{
  "version": "v3",
  "generatedAt": "2026-04-22T07:05:12.564Z",
  "count": 361,
  "cases": [
    {
      "id": "ac-2-1",
      "title": {
        "ko": "에어컨 전혀 작동 안 함",
        "en": "Unit Completely Inoperative",
        "zh": "设备完全无法工作",
        "ja": "エアコン全く動作しない",
        "es": "Unidad Completamente Inoperativa",
        "hi": "यूनिट पूरी तरह निष्क्रिय",
        "vi": "Điều hòa hoàn toàn không hoạt động",
        "th": "แอร์ไม่ทำงานเลย",
        "id": "Unit AC sama sekali tidak berfungsi",
        "ar": "وحدة التكييف متوقفة تمامًا"
      },
      "tags": {
        "equipment": "ac",
        "system": [
          "electrical"
        ],
        "symptomType": [
          "malfunction"
        ]
      },
      "causes": [
        {
          "name": {
            "ko": "차단기(NFB) 트립 — 과부하 또는 전기 서지",
            "en": "Circuit breaker (NFB) tripped — overload or electrical surge",
            "zh": "断路器跳闸——过载或电气浪涌",
            "ja": "ブレーカートリップ — 過負荷または電気サージ",
            "es": "Disyuntor disparado — sobrecarga o sobretensión",
            "hi": "सर्किट ब्रेकर ट्रिप — ओवरलोड या इलेक्ट्रिकल सर्ज",
            "vi": "Aptomat (NFB) trip — quá tải hoặc xung điện",
            "th": "เบรกเกอร์ (NFB) ทริป — โอเวอร์โหลดหรือเสิร์จ",
            "id": "Breaker (NFB) trip — overload atau electrical surge",
            "ar": "انفصال القاطع (NFB) — حمل زائد أو اندفاع كهربائي"
          },
          "check": {
            "ko": "분전반에서 에어컨 전용 차단기 상태 확인 — 트립 위치(중간) 여부 확인. 테스터기로 1차측 전압 측정(정격 ±10% 이내).",
            "en": "Check dedicated AC breaker at distribution panel — verify if it is in trip position (middle). Measure primary voltage with multimeter (within ±10% of rated).",
            "zh": "在配电箱检查空调专用断路器状态——确认是否处于跳闸位置（中间）。用万用表测量一次侧电压（额定值±10%以内）。",
            "ja": "分電盤でエアコン専用ブレーカー状態確認 — トリップ位置（中間）か確認。テスターで一次側電圧測定（定格±10%以内）。",
            "es": "Verificar disyuntor dedicado del AC en el panel — comprobar si está en posición de disparo (medio). Medir voltaje primario con multímetro (±10% del valor nominal).",
            "hi": "डिस्ट्रीब्यूशन पैनल पर AC ब्रेकर की स्थिति जांचें — ट्रिप पोजीशन (बीच में) देखें। मल्टीमीटर से प्राथमिक वोल्टेज मापें (रेटेड ±10% के भीतर)।",
            "vi": "Kiểm tra aptomat chuyên dụng AC ở tủ phân phối — xác nhận vị trí trip (giữa). Đo điện áp sơ cấp bằng đồng hồ (±10% định mức).",
            "th": "ตรวจเบรกเกอร์เฉพาะแอร์ที่ตู้ไฟ — ยืนยันตำแหน่งทริป (กลาง) วัดแรงดันด้านปฐมภูมิด้วยมัลติมิเตอร์ (±10% ของพิกัด)",
            "id": "Periksa breaker khusus AC di panel — pastikan posisi trip (tengah). Ukur tegangan primer dengan multimeter (dalam ±10% nominal)",
            "ar": "افحص قاطع AC المخصص في اللوحة — تأكد من وضع الانفصال (الوسط). قس الجهد الأولي بالملتيمتر (ضمن ±10٪ من المعدل)"
          },
          "fix": {
            "ko": "1) 트립 원인 파악 (압축기 절연 메거 측정, 배선 단락 점검). 2) 원인 해소 후 차단기 OFF→ON 재투입. 즉시 재투입 금지 — 원인 미해소 시 화재 위험.",
            "en": "1) Identify trip cause (megger test compressor insulation, inspect wiring for shorts). 2) Resolve cause, then reset breaker OFF→ON. Never reset immediately — fire hazard if root cause unresolved.",
            "zh": "1) 查明跳闸原因（兆欧表测压缩机绝缘，检查线路短路）。2) 排除原因后将断路器OFF→ON复位。切勿立即复位——原因未消除有火灾危险。",
            "ja": "1) トリップ原因特定（圧縮機絶縁をメガーで測定、配線短絡点検）。2) 原因解消後、ブレーカーOFF→ONで再投入。即時再投入禁止——原因未解消は火災危険。",
            "es": "1) Identificar la causa del disparo (medir aislamiento del compresor con megóhmetro, inspeccionar cortocircuitos). 2) Resolver la causa y luego restablecer el disyuntor OFF→ON. Nunca restablecer inmediatamente — riesgo de incendio.",
            "hi": "1) ट्रिप का कारण पहचानें (मेगर से कंप्रेसर इन्सुलेशन मापें, शॉर्ट सर्किट जांचें)। 2) कारण हल करें, फिर ब्रेकर OFF→ON करें। कभी भी तुरंत रीसेट न करें — आग का खतरा।",
            "vi": "1) Xác định nguyên nhân trip (đo cách điện máy nén bằng megger, kiểm tra ngắn mạch dây). 2) Sau khi giải quyết, OFF→ON aptomat. Cấm đóng lại ngay — nguy cơ hỏa hoạn nếu chưa xử lý nguyên nhân.",
            "th": "1) หาสาเหตุทริป (วัดฉนวนคอมเพรสเซอร์ด้วยเมกเกอร์, ตรวจลัดวงจรสาย) 2) แก้สาเหตุแล้วเปิดเบรกเกอร์ OFF→ON ห้ามเปิดทันที — เสี่ยงเพลิงไหม้ถ้ายังไม่แก้ต้นเหตุ",
            "id": "1) Identifikasi penyebab trip (megger test isolasi kompresor, cek short wiring). 2) Setelah diselesaikan, reset breaker OFF→ON. Jangan reset langsung — risiko kebakaran jika penyebab belum diatasi",
            "ar": "1) حدد سبب الانفصال (اختبار ميجر لعزل الضاغط، افحص قصر الأسلاك). 2) بعد حل السبب، OFF→ON للقاطع. ممنوع إعادة التشغيل الفوري — خطر حريق"
          }
        },
        {
          "name": {
            "ko": "기동 커패시터(Start Capacitor) 불량",
            "en": "Faulty start capacitor",
            "zh": "启动电容器故障",
            "ja": "起動コンデンサ不良",
            "es": "Condensador de arranque defectuoso",
            "hi": "खराब स्टार्ट कैपेसिटर",
            "vi": "Hỏng tụ khởi động (Start Capacitor)",
            "th": "คาปาซิเตอร์สตาร์ท (Start Capacitor) เสีย",
            "id": "Kegagalan start capacitor",
            "ar": "فشل مكثف البدء (Start Capacitor)"
          },
          "check": {
            "ko": "LCR미터 또는 멀티미터 커패시터 모드로 정전용량(μF) 측정. 허용 편차 ±6% 초과 시 불량. 육안으로 팽창·누유 흔적 확인.",
            "en": "Measure capacitance (μF) with LCR meter or multimeter in capacitor mode. Faulty if deviation exceeds ±6%. Visually check for swelling or electrolyte leakage.",
            "zh": "用LCR表或万用表电容模式测量电容量（μF）。偏差超过±6%则为不良。目视检查膨胀或漏液痕迹。",
            "ja": "LCRメータまたはテスターのコンデンサモードで静電容量（μF）測定。許容偏差±6%超過で不良。目視で膨らみや液漏れ痕確認。",
            "es": "Medir capacitancia (μF) con LCR o multímetro en modo condensador. Defectuoso si supera ±6% de desviación. Revisar visualmente hinchamiento o derrame de electrolito.",
            "hi": "LCR मीटर या मल्टीमीटर के कैपेसिटर मोड से कैपेसिटेंस (μF) मापें। ±6% से अधिक विचलन पर खराब। सूजन या इलेक्ट्रोलाइट रिसाव की दृश्य जांच करें।",
            "vi": "Đo dung lượng (μF) bằng LCR hoặc multimeter chế độ tụ. Sai số >±6% = hỏng. Kiểm tra trực quan phồng/chảy điện giải.",
            "th": "วัดความจุ (μF) ด้วย LCR หรือมัลติมิเตอร์โหมดคาปาซิเตอร์ เกิน ±6% = เสีย ตรวจภายนอก บวม/อิเล็กโทรไลต์รั่ว",
            "id": "Ukur kapasitansi (μF) dengan LCR atau multimeter mode kapasitor. Deviasi >±6% = rusak. Cek visual kembung/bocor",
            "ar": "قس السعة (μF) بـ LCR أو الملتيمتر في وضع المكثف. انحراف أكثر من ±6٪ = تالف. فحص بصري للانتفاخ/تسرب الإلكتروليت"
          },
          "fix": {
            "ko": "동일 정격(μF, 전압) 커패시터로 교체. 교체 전 단자 간 잔류 전압 방전 필수(절연 드라이버로 단락). '윙~' 소음 동반 팬·압축기 미회전이 전형적 증상.",
            "en": "Replace with same rating (μF, voltage). Discharge residual voltage across terminals before replacement (short with insulated screwdriver). Classic symptom: humming sound with fan/compressor not spinning.",
            "zh": "用相同规格（μF、电压）电容器更换。更换前必须放尽端子间残余电压（用绝缘螺丝刀短路）。典型症状：嗡嗡声伴风扇/压缩机不转。",
            "ja": "同一定格（μF、電圧）コンデンサに交換。交換前に端子間残留電圧を必ず放電（絶縁ドライバーで短絡）。典型症状：「ブーン」音とともにファン・圧縮機が回転しない。",
            "es": "Reemplazar con la misma especificación (μF, tensión). Descargar voltaje residual en terminales antes (cortocircuitar con destornillador aislado). Síntoma clásico: zumbido con ventilador/compresor que no gira.",
            "hi": "समान रेटिंग (μF, वोल्टेज) के कैपेसिटर से बदलें। बदलने से पहले टर्मिनलों पर अवशिष्ट वोल्टेज डिस्चार्ज करें (इन्सुलेटेड स्क्रूड्राइवर से शॉर्ट करें)। विशिष्ट लक्षण: भनभनाहट के साथ फैन/कंप्रेसर न घूमना।",
            "vi": "Thay bằng tụ cùng định mức (μF, điện áp). Trước khi thay bắt buộc xả điện áp dư (dùng screw driver cách điện nối tắt). Triệu chứng điển hình: tiếng 'ù~' mà quạt/máy nén không quay.",
            "th": "เปลี่ยนเป็นคาปาซิเตอร์สเปคเดียวกัน (μF, แรงดัน) ก่อนเปลี่ยนต้องคายประจุ (ใช้ไขควงหุ้มฉนวนลัดขั้ว) อาการคลาสสิก: เสียงฮัมและพัดลม/คอมเพรสเซอร์ไม่หมุน",
            "id": "Ganti dengan rating sama (μF, tegangan). Sebelum mengganti wajib discharge tegangan sisa (short terminal dengan obeng isolasi). Gejala klasik: suara dengung dan kipas/kompresor tidak berputar",
            "ar": "استبدل بنفس التصنيف (μF، الجهد). قبل الاستبدال إلزامي تفريغ الجهد المتبقي (قصر الأطراف بمفك معزول). العرض المألوف: همهمة مع عدم دوران المروحة/الضاغط"
          }
        },
        {
          "name": {
            "ko": "공급 전압 불량 — 저전압, 결상(Single Phasing)",
            "en": "Unstable power supply — low voltage or single phasing",
            "zh": "电源不稳定——电压过低或缺相",
            "ja": "電源供給不安定 — 低電圧・欠相",
            "es": "Suministro de energía inestable — bajo voltaje o falta de fase",
            "hi": "अस्थिर बिजली आपूर्ति — कम वोल्टेज या सिंगल फेजिंग",
            "vi": "Nguồn cấp bất thường — điện áp thấp, mất pha (Single Phasing)",
            "th": "แหล่งจ่ายไฟผิดปกติ — แรงดันต่ำ, ขาดเฟส (Single Phasing)",
            "id": "Suplai daya abnormal — tegangan rendah, single phasing",
            "ar": "تزويد كهرباء شاذ — جهد منخفض، فقد طور (Single Phasing)"
          },
          "check": {
            "ko": "테스터기로 3상 각 상간 전압 측정. 정격 대비 ±10% 이상 벗어나거나 상간 불균형 3% 이상이면 불량. 단상 기기는 L-N 전압 확인.",
            "en": "Measure each phase-to-phase voltage with multimeter. Faulty if deviation exceeds ±10% of rated or phase imbalance >3%. For single-phase units, check L-N voltage.",
            "zh": "用万用表测量三相各相间电压。偏离额定值±10%以上或相间不平衡超3%则不良。单相设备检查L-N电压。",
            "ja": "テスターで3相各相間電圧測定。定格比±10%超または相間不均衡3%超なら不良。単相機器はL-N電圧確認。",
            "es": "Medir tensión entre fases con multímetro. Defectuoso si supera ±10% del nominal o desequilibrio de fases >3%. Para equipos monofásicos verificar tensión L-N.",
            "hi": "मल्टीमीटर से 3-फेज में प्रत्येक चरण के बीच वोल्टेज मापें। रेटेड से ±10% से अधिक या फेज असंतुलन >3% पर खराब। एकल-फेज उपकरणों में L-N वोल्टेज जांचें।",
            "vi": "Đo điện áp từng pha 3 pha bằng đồng hồ. Lệch >±10% định mức hoặc mất cân bằng pha >3% = lỗi. Máy 1 pha kiểm tra L-N.",
            "th": "วัดแรงดันแต่ละเฟส 3 เฟสด้วยมัลติมิเตอร์ เบี่ยงเกิน ±10% ของพิกัดหรือไม่สมดุลระหว่างเฟสเกิน 3% = เสีย เครื่อง 1 เฟสตรวจ L-N",
            "id": "Ukur tegangan tiap fase 3 fase dengan multimeter. Deviasi >±10% nominal atau imbalance antar fase >3% = rusak. Unit 1 fase cek L-N",
            "ar": "قس جهد كل طور لثلاثية الأطوار بالملتيمتر. انحراف >±10٪ أو عدم توازن بين الأطوار >3٪ = خلل. الأجهزة أحادية الطور افحص L-N"
          },
          "fix": {
            "ko": "전기공사업체에 수전 전압 불량 조치 요청. 임시방편으로 자동전압조정기(AVR) 설치 가능. 결상 시 즉시 가동 중지 — 압축기 권선 소손 위험.",
            "en": "Request electrical contractor to resolve supply voltage issue. Automatic voltage regulator (AVR) can be installed as temporary measure. Single phase detected: stop unit immediately — compressor winding burnout risk.",
            "zh": "要求电气承包商处理供电电压问题。可临时安装自动电压调节器（AVR）。检测到缺相：立即停机——压缩机绕组烧损风险。",
            "ja": "電気工事業者に受電電圧不良対処を依頼。暫定措置として自動電圧調整器（AVR）設置可能。欠相検知時は即時運転停止——圧縮機巻線焼損リスク。",
            "es": "Solicitar al electricista que resuelva el problema de tensión de suministro. Se puede instalar un regulador automático de voltaje (AVR) como medida temporal. Fase faltante detectada: detener inmediatamente — riesgo de quemado de bobinado del compresor.",
            "hi": "बिजली ठेकेदार से आपूर्ति वोल्टेज समस्या हल करने को कहें। अस्थायी उपाय के रूप में AVR लगाया जा सकता है। सिंगल फेजिंग मिले तो तुरंत बंद करें — कंप्रेसर वाइंडिंग जलने का खतरा।",
            "vi": "Yêu cầu đơn vị thi công điện xử lý bất thường điện áp. Tạm thời có thể lắp AVR. Khi mất pha dừng vận hành ngay — nguy cơ cháy cuộn máy nén.",
            "th": "ขอผู้รับเหมาไฟฟ้าแก้ไขแรงดัน ชั่วคราวติดตั้ง AVR ได้ ถ้าขาดเฟสหยุดทันที — เสี่ยงขดลวดคอมเพรสเซอร์ไหม้",
            "id": "Minta kontraktor listrik atasi masalah tegangan. Sementara bisa pasang AVR. Jika single phasing segera hentikan — risiko burnout winding kompresor",
            "ar": "اطلب من المقاول الكهربائي إصلاح الجهد. مؤقتًا يمكن تركيب AVR. عند فقد الطور أوقف فورًا — خطر احتراق ملفات الضاغط"
          }
        },
        {
          "name": {
            "ko": "온도조절기(서모스탯) 전원 불량 또는 배터리 방전",
            "en": "Thermostat power failure or dead batteries",
            "zh": "温控器电源故障或电池耗尽",
            "ja": "サーモスタット電源不良またはバッテリー切れ",
            "es": "Fallo de alimentación del termostato o batería descargada",
            "hi": "थर्मोस्टेट बिजली विफलता या डेड बैटरी",
            "vi": "Thermostat mất nguồn hoặc hết pin",
            "th": "เทอร์โมสตัทไม่มีไฟหรือแบตเตอรี่หมด",
            "id": "Thermostat tanpa daya atau baterai habis",
            "ar": "الترموستات بدون طاقة أو نفاد البطارية"
          },
          "check": {
            "ko": "서모스탯 디스플레이 점등 여부 확인. 배터리 구동형은 전압 측정(AA 1.5V 이상). 유선형은 단자 공급 전압 확인(보통 24VAC 또는 12VDC).",
            "en": "Check if thermostat display is lit. For battery-powered units, measure battery voltage (AA ≥1.5V). For wired units, verify terminal supply voltage (typically 24VAC or 12VDC).",
            "zh": "检查温控器显示屏是否点亮。电池供电型测量电池电压（AA≥1.5V）。有线型确认端子供电电压（通常24VAC或12VDC）。",
            "ja": "サーモスタット表示の点灯確認。電池式は電圧測定（AA 1.5V以上）。有線式は端子供給電圧確認（通常24VACまたは12VDC）。",
            "es": "Verificar si la pantalla del termostato está encendida. Para los de batería, medir voltaje (AA ≥1.5V). Para los cableados, verificar voltaje en terminales (típicamente 24VAC o 12VDC).",
            "hi": "थर्मोस्टेट डिस्प्ले जल रही है या नहीं जांचें। बैटरी संचालित में वोल्टेज मापें (AA ≥1.5V)। वायर्ड में टर्मिनल आपूर्ति वोल्टेज जांचें (सामान्यतः 24VAC या 12VDC)।",
            "vi": "Kiểm tra màn hình thermostat có sáng không. Loại pin đo điện áp (AA ≥1.5V). Loại có dây đo điện áp cấp (thường 24VAC hoặc 12VDC).",
            "th": "ตรวจหน้าจอเทอร์โมสตัทว่าติดหรือไม่ แบบใส่แบตวัดแรงดัน (AA ≥1.5V) แบบเดินสายวัดแรงดันจ่าย (ปกติ 24VAC หรือ 12VDC)",
            "id": "Periksa display thermostat menyala atau tidak. Tipe baterai ukur tegangan (AA ≥1.5V). Tipe wired ukur tegangan suplai (biasanya 24VAC atau 12VDC)",
            "ar": "افحص إن كانت شاشة الترموستات مضيئة. نوع البطارية قس الجهد (AA ≥1.5V). النوع السلكي قس جهد التزويد (عادة 24VAC أو 12VDC)"
          },
          "fix": {
            "ko": "배터리 교체(새 AA 2개). 유선형은 제어 회로 퓨즈 및 배선 점검. 서모스탯 화면 정상이나 운전 명령 미전달 시 배선 연결 단자 재조임 또는 서모스탯 교체.",
            "en": "Replace batteries (new AA ×2). For wired: inspect control circuit fuse and wiring. If display is normal but command not transmitted, re-tighten wiring terminals or replace thermostat.",
            "zh": "更换电池（新AA×2）。有线型：检查控制回路保险丝及配线。若显示正常但运行指令未传达，重新拧紧接线端子或更换温控器。",
            "ja": "電池交換（新品AA×2）。有線式は制御回路ヒューズと配線を点検。表示正常で運転指令未伝達の場合、配線端子増し締めまたはサーモスタット交換。",
            "es": "Cambiar pilas (AA nuevas ×2). Para cableados: inspeccionar fusible del circuito de control y cableado. Si la pantalla es normal pero no transmite comandos, reaprete terminales o reemplace el termostato.",
            "hi": "बैटरी बदलें (नई AA ×2)। वायर्ड में: कंट्रोल सर्किट फ्यूज और वायरिंग जांचें। डिस्प्ले सामान्य लेकिन कमांड न जाए तो वायरिंग टर्मिनल कसें या थर्मोस्टेट बदलें।",
            "vi": "Thay pin (2 pin AA mới). Loại có dây kiểm tra cầu chì mạch điều khiển và dây. Nếu màn hình bình thường nhưng không truyền lệnh vận hành thì siết lại đầu cực hoặc thay thermostat.",
            "th": "เปลี่ยนแบตเตอรี่ (AA ใหม่ 2 ก้อน) แบบเดินสายตรวจฟิวส์วงจรควบคุมและสาย ถ้าหน้าจอปกติแต่สั่งเดินเครื่องไม่ได้ให้ขันขั้วใหม่หรือเปลี่ยนเทอร์โมสตัท",
            "id": "Ganti baterai (2 AA baru). Tipe wired cek fuse sirkuit kontrol dan wiring. Jika display normal tapi perintah tidak sampai, kencangkan terminal atau ganti thermostat",
            "ar": "استبدل البطاريات (2 AA جديدتان). النوع السلكي افحص فيوز دائرة التحكم والأسلاك. إذا كانت الشاشة طبيعية لكن الأمر لا ينتقل، أحكم الأطراف أو استبدل الترموستات"
          }
        },
        {
          "name": {
            "ko": "안전 인터록 작동 — 저압·고압 차단, 과부하 트립",
            "en": "Safety interlock activated — low/high pressure cutout or overload trip",
            "zh": "安全联锁动作——低压/高压切断或过载跳闸",
            "ja": "安全インターロック動作 — 低圧・高圧遮断、過負荷トリップ",
            "es": "Interbloqueo de seguridad activado — corte de presión baja/alta o disparo por sobrecarga",
            "hi": "सेफ्टी इंटरलॉक सक्रिय — लो/हाई प्रेशर कट-आउट या ओवरलोड ट्रिप",
            "vi": "Kích hoạt bảo vệ an toàn — cắt LP/HP, trip quá tải",
            "th": "อินเตอร์ล็อกนิรภัยทำงาน — LP/HP ตัด, โอเวอร์โหลดทริป",
            "id": "Aktivasi interlock keselamatan — cutoff LP/HP, trip overload",
            "ar": "تفعيل قفل الأمان — قطع LP/HP، انفصال حمل زائد"
          },
          "check": {
            "ko": "컨트롤러 에러 코드 확인. 저압 스위치 단자 도통 여부 테스터기 확인. 냉매 압력 게이지로 저압 측정(R-410A 냉방 운전 시 최소 0.3 MPa 이상 필요).",
            "en": "Check controller error code. Verify low pressure switch terminal continuity with multimeter. Measure low-side pressure with gauge (R-410A cooling minimum 0.3 MPa required).",
            "zh": "检查控制器错误代码。用万用表确认低压开关端子通断。用压力表测量低压侧（R-410A制冷运行时最低需0.3 MPa以上）。",
            "ja": "コントローラーエラーコード確認。低圧スイッチ端子の導通をテスターで確認。冷媒圧力ゲージで低圧測定（R-410A冷房運転時最低0.3 MPa以上必要）。",
            "es": "Verificar código de error del controlador. Comprobar continuidad del terminal del presostato de baja con multímetro. Medir presión de baja con manómetro (R-410A en refrigeración mínimo 0.3 MPa requerido).",
            "hi": "कंट्रोलर एरर कोड जांचें। मल्टीमीटर से लो-प्रेशर स्विच टर्मिनल की कनेक्टिविटी जांचें। गेज से लो-साइड प्रेशर मापें (R-410A कूलिंग में न्यूनतम 0.3 MPa जरूरी)।",
            "vi": "Kiểm tra mã lỗi controller. Đo thông mạch đầu cực công tắc áp thấp. Đo áp thấp bằng đồng hồ áp (R-410A chế độ lạnh cần ≥0.3 MPa).",
            "th": "ตรวจรหัสข้อผิดพลาดของตัวควบคุม ทดสอบการนำกระแสของขั้วสวิตช์แรงดันต่ำด้วยมัลติมิเตอร์ วัดแรงดันต่ำด้วยเกจ (R-410A โหมดทำความเย็นต้อง ≥0.3 MPa)",
            "id": "Periksa kode error controller. Uji kontinuitas terminal low pressure switch dengan multimeter. Ukur tekanan rendah dengan gauge (R-410A cooling mode butuh ≥0.3 MPa)",
            "ar": "افحص رمز خطأ المتحكم. افحص استمرارية طرف مفتاح الضغط المنخفض بالملتيمتر. قس الضغط المنخفض بمقياس (R-410A وضع التبريد يحتاج ≥0.3 MPa)"
          },
          "fix": {
            "ko": "1) 저압 차단: 냉매 부족 → 누설 탐지 후 보충. 2) 고압 차단: 실외기 방열 불량(코일 세척) 또는 냉매 과충전 확인. 3) 과부하 트립: 원인 해소 후 수동 리셋. 차단 원인 해소 없이 리셋 반복 금지.",
            "en": "1) Low pressure cutout: refrigerant shortage → detect leak and recharge. 2) High pressure cutout: check outdoor unit heat rejection (clean coil) or refrigerant overcharge. 3) Overload trip: resolve cause, then manually reset. Never repeatedly reset without resolving root cause.",
            "zh": "1) 低压切断：冷媒不足→检漏后补充。2) 高压切断：检查室外机散热（清洗盘管）或冷媒过充注。3) 过载跳闸：消除原因后手动复位。切勿在未排除原因的情况下反复复位。",
            "ja": "1) 低圧遮断：冷媒不足→漏れ探知後補充。2) 高圧遮断：室外機放熱不良（コイル洗浄）または冷媒過充填確認。3) 過負荷トリップ：原因解消後に手動リセット。原因未解消でのリセット繰り返し禁止。",
            "es": "1) Corte de baja presión: falta de refrigerante → detectar fuga y recargar. 2) Corte de alta presión: verificar disipación de calor en unidad exterior (limpiar serpentín) o sobrecargar de refrigerante. 3) Disparo por sobrecarga: resolver causa y restablecer manualmente. Nunca restablecer repetidamente sin resolver la causa.",
            "hi": "1) लो-प्रेशर कट-आउट: रेफ्रिजरेंट की कमी → लीक डिटेक्ट कर रीचार्ज करें। 2) हाई-प्रेशर कट-आउट: आउटडोर यूनिट हीट रिजेक्शन जांचें (कॉइल साफ करें) या ओवरचार्ज देखें। 3) ओवरलोड ट्रिप: कारण हल करके मैन्युअल रीसेट। कारण हल किए बिना बार-बार रीसेट न करें।",
            "vi": "1) Cắt áp thấp: thiếu môi chất → dò rò rỉ rồi bổ sung. 2) Cắt áp cao: tản nhiệt ngoài trời kém (vệ sinh coil) hoặc nạp quá. 3) Trip quá tải: xử lý nguyên nhân rồi reset thủ công. Không reset lặp khi chưa giải quyết.",
            "th": "1) ตัดแรงดันต่ำ: สารทำความเย็นน้อย → ตรวจรั่วแล้วเติม 2) ตัดแรงดันสูง: ยูนิตนอกระบายความร้อนไม่ดี (ล้างคอยล์) หรือเติมเกิน 3) โอเวอร์โหลดทริป: แก้ต้นเหตุแล้วรีเซ็ตมือ ห้ามรีเซ็ตซ้ำโดยไม่แก้ต้นเหตุ",
            "id": "1) Cutoff LP: refrigeran kurang → deteksi kebocoran lalu isi. 2) Cutoff HP: unit outdoor pembuangan panas buruk (bersihkan koil) atau overcharge. 3) Trip overload: atasi penyebab lalu reset manual. Jangan reset berulang tanpa menyelesaikan penyebab",
            "ar": "1) قطع LP: نقص المبرد → اكشف التسرب وأضف. 2) قطع HP: ضعف تبديد الوحدة الخارجية (نظّف الملف) أو شحن زائد. 3) انفصال الحمل: عالج السبب ثم أعد الضبط يدويًا. ممنوع إعادة الضبط المتكرر دون حل السبب"
          }
        }
      ],
      "tip": {
        "ko": "커패시터 불량은 '윙~' 소음과 함께 팬·압축기 미회전이 전형적. LCR미터 없으면 멀티미터 커패시터 기능으로도 빠른 판별 가능.",
        "en": "Faulty capacitor classically causes humming sound with fan/compressor not spinning. If no LCR meter, multimeter capacitor mode gives a quick reading.",
        "zh": "电容器故障典型表现为嗡嗡声伴风扇/压缩机不转。没有LCR表时，万用表电容功能也可快速判断。",
        "ja": "コンデンサ不良の典型：「ブーン」音とともにファン・圧縮機が回転しない。LCRメータがなければテスターのコンデンサ機能でも素早く判別可能。",
        "es": "El condensador defectuoso clásicamente causa zumbido con ventilador/compresor sin girar. Sin LCR, el modo condensador del multímetro da una lectura rápida.",
        "hi": "खराब कैपेसिटर का विशिष्ट लक्षण: भनभनाहट के साथ फैन/कंप्रेसर न घूमना। LCR मीटर न हो तो मल्टीमीटर के कैपेसिटर मोड से भी तेजी से जांच हो सकती है।",
        "vi": "Hỏng tụ điển hình có tiếng 'ù~' và quạt/máy nén không quay. Nếu không có LCR thì chế độ tụ của multimeter cũng đủ để phán đoán nhanh.",
        "th": "คาปาซิเตอร์เสียเป็นเอกลักษณ์ด้วยเสียงฮัมและพัดลม/คอมเพรสเซอร์ไม่หมุน ไม่มี LCR ก็ใช้โหมดคาปาซิเตอร์ของมัลติมิเตอร์ตัดสินเร็วได้",
        "id": "Kegagalan kapasitor klasik ditandai suara dengung dan kipas/kompresor tidak berputar. Tanpa LCR, mode kapasitor multimeter pun cukup untuk pembacaan cepat",
        "ar": "فشل المكثف التقليدي يُعرف بصوت همهمة مع عدم دوران المروحة/الضاغط. بدون LCR، وضع المكثف في الملتيمتر يكفي للقراءة السريعة"
      },
      "keywords": [
        "에어컨 안켜짐",
        "차단기 트립",
        "기동불량",
        "커패시터",
        "결상",
        "인터록"
      ]
    },
    {
      "id": "ac-3-1",
      "title": {
        "ko": "운전 중 다양한 이상소음",
        "en": "Various Abnormal Noises During Operation",
        "zh": "运行中的各种异常噪音",
        "ja": "運転中のさまざまな異常騒音",
        "es": "Ruidos Anormales Diversos Durante la Operación",
        "hi": "संचालन के दौरान विभिन्न असामान्य शोर",
        "vi": "Tiếng ồn bất thường khi vận hành",
        "th": "เสียงผิดปกติระหว่างทำงาน",
        "id": "Suara abnormal saat beroperasi",
        "ar": "ضوضاء غير طبيعية أثناء التشغيل"
      },
      "tags": {
        "equipment": "ac",
        "system": [
          "mechanical"
        ],
        "symptomType": [
          "noise-vibration"
        ]
      },
      "causes": [
        {
          "name": {
            "ko": "딸깍/금속음 — 기동 커패시터 불량 또는 팬 이물질 충돌",
            "en": "Clicking / metallic bang — faulty start capacitor or foreign object hitting fan blade",
            "zh": "咔哒声/金属声——启动电容器故障或异物撞击风扇叶片",
            "ja": "カチッ・金属音 — 起動コンデンサ不良またはファンブレードへの異物衝突",
            "es": "Clic / golpe metálico — condensador de arranque defectuoso o cuerpo extraño en el ventilador",
            "hi": "क्लिक / धातु की आवाज — खराब स्टार्ट कैपेसिटर या फैन ब्लेड से विदेशी वस्तु टकराना",
            "vi": "Tiếng cạch/kim loại — tụ khởi động hỏng hoặc vật lạ va quạt",
            "th": "เสียงคลิก/โลหะ — คาปาซิเตอร์สตาร์ทเสียหรือสิ่งสกปรกกระแทกพัดลม",
            "id": "Suara klik/metalik — start capacitor rusak atau benda asing mengenai kipas",
            "ar": "صوت نقر/معدني — فشل مكثف البدء أو اصطدام عوالق بالمروحة"
          },
          "check": {
            "ko": "전원 차단 후 팬 블레이드 육안 검사 — 이물질(나뭇잎, 비닐, 전선) 끼임 여부. 커패시터는 LCR미터로 정전용량 측정(편차 ±6% 초과 시 불량).",
            "en": "Power off, visually inspect fan blade for foreign objects (leaves, plastic, wire). Measure capacitor capacitance with LCR meter (>±6% deviation = faulty).",
            "zh": "断电后目视检查风扇叶片——有无异物（树叶、塑料袋、电线）夹入。LCR表测量电容量（偏差>±6%为不良）。",
            "ja": "電源遮断後にファンブレード目視検査——異物（落ち葉・ビニール・電線）の挟まり確認。コンデンサはLCRメータで静電容量測定（偏差±6%超は不良）。",
            "es": "Cortar energía, inspeccionar visualmente las paletas del ventilador (hojas, plástico, alambre). Medir capacitancia del condensador con LCR (desviación >±6% = defectuoso).",
            "hi": "पावर बंद करें, फैन ब्लेड में विदेशी वस्तुओं (पत्ते, प्लास्टिक, तार) की जांच करें। LCR मीटर से कैपेसिटर की धारिता मापें (>±6% विचलन = खराब)।",
            "vi": "Cắt nguồn rồi kiểm tra cánh quạt bằng mắt — có lá, nylon, dây kẹt không. Đo tụ bằng LCR (lệch >±6% = hỏng).",
            "th": "ตัดไฟแล้วตรวจใบพัดด้วยสายตา — มีใบไม้ พลาสติก สายไฟติดหรือไม่ วัดคาปาซิเตอร์ด้วย LCR (เกิน ±6% = เสีย)",
            "id": "Matikan daya lalu cek visual bilah kipas — ada daun, plastik, kabel tersangkut. Ukur kapasitor dengan LCR (deviasi >±6% = rusak)",
            "ar": "افصل الكهرباء وافحص الريش بصريًا — وجود أوراق، بلاستيك، أسلاك. قس المكثف بـ LCR (انحراف >±6٪ = تالف)"
          },
          "fix": {
            "ko": "1) 이물질 제거 후 재기동. 2) 커패시터 불량이면 동일 규격으로 교체. 팬 블레이드 손상 동반 여부 반드시 확인 — 손상 블레이드는 진동 및 베어링 이차 손상으로 이어짐.",
            "en": "1) Remove foreign object, restart. 2) Replace capacitor if faulty (same specs). Always check for blade damage — damaged blade leads to vibration and secondary bearing failure.",
            "zh": "1) 清除异物后重新启动。2) 电容器不良则按原规格更换。必须确认叶片是否受损——损坏叶片会引发振动并导致轴承二次损伤。",
            "ja": "1) 異物除去後に再起動。2) コンデンサ不良は同規格で交換。ブレード損傷の有無を必ず確認——損傷ブレードは振動・ベアリング二次損傷につながる。",
            "es": "1) Retirar cuerpo extraño, reiniciar. 2) Reemplazar condensador defectuoso (mismas especificaciones). Siempre verificar daños en la paleta — paleta dañada genera vibración y fallo secundario del rodamiento.",
            "hi": "1) विदेशी वस्तु हटाएं, फिर चालू करें। 2) कैपेसिटर खराब हो तो समान स्पेक से बदलें। ब्लेड को नुकसान जरूर जांचें — टूटा ब्लेड कंपन और बेयरिंग को द्वितीयक नुकसान पहुंचाता है।",
            "vi": "1) Loại dị vật rồi khởi động lại. 2) Nếu tụ hỏng thay cùng thông số. Bắt buộc kiểm tra cánh quạt có hư không — cánh hỏng gây rung và hại bạc đạn thứ cấp.",
            "th": "1) กำจัดสิ่งสกปรกแล้วสตาร์ทใหม่ 2) ถ้าคาปาซิเตอร์เสียเปลี่ยนสเปคเดียวกัน ต้องตรวจความเสียหายของใบพัด — ใบพัดเสียทำให้สั่นและแบริ่งเสียหายเพิ่มเติม",
            "id": "1) Hilangkan benda asing lalu restart. 2) Jika kapasitor rusak ganti spesifikasi sama. Wajib cek kerusakan bilah — bilah rusak menyebabkan getaran dan kerusakan bearing sekunder",
            "ar": "1) أزل العوالق وأعد التشغيل. 2) عند فشل المكثف استبدله. إلزامي فحص تلف الريش — الريش التالفة تسبب اهتزازًا وتلفًا ثانويًا للمحمل"
          }
        },
        {
          "name": {
            "ko": "끼익/삐걱음 — 팬 베어링 마모 또는 벨트 슬립",
            "en": "Squealing / screeching — worn fan bearing or belt slipping",
            "zh": "尖叫声/刺耳声——风扇轴承磨损或皮带打滑",
            "ja": "キーキー・ギーギー音 — ファン軸受摩耗またはベルトスリップ",
            "es": "Chirrido / rechinamiento — rodamiento de ventilador desgastado o correa deslizante",
            "hi": "चीखना / चिल्लाना — घिसा फैन बेयरिंग या बेल्ट स्लिप",
            "vi": "Tiếng kít/kẽo kẹt — mòn bạc đạn quạt hoặc trượt dây curoa",
            "th": "เสียงดังแหลม/เอี๊ยด — แบริ่งพัดลมสึกหรือสายพานสลิป",
            "id": "Suara mencit/berderit — keausan bearing kipas atau slip belt",
            "ar": "صوت صرير/حاد — تآكل محمل المروحة أو انزلاق السير"
          },
          "check": {
            "ko": "모터 정지 상태에서 팬 축을 손으로 돌려봄 — 뻑뻑하거나 덜걱임, 거친 감촉이면 베어링 불량. 벨트 구동형은 벨트 처짐(눌렀을 때 10~15mm 이내) 및 균열 확인.",
            "en": "Manually rotate fan shaft with motor off — stiffness, rattling, or roughness indicates bearing failure. Belt-drive units: check belt slack (10–15mm deflection when pressed) and check for cracks.",
            "zh": "电机停转时手动转动风扇轴——僵硬、颤动或粗糙感表示轴承不良。皮带驱动型：检查皮带下垂（按压时10~15mm以内）及裂纹。",
            "ja": "モーター停止状態でファン軸を手で回す——硬い・ガタ・ざらつきがあれば軸受不良。ベルト駆動型はベルトたるみ（押して10~15mm以内）と亀裂確認。",
            "es": "Rotar manualmente el eje del ventilador con motor apagado — rigidez, traqueteo o aspereza indica fallo del rodamiento. Accionamiento por correa: verificar holgura de correa (10–15mm de deflexión) y grietas.",
            "hi": "मोटर बंद होने पर हाथ से फैन शाफ्ट घुमाएं — कड़ापन, खड़खड़ाहट या खुरदरापन बेयरिंग खराबी दर्शाता है। बेल्ट ड्राइव में: बेल्ट की ढीलापन (दबाने पर 10-15mm) और दरारें जांचें।",
            "vi": "Khi mô tơ dừng xoay trục quạt bằng tay — nếu cứng, lạch cạch hoặc ráp = bạc đạn hỏng. Loại dây curoa kiểm tra võng (nhấn 10~15mm) và nứt.",
            "th": "ขณะมอเตอร์หยุดหมุนเพลาพัดลมด้วยมือ — ถ้าติดขัด สั่น หรือสัมผัสหยาบ = แบริ่งเสีย แบบสายพานตรวจความหย่อน (กด 10-15 มม.) และรอยแตก",
            "id": "Saat motor berhenti putar shaft kipas dengan tangan — jika berat, goyang, atau kasar = bearing rusak. Tipe belt cek kelenturan (tekan 10-15mm) dan retak",
            "ar": "أثناء توقف المحرك أدر عمود المروحة يدويًا — إذا كان صلبًا أو مهتزًا أو خشنًا = فشل المحمل. في النوع السيري افحص ارتخاء السير (الضغط 10-15 مم) والتصدعات"
          },
          "fix": {
            "ko": "베어링 교체: 규격 확인 후(예: 6202, 6203) 교체. 베어링 압입 시 전용 공구 사용 — 망치 직타 금지(레이스 손상). 벨트 슬립 시 장력 조정 또는 벨트 교체.",
            "en": "Replace bearing: confirm spec (e.g., 6202, 6203) then replace. Use proper bearing press tool — no hammer direct strike (damages race). Belt slip: adjust tension or replace belt.",
            "zh": "更换轴承：确认规格（如6202、6203）后更换。安装轴承时使用专用工具——禁止直接锤击（损坏滚道）。皮带打滑：调整张力或更换皮带。",
            "ja": "ベアリング交換：規格確認後（例：6202、6203）交換。圧入には専用工具使用——ハンマー直打禁止（レース損傷）。ベルトスリップは張力調整またはベルト交換。",
            "es": "Reemplazar rodamiento: confirmar especificación (ej. 6202, 6203) y reemplazar. Usar herramienta de prensa adecuada — sin golpe directo de martillo (daña la pista). Deslizamiento de correa: ajustar tensión o reemplazar.",
            "hi": "बेयरिंग बदलें: स्पेक जांचें (जैसे 6202, 6203) फिर बदलें। उचित बेयरिंग प्रेस टूल इस्तेमाल करें — हथौड़े से सीधे न मारें (रेस को नुकसान)। बेल्ट स्लिप पर: तनाव समायोजित करें या बेल्ट बदलें।",
            "vi": "Thay bạc đạn: xác nhận mã (ví dụ 6202, 6203) rồi thay. Khi ép bạc đạn dùng dụng cụ chuyên dụng — cấm đập búa trực tiếp (hư race). Nếu trượt dây curoa, chỉnh lực căng hoặc thay.",
            "th": "เปลี่ยนแบริ่ง: ยืนยันเบอร์ (เช่น 6202, 6203) แล้วเปลี่ยน ใช้เครื่องมือเฉพาะในการอัดแบริ่ง — ห้ามตีด้วยค้อน (race เสียหาย) ถ้าสายพานสลิปปรับตึงหรือเปลี่ยน",
            "id": "Ganti bearing: konfirmasi nomor (misal 6202, 6203) lalu ganti. Gunakan tool khusus saat press bearing — jangan pukul palu langsung (merusak race). Jika belt slip, sesuaikan tegangan atau ganti",
            "ar": "استبدل المحمل: تأكد من الرقم (مثل 6202, 6203) ثم استبدله. استخدم أداة متخصصة لكبس المحمل — ممنوع الضرب المباشر بالمطرقة (تتلف race). عند انزلاق السير عدّل الشد أو استبدله"
          }
        },
        {
          "name": {
            "ko": "쿵쿵/진동 — 압축기 내부 파손 또는 마운팅 볼트 이완",
            "en": "Thumping / vibration — internal compressor damage or loose mounting bolts",
            "zh": "砰砰声/振动——压缩机内部损坏或安装螺栓松动",
            "ja": "ドン・ドン・振動 — 圧縮機内部破損またはマウントボルト緩み",
            "es": "Golpeteo / vibración — daño interno del compresor o pernos de montaje flojos",
            "hi": "धमाका / कंपन — कंप्रेसर आंतरिक क्षति या ढीले माउंटिंग बोल्ट",
            "vi": "Tiếng ầm/rung — hỏng bên trong máy nén hoặc lỏng bulông gắn",
            "th": "เสียงดังตุ้ม/สั่น — คอมเพรสเซอร์ภายในเสียหรือสลักยึดหลวม",
            "id": "Suara gedebuk/getaran — kerusakan internal kompresor atau baut mounting kendor",
            "ar": "صوت دوي/اهتزاز — تلف داخلي للضاغط أو ارتخاء براغي التثبيت"
          },
          "check": {
            "ko": "1) 마운팅 볼트 토크 확인(손으로 흔들어보아 느슨하면 즉시 조임). 2) 진동계(또는 스마트폰 앱)로 진동 측정 — 10mm/s 이상이면 압축기 점검. 3) 압축기 운전 전류 측정 — 정격 대비 120% 이상이면 내부 불량 의심.",
            "en": "1) Check mounting bolt torque (if loose when hand-shaken, tighten immediately). 2) Measure vibration with vibration meter or phone app — above 10 mm/s requires compressor inspection. 3) Measure compressor running current — above 120% of rated suggests internal failure.",
            "zh": "1) 检查安装螺栓扭矩（手摇感觉松动则立即拧紧）。2) 用振动计或手机应用测量振动——超过10mm/s需检查压缩机。3) 测量压缩机运行电流——超过额定值120%怀疑内部不良。",
            "ja": "1) マウントボルトトルク確認（手で揺すってガタがあれば即増し締め）。2) 振動計またはスマートフォンアプリで振動測定——10mm/s以上なら圧縮機点検。3) 圧縮機運転電流測定——定格比120%超なら内部不良疑い。",
            "es": "1) Verificar torque de pernos de montaje (si está flojo al sacudir a mano, apretar inmediatamente). 2) Medir vibración con medidor o app de celular — más de 10 mm/s requiere inspección del compresor. 3) Medir corriente de funcionamiento del compresor — más del 120% del nominal sugiere fallo interno.",
            "hi": "1) माउंटिंग बोल्ट टोर्क जांचें (हाथ से हिलाने पर ढीला लगे तो तुरंत कसें)। 2) कंपन मीटर या फोन ऐप से कंपन मापें — 10mm/s से अधिक पर कंप्रेसर जांच जरूरी। 3) कंप्रेसर रनिंग करंट मापें — रेटेड से 120% से अधिक पर आंतरिक खराबी की आशंका।",
            "vi": "1) Kiểm tra torque bulông gắn (lắc tay thấy lỏng thì siết ngay). 2) Đo rung bằng máy đo (hoặc app smartphone) — ≥10mm/s kiểm tra máy nén. 3) Đo dòng vận hành — ≥120% định mức nghi hỏng bên trong.",
            "th": "1) ตรวจแรงขันสลักยึด (เขย่าด้วยมือถ้าหลวมให้ขันทันที) 2) วัดการสั่นด้วยเครื่องวัด (หรือแอป) — ≥10 มม./วิ ให้ตรวจคอมเพรสเซอร์ 3) วัดกระแสเดินเครื่อง — ≥120% ของพิกัดสงสัยคอมเพรสเซอร์ภายในเสีย",
            "id": "1) Periksa torsi baut mounting (goyangkan dengan tangan, jika kendor kencangkan segera). 2) Ukur getaran dengan vibrometer (atau app smartphone) — ≥10mm/s cek kompresor. 3) Ukur arus operasi — ≥120% nominal dugaan kerusakan internal",
            "ar": "1) افحص عزم براغي التثبيت (حركها يدويًا، إذا كانت مرتخية أحكمها فورًا). 2) قس الاهتزاز بجهاز قياس (أو تطبيق) — ≥10مم/ث افحص الضاغط. 3) قس تيار التشغيل — ≥120٪ من المعدل شبهة تلف داخلي"
          },
          "fix": {
            "ko": "볼트 이완: 규정 토크로 재조임 + 방진 고무 상태 확인(경화 시 교체). 압축기 이상음: 즉시 운전 중지 → 저압/고압 압력 및 운전 전류 기록 후 교체 여부 판단. 압축기 교체는 냉매 회수·재충전을 동반함.",
            "en": "Loose bolts: re-tighten to spec torque + check anti-vibration rubber (replace if hardened). Compressor noise: stop immediately → record low/high pressure and running current, then decide on replacement. Compressor replacement requires refrigerant recovery and recharge.",
            "zh": "螺栓松动：按规定扭矩重新拧紧 + 检查减振橡胶状态（硬化则更换）。压缩机异音：立即停机→记录低/高压及运行电流后判断是否更换。更换压缩机需回收并重新充注冷媒。",
            "ja": "ボルト緩み：規定トルクで増し締め＋防振ゴム状態確認（硬化時は交換）。圧縮機異音：即時運転停止→低圧/高圧・運転電流を記録後に交換判断。圧縮機交換は冷媒回収・再充填を伴う。",
            "es": "Pernos flojos: re-apretar al torque especificado + verificar goma anti-vibración (reemplazar si está endurecida). Ruido del compresor: detener inmediatamente → registrar presiones baja/alta y corriente, luego decidir reemplazo. El reemplazo del compresor requiere recuperación y recarga de refrigerante.",
            "hi": "ढीले बोल्ट: निर्दिष्ट टोर्क पर दोबारा कसें + एंटी-वाइब्रेशन रबर जांचें (कड़ा हो तो बदलें)। कंप्रेसर शोर: तुरंत बंद करें → लो/हाई प्रेशर और करंट रिकॉर्ड करें, फिर बदलाव का निर्णय। कंप्रेसर बदलने में रेफ्रिजरेंट रिकवरी और रीचार्ज शामिल है।",
            "vi": "Bulông lỏng: siết đúng torque + kiểm tra cao su chống rung (cứng thì thay). Tiếng máy nén bất thường: dừng ngay → ghi áp HP/LP và dòng rồi quyết định thay. Thay máy nén kèm thu hồi và nạp lại môi chất.",
            "th": "สลักหลวม: ขันตามแรงบิดและตรวจยางกันสั่น (แข็งแล้วเปลี่ยน) เสียงคอมเพรสเซอร์ผิดปกติ: หยุดทันที → บันทึก HP/LP และกระแสแล้วตัดสินใจเปลี่ยน เปลี่ยนคอมเพรสเซอร์ต้องกู้และเติมสารทำความเย็นใหม่",
            "id": "Baut kendor: kencangkan dengan torsi + cek rubber peredam (keras = ganti). Suara kompresor abnormal: segera hentikan → catat tekanan HP/LP dan arus lalu putuskan penggantian. Ganti kompresor memerlukan recovery dan pengisian ulang refrigeran",
            "ar": "ارتخاء البراغي: أحكم بالعزم + افحص مطاط عازل الاهتزاز (صلابة = استبدل). صوت ضاغط شاذ: أوقف فورًا → سجّل HP/LP والتيار وقرّر الاستبدال. استبدال الضاغط يستلزم استعادة المبرد وإعادة شحنه"
          }
        },
        {
          "name": {
            "ko": "쉬쉬/버블 소리 — 냉매 누설 또는 플래싱(Flashing)",
            "en": "Hissing / bubbling — refrigerant leak or flashing",
            "zh": "嘶嘶声/气泡声——制冷剂泄漏或闪蒸",
            "ja": "シュー・バブル音 — 冷媒漏れまたは冷媒フラッシング",
            "es": "Silbido / burbujeo — fuga de refrigerante o flash",
            "hi": "फुसफुसाहट / बुलबुले — रेफ्रिजरेंट लीक या फ्लैशिंग",
            "vi": "Tiếng xì/bong bóng — rò rỉ môi chất hoặc flashing",
            "th": "เสียงฟี้ด/ฟอง — การรั่วของสารทำความเย็นหรือ Flashing",
            "id": "Suara desis/berbuih — kebocoran refrigeran atau flashing",
            "ar": "صوت فحيح/فقاعات — تسرب المبرد أو Flashing"
          },
          "check": {
            "ko": "전자식 냉매 누설 탐지기로 배관 접속부·실내기 주변 스캔. 비눗물로 플레어 조인트 기포 확인. 저압 게이지로 정상 운전 중 압력 확인 — 평소보다 낮으면 누설 의심.",
            "en": "Scan pipe connections and indoor unit area with electronic leak detector. Apply soapy water to flare joints and check for bubbles. Confirm operating low-side pressure with gauge — lower than normal suggests leak.",
            "zh": "用电子检漏仪扫描配管接头及室内机周围。将肥皂水涂抹喇叭口接头检查气泡。用压力表确认正常运行中的低压侧压力——低于正常值则怀疑泄漏。",
            "ja": "電子式冷媒漏れ検知器で配管接続部・室内機周辺をスキャン。石鹸水でフレア継手の気泡確認。低圧ゲージで正常運転中の圧力確認——通常より低ければ漏れ疑い。",
            "es": "Escanear conexiones de tuberías y zona de unidad interior con detector electrónico de fugas. Aplicar agua jabonosa en uniones de flare y verificar burbujas. Confirmar presión de baja con manómetro durante operación — menor que lo normal sugiere fuga.",
            "hi": "इलेक्ट्रॉनिक लीक डिटेक्टर से पाइप कनेक्शन और इनडोर यूनिट के पास स्कैन करें। फ्लेयर जॉइंट पर साबुन का पानी लगाकर बुलबुले जांचें। गेज से चालू दौरान लो-साइड प्रेशर जांचें — सामान्य से कम हो तो लीक की आशंका।",
            "vi": "Quét đường ống nối và quanh dàn trong bằng máy dò rò điện tử. Dùng nước xà phòng kiểm tra bọt ở flare joint. Đo áp thấp lúc vận hành — thấp hơn bình thường = nghi rò rỉ.",
            "th": "สแกนจุดต่อท่อและบริเวณยูนิตในด้วยเครื่องตรวจรั่วอิเล็กทรอนิกส์ ใช้น้ำสบู่ตรวจฟองที่ข้อต่อ flare วัดแรงดันต่ำขณะทำงาน — ต่ำกว่าปกติสงสัยรั่ว",
            "id": "Scan sambungan pipa dan area sekitar unit dalam dengan detektor kebocoran elektronik. Gunakan air sabun untuk gelembung di flare joint. Ukur tekanan rendah saat operasi — lebih rendah dari normal = dugaan kebocoran",
            "ar": "امسح وصلات الأنابيب ومحيط الوحدة الداخلية بكاشف تسرب إلكتروني. استخدم ماء الصابون لفحص الفقاعات عند وصلة flare. قس الضغط المنخفض أثناء التشغيل — أقل من الطبيعي = شبهة تسرب"
          },
          "fix": {
            "ko": "누설부 위치 확인 후: 1) 플레어 조인트 → 재플레어 가공 또는 토크렌치 재조임. 2) 용접 부위 → 브레이징 보수. 3) 코어 핀 누설 → 실런트 또는 코일 교체. 수리 후 질소 가압 시험(1.5 MPa, 24시간) → 진공 → 냉매 충전.",
            "en": "After locating leak: 1) Flare joint → re-flare or re-torque with torque wrench. 2) Brazed joint → re-braze. 3) Core pin leak → sealant or coil replacement. After repair: nitrogen pressure test (1.5 MPa, 24h) → vacuum → refrigerant charge.",
            "zh": "确认泄漏位置后：1) 喇叭口接头→重新扩口或用扭力扳手重新拧紧。2) 焊接部位→补焊。3) 阀芯泄漏→密封剂或更换盘管。修复后：氮气加压测试（1.5 MPa，24小时）→抽真空→充注冷媒。",
            "ja": "漏れ箇所確認後：1) フレア継手→再フレア加工またはトルクレンチ再締め。2) ろう付け箇所→ろう付け補修。3) コアピン漏れ→シーラントまたはコイル交換。修理後：窒素加圧試験（1.5 MPa、24時間）→真空→冷媒充填。",
            "es": "Tras localizar la fuga: 1) Unión de flare → re-abocardar o re-apretar con llave de torque. 2) Unión soldada → re-soldar. 3) Fuga en pin de núcleo → sellante o reemplazo de serpentín. Tras la reparación: prueba de presión con nitrógeno (1.5 MPa, 24h) → vacío → carga de refrigerante.",
            "hi": "लीक का स्थान पहचानने के बाद: 1) फ्लेयर जॉइंट → री-फ्लेयर करें या टोर्क रेंच से दोबारा कसें। 2) ब्रेज्ड जॉइंट → री-ब्रेज करें। 3) कोर पिन लीक → सीलेंट या कॉइल बदलें। मरम्मत के बाद: नाइट्रोजन प्रेशर टेस्ट (1.5 MPa, 24h) → वैक्यूम → रेफ्रिजरेंट चार्ज।",
            "vi": "Sau khi xác định vị trí rò rỉ: 1) Flare joint → flare lại hoặc siết bằng torque wrench. 2) Mối hàn → brazing sửa. 3) Rò core chân → sealant hoặc thay coil. Sau sửa: thử áp nitơ (1.5 MPa, 24h) → chân không → nạp môi chất.",
            "th": "หลังระบุจุดรั่ว: 1) ข้อต่อ flare → ทำ flare ใหม่หรือขันด้วยประแจแรงบิด 2) จุดเชื่อม → บัดกรีซ่อม 3) รั่วที่คอร์พิน → ใช้สารอุดหรือเปลี่ยนคอยล์ หลังซ่อม: อัดไนโตรเจน (1.5 MPa, 24 ชม.) → สุญญากาศ → เติมสารทำความเย็น",
            "id": "Setelah identifikasi lokasi kebocoran: 1) Flare joint → reflare atau kencangkan dengan torque wrench. 2) Area welding → perbaikan brazing. 3) Kebocoran core pin → sealant atau ganti koil. Setelah perbaikan: tes nitrogen (1.5 MPa, 24h) → vakum → isi refrigeran",
            "ar": "بعد تحديد موقع التسرب: 1) وصلة flare → إعادة flare أو إحكام بمفتاح عزم. 2) منطقة اللحام → إصلاح brazing. 3) تسرب core pin → مادة إحكام أو استبدال الملف. بعد الإصلاح: اختبار نيتروجين (1.5 MPa، 24 ساعة) → تفريغ → شحن مبرد"
          }
        },
        {
          "name": {
            "ko": "딱딱 소리(Rattling) — 패널 이완 또는 이물질 유입",
            "en": "Rattling — loose panel or foreign object ingestion",
            "zh": "抖动声——面板松动或异物进入",
            "ja": "カタカタ（ラトリング） — パネル緩みまたは異物侵入",
            "es": "Traqueteo — panel suelto o ingreso de cuerpo extraño",
            "hi": "खड़खड़ाहट — ढीला पैनल या विदेशी वस्तु प्रवेश",
            "vi": "Tiếng lạch cạch (Rattling) — lỏng panel hoặc lẫn vật lạ",
            "th": "เสียงกระทบ (Rattling) — แผงหลวมหรือมีสิ่งสกปรกหลุดเข้าไป",
            "id": "Suara bergemerincing (Rattling) — panel kendor atau benda asing masuk",
            "ar": "صوت خشخشة (Rattling) — ارتخاء اللوحات أو دخول عوالق"
          },
          "check": {
            "ko": "운전 중 각 패널 부위 손으로 눌러 소음 변화 확인. 분해 후 이물질 유무 점검. 실외기 흡입구·팬 가드 내부 확인.",
            "en": "During operation, press each panel area by hand and check if noise changes. Disassemble and inspect for foreign objects. Check outdoor unit intake and fan guard interior.",
            "zh": "运行中用手按压各面板部位，确认噪音是否变化。拆开后检查有无异物。检查室外机吸入口及风扇护罩内部。",
            "ja": "運転中に各パネル部位を手で押して騒音変化を確認。分解後に異物有無を点検。室外機吸込口・ファンガード内部を確認。",
            "es": "Durante la operación, presionar cada sección del panel con la mano y verificar si el ruido cambia. Desarmar e inspeccionar cuerpos extraños. Revisar la toma de aire de la unidad exterior y el interior de la rejilla del ventilador.",
            "hi": "चालू के दौरान हर पैनल क्षेत्र को हाथ से दबाकर देखें कि शोर बदलता है या नहीं। खोलकर विदेशी वस्तुओं की जांच करें। आउटडोर यूनिट इनटेक और फैन गार्ड के अंदर जांचें।",
            "vi": "Trong lúc vận hành ấn từng panel bằng tay xem tiếng có thay đổi không. Tháo ra kiểm tra vật lạ. Xem bên trong cửa hút/bảo vệ quạt của dàn ngoài.",
            "th": "ขณะทำงานกดแผงแต่ละส่วนด้วยมือดูว่าเสียงเปลี่ยนหรือไม่ ถอดตรวจหาสิ่งสกปรก ตรวจทางดูด/ภายในฝากรงพัดลมของยูนิตนอก",
            "id": "Saat operasi tekan tiap panel dengan tangan, cek perubahan suara. Bongkar dan cek benda asing. Periksa inlet dan dalam fan guard unit luar",
            "ar": "أثناء التشغيل اضغط كل لوحة يدويًا وافحص تغير الصوت. فك وافحص العوالق. افحص مدخل الوحدة الخارجية وداخل حاجز المروحة"
          },
          "fix": {
            "ko": "패널 스크루 재조임(손으로 흔들어 유격 없을 때까지). 이물질 제거. 진동으로 인한 반복 이완 시 나사 고정제(록타이트 243 등) 적용.",
            "en": "Re-tighten panel screws (until no play when hand-shaken). Remove foreign objects. For repeated loosening from vibration, apply thread-locking adhesive (Loctite 243, etc.).",
            "zh": "重新拧紧面板螺钉（直到手摇无间隙）。清除异物。因振动反复松动时，涂抹螺纹锁固剂（如乐泰243等）。",
            "ja": "パネルスクリューを増し締め（手で揺すってガタなくなるまで）。異物除去。振動による繰り返し緩みには螺子固定剤（ロックタイト243等）を適用。",
            "es": "Re-apretar tornillos del panel (hasta no tener juego al sacudir a mano). Retirar cuerpos extraños. Para aflojamiento repetido por vibración, aplicar adhesivo bloqueador de roscas (Loctite 243, etc.).",
            "hi": "पैनल स्क्रू दोबारा कसें (हाथ से हिलाने पर कोई खेल न हो)। विदेशी वस्तुएं हटाएं। कंपन से बार-बार ढीला पड़े तो थ्रेड-लॉकिंग एडहेसिव (Loctite 243 आदि) लगाएं।",
            "vi": "Siết lại ốc panel (đến khi lắc tay không còn kẽ hở). Loại vật lạ. Nếu ốc tự lỏng lặp do rung thì dùng keo khóa ren (Loctite 243 v.v).",
            "th": "ขันสกรูแผงใหม่ (ขันจนไม่มีช่องโยก) กำจัดสิ่งสกปรก ถ้าหลวมซ้ำจากการสั่นให้ใช้สารล็อกเกลียว (Loctite 243 ฯลฯ)",
            "id": "Kencangkan sekrup panel (hingga tidak ada celah saat digoyang). Hilangkan benda asing. Jika sekrup kendor berulang karena getaran, gunakan threadlocker (Loctite 243 dll)",
            "ar": "أحكم براغي اللوحات (حتى لا يظهر جوف عند التحريك). أزل العوالق. عند الارتخاء المتكرر بسبب الاهتزاز استخدم مادة قفل الأسنان (Loctite 243 إلخ)"
          }
        }
      ],
      "tip": {
        "ko": "소음 발생 위치 좁히기: 실내기→실외기 순서로 각각 격리 운전하여 소음 발생 측 특정. 압축기 쿵쿵 소리는 즉시 운전 중지 — 내부 파편이 배관까지 이동하면 수리비 폭증.",
        "en": "Narrow down noise location: isolate and run indoor and outdoor units separately to identify which side. Compressor thumping means stop immediately — internal debris reaching the piping multiplies repair costs.",
        "zh": "缩小噪音范围：依次将室内机和室外机分别隔离运行，确认哪侧产生噪音。压缩机砰砰声立即停机——内部碎屑蔓延至配管后修理费用急剧增加。",
        "ja": "騒音発生箇所の絞り込み：室内機→室外機の順に各々単独運転して騒音発生側を特定。圧縮機ドン音は即時運転停止——内部破片が配管に達すると修理費が激増。",
        "es": "Reducir la ubicación del ruido: aislar y operar unidades interior y exterior por separado para identificar qué lado. Golpeteo del compresor significa parar inmediatamente — los fragmentos internos que llegan a las tuberías multiplican los costos de reparación.",
        "hi": "शोर की जगह सीमित करें: इनडोर और आउटडोर यूनिट को अलग-अलग चलाकर पहचानें कि कौन सी तरफ से है। कंप्रेसर का धमाका सुनाई दे तो तुरंत बंद करें — आंतरिक टुकड़े पाइपिंग तक पहुंचें तो मरम्मत खर्च बढ़ जाता है।",
        "vi": "Thu hẹp vị trí phát tiếng: tắt riêng dàn trong→dàn ngoài theo thứ tự để xác định bên phát. Tiếng ầm máy nén = dừng ngay, nếu mảnh vụn chuyển đến đường ống thì chi phí sửa tăng vọt.",
        "th": "แคบตำแหน่งเกิดเสียง: เดินแยกยูนิตในและนอกทีละตัวเพื่อหาว่าด้านใดดัง เสียงตุ้มที่คอมเพรสเซอร์ให้หยุดทันที — ถ้าเศษวัสดุไหลเข้าท่อจะทำให้ค่าซ่อมพุ่ง",
        "id": "Persempit lokasi suara: jalankan terpisah unit dalam→luar secara bergantian untuk menentukan sisi sumber. Suara gedebuk kompresor = hentikan segera — jika serpihan masuk pipa, biaya perbaikan melonjak",
        "ar": "تحديد مصدر الصوت: شغّل الوحدة الداخلية ثم الخارجية منفصلتين لمعرفة الجانب المصدر. صوت دوي الضاغط = أوقف فورًا — إذا وصلت الشظايا للأنابيب ترتفع تكلفة الإصلاح"
      },
      "keywords": [
        "이상소음",
        "소음",
        "진동",
        "베어링",
        "커패시터",
        "팬소음",
        "압축기소음"
      ]
    },
    {
      "id": "ac-4-1",
      "title": {
        "ko": "실내기에서 물 떨어짐 / 배수 불량",
        "en": "Water Dripping from Indoor Unit / Poor Drainage",
        "zh": "室内机滴水/排水不良",
        "ja": "室内機からの水漏れ・排水不良",
        "es": "Goteo de Agua de la Unidad Interior / Drenaje Deficiente",
        "hi": "इनडोर यूनिट से पानी टपकना / खराब जल निकासी",
        "vi": "Nước nhỏ giọt từ dàn trong / thoát nước kém",
        "th": "น้ำหยดจากยูนิตใน / ระบายน้ำไม่ดี",
        "id": "Air menetes dari unit dalam / drainase buruk",
        "ar": "تسرب الماء من الوحدة الداخلية / سوء التصريف"
      },
      "tags": {
        "equipment": "ac",
        "system": [
          "water"
        ],
        "symptomType": [
          "leak"
        ]
      },
      "causes": [
        {
          "name": {
            "ko": "드레인 배관 막힘 — 슬라임·조류·먼지",
            "en": "Clogged condensate drain line — slime, algae, or dust",
            "zh": "冷凝排水管堵塞——黏泥、藻类或灰尘",
            "ja": "ドレン管の詰まり — スライム・藻類・ほこり",
            "es": "Línea de drenaje obstruida — limo, algas o polvo",
            "hi": "कंडेनसेट ड्रेन लाइन बंद — स्लाइम, शैवाल या धूल",
            "vi": "Tắc ống drain — slime/rêu/bụi",
            "th": "ท่อระบายอุดตัน — เมือก/ตะไคร่/ฝุ่น",
            "id": "Pipa drain tersumbat — slime/lumut/debu",
            "ar": "انسداد أنبوب التصريف — طبقة حيوية/طحالب/غبار"
          },
          "check": {
            "ko": "드레인 팬에 물을 붓고 흘러나오는지 확인. 배관 출구에서 물 흐름 없으면 막힘. 손전등으로 팬 내부 슬라임 퇴적 확인.",
            "en": "Pour water into drain pan and check if it flows out. No flow at drain outlet = blockage. Use flashlight to check for slime buildup inside drain pan.",
            "zh": "向排水盘注水检查是否流出。排水管出口无水流则为堵塞。用手电筒检查排水盘内部黏泥积累。",
            "ja": "ドレンパンに水を注いで流れ出るか確認。排管出口に流れなければ詰まり。懐中電灯でパン内部のスライム堆積確認。",
            "es": "Verter agua en la bandeja de drenaje y verificar si fluye hacia afuera. Sin flujo en la salida = obstrucción. Usar linterna para verificar acumulación de limo dentro de la bandeja.",
            "hi": "ड्रेन पैन में पानी डालें और देखें कि बाहर निकलता है या नहीं। आउटलेट पर प्रवाह नहीं = रुकावट। ड्रेन पैन के अंदर स्लाइम जमाव देखने के लिए टॉर्च इस्तेमाल करें।",
            "vi": "Đổ nước vào drain pan xem có chảy ra không. Không thấy chảy ở đầu ra = tắc. Dùng đèn pin kiểm tra tích slime bên trong khay.",
            "th": "เทน้ำลงในถาดระบายดูว่าไหลออกหรือไม่ ถ้าไม่มีน้ำไหลที่ปลายท่อ = อุดตัน ใช้ไฟฉายตรวจเมือกสะสมในถาด",
            "id": "Tuangkan air ke drain pan, periksa apakah mengalir keluar. Tidak ada aliran di outlet = tersumbat. Gunakan senter untuk cek akumulasi slime di dalam pan",
            "ar": "صبّ ماءً في حوض التصريف وافحص خروج الماء. عدم التدفق عند المخرج = انسداد. استخدم كشاف لفحص تراكم الطبقة الحيوية داخل الحوض"
          },
          "fix": {
            "ko": "1) 드레인 배관에 뜨거운 물(50°C) 붓기 → 슬라임 연화. 2) 배관 출구 쪽에서 진공 흡입 또는 고압 에어(0.3 MPa) 불어넣기. 3) 식초+베이킹소다 혼합액 주입 후 15분 대기 → 세척. 3개월마다 예방 청소 권장.",
            "en": "1) Pour 50°C water into drain line to soften slime. 2) Vacuum suction or blow compressed air (0.3 MPa) from outlet end. 3) Pour vinegar + baking soda mix, wait 15 min, then flush. Preventive cleaning every 3 months recommended.",
            "zh": "1) 向排水管注入50°C热水使黏泥软化。2) 从出口端抽吸或吹入压缩空气（0.3 MPa）。3) 注入醋+小苏打混合液，等待15分钟后冲洗。建议每3个月进行预防性清洁。",
            "ja": "1) ドレン管に50°C温水を注いでスライムを軟化。2) 出口側から真空吸引または高圧エア（0.3 MPa）吹き込み。3) 酢+重曹混合液注入→15分待機→水洗い。3ヶ月ごとの予防清掃を推奨。",
            "es": "1) Verter agua a 50°C en la línea de drenaje para ablandar el limo. 2) Aspirar vacío o soplar aire comprimido (0.3 MPa) desde la salida. 3) Inyectar mezcla de vinagre + bicarbonato, esperar 15 min, luego lavar. Limpieza preventiva cada 3 meses recomendada.",
            "hi": "1) ड्रेन लाइन में 50°C गर्म पानी डालें — स्लाइम नरम होगा। 2) आउटलेट से वैक्यूम सक्शन या हाई-प्रेशर एयर (0.3 MPa) दें। 3) सिरका + बेकिंग सोडा मिश्रण डालें, 15 मिनट रखें, फिर धोएं। हर 3 महीने में निवारक सफाई की सलाह।",
            "vi": "1) Đổ nước nóng (50°C) vào ống drain → làm mềm slime. 2) Hút chân không hoặc thổi khí nén (0.3 MPa) từ đầu ra. 3) Đổ hỗn hợp giấm+baking soda chờ 15 phút rồi xả. Khuyến nghị vệ sinh phòng ngừa mỗi 3 tháng.",
            "th": "1) เทน้ำร้อน (50°C) ลงท่อระบาย → ละลายเมือก 2) ดูดด้วยเครื่องดูดหรือเป่าลมอัด (0.3 MPa) จากปลายท่อ 3) เทส่วนผสมน้ำส้มสายชู+เบกกิ้งโซดา รอ 15 นาทีแล้วล้าง แนะนำล้างป้องกันทุก 3 เดือน",
            "id": "1) Tuang air panas (50°C) ke pipa drain → lunakkan slime. 2) Vacuum suction atau tiup udara bertekanan (0.3 MPa) dari outlet. 3) Tuang campuran cuka+baking soda, tunggu 15 menit lalu bilas. Disarankan pembersihan preventif setiap 3 bulan",
            "ar": "1) صبّ ماء ساخن (50°م) في الأنبوب → تليين الطبقة الحيوية. 2) شفط مفرغ أو نفخ هواء مضغوط (0.3 MPa) من المخرج. 3) صبّ خل+بيكربونات الصوديوم وانتظر 15 دقيقة ثم اغسل. يُنصح بتنظيف وقائي كل 3 أشهر"
          }
        },
        {
          "name": {
            "ko": "배수 펌프(Condensate Pump) 고장",
            "en": "Faulty condensate pump",
            "zh": "冷凝水泵故障",
            "ja": "ドレンポンプ不良",
            "es": "Bomba de condensados defectuosa",
            "hi": "खराब कंडेनसेट पंप",
            "vi": "Hỏng bơm condensate (Condensate Pump)",
            "th": "ปั๊มน้ำทิ้ง (Condensate Pump) เสีย",
            "id": "Kegagalan condensate pump",
            "ar": "فشل مضخة التكاثف (Condensate Pump)"
          },
          "check": {
            "ko": "드레인 팬에 물을 채워 펌프 자동 기동 여부 확인. 플로트 스위치 수동으로 올려서 펌프 작동 여부 테스트. 펌프 전원 공급 전압 확인(보통 220VAC).",
            "en": "Fill drain pan with water and check if pump starts automatically. Manually lift float switch to test pump operation. Verify pump power supply voltage (typically 220VAC).",
            "zh": "向排水盘注满水，检查泵是否自动启动。手动抬起浮子开关测试泵的运行。确认泵的供电电压（通常为220VAC）。",
            "ja": "ドレンパンに水を満たしてポンプが自動起動するか確認。フロートスイッチを手動で上げてポンプ動作をテスト。ポンプ電源供給電圧確認（通常220VAC）。",
            "es": "Llenar la bandeja de drenaje con agua y verificar si la bomba arranca automáticamente. Levantar manualmente el interruptor de flotador para probar la operación de la bomba. Verificar tensión de alimentación de la bomba (típicamente 220VAC).",
            "hi": "ड्रेन पैन पानी से भरें और देखें पंप अपने आप चालू होता है या नहीं। फ्लोट स्विच को हाथ से ऊपर उठाकर पंप की जांच करें। पंप आपूर्ति वोल्टेज जांचें (सामान्यतः 220VAC)।",
            "vi": "Đổ đầy nước vào drain pan xem bơm có tự khởi động không. Nâng phao bằng tay để test bơm chạy. Kiểm tra điện áp cấp cho bơm (thường 220VAC).",
            "th": "เติมน้ำในถาดระบายดูว่าปั๊มสตาร์ทเองหรือไม่ ยกลูกลอยด้วยมือทดสอบการทำงาน ตรวจแรงดันไฟจ่ายปั๊ม (ปกติ 220VAC)",
            "id": "Isi air di drain pan dan cek apakah pompa startup otomatis. Angkat float switch dengan tangan untuk tes pompa. Periksa tegangan suplai pompa (umumnya 220VAC)",
            "ar": "املأ حوض التصريف بالماء وافحص بدء المضخة تلقائيًا. ارفع العوامة يدويًا لاختبار المضخة. افحص جهد تزويد المضخة (عادة 220VAC)"
          },
          "fix": {
            "ko": "플로트 스위치 이물질 청소 → 재테스트. 청소 후에도 불동작 시 펌프 단품 교체(동일 토출 높이·유량 사양 확인). 임펠러 막힘 여부도 확인.",
            "en": "Clean float switch of debris → retest. If still not operating after cleaning, replace pump unit (verify same head height and flow specs). Also check impeller for blockage.",
            "zh": "清洁浮子开关异物→重新测试。清洁后仍不动作则更换泵（确认相同扬程和流量规格）。同时检查叶轮是否堵塞。",
            "ja": "フロートスイッチの異物清掃→再テスト。清掃後も不動作なら単品交換（同一揚程・流量仕様確認）。インペラーの詰まり有無も確認。",
            "es": "Limpiar el interruptor de flotador de residuos → re-probar. Si aún no funciona tras la limpieza, reemplazar la bomba (verificar misma altura de descarga y especificaciones de flujo). También verificar bloqueo del impulsor.",
            "hi": "फ्लोट स्विच से मलबा साफ करें → दोबारा टेस्ट। सफाई के बाद भी काम न करे तो पंप बदलें (समान हेड और फ्लो स्पेक जांचें)। इम्पेलर में रुकावट भी देखें।",
            "vi": "Vệ sinh dị vật ở float switch → test lại. Nếu vẫn không chạy thay bơm (cùng lưu lượng/chiều cao đẩy). Kiểm tra tắc impeller.",
            "th": "ทำความสะอาดลูกลอยแล้วทดสอบใหม่ หลังทำความสะอาดยังไม่ทำงานให้เปลี่ยนปั๊ม (สเปคความสูงปั๊ม/อัตราการไหลเดียวกัน) ตรวจอิมเพลเลอร์อุดตันด้วย",
            "id": "Bersihkan debris di float switch → tes ulang. Setelah dibersihkan masih tidak bekerja, ganti pompa (spesifikasi flow/head sama). Cek juga penyumbatan impeller",
            "ar": "نظّف شوائب مفتاح العوامة → أعد الاختبار. إذا بقي معطلاً بعد التنظيف استبدل المضخة (بنفس التدفق/الارتفاع). افحص انسداد المروحة أيضًا"
          }
        },
        {
          "name": {
            "ko": "증발코일 결빙 — 냉매 부족 또는 필터 막힘",
            "en": "Evaporator coil freezing — refrigerant shortage or clogged filter",
            "zh": "蒸发器结冰——冷媒不足或过滤器堵塞",
            "ja": "蒸発コイル結氷 — 冷媒不足またはフィルター詰まり",
            "es": "Congelamiento del serpentín evaporador — falta de refrigerante o filtro obstruido",
            "hi": "इवेपोरेटर कॉइल जमना — रेफ्रिजरेंट की कमी या फिल्टर बंद",
            "vi": "Đóng băng dàn bay hơi — thiếu môi chất hoặc tắc lọc",
            "th": "คอยล์อีวาพอเรเตอร์เป็นน้ำแข็ง — สารทำความเย็นน้อยหรือฟิลเตอร์ตัน",
            "id": "Evaporator membeku — refrigeran kurang atau filter tersumbat",
            "ar": "تجمد ملف المبخر — نقص مبرد أو انسداد فلتر"
          },
          "check": {
            "ko": "실내기 공기필터 막힘 여부 육안 확인. 저압 게이지로 흡입 압력 측정(R-410A 냉방 0.5 MPa 이하면 결빙 위험). 실내기 흡입구 온도 측정 — 12°C 이하이면 결빙 조건.",
            "en": "Visually check indoor unit air filter for blockage. Measure suction pressure with low-side gauge (R-410A cooling below 0.5 MPa = freezing risk). Measure indoor unit intake air temperature — below 12°C is freezing condition.",
            "zh": "目视检查室内机空气过滤器是否堵塞。用低压表测量吸气压力（R-410A制冷低于0.5 MPa=结冰风险）。测量室内机进风温度——低于12°C为结冰条件。",
            "ja": "室内機の空気フィルター詰まり目視確認。低圧ゲージで吸入圧力測定（R-410A冷房0.5 MPa以下で結氷リスク）。室内機吸込口温度測定——12°C以下なら結氷条件。",
            "es": "Verificar visualmente el filtro de aire de la unidad interior. Medir presión de succión con manómetro de baja (R-410A en refrigeración por debajo de 0.5 MPa = riesgo de congelamiento). Medir temperatura del aire de entrada de la unidad interior — por debajo de 12°C es condición de congelamiento.",
            "hi": "इनडोर यूनिट के एयर फिल्टर में रुकावट दृश्य जांच करें। लो-साइड गेज से सक्शन प्रेशर मापें (R-410A कूलिंग 0.5 MPa से नीचे = जमने का खतरा)। इनडोर यूनिट इनटेक हवा का तापमान मापें — 12°C से नीचे = जमने की स्थिति।",
            "vi": "Kiểm tra trực quan tắc lọc không khí dàn trong. Đo áp hút bằng LP gauge (R-410A cooling ≤0.5 MPa = nguy cơ đóng băng). Đo nhiệt độ cửa hút dàn trong — ≤12°C là điều kiện đóng băng.",
            "th": "ตรวจฟิลเตอร์อากาศยูนิตในด้วยสายตา วัดแรงดันดูดด้วย LP gauge (R-410A cooling ต่ำกว่า 0.5 MPa = เสี่ยงแข็งตัว) วัดอุณหภูมิทางดูดยูนิตใน — ต่ำกว่า 12°C เงื่อนไขแข็งตัว",
            "id": "Cek visual penyumbatan filter udara unit dalam. Ukur tekanan hisap dengan LP gauge (R-410A cooling di bawah 0.5 MPa = risiko beku). Ukur suhu intake unit dalam — di bawah 12°C kondisi pembekuan",
            "ar": "فحص بصري لانسداد فلتر هواء الوحدة الداخلية. قس ضغط السحب بـ LP gauge (R-410A تبريد أقل من 0.5 MPa = خطر تجمد). قس حرارة مدخل الوحدة — أقل من 12°م ظرف تجمد"
          },
          "fix": {
            "ko": "결빙 시: 즉시 압축기 중지, 팬만 운전(FAN ONLY)으로 강제 해빙 — 자연 해빙은 내용물 손상 위험. 열풍기(3kW급)나 스팀건 사용 시 30~60분 단축 가능. 해빙 후 공기필터 청소 및 냉매량 확인. 냉매 부족이면 누설 탐지 후 보충.",
            "en": "If frozen: immediately stop compressor, run fan-only mode to force thaw — natural thawing risks damaging stored goods. Using a 3kW heat gun or steam gun can shorten thaw time to 30–60 minutes. After thawing: clean air filter and check refrigerant charge. If refrigerant low, detect leak then recharge.",
            "zh": "结冰时：立即停止压缩机，仅开启风扇（FAN ONLY）强制融化——自然融化有损坏内容物的风险。使用3kW热风枪或蒸汽枪可将时间缩短至30~60分钟。融化后：清洁空气过滤器并检查冷媒量。冷媒不足时检漏后补充。",
            "ja": "結氷時：圧縮機を即時停止しファンのみ運転（FAN ONLY）で強制融解——自然解氷は庫内品損傷リスクあり。3kW熱風器またはスチームガン使用で30~60分に短縮可能。解氷後：空気フィルター清掃と冷媒量確認。冷媒不足なら漏れ探知後補充。",
            "es": "Si está congelado: detener compresor inmediatamente, ejecutar solo ventilador para forzar descongelamiento — el descongelamiento natural arriesga dañar el contenido almacenado. Una pistola de calor de 3kW o pistola de vapor puede reducir el tiempo a 30–60 minutos. Después del descongelamiento: limpiar filtro de aire y verificar carga de refrigerante. Si el refrigerante es bajo, detectar fuga y recargar.",
            "hi": "जमा हो तो: तुरंत कंप्रेसर बंद करें, केवल फैन (FAN ONLY) चलाकर जबरदस्ती पिघलाएं — प्राकृतिक पिघलने से संग्रहीत सामान को नुकसान। 3kW हीट गन या स्टीम गन से 30-60 मिनट में समय कम किया जा सकता है। पिघलने के बाद: एयर फिल्टर साफ करें और रेफ्रिजरेंट चार्ज जांचें। रेफ्रिजरेंट कम हो तो लीक डिटेक्ट कर रीचार्ज करें।",
            "vi": "Khi đóng băng: dừng máy nén ngay, chỉ chạy quạt (FAN ONLY) để ép tan — nguy cơ hư nội dung nếu tan tự nhiên. Máy sưởi 3kW hoặc steam gun rút ngắn 30~60 phút. Sau khi tan vệ sinh lọc và kiểm tra lượng môi chất. Thiếu môi chất thì dò rò rỉ rồi bổ sung.",
            "th": "ตอนเป็นน้ำแข็ง: หยุดคอมเพรสเซอร์ทันที เดินเฉพาะพัดลม (FAN ONLY) เพื่อละลายเร่ง — ละลายเองเสี่ยงของภายในเสียหาย เครื่องเป่าร้อน 3kW หรือ steam gun ลดเวลาเหลือ 30-60 นาที หลังละลายล้างฟิลเตอร์และตรวจปริมาณสารทำความเย็น ถ้าสารทำความเย็นน้อยให้ตรวจรั่วแล้วเติม",
            "id": "Saat beku: segera hentikan kompresor, jalankan hanya kipas (FAN ONLY) untuk defrost paksa — defrost alami berisiko merusak isi. Heater 3kW atau steam gun mempersingkat 30-60 menit. Setelah defrost bersihkan filter dan cek jumlah refrigeran. Jika kurang, deteksi kebocoran lalu isi",
            "ar": "عند التجمد: أوقف الضاغط فورًا، شغّل المروحة فقط (FAN ONLY) لإذابة قسرية — الإذابة الطبيعية تُتلف المحتويات. سخان 3kW أو steam gun يختصر 30-60 دقيقة. بعد الإذابة نظّف الفلتر وافحص كمية المبرد. عند النقص اكشف التسرب وأضف"
          }
        },
        {
          "name": {
            "ko": "드레인 팬 균열 또는 기울기 불량",
            "en": "Cracked or improperly sloped drain pan",
            "zh": "排水盘开裂或坡度不足",
            "ja": "ドレンパンのひび割れまたは傾き不良",
            "es": "Bandeja de drenaje agrietada o con pendiente incorrecta",
            "hi": "ड्रेन पैन में दरार या गलत ढलान",
            "vi": "Nứt drain pan hoặc độ dốc sai",
            "th": "ถาดระบายแตกหรือความลาดผิด",
            "id": "Drain pan retak atau kemiringan salah",
            "ar": "تصدع حوض التصريف أو ميل خاطئ"
          },
          "check": {
            "ko": "팬 탈거 후 균열 육안 검사. 수평기로 팬 기울기 확인 — 배수구 방향으로 1/100 이상 기울어야 함. 장시간 정지 후 팬 내 물 고임 여부 확인.",
            "en": "Remove pan and visually inspect for cracks. Check pan slope with spirit level — must slope at least 1/100 toward drain outlet. After prolonged shutdown, check for standing water in pan.",
            "zh": "取下排水盘后目视检查裂纹。用水平仪检查盘的坡度——必须向排水口方向至少倾斜1/100。长时间停机后检查盘内是否积水。",
            "ja": "パン取り外し後に目視でひび割れ確認。水準器でパンの傾き確認——排水口方向に1/100以上傾いていること。長時間停止後にパン内水溜まり確認。",
            "es": "Retirar la bandeja e inspeccionar visualmente para detectar grietas. Verificar inclinación con nivel de burbuja — debe inclinarse al menos 1/100 hacia el desagüe. Tras parada prolongada, verificar si hay agua estancada en la bandeja.",
            "hi": "पैन निकालकर दरारों की दृश्य जांच करें। स्पिरिट लेवल से पैन की ढलान जांचें — ड्रेन आउटलेट की तरफ कम से कम 1/100 ढलान होनी चाहिए। लंबे समय बंद रहने के बाद पैन में खड़े पानी की जांच करें।",
            "vi": "Tháo pan và kiểm tra nứt bằng mắt. Đo độ dốc bằng thước thủy — phải nghiêng ≥1/100 về phía lỗ thoát. Sau thời gian dừng lâu kiểm tra đọng nước trong pan.",
            "th": "ถอดถาดและตรวจรอยแตกด้วยสายตา วัดความลาดด้วยระดับน้ำ — ต้องเอียงเข้ารูระบาย ≥1/100 หลังหยุดนานตรวจว่ามีน้ำขังในถาด",
            "id": "Lepas pan dan cek retak secara visual. Ukur kemiringan dengan waterpass — harus miring ≥1/100 ke arah drain. Setelah lama berhenti cek apakah ada air menggenang di pan",
            "ar": "فك الحوض وافحصه بصريًا. قس الميل بمستوى ماء — يجب ميل ≥1/100 نحو فتحة التصريف. بعد التوقف الطويل افحص تجمع الماء في الحوض"
          },
          "fix": {
            "ko": "균열: 에폭시 수지로 임시 보수 가능하나 PVC 팬은 교체 권장. 기울기 불량: 실내기 브래킷 재조정 또는 팬 하부에 쐐기 삽입으로 기울기 확보.",
            "en": "Crack: temporary repair with epoxy resin is possible, but replacement recommended for PVC pans. Improper slope: re-adjust indoor unit bracket or insert wedges under pan to achieve proper slope.",
            "zh": "裂缝：可用环氧树脂临时修补，但PVC排水盘建议更换。坡度不良：重新调整室内机托架或在盘底部插入楔块以确保坡度。",
            "ja": "ひび割れ：エポキシ樹脂で応急補修可能だがPVCパンは交換推奨。傾き不良：室内機ブラケット再調整またはパン下部にくさび挿入で傾き確保。",
            "es": "Grieta: la reparación temporal con resina epoxi es posible, pero se recomienda reemplazar las bandejas de PVC. Pendiente incorrecta: re-ajustar el soporte de la unidad interior o insertar cuñas debajo de la bandeja para lograr la pendiente correcta.",
            "hi": "दरार: एपॉक्सी रेजिन से अस्थायी मरम्मत संभव, लेकिन PVC पैन बदलने की सलाह। गलत ढलान: इनडोर यूनिट ब्रैकेट दोबारा सेट करें या पैन के नीचे पच्चर डालकर ढलान बनाएं।",
            "vi": "Nứt: có thể vá tạm bằng epoxy nhưng pan PVC khuyến nghị thay. Độ dốc sai: chỉnh bracket dàn trong hoặc chèn nêm dưới pan để có độ dốc.",
            "th": "รอยแตก: ปิดชั่วคราวด้วยเรซินอีพ็อกซีได้ แต่ถาด PVC แนะนำเปลี่ยน ความลาดผิด: ปรับเบรกเก็ตยูนิตในหรือหนุนลิ่มใต้ถาดเพื่อให้ได้ความลาด",
            "id": "Retak: bisa ditambal sementara dengan epoxy, tapi pan PVC disarankan ganti. Kemiringan salah: sesuaikan bracket unit dalam atau sisipkan baji di bawah pan",
            "ar": "تصدع: يمكن إصلاحه مؤقتًا بإيبوكسي لكن حوض PVC يُنصح باستبداله. الميل خاطئ: عدّل حامل الوحدة الداخلية أو ضع إسفينًا تحت الحوض للحصول على الميل"
          }
        }
      ],
      "tip": {
        "ko": "드레인 배관은 3개월마다 예방 청소가 최선. 고습 환경(냉동창고 전실, 세탁소 등)은 1개월마다 실시. 물이 떨어지는 위치가 취출구 방향이면 결빙 해빙수 가능성 높음.",
        "en": "Preventive drain line cleaning every 3 months is best practice. High-humidity environments (cold storage ante-rooms, laundromats) require monthly cleaning. If dripping comes from the discharge grille direction, likely meltwater from coil ice.",
        "zh": "最佳做法是每3个月进行预防性排水管清洁。高湿环境（冷库前室、洗衣店等）应每月清洁。如果水从出风口方向滴落，很可能是盘管结冰融化水。",
        "ja": "ドレン配管は3ヶ月ごとの予防清掃が最善。高湿環境（冷凍庫前室、クリーニング店等）は1ヶ月ごとに実施。水が吹出口方向から落ちる場合は結氷融解水の可能性が高い。",
        "es": "La limpieza preventiva de la línea de drenaje cada 3 meses es la mejor práctica. Los entornos de alta humedad (antecámaras de almacenamiento frío, lavanderías) requieren limpieza mensual. Si el goteo viene de la dirección de la rejilla de descarga, probablemente es agua de deshielo del serpentín.",
        "hi": "हर 3 महीने में निवारक ड्रेन लाइन सफाई सबसे अच्छी है। उच्च आर्द्रता वाले स्थान (कोल्ड स्टोरेज एंटी-रूम, लॉन्ड्री) में मासिक सफाई करें। अगर पानी डिस्चार्ज ग्रिल की तरफ से टपक रहा है तो कॉइल जमाव का पिघला पानी होने की संभावना है।",
        "vi": "Ống drain nên vệ sinh phòng ngừa 3 tháng/lần. Môi trường độ ẩm cao (phòng đệm kho lạnh, tiệm giặt v.v) nên 1 tháng/lần. Nếu nước nhỏ ở hướng cửa thổi thì khả năng cao là nước tan đá.",
        "th": "ท่อระบายล้างป้องกันทุก 3 เดือน สภาพแวดล้อมความชื้นสูง (ห้องหน้าห้องเย็น, ร้านซักรีด) ทำทุก 1 เดือน ถ้าน้ำหยดในทิศทางช่องลมออก มีโอกาสสูงว่าเป็นน้ำจากการละลายน้ำแข็ง",
        "id": "Pipa drain sebaiknya dibersihkan preventif setiap 3 bulan. Lingkungan lembab tinggi (ruang depan cold storage, laundry, dll) setiap 1 bulan. Jika air menetes di arah outlet udara, kemungkinan besar air leleh dari pembekuan",
        "ar": "يُنصح بتنظيف وقائي للمصرف كل 3 أشهر. البيئات عالية الرطوبة (غرف قبل التخزين المبرد، المغاسل) كل شهر. إذا كان التسرب باتجاه فتحة الهواء، فالأرجح أنه ماء ذوبان الصقيع"
      },
      "keywords": [
        "물떨어짐",
        "누수",
        "드레인막힘",
        "결빙해빙",
        "배수불량",
        "드레인팬"
      ]
    },
    {
      "id": "ac-5-1",
      "title": {
        "ko": "에어컨 작동 시 악취 발생",
        "en": "Foul Odor When Unit Operates",
        "zh": "设备运行时产生异味",
        "ja": "運転時の異臭",
        "es": "Olor Desagradable Cuando Funciona la Unidad",
        "hi": "यूनिट चलने पर बदबू",
        "vi": "Mùi hôi khi điều hòa vận hành",
        "th": "กลิ่นเหม็นตอนแอร์ทำงาน",
        "id": "Bau busuk saat AC beroperasi",
        "ar": "رائحة كريهة عند تشغيل المكيف"
      },
      "tags": {
        "equipment": "ac",
        "system": [
          "mechanical"
        ],
        "symptomType": [
          "odor"
        ]
      },
      "causes": [
        {
          "name": {
            "ko": "곰팡이·박테리아 번식 — 증발코일·드레인 팬 습기",
            "en": "Mold and bacteria growth — moisture on evaporator coil and drain pan",
            "zh": "霉菌和细菌生长——蒸发器盘管和排水盘上的湿气",
            "ja": "カビ・細菌繁殖 — 蒸発コイルおよびドレンパンの湿気",
            "es": "Crecimiento de moho y bacterias — humedad en el serpentín del evaporador y la bandeja de condensados",
            "hi": "फफूंद और बैक्टीरिया का विकास — इवेपोरेटर कॉइल और ड्रेन पैन पर नमी",
            "vi": "Mốc/vi khuẩn phát triển — ẩm ướt coil bay hơi/drain pan",
            "th": "เชื้อรา/แบคทีเรียเจริญ — ความชื้นที่คอยล์อีวาพอเรเตอร์/ถาดระบาย",
            "id": "Pertumbuhan jamur/bakteri — kelembaban coil evaporator/drain pan",
            "ar": "نمو عفن/بكتيريا — رطوبة ملف المبخر/حوض التصريف"
          },
          "check": {
            "ko": "실내기 전면 패널 제거 후 코일·드레인 팬 육안 확인 — 검은색·녹색 변색이면 곰팡이. 손전등으로 코일 핀 사이 슬라임 퇴적 확인.",
            "en": "Remove indoor unit front panel, visually inspect coil and drain pan — black or green discoloration indicates mold. Use flashlight to check for slime deposits between coil fins.",
            "zh": "拆下室内机前面板，目视检查盘管和排水盘——黑色或绿色变色表示霉菌。用手电筒检查盘管翅片间的黏泥沉积。",
            "ja": "室内機前面パネルを取り外し、コイルとドレンパンを目視確認——黒色・緑色変色はカビ。懐中電灯でコイルフィン間のスライム堆積確認。",
            "es": "Retirar el panel frontal de la unidad interior, inspeccionar visualmente el serpentín y la bandeja — decoloración negra o verde indica moho. Usar linterna para verificar depósitos de limo entre las aletas del serpentín.",
            "hi": "इनडोर यूनिट का फ्रंट पैनल हटाएं, कॉइल और ड्रेन पैन की दृश्य जांच करें — काले या हरे रंग का बदलाव फफूंद दर्शाता है। कॉइल फिन के बीच स्लाइम जमाव के लिए टॉर्च इस्तेमाल करें।",
            "vi": "Tháo panel trước dàn trong kiểm tra coil/drain pan — màu đen/xanh = mốc. Dùng đèn pin kiểm tra tích slime giữa các cánh coil.",
            "th": "ถอดแผงหน้ายูนิตในตรวจคอยล์/ถาดระบาย — สีดำ/เขียว = เชื้อรา ใช้ไฟฉายตรวจเมือกสะสมระหว่างครีบคอยล์",
            "id": "Lepas panel depan unit dalam cek coil/drain pan — warna hitam/hijau = jamur. Gunakan senter untuk cek akumulasi slime di antara sirip coil",
            "ar": "فك اللوحة الأمامية للوحدة الداخلية وافحص الملف/الحوض — اللون الأسود/الأخضر = عفن. استخدم كشاف لفحص تراكم الطبقة الحيوية بين زعانف الملف"
          },
          "fix": {
            "ko": "1) 항균 코일 클리너 분사 → 30분 방치 → 물 세척. 2) 드레인 팬 탈거 후 온수(50°C) + 중성세제로 청소. 3) 항균 패드(은이온·광촉매 타입) 설치로 재발 억제. 연 1회 전문 에어컨 청소 권장.",
            "en": "1) Apply antibacterial coil cleaner → let stand 30 min → rinse with water. 2) Remove drain pan, clean with 50°C water + neutral detergent. 3) Install antimicrobial pad (silver-ion or photocatalyst type) to prevent recurrence. Annual professional AC cleaning recommended.",
            "zh": "1) 喷洒抗菌盘管清洁剂→静置30分钟→冲水。2) 取下排水盘，用50°C热水+中性洗涤剂清洁。3) 安装抗菌垫（银离子或光催化类型）防止再次发生。建议每年进行一次专业空调清洗。",
            "ja": "1) 抗菌コイルクリーナー噴霧→30分放置→水洗い。2) ドレンパン取り外し後、50°C温水＋中性洗剤で清掃。3) 抗菌パッド（銀イオン・光触媒タイプ）設置で再発抑制。年1回の専門エアコン清掃を推奨。",
            "es": "1) Aplicar limpiador de serpentín antibacteriano → dejar 30 min → enjuagar con agua. 2) Retirar bandeja de drenaje, limpiar con agua a 50°C + detergente neutro. 3) Instalar almohadilla antimicrobiana (tipo ion de plata o fotocatalizador) para evitar recurrencia. Se recomienda limpieza profesional anual del AC.",
            "hi": "1) एंटी-बैक्टीरियल कॉइल क्लीनर लगाएं → 30 मिनट रखें → पानी से धोएं। 2) ड्रेन पैन निकालें, 50°C पानी + न्यूट्रल डिटर्जेंट से साफ करें। 3) एंटीमाइक्रोबियल पैड (सिल्वर-आयन या फोटोकैटेलिस्ट) लगाएं। वार्षिक पेशेवर AC सफाई की सलाह।",
            "vi": "1) Xịt chất tẩy coil kháng khuẩn → chờ 30 phút → rửa nước. 2) Tháo drain pan, rửa bằng nước ấm (50°C) + xà phòng trung tính. 3) Lắp miếng kháng khuẩn (loại ion bạc/photocatalyst) ngăn tái phát. Khuyến nghị vệ sinh chuyên nghiệp 1 lần/năm.",
            "th": "1) ฉีดน้ำยาล้างคอยล์แอนตี้แบคทีเรีย → ทิ้งไว้ 30 นาที → ล้างน้ำ 2) ถอดถาดระบายล้างด้วยน้ำอุ่น (50°C) + น้ำยาเป็นกลาง 3) ติดตั้งแผ่นแอนตี้แบคทีเรีย (ไอออนเงิน/โฟโตคาตาลิสต์) เพื่อป้องกันการกลับมา แนะนำทำความสะอาดมืออาชีพปีละครั้ง",
            "id": "1) Semprot pembersih coil antibakteri → diamkan 30 menit → bilas. 2) Lepas drain pan, cuci dengan air hangat (50°C) + deterjen netral. 3) Pasang pad antibakteri (tipe ion perak/fotokatalis) untuk mencegah kambuh. Disarankan pembersihan profesional 1x setahun",
            "ar": "1) رش منظف ملف مضاد للبكتيريا → اترك 30 دقيقة → اغسل بالماء. 2) فك الحوض واغسله بماء دافئ (50°م) + منظف محايد. 3) ركّب وسادة مضادة للبكتيريا (أيون الفضة/محفز ضوئي) لمنع التكرار. يُنصح بتنظيف احترافي مرة سنويًا"
          }
        },
        {
          "name": {
            "ko": "타는 냄새 — 전기 부품(권선, 배선) 과열",
            "en": "Burning smell — overheating electrical components (coil, wiring)",
            "zh": "焦糊气味——电气元件（线圈、配线）过热",
            "ja": "焦げ臭い — 電気部品の過熱（コイル、配線）",
            "es": "Olor a quemado — sobrecalentamiento de componentes eléctricos (bobina, cableado)",
            "hi": "जलने की गंध — विद्युत घटकों का अधिक गर्म होना (कॉइल, वायरिंग)",
            "vi": "Mùi khét — quá nhiệt linh kiện điện (cuộn dây, dây)",
            "th": "กลิ่นไหม้ — ชิ้นส่วนไฟฟ้า (ขดลวด, สาย) ร้อนเกิน",
            "id": "Bau terbakar — komponen listrik (winding, kabel) overheat",
            "ar": "رائحة احتراق — ارتفاع حرارة مكونات كهربائية (ملفات، أسلاك)"
          },
          "check": {
            "ko": "즉시 운전 중지. 전원 차단 후 전기 부품 육안 확인 — 탄 흔적(갈색·검은색), 절연 피복 용융 여부. 모터 권선 저항 측정(불균형 10% 이상이면 불량).",
            "en": "Stop unit immediately. After power off, visually inspect electrical components — burn marks (brown/black), melted insulation. Measure motor winding resistance (imbalance >10% = faulty).",
            "zh": "立即停机。断电后目视检查电气元件——焦痕（棕色·黑色）、绝缘皮熔化。测量电机绕组电阻（不平衡超10%则不良）。",
            "ja": "即時運転停止。電源遮断後に電気部品目視確認——焦げ痕（茶色・黒色）、絶縁被覆溶融有無。モータ巻線抵抗測定（不均衡10%超なら不良）。",
            "es": "Detener la unidad inmediatamente. Tras cortar la energía, inspeccionar visualmente los componentes eléctricos — marcas de quemadura (marrón/negro), aislamiento derretido. Medir la resistencia del bobinado del motor (desequilibrio >10% = defectuoso).",
            "hi": "तुरंत यूनिट बंद करें। पावर बंद करने के बाद विद्युत घटकों की दृश्य जांच — जले के निशान (भूरे/काले), इन्सुलेशन पिघलने के संकेत। मोटर वाइंडिंग प्रतिरोध मापें (असंतुलन >10% = खराब)।",
            "vi": "Dừng ngay. Cắt nguồn và kiểm tra linh kiện bằng mắt — dấu cháy (nâu/đen), vỏ cách điện chảy. Đo điện trở cuộn mô tơ (lệch >10% = hỏng).",
            "th": "หยุดทันที ตัดไฟและตรวจชิ้นส่วนไฟฟ้าด้วยสายตา — รอยไหม้ (น้ำตาล/ดำ), ฉนวนละลาย วัดความต้านทานขดลวดมอเตอร์ (ไม่สมดุลเกิน 10% = เสีย)",
            "id": "Segera hentikan. Matikan daya dan cek visual komponen — jejak terbakar (coklat/hitam), isolasi meleleh. Ukur resistansi winding motor (imbalance >10% = rusak)",
            "ar": "أوقف فورًا. افصل الكهرباء وافحص المكونات بصريًا — آثار احتراق (بني/أسود)، ذوبان العزل. قس مقاومة ملفات المحرك (عدم توازن >10٪ = فشل)"
          },
          "fix": {
            "ko": "타는 냄새는 절대 운전 재개 금지 — 전기 화재 위험. 탄 부품(모터·PCB·배선) 식별 후 교체. 500V 메거로 권선-케이스 간 절연 저항 측정(1MΩ 이상 양호). 교체 후 운전 전류 정상 여부 재확인.",
            "en": "Never restart with burning smell — electrical fire risk. Identify burned components (motor, PCB, wiring) and replace. Measure insulation resistance between winding and case with 500V megger (≥1MΩ is acceptable). After replacement, re-verify running current is normal.",
            "zh": "出现焦糊气味时绝对禁止重新启动——电气火灾危险。识别烧损部件（电机·PCB·配线）后更换。用500V兆欧表测量绕组与机壳间绝缘电阻（≥1MΩ为正常）。更换后重新确认运行电流正常。",
            "ja": "焦げ臭いが出たら絶対に運転再開禁止——電気火災リスク。焼損部品（モータ・PCB・配線）を特定して交換。500Vメガーで巻線-ケース間絶縁抵抗測定（1MΩ以上が良好）。交換後に運転電流正常を再確認。",
            "es": "Nunca reiniciar con olor a quemado — riesgo de incendio eléctrico. Identificar componentes quemados (motor, PCB, cableado) y reemplazar. Medir resistencia de aislamiento entre bobinado y carcasa con megóhmetro 500V (≥1MΩ es aceptable). Tras el reemplazo, re-verificar que la corriente de funcionamiento es normal.",
            "hi": "जलने की गंध पर कभी दोबारा चालू न करें — बिजली आग का खतरा। जले हुए घटकों (मोटर, PCB, वायरिंग) की पहचान करें और बदलें। 500V मेगर से वाइंडिंग-केस के बीच इन्सुलेशन प्रतिरोध मापें (≥1MΩ सामान्य)। बदलाव के बाद रनिंग करंट सामान्य होने की पुष्टि करें।",
            "vi": "Mùi khét cấm tiếp tục vận hành — nguy cơ cháy điện. Xác định linh kiện cháy (mô tơ/PCB/dây) rồi thay. Dùng megger 500V đo cách điện cuộn-case (≥1MΩ là tốt). Sau thay kiểm tra dòng vận hành bình thường.",
            "th": "กลิ่นไหม้ห้ามเดินเครื่องต่อเด็ดขาด — เสี่ยงเพลิงไหม้ไฟฟ้า ระบุชิ้นส่วนที่ไหม้ (มอเตอร์/PCB/สาย) แล้วเปลี่ยน วัดฉนวนขดลวด-เคสด้วยเมกเกอร์ 500V (≥1MΩ ดี) หลังเปลี่ยนตรวจกระแสเดินเครื่องว่าปกติ",
            "id": "Bau terbakar dilarang lanjut operasi — risiko kebakaran listrik. Identifikasi komponen terbakar (motor/PCB/kabel) lalu ganti. Ukur isolasi winding-case dengan megger 500V (≥1MΩ baik). Setelah penggantian cek arus operasi normal",
            "ar": "رائحة الاحتراق ممنوع الاستمرار — خطر حريق كهربائي. حدد المكون المحترق (محرك/PCB/أسلاك) ثم استبدله. قس عزل الملف-الغلاف بميجر 500V (≥1MΩ جيد). بعد الاستبدال افحص تيار التشغيل الطبيعي"
          }
        },
        {
          "name": {
            "ko": "냉매 누설 냄새 — 달콤한 화학 냄새",
            "en": "Refrigerant leak odor — sweet chemical smell",
            "zh": "制冷剂泄漏气味——甜味化学气味",
            "ja": "冷媒漏れ臭 — 甘い化学臭",
            "es": "Olor a fuga de refrigerante — olor químico dulce",
            "hi": "रेफ्रिजरेंट रिसाव की गंध — मीठी रासायनिक गंध",
            "vi": "Mùi rò rỉ môi chất — mùi hóa chất ngọt",
            "th": "กลิ่นสารทำความเย็นรั่ว — กลิ่นหวานเคมี",
            "id": "Bau kebocoran refrigeran — bau kimia manis",
            "ar": "رائحة تسرب المبرد — رائحة حلوة كيميائية"
          },
          "check": {
            "ko": "창문 열어 환기 즉시 실시. 전자식 냉매 누설 탐지기로 누설부 위치 확인. 저압 게이지로 냉매 압력 확인 — 정상보다 낮으면 누설 확정.",
            "en": "Immediately open windows and ventilate. Locate leak source with electronic refrigerant leak detector. Check refrigerant pressure with low-side gauge — lower than normal confirms leak.",
            "zh": "立即开窗通风。用电子检漏仪定位泄漏源。用低压表检查冷媒压力——低于正常值则确认泄漏。",
            "ja": "窓を開けて即時換気。電子式冷媒漏れ検知器で漏れ箇所を特定。低圧ゲージで冷媒圧力確認——通常より低ければ漏れ確定。",
            "es": "Abrir ventanas y ventilar inmediatamente. Localizar la fuga con detector electrónico de refrigerante. Verificar presión de refrigerante con manómetro de baja — menor que normal confirma la fuga.",
            "hi": "तुरंत खिड़कियां खोलें और हवा निकालें। इलेक्ट्रॉनिक लीक डिटेक्टर से लीक का स्थान खोजें। लो-साइड गेज से रेफ्रिजरेंट प्रेशर जांचें — सामान्य से कम हो तो लीक पक्का।",
            "vi": "Mở cửa sổ thông gió ngay. Dùng máy dò rò rỉ điện tử xác định vị trí. Đo áp môi chất bằng LP gauge — thấp hơn bình thường = xác nhận rò rỉ.",
            "th": "เปิดหน้าต่างระบายอากาศทันที ใช้เครื่องตรวจรั่วอิเล็กทรอนิกส์ระบุจุดรั่ว วัดแรงดันสารทำความเย็นด้วย LP gauge — ต่ำกว่าปกติ = ยืนยันการรั่ว",
            "id": "Segera buka jendela untuk ventilasi. Gunakan detektor kebocoran elektronik untuk lokasi. Ukur tekanan refrigeran dengan LP gauge — lebih rendah dari normal = kebocoran terkonfirmasi",
            "ar": "افتح النوافذ للتهوية فورًا. استخدم كاشف تسرب إلكتروني لتحديد الموقع. قس ضغط المبرد بـ LP gauge — أقل من الطبيعي = تأكيد التسرب"
          },
          "fix": {
            "ko": "누설부 수리(플레어 재가공, 브레이징 보수) → 질소 가압 누설 시험(1.5 MPa, 24시간) → 진공(500μmHg 이하, 30분) → 냉매 규정량 충전. R-410A, R-32 등 HFC 냉매는 자격 보유자만 취급 가능.",
            "en": "Repair leak (re-flare, re-braze) → nitrogen pressure test (1.5 MPa, 24h) → vacuum (below 500μmHg, 30 min) → recharge to specified amount. HFC refrigerants (R-410A, R-32, etc.) must be handled only by licensed technicians.",
            "zh": "修复泄漏（重新扩口、补焊）→氮气加压试验（1.5 MPa，24小时）→抽真空（500μmHg以下，30分钟）→按规定量充注冷媒。R-410A、R-32等HFC冷媒只能由持证人员处理。",
            "ja": "漏れ修理（再フレア、再ろう付け）→窒素加圧試験（1.5 MPa、24時間）→真空（500μmHg以下、30分）→冷媒規定量充填。R-410A・R-32等のHFC冷媒は資格保有者のみ取り扱い可能。",
            "es": "Reparar la fuga (re-abocardar, re-soldar) → prueba de presión con nitrógeno (1.5 MPa, 24h) → vacío (por debajo de 500μmHg, 30 min) → recargar a la cantidad especificada. Los refrigerantes HFC (R-410A, R-32, etc.) solo pueden ser manipulados por técnicos con licencia.",
            "hi": "लीक सुधारें (री-फ्लेयर, री-ब्रेज) → नाइट्रोजन प्रेशर टेस्ट (1.5 MPa, 24h) → वैक्यूम (500μmHg से नीचे, 30 मिनट) → निर्दिष्ट मात्रा तक रीचार्ज। R-410A, R-32 जैसे HFC रेफ्रिजरेंट केवल लाइसेंस प्राप्त तकनीशियन ही संभाल सकते हैं।",
            "vi": "Sửa vị trí rò (flare gia công lại, brazing) → thử áp nitơ (1.5 MPa, 24h) → hút chân không (dưới 500μm Hg, 30 phút) → nạp đủ môi chất. Môi chất HFC như R-410A, R-32 chỉ người có chứng chỉ mới được xử lý.",
            "th": "ซ่อมจุดรั่ว (ทำ flare ใหม่, brazing) → ทดสอบแรงดันไนโตรเจน (1.5 MPa, 24 ชม.) → สุญญากาศ (ต่ำกว่า 500μm Hg, 30 นาที) → เติมสารทำความเย็นตามปริมาณที่กำหนด สาร HFC เช่น R-410A, R-32 ต้องผู้มีใบอนุญาตเท่านั้น",
            "id": "Perbaiki lokasi kebocoran (flare ulang, brazing) → tes nitrogen (1.5 MPa, 24h) → vakum (di bawah 500μm Hg, 30 menit) → isi refrigeran sesuai spesifikasi. Refrigeran HFC seperti R-410A, R-32 hanya boleh ditangani pemegang sertifikat",
            "ar": "أصلح موقع التسرب (إعادة flare، brazing) → اختبار نيتروجين (1.5 MPa، 24 ساعة) → تفريغ (أقل من 500μm Hg، 30 دقيقة) → شحن المبرد بالكمية المحددة. مبردات HFC مثل R-410A و R-32 للمرخصين فقط"
          }
        }
      ],
      "tip": {
        "ko": "곰팡이 냄새는 첫 냉방 가동 시 특히 심함. 여름 시즌 전 코일 청소 1회로 시즌 내내 방지 가능. 타는 냄새는 화재 전조 — 절대 무시하지 말 것.",
        "en": "Mold odor is especially strong on first cooling operation. One coil cleaning before summer season can prevent it throughout. Burning smell is a fire precursor — never ignore it.",
        "zh": "霉菌气味在首次制冷运行时尤为明显。夏季前清洗一次盘管可防止整个季节出现。焦糊气味是火灾前兆——绝对不能忽视。",
        "ja": "カビ臭は冷房初回運転時に特に強い。夏季前にコイル清掃1回行えばシーズン中予防可能。焦げ臭いは火災の前兆——絶対に無視しないこと。",
        "es": "El olor a moho es especialmente intenso en la primera operación de refrigeración. Una limpieza del serpentín antes de la temporada de verano puede prevenirlo durante toda la temporada. El olor a quemado es un precursor de incendio — nunca ignorarlo.",
        "hi": "पहली बार ठंडक चालू करने पर फफूंद की गंध विशेष रूप से तेज होती है। गर्मी के मौसम से पहले एक बार कॉइल सफाई पूरे मौसम को ठीक रख सकती है। जलने की गंध आग की पूर्व-चेतावनी है — कभी नजरअंदाज न करें।",
        "vi": "Mùi mốc đặc biệt nặng lần đầu bật lạnh mỗi năm. Vệ sinh coil 1 lần trước mùa hè đủ để phòng cả mùa. Mùi khét = dấu hiệu tiền hỏa hoạn, tuyệt đối không bỏ qua.",
        "th": "กลิ่นเชื้อราแรงมากตอนเปิดเครื่องครั้งแรกของซีซั่น ล้างคอยล์ 1 ครั้งก่อนหน้าร้อนป้องกันได้ทั้งฤดู กลิ่นไหม้ = สัญญาณก่อนไฟไหม้ ห้ามมองข้ามเด็ดขาด",
        "id": "Bau jamur paling parah saat pertama kali dinyalakan di awal musim. Bersihkan coil 1x sebelum musim panas cukup untuk seluruh musim. Bau terbakar = tanda pra-kebakaran, jangan abaikan",
        "ar": "رائحة العفن تكون أسوأ عند أول تشغيل في الموسم. تنظيف الملف مرة قبل الصيف يكفي للموسم كله. رائحة الاحتراق = علامة قبل الحريق، ممنوع تجاهلها"
      },
      "keywords": [
        "악취",
        "냄새",
        "곰팡이냄새",
        "타는냄새",
        "냉매냄새",
        "에어컨청소"
      ]
    },
    {
      "id": "ac-adv-1-1",
      "title": {
        "ko": "인버터 PCB IGBT 모듈 소손 (E6/H6 에러)",
        "en": "Inverter PCB IGBT Module Burnout (E6/H6 Error)",
        "zh": "变频PCB IGBT模块烧损（E6/H6故障码）",
        "ja": "インバータPCB IGBTモジュール焼損（E6/H6エラー）",
        "es": "Quemado de Módulo IGBT en PCB Inversor (Error E6/H6)",
        "hi": "इन्वर्टर PCB IGBT मॉड्यूल बर्नआउट (E6/H6 एरर)",
        "vi": "Cháy module IGBT của PCB inverter (lỗi E6/H6)",
        "th": "โมดูล IGBT ของ PCB อินเวอร์เตอร์ไหม้ (ข้อผิดพลาด E6/H6)",
        "id": "Burnout modul IGBT PCB inverter (error E6/H6)",
        "ar": "احتراق وحدة IGBT في لوحة الإنفرتر (خطأ E6/H6)"
      },
      "tags": {
        "equipment": "ac",
        "system": [
          "electrical"
        ],
        "symptomType": [
          "alarm-trip"
        ]
      },
      "causes": [
        {
          "name": {
            "ko": "IGBT 모듈 과전류 열파괴 (600V/15A 정격 초과)",
            "en": "IGBT module thermal breakdown from overcurrent (exceeds 600V/15A rating)",
            "zh": "IGBT模块过电流热击穿（超过600V/15A额定值）",
            "ja": "IGBTモジュール過電流による熱破壊（定格600V/15A超過）",
            "es": "Destrucción térmica del módulo IGBT por sobrecorriente (supera 600V/15A nominal)",
            "hi": "IGBT मॉड्यूल में ओवरकरंट से थर्मल ब्रेकडाउन (600V/15A रेटिंग से अधिक)",
            "vi": "Phá hủy nhiệt do quá dòng IGBT (vượt định mức 600V/15A)",
            "th": "การทำลายด้วยความร้อนจากกระแสเกินของ IGBT (เกินพิกัด 600V/15A)",
            "id": "Thermal destruction IGBT karena overcurrent (melebihi rating 600V/15A)",
            "ar": "التدمير الحراري لـ IGBT بسبب تيار زائد (تجاوز 600V/15A)"
          },
          "check": {
            "ko": "멀티미터 다이오드 모드로 IGBT G-S 단자 간 측정 — 정상: 수십 kΩ, 소손: 0Ω 또는 단락. 30초면 판별 가능. 게이트 저항 손상 동반 여부도 확인.",
            "en": "Measure IGBT G-S terminals in multimeter diode mode — normal: tens of kΩ, burned: 0Ω or short circuit. Diagnosis possible in 30 seconds. Also check for gate resistor damage.",
            "zh": "用万用表二极管模式测量IGBT G-S端子——正常：数十kΩ，烧损：0Ω或短路。30秒可判断。同时确认是否伴有栅极电阻损坏。",
            "ja": "テスターのダイオードモードでIGBT G-S端子間測定——正常：数十kΩ、焼損：0Ωまたは短絡。30秒で判別可能。ゲート抵抗損傷の有無も確認。",
            "es": "Medir terminales G-S del IGBT en modo diodo del multímetro — normal: decenas de kΩ, quemado: 0Ω o cortocircuito. Diagnóstico posible en 30 segundos. También verificar daño en resistencia de compuerta.",
            "hi": "मल्टीमीटर के डायोड मोड में IGBT G-S टर्मिनल मापें — सामान्य: दसियों kΩ, जला हुआ: 0Ω या शॉर्ट सर्किट। 30 सेकंड में जांच संभव। गेट रेसिस्टर नुकसान भी जांचें।",
            "vi": "Đo giữa cực G-S của IGBT bằng chế độ diode multimeter — bình thường: vài chục kΩ, cháy: 0Ω hoặc ngắn mạch. Có thể phán đoán trong 30 giây. Kiểm tra cả điện trở gate có hỏng không.",
            "th": "วัดระหว่างขั้ว G-S ของ IGBT ด้วยโหมดไดโอดของมัลติมิเตอร์ — ปกติ: หลายสิบ kΩ, ไหม้: 0Ω หรือลัด ตัดสินได้ใน 30 วินาที ตรวจความเสียหายของ gate resistor ร่วมด้วย",
            "id": "Ukur antar terminal G-S IGBT dengan mode diode multimeter — normal: beberapa puluh kΩ, burnout: 0Ω atau short. Bisa diputuskan dalam 30 detik. Cek juga kerusakan gate resistor",
            "ar": "قس بين طرفي G-S لـ IGBT بوضع دايود الملتيمتر — طبيعي: عشرات kΩ، احتراق: 0Ω أو قصر. يمكن التحديد في 30 ثانية. افحص تلف مقاومة البوابة أيضًا"
          },
          "fix": {
            "ko": "1) IGBT 모듈 교체 (G/S단 저항 측정 확인 후). 2) 방열판 청소 및 실리콘 그리스 재도포 (열저항 0.5°C/W 이하 제품). 3) 서지 보호기(SPD) 설치 또는 기존 SPD 동작 여부 확인. 4) PCB 전체 교체 시 제조사 S/N 일치 여부 반드시 확인.",
            "en": "1) Replace IGBT module (after measuring G/S resistance). 2) Clean heatsink and reapply thermal grease (≤0.5°C/W product). 3) Install surge protector (SPD) or verify existing SPD operation. 4) When replacing entire inverter PCB, always verify manufacturer S/N compatibility.",
            "zh": "1) 更换IGBT模块（测量G/S端电阻确认后）。2) 清洁散热片并重涂硅脂（热阻≤0.5°C/W产品）。3) 安装浪涌保护器（SPD）或确认现有SPD是否正常动作。4) 更换整块变频PCB时必须确认制造商型号一致。",
            "ja": "1) IGBTモジュール交換（G/S端抵抗測定確認後）。2) ヒートシンク清掃とシリコングリス再塗布（熱抵抗0.5°C/W以下製品）。3) サージプロテクタ（SPD）設置または既設SPDの動作確認。4) インバータPCB全体交換時はメーカーS/N互換性を必ず確認。",
            "es": "1) Reemplazar módulo IGBT (después de medir resistencia G/S). 2) Limpiar disipador y reaplicar grasa térmica (producto ≤0.5°C/W). 3) Instalar protector de sobretensión (SPD) o verificar operación del SPD existente. 4) Al reemplazar PCB inversor completo, verificar siempre compatibilidad de S/N del fabricante.",
            "hi": "1) IGBT मॉड्यूल बदलें (G/S प्रतिरोध मापने के बाद)। 2) हीटसिंक साफ करें और थर्मल ग्रीस दोबारा लगाएं (≤0.5°C/W उत्पाद)। 3) सर्ज प्रोटेक्टर (SPD) लगाएं या मौजूदा SPD जांचें। 4) पूरा इन्वर्टर PCB बदलते समय निर्माता S/N संगतता जरूर जांचें।",
            "vi": "1) Thay module IGBT (sau khi xác nhận trở G/S). 2) Vệ sinh heatsink và bôi lại silicone grease (sản phẩm nhiệt trở ≤0.5°C/W). 3) Lắp SPD hoặc kiểm tra SPD hiện có hoạt động không. 4) Thay cả PCB thì bắt buộc kiểm tra S/N nhà sản xuất khớp.",
            "th": "1) เปลี่ยนโมดูล IGBT (หลังยืนยันความต้านทาน G/S) 2) ล้างฮีตซิงก์และทาซิลิโคนกรีสใหม่ (สินค้าความต้านทานความร้อน ≤0.5°C/W) 3) ติดตั้งตัวป้องกันเสิร์จ (SPD) หรือตรวจ SPD เดิมทำงานหรือไม่ 4) เปลี่ยน PCB ทั้งแผงต้องยืนยัน S/N ของผู้ผลิตตรงกัน",
            "id": "1) Ganti modul IGBT (setelah konfirmasi resistansi G/S). 2) Bersihkan heatsink dan aplikasikan silicone grease baru (produk thermal resistance ≤0.5°C/W). 3) Pasang SPD atau cek SPD eksisting beroperasi atau tidak. 4) Ganti PCB utuh wajib konfirmasi S/N pabrikan cocok",
            "ar": "1) استبدل وحدة IGBT (بعد التأكد من مقاومة G/S). 2) نظّف مشتت الحرارة وضع سيليكون غريس جديد (منتج بمقاومة حرارية ≤0.5°م/W). 3) ركّب SPD أو افحص SPD القائم. 4) استبدال PCB كاملاً يستوجب تطابق S/N الشركة المصنعة"
          }
        },
        {
          "name": {
            "ko": "방열판-IGBT 간 실리콘 그리스 건조 → 과열",
            "en": "Dried thermal grease between heatsink and IGBT → overheating",
            "zh": "散热片与IGBT间硅脂干燥→过热",
            "ja": "ヒートシンクとIGBT間のシリコングリス乾燥→過熱",
            "es": "Grasa térmica seca entre disipador e IGBT → sobrecalentamiento",
            "hi": "हीटसिंक और IGBT के बीच सूखा थर्मल ग्रीस → ओवरहीटिंग",
            "vi": "Silicone grease giữa heatsink và IGBT khô → quá nhiệt",
            "th": "ซิลิโคนกรีสระหว่างฮีตซิงก์-IGBT แห้ง → ร้อนเกิน",
            "id": "Silicone grease antara heatsink-IGBT kering → overheat",
            "ar": "جفاف السيليكون غريس بين المشتت و IGBT → ارتفاع حرارة"
          },
          "check": {
            "ko": "IGBT 모듈 탈거 후 방열판 접촉면 확인 — 그리스 건조·변색(노란색→갈색)이면 재도포 필요. IGBT 외부 온도 측정 — 운전 중 75°C 초과이면 과열.",
            "en": "Remove IGBT module and inspect heatsink contact surface — dried or discolored grease (yellow→brown) requires reapplication. Measure IGBT external temperature — above 75°C during operation indicates overheating.",
            "zh": "取下IGBT模块，检查散热片接触面——硅脂干燥变色（黄色→棕色）则需重新涂抹。测量IGBT外部温度——运行中超过75°C表示过热。",
            "ja": "IGBTモジュールを取り外してヒートシンク接触面確認——グリス乾燥・変色（黄色→茶色）なら再塗布が必要。IGBT外部温度測定——運転中75°C超は過熱。",
            "es": "Retirar módulo IGBT e inspeccionar la superficie de contacto del disipador — grasa seca o decolorada (amarillo→marrón) requiere reaplicación. Medir temperatura exterior del IGBT — más de 75°C durante la operación indica sobrecalentamiento.",
            "hi": "IGBT मॉड्यूल निकालें और हीटसिंक संपर्क सतह जांचें — ग्रीस सूखा या रंग बदला (पीला→भूरा) तो दोबारा लगाएं। IGBT की बाहरी तापमान मापें — चालू के दौरान 75°C से अधिक मतलब ओवरहीटिंग।",
            "vi": "Tháo module IGBT và kiểm tra bề mặt tiếp xúc heatsink — grease khô/đổi màu (vàng→nâu) = cần bôi lại. Đo nhiệt độ IGBT ngoài — khi vận hành >75°C = quá nhiệt.",
            "th": "ถอดโมดูล IGBT และตรวจผิวสัมผัสฮีตซิงก์ — กรีสแห้ง/เปลี่ยนสี (เหลือง→น้ำตาล) = ต้องทาใหม่ วัดอุณหภูมิผิว IGBT — ขณะทำงานเกิน 75°C = ร้อนเกิน",
            "id": "Lepas modul IGBT dan cek permukaan kontak heatsink — grease kering/berubah warna (kuning→coklat) = perlu reaplikasi. Ukur suhu eksternal IGBT — saat operasi >75°C = overheat",
            "ar": "فك وحدة IGBT وافحص سطح تلامس المشتت — جفاف/تغير لون الغريس (أصفر→بني) = يلزم إعادة الوضع. قس حرارة IGBT الخارجية — أثناء التشغيل >75°م = ارتفاع حرارة"
          },
          "fix": {
            "ko": "접촉면 IPA(이소프로필알코올)로 완전 탈지 후 신규 그리스 균일 도포(0.3mm 이하 두께). 열저항 0.5°C/W 이하 제품 사용. 재조립 후 IGBT 온도 모니터링.",
            "en": "Completely degrease contact surfaces with IPA (isopropyl alcohol), then apply new grease uniformly (thickness ≤0.3mm). Use product with thermal resistance ≤0.5°C/W. Monitor IGBT temperature after reassembly.",
            "zh": "用IPA（异丙醇）完全脱脂接触面后，均匀涂抹新硅脂（厚度≤0.3mm）。使用热阻≤0.5°C/W的产品。重新组装后监测IGBT温度。",
            "ja": "接触面をIPA（イソプロピルアルコール）で完全脱脂後、新規グリスを均一塗布（厚さ0.3mm以下）。熱抵抗0.5°C/W以下の製品を使用。再組み立て後にIGBT温度モニタリング。",
            "es": "Desengrase completamente las superficies de contacto con IPA (alcohol isopropílico), luego aplicar nueva grasa uniformemente (espesor ≤0.3mm). Usar producto con resistencia térmica ≤0.5°C/W. Monitorear temperatura del IGBT tras el reensamblaje.",
            "hi": "संपर्क सतहों को IPA (आइसोप्रोपाइल अल्कोहल) से पूरी तरह साफ करें, फिर नया ग्रीस एकसमान रूप से लगाएं (मोटाई ≤0.3mm)। थर्मल रेसिस्टेंस ≤0.5°C/W वाला उत्पाद उपयोग करें। पुनः असेंबली के बाद IGBT तापमान मॉनिटर करें।",
            "vi": "Tẩy hoàn toàn bề mặt tiếp xúc bằng IPA (isopropyl alcohol) rồi bôi đều grease mới (độ dày ≤0.3mm). Dùng sản phẩm nhiệt trở ≤0.5°C/W. Sau lắp lại theo dõi nhiệt độ IGBT.",
            "th": "ทำความสะอาดผิวสัมผัสด้วย IPA (ไอโซโพรพิลแอลกอฮอล์) จนสะอาดแล้วทากรีสใหม่สม่ำเสมอ (หนา ≤0.3 มม.) ใช้สินค้าความต้านทานความร้อน ≤0.5°C/W หลังประกอบใหม่ตรวจสอบอุณหภูมิ IGBT",
            "id": "Bersihkan permukaan kontak dengan IPA (isopropyl alcohol) hingga bersih, lalu aplikasikan grease baru merata (tebal ≤0.3mm). Gunakan produk thermal resistance ≤0.5°C/W. Setelah dirakit ulang monitor suhu IGBT",
            "ar": "نظّف سطح التلامس بـ IPA (كحول أيزوبروبيل) تمامًا ثم ضع غريسًا جديدًا بانتظام (سماكة ≤0.3 مم). استخدم منتجًا بمقاومة حرارية ≤0.5°م/W. بعد إعادة التجميع راقب حرارة IGBT"
          }
        },
        {
          "name": {
            "ko": "DC링크 전해 콘덴서 노화 → 전압 불안정 → IGBT 스트레스",
            "en": "Aging DC link electrolytic capacitors → unstable voltage → IGBT stress",
            "zh": "DC母线电解电容老化→电压不稳→IGBT应力增大",
            "ja": "DCリンク電解コンデンサ劣化→電圧不安定→IGBTストレス増大",
            "es": "Condensadores electrolíticos DC-link envejecidos → voltaje inestable → mayor estrés en IGBT",
            "hi": "पुराने DC लिंक इलेक्ट्रोलाइटिक कैपेसिटर → अस्थिर वोल्टेज → IGBT पर बढ़ा स्ट्रेस",
            "vi": "Tụ electrolytic DC link lão hóa → áp không ổn định → stress IGBT",
            "th": "ตัวเก็บประจุอิเล็กโทรไลต์ DC-link เสื่อม → แรงดันไม่เสถียร → เครียด IGBT",
            "id": "Penuaan elektrolit kapasitor DC link → tegangan tidak stabil → stress IGBT",
            "ar": "تقادم مكثف DC link الإلكتروليتي → جهد غير مستقر → إجهاد IGBT"
          },
          "check": {
            "ko": "DC링크 전압 측정: 정상 범위 280~320V DC (220V 계통 기준). 오실로스코프로 리플 측정 — ±15V 초과이면 콘덴서 불량. LCR미터로 콘덴서 용량 측정(정격 80% 미만이면 교체).",
            "en": "Measure DC link voltage: normal range 280–320V DC (220V system). Measure ripple with oscilloscope — above ±15V indicates capacitor failure. Measure capacitance with LCR meter (replace if below 80% of rated).",
            "zh": "测量DC母线电压：正常范围280~320V DC（220V系统）。用示波器测量纹波——超过±15V表示电容器不良。用LCR表测量容量（低于额定80%则更换）。",
            "ja": "DCリンク電圧測定：正常範囲280〜320V DC（220V系統）。オシロスコープでリプル測定——±15V超はコンデンサ不良。LCRメータで容量測定（定格80%未満なら交換）。",
            "es": "Medir voltaje DC-link: rango normal 280–320V DC (sistema 220V). Medir rizado con osciloscopio — más de ±15V indica fallo del condensador. Medir capacitancia con LCR (reemplazar si está por debajo del 80% del nominal).",
            "hi": "DC लिंक वोल्टेज मापें: सामान्य 280–320V DC (220V सिस्टम)। ऑसिलोस्कोप से रिपल मापें — ±15V से अधिक कैपेसिटर खराबी दर्शाता है। LCR मीटर से धारिता मापें (रेटेड का 80% से कम हो तो बदलें)।",
            "vi": "Đo điện áp DC link: bình thường 280~320V DC (dựa trên hệ 220V). Đo ripple bằng oscilloscope — vượt ±15V = tụ hỏng. Đo dung lượng tụ bằng LCR (dưới 80% định mức thì thay).",
            "th": "วัดแรงดัน DC-link: ปกติ 280-320V DC (ระบบ 220V) วัด ripple ด้วยออสซิลโลสโคป — เกิน ±15V = คาปาซิเตอร์เสีย วัดความจุด้วย LCR (ต่ำกว่า 80% ของพิกัดให้เปลี่ยน)",
            "id": "Ukur tegangan DC link: normal 280-320V DC (sistem 220V). Ukur ripple dengan oscilloscope — lebih dari ±15V = kapasitor rusak. Ukur kapasitansi dengan LCR (di bawah 80% nominal = ganti)",
            "ar": "قس جهد DC link: طبيعي 280-320V DC (نظام 220V). قس التموج بالراسم — أكثر من ±15V = فشل المكثف. قس السعة بـ LCR (أقل من 80٪ من المعدل = استبدل)"
          },
          "fix": {
            "ko": "전압·용량 동일, 내온 105°C 이상으로 업그레이드하여 교체. 교체 전 전원 차단 후 5분 대기 — DC링크 잔류 전압 50V 미만 확인 후 작업. 교체 후 오실로스코프로 리플 재확인.",
            "en": "Replace with same voltage and capacitance, upgraded to ≥105°C temperature rating. Before replacement, wait 5 min after power off — verify DC link voltage below 50V before touching. After replacement, re-verify ripple with oscilloscope.",
            "zh": "用相同电压和容量、耐温升级至≥105°C的产品更换。更换前断电后等待5分钟——确认DC母线电压低于50V后再作业。更换后用示波器重新确认纹波。",
            "ja": "電圧・容量同一、耐温105°C以上にアップグレードして交換。交換前に電源遮断後5分待機——DCリンク電圧50V未満を確認してから作業。交換後にオシロスコープでリプル再確認。",
            "es": "Reemplazar con mismo voltaje y capacitancia, actualizado a ≥105°C de calificación de temperatura. Antes del reemplazo, esperar 5 min tras cortar la energía — verificar voltaje DC-link por debajo de 50V antes de tocar. Después del reemplazo, re-verificar el rizado con osciloscopio.",
            "hi": "समान वोल्टेज और धारिता, ≥105°C तापमान रेटिंग में अपग्रेड करके बदलें। बदलने से पहले पावर बंद के 5 मिनट बाद — DC लिंक वोल्टेज 50V से कम होने की पुष्टि करें। बदलाव के बाद ऑसिलोस्कोप से रिपल दोबारा जांचें।",
            "vi": "Thay bằng tụ cùng điện áp/dung lượng, chịu nhiệt ≥105°C (nâng cấp). Trước khi thay cắt nguồn chờ 5 phút — xác nhận áp dư DC link <50V mới làm việc. Sau thay đo ripple lại bằng oscilloscope.",
            "th": "เปลี่ยนเป็นคาปาซิเตอร์แรงดัน/ความจุเดียวกัน ทนความร้อน ≥105°C (อัปเกรด) ก่อนเปลี่ยนตัดไฟรอ 5 นาที — ยืนยันแรงดัน DC link ค้างต่ำกว่า 50V ก่อนทำงาน หลังเปลี่ยนวัด ripple ด้วยออสซิลโลสโคปใหม่",
            "id": "Ganti dengan kapasitor tegangan/kapasitansi sama, tahan suhu ≥105°C (upgrade). Sebelum mengganti matikan daya tunggu 5 menit — konfirmasi sisa tegangan DC link <50V baru bekerja. Setelah penggantian ukur ulang ripple dengan oscilloscope",
            "ar": "استبدل بمكثف بنفس الجهد/السعة، يتحمل حرارة ≥105°م (ترقية). قبل الاستبدال افصل الكهرباء وانتظر 5 دقائق — تأكد من بقاء جهد DC link <50V قبل العمل. بعد الاستبدال أعد قياس التموج بالراسم"
          }
        }
      ],
      "tip": {
        "ko": "IGBT G-S 단락 확인은 멀티미터 다이오드 모드로 30초면 가능 — 교체 전 반드시 먼저 측정. PCB 통째 교체보다 IGBT 단품 교체가 비용 대비 효과적.",
        "en": "IGBT G-S short check in multimeter diode mode takes 30 seconds — always measure before replacing. Replacing IGBT module alone is more cost-effective than replacing the entire PCB.",
        "zh": "用万用表二极管模式30秒即可确认IGBT G-S短路——更换前必须先测量。单独更换IGBT模块比更换整块PCB更具成本效益。",
        "ja": "テスターのダイオードモードでIGBT G-S短絡を30秒で確認——交換前に必ず先に測定。PCB全体交換よりIGBT単品交換の方がコスト効率が良い。",
        "es": "La verificación de cortocircuito G-S del IGBT en modo diodo del multímetro tarda 30 segundos — siempre medir antes de reemplazar. Reemplazar solo el módulo IGBT es más rentable que reemplazar todo el PCB.",
        "hi": "मल्टीमीटर के डायोड मोड से 30 सेकंड में IGBT G-S शॉर्ट जांच — बदलने से पहले हमेशा मापें। पूरा PCB बदलने से IGBT मॉड्यूल अकेले बदलना ज्यादा किफायती।",
        "vi": "Kiểm tra ngắn G-S của IGBT bằng chế độ diode multimeter chỉ 30 giây — bắt buộc đo trước khi thay. Thay IGBT đơn lẻ hiệu quả hơn thay nguyên PCB về mặt chi phí.",
        "th": "ตรวจลัด G-S ของ IGBT ด้วยโหมดไดโอดของมัลติมิเตอร์ใช้เวลา 30 วินาทีเท่านั้น — ต้องวัดก่อนเปลี่ยน เปลี่ยนเฉพาะ IGBT คุ้มกว่าเปลี่ยน PCB ทั้งแผง",
        "id": "Cek short G-S IGBT dengan mode diode multimeter hanya 30 detik — wajib ukur sebelum penggantian. Ganti IGBT tunggal lebih hemat biaya daripada PCB utuh",
        "ar": "فحص قصر G-S لـ IGBT بوضع دايود الملتيمتر يأخذ 30 ثانية فقط — إلزامي القياس قبل الاستبدال. استبدال IGBT منفردًا أوفر من استبدال اللوحة كاملة"
      },
      "keywords": [
        "IGBT소손",
        "인버터에러",
        "E6에러",
        "H6에러",
        "인버터PCB",
        "과전류트립"
      ]
    },
    {
      "id": "ac-adv-1-2",
      "title": {
        "ko": "BLDC 실외기팬 모터 소손 (베어링 마모 → 과전류 트립)",
        "en": "BLDC Outdoor Fan Motor Burnout (Bearing Wear → Overcurrent Trip)",
        "zh": "BLDC室外机风扇电机烧损（轴承磨损→过电流跳闸）",
        "ja": "BLDC室外機ファンモータ焼損（ベアリング磨耗→過電流トリップ）",
        "es": "Quemado de Motor BLDC del Ventilador Exterior (Desgaste de Rodamiento → Disparo por Sobrecorriente)",
        "hi": "BLDC आउटडोर फैन मोटर बर्नआउट (बेयरिंग घिसाव → ओवरकरंट ट्रिप)",
        "vi": "Cháy mô tơ quạt dàn ngoài BLDC (mòn bạc đạn → trip quá dòng)",
        "th": "มอเตอร์พัดลมยูนิตนอก BLDC ไหม้ (แบริ่งสึก → ทริปกระแสเกิน)",
        "id": "Burnout motor kipas outdoor BLDC (keausan bearing → trip overcurrent)",
        "ar": "احتراق محرك مروحة الوحدة الخارجية BLDC (تآكل المحمل → انفصال تيار زائد)"
      },
      "tags": {
        "equipment": "ac",
        "system": [
          "electrical"
        ],
        "symptomType": [
          "alarm-trip"
        ]
      },
      "causes": [
        {
          "name": {
            "ko": "베어링 마모 → 회전 저항 증가 → 권선 과전류 → 소손",
            "en": "Bearing wear → increased rotational resistance → winding overcurrent → burnout",
            "zh": "轴承磨损→旋转阻力增大→绕组过电流→烧损",
            "ja": "ベアリング磨耗→回転抵抗増加→巻線過電流→焼損",
            "es": "Desgaste de rodamiento → resistencia rotacional aumentada → sobrecorriente en bobinado → quemado",
            "hi": "बेयरिंग घिसाव → रोटेशन प्रतिरोध बढ़ना → वाइंडिंग ओवरकरंट → जलना",
            "vi": "Mòn bạc đạn → tăng kháng xoay → quá dòng cuộn → cháy",
            "th": "แบริ่งสึก → ความต้านทานการหมุนเพิ่ม → ขดลวดกระแสเกิน → ไหม้",
            "id": "Keausan bearing → resistansi rotasi naik → overcurrent winding → burnout",
            "ar": "تآكل المحمل → زيادة مقاومة الدوران → تيار زائد للملفات → احتراق"
          },
          "check": {
            "ko": "전원 차단 후 팬 블레이드 손으로 회전 — 뻑뻑하거나 덜걱임이면 베어링 불량. 3상 권선 저항 측정 (각 상 동일 저항값이어야 함, 차이 10% 이상이면 권선 열화).",
            "en": "Power off, manually rotate fan blade — stiffness or rattling indicates bearing failure. Measure 3-phase winding resistance (all phases should be equal; >10% difference indicates winding degradation).",
            "zh": "断电后手动旋转风扇叶片——僵硬或有杂音表示轴承不良。测量三相绕组电阻（各相应相同；差值>10%表明绕组劣化）。",
            "ja": "電源遮断後にファンブレードを手で回転——硬い・ガタがあればベアリング不良。3相巻線抵抗測定（各相同一値であること、差10%超は巻線劣化）。",
            "es": "Apagar y rotar manualmente la paleta del ventilador — rigidez o traqueteo indica fallo del rodamiento. Medir resistencia de bobinado trifásico (todas las fases deben ser iguales; diferencia >10% indica degradación).",
            "hi": "पावर बंद, फैन ब्लेड हाथ से घुमाएं — कड़ापन या खड़खड़ाहट बेयरिंग खराबी दर्शाता है। 3-फेज वाइंडिंग प्रतिरोध मापें (सभी फेज बराबर होने चाहिए; >10% अंतर वाइंडिंग गिरावट दर्शाता है)।",
            "vi": "Cắt nguồn rồi xoay cánh quạt bằng tay — cứng hoặc lạch cạch = bạc đạn hỏng. Đo điện trở cuộn 3 pha (các pha phải có điện trở giống nhau; chênh >10% = xuống cấp cuộn).",
            "th": "ตัดไฟแล้วหมุนใบพัดด้วยมือ — ติดขัดหรือสั่น = แบริ่งเสีย วัดความต้านทานขดลวด 3 เฟส (แต่ละเฟสต้องเท่ากัน; ต่างกันเกิน 10% = ขดลวดเสื่อม)",
            "id": "Matikan daya lalu putar bilah kipas dengan tangan — kaku atau goyang = bearing rusak. Ukur resistansi winding 3 fase (tiap fase harus sama; deviasi >10% = degradasi winding)",
            "ar": "افصل الكهرباء وأدر الريش يدويًا — صلابة أو اهتزاز = فشل المحمل. قس مقاومة الملفات الثلاثية الأطوار (يجب أن تكون متماثلة؛ انحراف >10٪ = تدهور الملف)"
          },
          "fix": {
            "ko": "베어링 단품 교체 (6202/6203 규격 확인). 권선 소손이면 BLDC 모터 전체 교체. 교체 시 인버터 PCB와 모터 제조사 동일 여부 확인 (드라이버 IC 호환). 절연 저항 500V 메거로 재확인 (1MΩ 이상).",
            "en": "Replace bearing unit (verify 6202/6203 spec). If winding is burned, replace entire BLDC motor. When replacing, confirm same manufacturer as inverter PCB (driver IC compatibility). Re-verify insulation resistance with 500V megger (≥1MΩ).",
            "zh": "更换轴承（确认6202/6203规格）。绕组烧损则更换整个BLDC电机。更换时确认与变频PCB制造商一致（驱动IC兼容性）。用500V兆欧表重新确认绝缘电阻（≥1MΩ）。",
            "ja": "ベアリング単品交換（6202/6203規格確認）。巻線焼損ならBLDCモータ全体交換。交換時はインバータPCBメーカーとの同一性確認（ドライバIC互換性）。絶縁抵抗を500Vメガーで再確認（1MΩ以上）。",
            "es": "Reemplazar rodamiento (verificar especificación 6202/6203). Si el bobinado está quemado, reemplazar motor BLDC completo. Al reemplazar, confirmar mismo fabricante que el PCB inversor (compatibilidad IC driver). Re-verificar resistencia de aislamiento con megóhmetro 500V (≥1MΩ).",
            "hi": "बेयरिंग बदलें (6202/6203 स्पेक जांचें)। वाइंडिंग जली हो तो पूरा BLDC मोटर बदलें। बदलते समय इन्वर्टर PCB से समान निर्माता की पुष्टि करें (ड्राइवर IC संगतता)। 500V मेगर से इन्सुलेशन प्रतिरोध पुनः जांचें (≥1MΩ)।",
            "vi": "Thay bạc đạn đơn lẻ (xác nhận thông số 6202/6203). Nếu cuộn cháy thay cả mô tơ BLDC. Khi thay kiểm tra PCB inverter và hãng mô tơ có khớp không (tương thích driver IC). Đo lại cách điện bằng megger 500V (≥1MΩ).",
            "th": "เปลี่ยนแบริ่งเดี่ยว (ยืนยันสเปค 6202/6203) ถ้าขดลวดไหม้เปลี่ยนมอเตอร์ BLDC ทั้งตัว ตอนเปลี่ยนตรวจว่าผู้ผลิต PCB อินเวอร์เตอร์และมอเตอร์ตรงกัน (driver IC เข้ากันได้) วัดฉนวนด้วยเมกเกอร์ 500V อีกครั้ง (≥1MΩ)",
            "id": "Ganti bearing saja (konfirmasi spec 6202/6203). Jika winding terbakar ganti seluruh motor BLDC. Saat penggantian pastikan pabrikan PCB inverter dan motor cocok (kompatibilitas driver IC). Ukur ulang isolasi dengan megger 500V (≥1MΩ)",
            "ar": "استبدل المحمل فقط (تأكد من المواصفات 6202/6203). عند احتراق الملفات استبدل محرك BLDC كاملاً. عند الاستبدال تأكد من تطابق شركة PCB الإنفرتر والمحرك (توافق driver IC). قس العزل مجددًا بميجر 500V (≥1MΩ)"
          }
        },
        {
          "name": {
            "ko": "BLDC 홀센서 불량 → 인버터 오제어 → 과전류",
            "en": "BLDC motor hall sensor failure → inverter miscontrol → overcurrent",
            "zh": "BLDC电机霍尔传感器故障→变频器误控→过电流",
            "ja": "BLDCモータホールセンサ不良→インバータ誤制御→過電流",
            "es": "Fallo del sensor Hall del motor BLDC → control erróneo del inversor → sobrecorriente",
            "hi": "BLDC मोटर हॉल सेंसर खराबी → इन्वर्टर गलत नियंत्रण → ओवरकरंट",
            "vi": "Hỏng cảm biến Hall BLDC → sai điều khiển inverter → quá dòng",
            "th": "เซนเซอร์ Hall BLDC เสีย → อินเวอร์เตอร์ควบคุมผิด → กระแสเกิน",
            "id": "Kegagalan Hall sensor BLDC → kontrol inverter salah → overcurrent",
            "ar": "فشل حساس Hall لـ BLDC → تحكم إنفرتر خاطئ → تيار زائد"
          },
          "check": {
            "ko": "홀센서 전압 확인: 5V 공급 하에 모터 회전 시 각 상이 0V↔5V 스위칭 정상 여부 확인. 스위칭 불규칙하거나 전압 고정이면 해당 홀센서 불량.",
            "en": "Check hall sensor voltage: with 5V supply, verify each phase switches 0V↔5V during motor rotation. Irregular switching or fixed voltage indicates faulty hall sensor.",
            "zh": "检查霍尔传感器电压：5V供电时，电机旋转过程中各相应0V↔5V正常切换。切换不规则或电压固定则该霍尔传感器不良。",
            "ja": "ホールセンサ電圧確認：5V供給下でモータ回転時に各相が0V↔5Vスイッチングすること。スイッチング不規則または電圧固定なら該当ホールセンサ不良。",
            "es": "Verificar voltaje del sensor Hall: con suministro de 5V, confirmar que cada fase conmuta 0V↔5V durante la rotación del motor. Conmutación irregular o voltaje fijo indica sensor Hall defectuoso.",
            "hi": "हॉल सेंसर वोल्टेज जांचें: 5V सप्लाई पर मोटर घुमाने पर हर फेज 0V↔5V स्विच होना चाहिए। अनियमित स्विचिंग या निश्चित वोल्टेज खराब हॉल सेंसर दर्शाता है।",
            "vi": "Kiểm tra điện áp Hall sensor: khi cấp 5V và quay mô tơ, mỗi pha phải chuyển 0V↔5V bình thường. Chuyển không đều hoặc điện áp cố định = Hall sensor hỏng.",
            "th": "ตรวจแรงดัน Hall sensor: จ่าย 5V และหมุนมอเตอร์ แต่ละเฟสต้องสวิตช์ 0V↔5V ปกติ ถ้าสวิตช์ผิดปกติหรือแรงดันค้าง = Hall sensor นั้นเสีย",
            "id": "Periksa tegangan Hall sensor: dengan suplai 5V dan motor berputar, tiap fase harus switching 0V↔5V normal. Switching tidak teratur atau tegangan tetap = Hall sensor rusak",
            "ar": "افحص جهد حساس Hall: بتزويد 5V وتدوير المحرك، يجب أن يتبدل كل طور بين 0V↔5V طبيعيًا. عدم انتظام التبديل أو تثبيت الجهد = فشل الحساس"
          },
          "fix": {
            "ko": "홀센서 불량이면 모터 교체 (홀센서 단품 수리는 현장에서 비현실적). 교체 후 인버터로부터 모터 제어 신호 정상 여부 재확인. 팬 블레이드도 동시 점검.",
            "en": "If hall sensor is faulty, replace motor (field repair of sensor alone is impractical). After replacement, re-verify inverter motor control signals are normal. Simultaneously inspect fan blade.",
            "zh": "霍尔传感器不良则更换电机（现场单独修复传感器不现实）。更换后重新确认来自变频器的电机控制信号正常。同时检查风扇叶片。",
            "ja": "ホールセンサ不良ならモータ交換（センサ単品の現場修理は非現実的）。交換後にインバータからのモータ制御信号が正常かを再確認。ファンブレードも同時点検。",
            "es": "Si el sensor Hall es defectuoso, reemplazar el motor (la reparación solo del sensor en campo es impráctica). Después del reemplazo, re-verificar que las señales de control del motor del inversor son normales. Inspeccionar simultáneamente la paleta del ventilador.",
            "hi": "हॉल सेंसर खराब हो तो मोटर बदलें (फील्ड में अकेले सेंसर मरम्मत अव्यावहारिक)। बदलाव के बाद इन्वर्टर से मोटर कंट्रोल सिग्नल सामान्य होने की पुष्टि करें। साथ ही फैन ब्लेड भी जांचें।",
            "vi": "Hall sensor hỏng thì thay mô tơ (sửa Hall sensor riêng lẻ không thực tế tại hiện trường). Sau thay kiểm tra tín hiệu điều khiển mô tơ từ inverter có bình thường không. Kiểm tra luôn cánh quạt.",
            "th": "ถ้า Hall sensor เสียให้เปลี่ยนมอเตอร์ (ซ่อม Hall sensor แยกในภาคสนามไม่เหมาะ) หลังเปลี่ยนตรวจสัญญาณควบคุมมอเตอร์จากอินเวอร์เตอร์ปกติหรือไม่ ตรวจใบพัดพร้อมกัน",
            "id": "Jika Hall sensor rusak ganti motor (perbaikan sensor tunggal tidak realistis di lapangan). Setelah penggantian cek sinyal kontrol motor dari inverter apakah normal. Periksa bilah kipas bersamaan",
            "ar": "عند فشل الحساس استبدل المحرك (إصلاحه منفردًا ميدانيًا غير عملي). بعد الاستبدال افحص إشارة التحكم من الإنفرتر للمحرك. افحص ريش المروحة بالتزامن"
          }
        }
      ],
      "tip": {
        "ko": "BLDC 모터 권선 저항은 상온에서 보통 5~15Ω — 0Ω이면 단락, ∞이면 단선. 교체 전 기록해 두면 다음 점검 기준이 된다.",
        "en": "BLDC motor winding resistance at room temperature is typically 5–15Ω — 0Ω means short, ∞ means open. Recording it before replacement provides a baseline for the next inspection.",
        "zh": "BLDC电机常温下绕组电阻通常为5~15Ω——0Ω短路，∞断路。更换前记录下来，作为下次检修的基准。",
        "ja": "BLDCモータ巻線抵抗は常温で通常5~15Ω——0Ωは短絡、∞は断線。交換前に記録しておくと次回点検の基準になる。",
        "es": "La resistencia de bobinado del motor BLDC a temperatura ambiente es típicamente 5–15Ω — 0Ω significa cortocircuito, ∞ significa circuito abierto. Registrar antes del reemplazo da una línea base para la próxima inspección.",
        "hi": "कमरे के तापमान पर BLDC मोटर वाइंडिंग प्रतिरोध सामान्यतः 5–15Ω — 0Ω शॉर्ट, ∞ ओपन। बदलने से पहले रिकॉर्ड करने पर अगली बार के लिए आधार बनता है।",
        "vi": "Điện trở cuộn BLDC ở nhiệt độ phòng thường 5~15Ω — 0Ω = ngắn mạch, ∞ = đứt. Ghi lại trước khi thay để làm chuẩn lần sau.",
        "th": "ความต้านทานขดลวด BLDC ที่อุณหภูมิห้องปกติ 5-15Ω — 0Ω = ลัด, ∞ = ขาด จดไว้ก่อนเปลี่ยนเพื่อใช้เป็นเกณฑ์ครั้งถัดไป",
        "id": "Resistansi winding BLDC pada suhu ruang normal 5-15Ω — 0Ω = short, ∞ = putus. Catat sebelum penggantian sebagai standar pemeriksaan berikutnya",
        "ar": "مقاومة ملفات BLDC في درجة حرارة الغرفة عادة 5-15Ω — 0Ω = قصر، ∞ = انقطاع. سجّلها قبل الاستبدال لتكون معيارًا للفحص التالي"
      },
      "keywords": [
        "BLDC모터소손",
        "팬모터트립",
        "홀센서불량",
        "베어링마모",
        "과전류트립",
        "실외기팬"
      ]
    },
    {
      "id": "ac-adv-1-3",
      "title": {
        "ko": "PFC 회로 전해 콘덴서 팽창 (리플 전류 증가 → 용량 저하)",
        "en": "PFC Circuit Electrolytic Capacitor Swelling (Increased Ripple Current → Capacitance Drop)",
        "zh": "PFC电路电解电容膨胀（纹波电流增大→容量下降）",
        "ja": "PFC回路電解コンデンサ膨張（リプル電流増加→容量低下）",
        "es": "Hinchamiento de Condensador Electrolítico en Circuito PFC (Aumento de Corriente de Rizado → Caída de Capacitancia)",
        "hi": "PFC सर्किट इलेक्ट्रोलाइटिक कैपेसिटर सूजन (रिपल करंट वृद्धि → धारिता में गिरावट)",
        "vi": "Phồng tụ electrolytic mạch PFC (dòng ripple tăng → giảm dung lượng)",
        "th": "คาปาซิเตอร์อิเล็กโทรไลต์ในวงจร PFC บวม (กระแส ripple เพิ่ม → ความจุลด)",
        "id": "Pembengkakan kapasitor elektrolit sirkuit PFC (arus ripple naik → kapasitansi turun)",
        "ar": "انتفاخ مكثف إلكتروليتي لدائرة PFC (زيادة تيار التموج → انخفاض السعة)"
      },
      "tags": {
        "equipment": "ac",
        "system": [
          "electrical"
        ],
        "symptomType": [
          "malfunction"
        ]
      },
      "causes": [
        {
          "name": {
            "ko": "DC링크 전해 콘덴서 수명 한계 (통상 8~10년) → ESR 상승 → 팽창",
            "en": "DC link electrolytic capacitor reaching end of life (typically 8–10 years) → rising ESR → swelling",
            "zh": "DC母线电解电容达到寿命极限（通常8~10年）→ESR升高→膨胀",
            "ja": "DCリンク電解コンデンサの寿命限界到達（通常8~10年）→ESR上昇→膨張",
            "es": "Condensador electrolítico DC-link alcanza fin de vida (típicamente 8–10 años) → ESR sube → hinchamiento",
            "hi": "DC लिंक इलेक्ट्रोलाइटिक कैपेसिटर की उम्र खत्म (सामान्यतः 8–10 साल) → ESR बढ़ना → सूजन",
            "vi": "Hết tuổi thọ tụ electrolytic DC link (thường 8~10 năm) → ESR tăng → phồng",
            "th": "คาปาซิเตอร์อิเล็กโทรไลต์ DC-link หมดอายุ (ปกติ 8-10 ปี) → ESR เพิ่ม → บวม",
            "id": "Akhir umur kapasitor elektrolit DC link (umumnya 8-10 tahun) → ESR naik → kembung",
            "ar": "انتهاء عمر المكثف الإلكتروليتي DC link (عادة 8-10 سنوات) → ارتفاع ESR → انتفاخ"
          },
          "check": {
            "ko": "육안 확인: 상단 크로스 밴트 부풀거나 전해액 누출 흔적. LCR미터로 용량 측정 — 정격 80% 미만이면 교체 (예: 450V 1000μF → 800μF 이하). ESR 측정: 정상 100mΩ 이하, 500mΩ 이상이면 열화 진행 중.",
            "en": "Visual check: top cross vent bulging or electrolyte residue. Measure capacitance with LCR — replace if below 80% of rated (e.g., 450V 1000μF → below 800μF). Measure ESR: normal below 100mΩ, above 500mΩ indicates active degradation.",
            "zh": "目视检查：顶部十字安全阀鼓起或有电解液残留。用LCR表测量容量——低于额定80%须更换（如450V 1000μF→低于800μF）。ESR测量：正常100mΩ以下，500mΩ以上表明正在劣化。",
            "ja": "目視確認：上部クロスベントの膨らみや電解液漏出痕。LCRメータで容量測定——定格80%未満なら交換（例：450V 1000μF→800μF以下）。ESR測定：正常100mΩ以下、500mΩ以上は劣化進行中。",
            "es": "Inspección visual: válvula superior abultada o residuos de electrolito. Medir capacitancia con LCR — reemplazar si está por debajo del 80% del nominal (ej. 450V 1000μF → bajo 800μF). Medir ESR: normal por debajo de 100mΩ, por encima de 500mΩ indica degradación activa.",
            "hi": "दृश्य जांच: ऊपरी क्रॉस वेंट उभरा हो या इलेक्ट्रोलाइट का निशान। LCR से धारिता मापें — रेटेड का 80% से कम हो तो बदलें (जैसे 450V 1000μF → 800μF से कम)। ESR मापें: सामान्य 100mΩ से कम, 500mΩ से अधिक = सक्रिय गिरावट।",
            "vi": "Kiểm tra mắt: cross vent đỉnh phồng hoặc dấu chảy điện giải. Đo dung lượng bằng LCR — dưới 80% định mức thì thay (ví dụ 450V 1000μF → dưới 800μF). Đo ESR: bình thường ≤100mΩ, ≥500mΩ = đang xuống cấp.",
            "th": "ตรวจด้วยสายตา: vent ด้านบนบวมหรือมีรอยอิเล็กโทรไลต์รั่ว วัดความจุด้วย LCR — ต่ำกว่า 80% ของพิกัดให้เปลี่ยน (เช่น 450V 1000μF → ต่ำกว่า 800μF) วัด ESR: ปกติ ≤100mΩ, ≥500mΩ = เสื่อมกำลังดำเนิน",
            "id": "Cek visual: cross vent atas kembung atau jejak elektrolit bocor. Ukur kapasitansi dengan LCR — di bawah 80% nominal = ganti (contoh 450V 1000μF → di bawah 800μF). Ukur ESR: normal ≤100mΩ, ≥500mΩ = degradasi berlangsung",
            "ar": "فحص بصري: انتفاخ فتحة التنفيس العلوية أو آثار تسرب الإلكتروليت. قس السعة بـ LCR — أقل من 80٪ من المعدل = استبدل (مثال 450V 1000μF → أقل من 800μF). قس ESR: طبيعي ≤100mΩ، ≥500mΩ = تدهور"
          },
          "fix": {
            "ko": "전압·용량 동일, 내온 105°C 이상으로 업그레이드 교체. PFC 인덕터 코어 포화 여부도 함께 점검 (동반 손상 빈번). 교체 후 DC링크 전압 파형 오실로스코프로 확인: 리플 ±15V 이하가 정상.",
            "en": "Replace with same voltage and capacitance, upgraded to ≥105°C. Also inspect PFC inductor core for saturation (concurrent damage is common). After replacement, verify DC link voltage waveform on oscilloscope: ripple ≤±15V is normal.",
            "zh": "用相同电压和容量、耐温升级至≥105°C的产品更换。同时检查PFC电感磁芯是否饱和（伴随损坏常见）。更换后用示波器确认直流母线电压波形：纹波±15V以内为正常。",
            "ja": "電圧・容量同一、耐温105°C以上にアップグレードして交換。PFCインダクタコアの飽和有無も合わせて点検（同時損傷が多い）。交換後はオシロスコープでDCリンク電圧波形確認：リプル±15V以下が正常。",
            "es": "Reemplazar con mismo voltaje y capacitancia, actualizado a ≥105°C. También inspeccionar saturación del núcleo del inductor PFC (daño concurrente es común). Tras el reemplazo, verificar forma de onda DC-link en osciloscopio: rizado ≤±15V es normal.",
            "hi": "समान वोल्टेज और धारिता, ≥105°C में अपग्रेड करके बदलें। PFC इंडक्टर कोर की सैचुरेशन भी जांचें (साथ में नुकसान आम)। बदलाव के बाद ऑसिलोस्कोप से DC लिंक वोल्टेज वेवफॉर्म जांचें: रिपल ≤±15V सामान्य।",
            "vi": "Thay bằng tụ cùng điện áp/dung lượng, nâng cấp chịu nhiệt ≥105°C. Kiểm tra cả bão hòa lõi cuộn PFC (hỏng kèm thường gặp). Sau thay, xem dạng sóng áp DC link bằng oscilloscope: ripple ≤±15V là bình thường.",
            "th": "เปลี่ยนเป็นคาปาซิเตอร์แรงดัน/ความจุเดียวกัน อัปเกรดความทนร้อน ≥105°C ตรวจการอิ่มตัวของคอร์ PFC inductor ร่วมด้วย (เสียหายพร้อมกันบ่อย) หลังเปลี่ยนดูรูปคลื่นแรงดัน DC-link ด้วยออสซิลโลสโคป: ripple ≤±15V ถือปกติ",
            "id": "Ganti dengan kapasitor tegangan/kapasitansi sama, upgrade tahan suhu ≥105°C. Cek juga saturasi core PFC inductor (kerusakan bersamaan sering). Setelah penggantian lihat waveform tegangan DC link dengan oscilloscope: ripple ≤±15V normal",
            "ar": "استبدل بمكثف بنفس الجهد/السعة، رقّه لتحمل حرارة ≥105°م. افحص أيضًا تشبع لب مُحِث PFC (تلف متلازم شائع). بعد الاستبدال شاهد شكل موجة جهد DC link بالراسم: تموج ≤±15V طبيعي"
          }
        },
        {
          "name": {
            "ko": "주변 온도 55°C 이상 + 빈번한 ON/OFF → 콘덴서 조기 열화",
            "en": "Ambient temperature above 55°C + frequent ON/OFF cycles → premature capacitor degradation",
            "zh": "环境温度55°C以上+频繁开关机→电容提前劣化",
            "ja": "周囲温度55°C超＋頻繁なON/OFF→コンデンサ早期劣化",
            "es": "Temperatura ambiente superior a 55°C + ciclos frecuentes de encendido/apagado → degradación prematura del condensador",
            "hi": "55°C से अधिक परिवेश तापमान + बार-बार ON/OFF → कैपेसिटर जल्दी खराब",
            "vi": "Môi trường ≥55°C + ON/OFF thường xuyên → tụ lão hóa sớm",
            "th": "อุณหภูมิแวดล้อม ≥55°C + ON/OFF บ่อย → คาปาซิเตอร์เสื่อมเร็ว",
            "id": "Suhu ambien ≥55°C + ON/OFF sering → kapasitor cepat menua",
            "ar": "حرارة محيطة ≥55°م + تشغيل/إيقاف متكرر → تقادم مبكر للمكثف"
          },
          "check": {
            "ko": "실외기 내부 온도 측정 (IR 온도계) — 55°C 이상이면 방열 불량. 실외기 주변 차양·통풍 상태 확인. 제어 일지로 일 기동 횟수 확인.",
            "en": "Measure outdoor unit internal temperature with IR thermometer — above 55°C indicates poor heat rejection. Check shading and ventilation around outdoor unit. Review control log for daily startup count.",
            "zh": "用红外温度计测量室外机内部温度——55°C以上表示散热不良。检查室外机周围的遮阳和通风状况。查看控制日志了解每日启动次数。",
            "ja": "IRサーモメータで室外機内部温度測定——55°C超は放熱不良。室外機周辺の日除け・通風状態確認。制御ログで1日の起動回数確認。",
            "es": "Medir temperatura interna de la unidad exterior con termómetro IR — por encima de 55°C indica mala disipación de calor. Verificar sombra y ventilación alrededor de la unidad exterior. Revisar registros de control para el recuento diario de arranques.",
            "hi": "IR थर्मामीटर से आउटडोर यूनिट का आंतरिक तापमान मापें — 55°C से अधिक खराब हीट रिजेक्शन दर्शाता है। आउटडोर यूनिट के आसपास छाया और वेंटिलेशन जांचें। दैनिक स्टार्टअप गिनती के लिए कंट्रोल लॉग देखें।",
            "vi": "Đo nhiệt độ trong dàn ngoài (nhiệt kế IR) — ≥55°C = tản nhiệt kém. Kiểm tra mái che/thông gió quanh dàn ngoài. Xem số lần ON/OFF/ngày qua log điều khiển.",
            "th": "วัดอุณหภูมิภายในยูนิตนอก (เทอร์โมมิเตอร์ IR) — ≥55°C = ระบายความร้อนไม่ดี ตรวจผ้าคลุม/การระบายอากาศรอบยูนิตนอก ดูจำนวนครั้งเปิด-ปิด/วันจากบันทึกควบคุม",
            "id": "Ukur suhu dalam unit luar (IR thermometer) — ≥55°C = pembuangan panas buruk. Periksa kanopi/ventilasi sekitar unit luar. Cek jumlah ON/OFF/hari dari log kontrol",
            "ar": "قس حرارة داخل الوحدة الخارجية (ميزان IR) — ≥55°م = ضعف التبديد. افحص المظلة/التهوية حول الوحدة. راجع عدد مرات ON/OFF يوميًا من سجل المتحكم"
          },
          "fix": {
            "ko": "실외기 차양 설치 및 통풍 확보(전면 이격 최소 300mm). 과도한 ON/OFF는 온도 설정값 조정으로 개선. 수명 단축 환경이면 5년마다 예방 교체 권장.",
            "en": "Install shading over outdoor unit and ensure clearance (minimum 300mm from front). Excessive ON/OFF: adjust temperature setpoints to reduce cycles. In life-shortening environments, preventive replacement every 5 years is recommended.",
            "zh": "为室外机安装遮阳并确保通风间距（正面最少300mm）。过度开关机：调整温度设定值减少循环次数。在缩短寿命的环境中，建议每5年预防性更换。",
            "ja": "室外機の日除け設置と通風確保（前面300mm以上の離隔）。過度なON/OFFは温度設定値調整で改善。寿命短縮環境では5年ごとの予防交換を推奨。",
            "es": "Instalar sombreado sobre la unidad exterior y asegurar separación (mínimo 300mm del frente). ON/OFF excesivos: ajustar los puntos de ajuste de temperatura para reducir ciclos. En entornos que acortan la vida, se recomienda reemplazo preventivo cada 5 años.",
            "hi": "आउटडोर यूनिट पर छाया लगाएं और क्लीयरेंस सुनिश्चित करें (सामने से कम से कम 300mm)। अत्यधिक ON/OFF: तापमान सेटपॉइंट समायोजित करें। जीवन को छोटा करने वाले वातावरण में हर 5 साल में निवारक बदलाव की सलाह।",
            "vi": "Lắp mái che và đảm bảo thông gió (cách mặt trước ≥300mm). ON/OFF quá nhiều điều chỉnh setpoint nhiệt độ. Môi trường rút ngắn tuổi thọ thì khuyến nghị thay phòng ngừa mỗi 5 năm.",
            "th": "ติดตั้งผ้าคลุมและจัดการระบายอากาศ (เว้นด้านหน้า ≥300 มม.) ถ้า ON/OFF เกินบ่อยให้ปรับค่าตั้งอุณหภูมิ สภาพแวดล้อมที่ลดอายุแนะนำเปลี่ยนป้องกันทุก 5 ปี",
            "id": "Pasang kanopi dan pastikan ventilasi (jarak depan ≥300mm). ON/OFF berlebih, sesuaikan setpoint suhu. Lingkungan yang memperpendek umur, disarankan penggantian preventif setiap 5 tahun",
            "ar": "ركّب مظلة وأمّن التهوية (مسافة أمامية ≥300 مم). التشغيل/الإيقاف المفرط، عدّل إعداد الحرارة. البيئة المقصّرة للعمر تستحق استبدالاً وقائيًا كل 5 سنوات"
          }
        }
      ],
      "tip": {
        "ko": "콘덴서 교체 후 반드시 방전 확인: 전원 차단 5분 후 DC링크 전압 50V 미만인지 검전기로 확인 후 작업. 젖은 손으로 절대 작업 금지.",
        "en": "After capacitor replacement, always verify discharge: confirm DC link voltage is below 50V at least 5 minutes after power off before touching. Never work with wet hands.",
        "zh": "电容更换后必须确认放电：断电5分钟后用测电笔确认直流母线电压低于50V再作业。绝对禁止手湿操作。",
        "ja": "コンデンサ交換後は必ず放電確認：電源遮断5分後に検電器でDCリンク電圧50V未満を確認してから作業。濡れた手での作業は絶対禁止。",
        "es": "Tras reemplazar condensador, siempre verificar descarga: confirmar que el voltaje DC-link es inferior a 50V al menos 5 minutos después de cortar la corriente. Nunca trabajar con manos mojadas.",
        "hi": "कैपेसिटर बदलने के बाद डिस्चार्ज जरूर जांचें: पावर बंद के 5 मिनट बाद DC लिंक 50V से कम होने की पुष्टि करें। गीले हाथों से काम कभी न करें।",
        "vi": "Sau khi thay tụ bắt buộc xác nhận phóng điện: sau khi cắt nguồn 5 phút dùng bút thử điện kiểm tra áp DC link <50V rồi mới làm việc. Tuyệt đối cấm làm việc với tay ướt.",
        "th": "หลังเปลี่ยนคาปาซิเตอร์ต้องยืนยันการคายประจุ: หลังตัดไฟ 5 นาทีใช้เครื่องตรวจแรงดันยืนยันแรงดัน DC-link ต่ำกว่า 50V ก่อนทำงาน ห้ามทำงานด้วยมือเปียกเด็ดขาด",
        "id": "Setelah penggantian kapasitor wajib konfirmasi discharge: 5 menit setelah daya dimatikan, gunakan voltage detector untuk pastikan tegangan DC link <50V sebelum bekerja. Dilarang bekerja dengan tangan basah",
        "ar": "بعد استبدال المكثف إلزامي تأكيد التفريغ: بعد فصل الكهرباء 5 دقائق استخدم كاشف الجهد للتأكد من جهد DC link <50V قبل العمل. ممنوع العمل بأيدٍ مبتلة"
      },
      "keywords": [
        "PFC콘덴서",
        "전해콘덴서팽창",
        "ESR불량",
        "인버터수명",
        "DC링크전압",
        "콘덴서교체"
      ]
    },
    {
      "id": "ac-adv-1-4",
      "title": {
        "ko": "실외기팬 블레이드 파손 (진동 → 축 불균형 → 모터 베어링 손상)",
        "en": "Outdoor Fan Blade Crack/Break (Vibration → Shaft Imbalance → Motor Bearing Damage)",
        "zh": "室外机风扇叶片破损（振动→轴不平衡→电机轴承损坏）",
        "ja": "室外機ファンブレード破損（振動→軸アンバランス→モータベアリング損傷）",
        "es": "Rotura de Aspa del Ventilador Exterior (Vibración → Desequilibrio de Eje → Daño al Rodamiento del Motor)",
        "hi": "आउटडोर फैन ब्लेड टूटना (कंपन → शाफ्ट असंतुलन → मोटर बेयरिंग क्षति)",
        "vi": "Hỏng cánh quạt dàn ngoài (rung → mất cân bằng trục → hư bạc đạn mô tơ)",
        "th": "ใบพัดยูนิตนอกเสียหาย (สั่น → เพลาไม่สมดุล → แบริ่งมอเตอร์เสียหาย)",
        "id": "Kerusakan bilah kipas outdoor (getaran → ketidakseimbangan poros → kerusakan bearing motor)",
        "ar": "تلف ريش مروحة الوحدة الخارجية (اهتزاز → عدم توازن العمود → تلف محمل المحرك)"
      },
      "tags": {
        "equipment": "ac",
        "system": [
          "mechanical"
        ],
        "symptomType": [
          "noise-vibration"
        ]
      },
      "causes": [
        {
          "name": {
            "ko": "블레이드 피로 균열 또는 이물질 충돌 → 즉각 불균형",
            "en": "Blade fatigue crack or foreign object impact → immediate imbalance",
            "zh": "叶片疲劳裂纹或异物撞击→立即产生不平衡",
            "ja": "ブレード疲労亀裂または異物衝突→即アンバランス",
            "es": "Grieta de fatiga en aspa o impacto de cuerpo extraño → desequilibrio inmediato",
            "hi": "ब्लेड थकान दरार या विदेशी वस्तु टकराव → तुरंत असंतुलन",
            "vi": "Nứt mỏi cánh hoặc va đập vật lạ → mất cân bằng tức thì",
            "th": "ใบพัดแตกร้าวจากความล้าหรือสิ่งสกปรกกระแทก → ไม่สมดุลทันที",
            "id": "Retak fatigue bilah atau benturan benda asing → ketidakseimbangan seketika",
            "ar": "تشقق إجهاد للريش أو اصطدام بأجسام غريبة → عدم توازن فوري"
          },
          "check": {
            "ko": "전원 차단 후 블레이드 전체 육안 검사: 빛에 비춰 뿌리~끝단 균열 확인 — 0.5mm 이상 균열이면 교체. 가동 중 진동계로 하우징 진동 측정 — 3mm/s 이하가 정상.",
            "en": "Power off and perform full visual blade inspection: hold up to light and check root-to-tip for cracks — replace if cracks are ≥0.5mm. Measure housing vibration during operation — ≤3mm/s is normal.",
            "zh": "断电后对叶片进行全面目视检查：迎光检查从根部到尖端的裂纹——≥0.5mm裂纹须更换。运行时用振动计测量外壳振动——≤3mm/s为正常。",
            "ja": "電源遮断後にブレード全体目視検査：光に当てて根元〜先端の亀裂確認——0.5mm以上の亀裂は交換。運転中に振動計でハウジング振動測定——3mm/s以下が正常。",
            "es": "Apagar y realizar inspección visual completa: sostener contra la luz y verificar grietas de raíz a punta — reemplazar si las grietas son ≥0.5mm. Medir vibración de la carcasa durante la operación — ≤3mm/s es normal.",
            "hi": "पावर बंद, पूरे ब्लेड की दृश्य जांच: प्रकाश में पकड़कर जड़ से सिरे तक दरारें जांचें — ≥0.5mm दरार पर बदलें। चालू के दौरान कंपन मीटर से हाउसिंग कंपन मापें — ≤3mm/s सामान्य।",
            "vi": "Cắt nguồn rồi kiểm tra tổng thể cánh: soi ánh sáng kiểm tra nứt từ gốc đến đầu — nứt ≥0.5mm thì thay. Dùng máy đo rung vỏ trong khi vận hành — ≤3mm/s là bình thường.",
            "th": "ตัดไฟแล้วตรวจใบพัดทั้งหมด: ส่องไฟตรวจรอยแตกจากโคนถึงปลาย — แตก ≥0.5 มม. ให้เปลี่ยน วัดการสั่นของเคสขณะทำงานด้วยเครื่องวัด — ≤3 มม./วิ = ปกติ",
            "id": "Matikan daya lalu periksa seluruh bilah: sinari cahaya untuk cek retakan dari pangkal ke ujung — retak ≥0.5mm = ganti. Ukur getaran housing saat operasi — ≤3mm/s = normal",
            "ar": "افصل الكهرباء وافحص الريش بالكامل: سلط الضوء لفحص الشقوق من الجذر للطرف — شق ≥0.5 مم = استبدل. قس اهتزاز الهيكل أثناء التشغيل — ≤3 مم/ث = طبيعي"
          },
          "fix": {
            "ko": "블레이드 교체: 허브 볼트 토크렌치로 규정 토크(통상 5~8N·m) 적용. 정적 밸런스 확인: 수평 지그에 얹어 무게 편차 10g 이하. 모터 베어링도 동시 점검. 교체 후 첫 기동 시 3m 이상 거리두고 1분 관찰 — 파손 블레이드 비산은 치명적.",
            "en": "Replace blade: apply specified torque with torque wrench (typically 5–8N·m) to hub bolt. Static balance check: place on horizontal jig and verify weight deviation ≤10g. Simultaneously inspect motor bearing. On first startup after replacement, stand back ≥3m and observe 1 minute — flying broken blade is lethal.",
            "zh": "更换叶片：用扭力扳手按规定扭矩（通常5~8N·m）拧紧轮毂螺栓。静态平衡检查：放在水平夹具上，确认重量偏差≤10g。同时检查电机轴承。更换后首次启动时保持3m以上距离观察1分钟——破损叶片飞出可能致命。",
            "ja": "ブレード交換：ハブボルトをトルクレンチで規定トルク（通常5~8N·m）で締め付け。静的バランス確認：水平ジグに置いて重量偏差10g以下。モータベアリングも同時点検。交換後の初回起動は3m以上離れて1分間観察——破損ブレードの飛散は致命的。",
            "es": "Reemplazar aspa: aplicar torque especificado con llave de torque (típicamente 5–8N·m) al perno del cubo. Verificación de balance estático: colocar en jig horizontal y verificar desviación de peso ≤10g. Inspeccionar simultáneamente el rodamiento del motor. En el primer arranque tras el reemplazo, alejarse ≥3m y observar 1 minuto — un aspa rota que sale volando puede ser mortal.",
            "hi": "ब्लेड बदलें: हब बोल्ट पर टोर्क रेंच से निर्दिष्ट टोर्क (सामान्यतः 5–8N·m) लगाएं। स्टेटिक बैलेंस जांच: क्षैतिज जिग पर रखें, वजन विचलन ≤10g। मोटर बेयरिंग भी जांचें। बदलाव के बाद पहली बार चालू करते समय ≥3m दूर रहें और 1 मिनट देखें — टूटा ब्लेड उड़ना जानलेवा।",
            "vi": "Thay cánh: siết bulông moay-ơ đúng torque (thường 5~8N·m) bằng cờ-lê lực. Kiểm tra cân bằng tĩnh: đặt lên jig cân bằng, sai số khối lượng ≤10g. Kiểm tra cả bạc đạn mô tơ. Khi khởi động lần đầu sau thay đứng xa ≥3m và quan sát 1 phút — bay cánh hỏng rất nguy hiểm.",
            "th": "เปลี่ยนใบพัด: ขันสลักดุมตามแรงบิด (ปกติ 5-8N·m) ด้วยประแจแรงบิด ตรวจสมดุลสถิต: วางบน jig สมดุล, ค่าน้ำหนักต่างกัน ≤10g ตรวจแบริ่งมอเตอร์ด้วย ตอนสตาร์ทครั้งแรกหลังเปลี่ยนให้ยืนห่าง ≥3 ม. และสังเกต 1 นาที — การกระเด็นของใบพัดที่เสียหายอันตรายถึงชีวิต",
            "id": "Ganti bilah: kencangkan baut hub dengan torsi (umumnya 5-8N·m) menggunakan torque wrench. Cek static balance: letakkan di balancing jig, deviasi berat ≤10g. Periksa juga bearing motor. Saat startup pertama setelah penggantian, berdiri jarak ≥3m dan amati 1 menit — terbangnya bilah rusak bisa fatal",
            "ar": "استبدل الريش: أحكم براغي المحور بالعزم (عادة 5-8N·م) بمفتاح عزم. افحص التوازن الثابت: ضعها على مسطرة توازن، انحراف الوزن ≤10g. افحص محمل المحرك أيضًا. عند أول تشغيل بعد الاستبدال قف على بعد ≥3 أمتار وراقب دقيقة — تطاير الريش التالفة مميت"
          }
        },
        {
          "name": {
            "ko": "설치 불량 — 허브 볼트 토크 미달로 슬립·편심 회전",
            "en": "Poor installation — hub bolt under-torqued causing slip and eccentric rotation",
            "zh": "安装不良——轮毂螺栓扭矩不足导致滑动和偏心旋转",
            "ja": "取付不良——ハブボルトトルク不足によるスリップ・偏心回転",
            "es": "Instalación deficiente — perno del cubo con torque insuficiente causando deslizamiento y rotación excéntrica",
            "hi": "खराब स्थापना — हब बोल्ट का कम टोर्क से फिसलाव और विकेंद्रित घुमाव",
            "vi": "Lắp đặt kém — torque bulông moay-ơ thấp gây trượt/lệch tâm",
            "th": "การติดตั้งไม่ดี — แรงขันสลักดุมไม่ถึง ทำให้สลิป/เยื้องศูนย์",
            "id": "Pemasangan buruk — torsi baut hub kurang menyebabkan slip/eksentrik",
            "ar": "سوء تركيب — عزم براغي المحور ناقص يسبب انزلاقًا/عدم تمركز"
          },
          "check": {
            "ko": "허브 볼트 토크렌치로 확인 — 규정 토크(5~8N·m) 미달이면 즉시 재조임. 블레이드 허브와 모터 축 사이 슬립 흔적(긁힌 자국) 확인.",
            "en": "Check hub bolt with torque wrench — if below specified torque (5–8N·m), tighten immediately. Check for slip marks (scratches) between blade hub and motor shaft.",
            "zh": "用扭力扳手检查轮毂螺栓——低于规定扭矩（5~8N·m）则立即拧紧。检查叶片轮毂与电机轴之间的滑动痕迹（划痕）。",
            "ja": "ハブボルトをトルクレンチで確認——規定トルク（5~8N·m）未満なら即増し締め。ブレードハブとモータ軸間のスリップ痕（擦り傷）確認。",
            "es": "Verificar el perno del cubo con llave de torque — si está por debajo del torque especificado (5–8N·m), apretar inmediatamente. Verificar marcas de deslizamiento (rasguños) entre el cubo de la aspa y el eje del motor.",
            "hi": "टोर्क रेंच से हब बोल्ट जांचें — निर्दिष्ट टोर्क (5–8N·m) से कम हो तो तुरंत कसें। ब्लेड हब और मोटर शाफ्ट के बीच स्लिप के निशान (खरोंच) जांचें।",
            "vi": "Kiểm tra bulông moay-ơ bằng cờ-lê lực — dưới torque quy định (5~8N·m) thì siết ngay. Kiểm tra dấu trượt (vết cào) giữa hub cánh và trục mô tơ.",
            "th": "ตรวจสลักดุมด้วยประแจแรงบิด — ต่ำกว่าแรงบิดกำหนด (5-8N·m) ให้ขันทันที ตรวจรอยสลิป (รอยขีด) ระหว่างดุมใบพัดและเพลามอเตอร์",
            "id": "Periksa baut hub dengan torque wrench — di bawah torsi spesifikasi (5-8N·m) kencangkan segera. Cek jejak slip (goresan) antara hub bilah dan poros motor",
            "ar": "افحص براغي المحور بمفتاح عزم — أقل من العزم المحدد (5-8N·م) أحكمها فورًا. افحص آثار الانزلاق (خدوش) بين محور الريش وعمود المحرك"
          },
          "fix": {
            "ko": "규정 토크로 재조임. 슬립 흔적 있는 경우 허브 또는 모터 축 손상 여부 추가 확인 — 손상 심하면 부품 교체. 재기동 후 진동 재측정.",
            "en": "Re-tighten to specified torque. If slip marks present, check hub or motor shaft for damage — replace parts if heavily damaged. Re-measure vibration after restart.",
            "zh": "按规定扭矩重新拧紧。有滑动痕迹时需进一步确认轮毂或电机轴是否损坏——损坏严重则更换部件。重新启动后再次测量振动。",
            "ja": "規定トルクで再締め付け。スリップ痕がある場合はハブまたはモータ軸の損傷有無を追加確認——損傷が激しければ部品交換。再起動後に振動再測定。",
            "es": "Re-apretar al torque especificado. Si hay marcas de deslizamiento, verificar adicionalmente si el cubo o el eje del motor están dañados — reemplazar piezas si el daño es grave. Re-medir vibración después del reinicio.",
            "hi": "निर्दिष्ट टोर्क पर दोबारा कसें। स्लिप के निशान हों तो हब या मोटर शाफ्ट में नुकसान की अतिरिक्त जांच करें — गंभीर नुकसान पर पुर्जे बदलें। पुनः चालू के बाद कंपन फिर मापें।",
            "vi": "Siết lại đúng torque quy định. Nếu có dấu trượt, kiểm tra thêm hư hại của moay-ơ hoặc trục mô tơ — nếu hư nặng thì thay linh kiện. Sau khởi động lại, đo lại rung.",
            "th": "ขันตามแรงบิดกำหนด ถ้ามีรอยสลิปตรวจความเสียหายของดุมหรือเพลามอเตอร์เพิ่มเติม — ถ้าเสียหายหนักเปลี่ยนชิ้นส่วน หลังสตาร์ทใหม่วัดการสั่นอีกครั้ง",
            "id": "Kencangkan sesuai torsi spesifikasi. Jika ada jejak slip, cek tambahan kerusakan hub atau shaft motor — jika parah ganti komponen. Setelah restart, ukur getaran lagi",
            "ar": "أحكم بالعزم المحدد. عند وجود آثار انزلاق، افحص تلف المحور أو عمود المحرك إضافيًا — عند التلف الشديد استبدل القطعة. بعد إعادة البدء، قس الاهتزاز مجددًا"
          }
        }
      ],
      "tip": {
        "ko": "겨울 장기 미가동 후 봄 첫 기동 전 블레이드 사전 육안 확인 필수 — 저온 취성 파괴로 균열 발생 빈번. 5년 이상 실외 사용 블레이드는 자외선 열화로 표면 크랙 위험.",
        "en": "Before first startup in spring after winter shutdown, mandatory blade visual inspection — cold-temperature brittle fracture is common. Blades used outdoors for 5+ years risk UV-degraded surface cracks.",
        "zh": "冬季长期停机后春季首次启动前，必须进行叶片目视检查——低温脆性破裂常见。室外使用5年以上的叶片有紫外线老化表面裂纹风险。",
        "ja": "冬季長期停止後の春先初回起動前にブレード目視確認必須——低温脆性破壊が頻発。屋外5年以上使用ブレードは紫外線劣化による表面亀裂リスクあり。",
        "es": "Antes del primer arranque en primavera tras el cierre de invierno, inspección visual obligatoria del aspa — la fractura frágil por temperatura fría es común. Las aspas usadas al exterior por más de 5 años tienen riesgo de grietas superficiales por degradación UV.",
        "hi": "सर्दियों के लंबे बंद के बाद वसंत में पहली बार चालू करने से पहले ब्लेड की दृश्य जांच अनिवार्य — कम तापमान में भंगुर टूट आम है। 5+ साल बाहरी उपयोग के ब्लेड में UV गिरावट से सतह दरार का खतरा।",
        "vi": "Bắt buộc kiểm tra mắt cánh quạt trước khi khởi động đầu xuân sau thời gian dừng dài mùa đông — phá hủy giòn ở nhiệt độ thấp gây nứt thường gặp. Cánh lắp ngoài trời ≥5 năm có nguy cơ nứt bề mặt do lão hóa UV.",
        "th": "ก่อนสตาร์ทครั้งแรกในฤดูใบไม้ผลิหลังหยุดยาวในฤดูหนาว ต้องตรวจใบพัดด้วยสายตา — การแตกแบบเปราะในอุณหภูมิต่ำพบบ่อย ใบพัดที่ใช้กลางแจ้งเกิน 5 ปี เสี่ยงแตกผิวจากการเสื่อมด้วย UV",
        "id": "Wajib cek visual bilah sebelum startup pertama musim semi setelah lama berhenti musim dingin — kerusakan getas suhu rendah sering terjadi. Bilah outdoor ≥5 tahun berisiko retak permukaan dari degradasi UV",
        "ar": "إلزامي الفحص البصري للريش قبل أول تشغيل في الربيع بعد توقف طويل في الشتاء — الكسر الهش في الحرارة المنخفضة شائع. ريش خارجية ≥5 سنوات معرضة لتشققات سطحية من تدهور UV"
      },
      "keywords": [
        "팬블레이드파손",
        "실외기진동",
        "블레이드균열",
        "불균형진동",
        "토크불량",
        "베어링손상"
      ]
    },
    {
      "id": "ac-1-1",
      "title": {
        "ko": "냉방능력 저하 — 에어컨이 켜지지만 충분히 시원하지 않음",
        "en": "Reduced Cooling Capacity — Unit runs but fails to cool adequately",
        "zh": "制冷能力下降——设备运行但制冷效果不足",
        "ja": "冷房能力低下 — 運転しているが十分に冷えない",
        "es": "Capacidad de enfriamiento reducida — El equipo funciona pero no enfría adecuadamente",
        "hi": "कूलिंग क्षमता में कमी — यूनिट चलती है लेकिन पर्याप्त ठंडा नहीं करती",
        "vi": "Giảm khả năng lạnh — điều hòa bật nhưng không đủ lạnh",
        "th": "ความสามารถทำความเย็นลด — แอร์ติดแต่เย็นไม่พอ",
        "id": "Penurunan kapasitas pendinginan — AC nyala tapi tidak cukup dingin",
        "ar": "انخفاض قدرة التبريد — المكيف يعمل لكن لا يبرّد بشكل كافٍ"
      },
      "tags": {
        "equipment": "ac",
        "system": [
          "refrigerant"
        ],
        "symptomType": [
          "performance"
        ]
      },
      "causes": [
        {
          "name": {
            "ko": "냉매 부족 또는 누설",
            "en": "Low refrigerant or refrigerant leak",
            "zh": "制冷剂不足或泄漏",
            "ja": "冷媒不足または冷媒漏れ",
            "es": "Refrigerante bajo o fuga de refrigerante",
            "hi": "रेफ्रिजरेंट कम या लीक",
            "vi": "Thiếu hoặc rò rỉ môi chất",
            "th": "สารทำความเย็นขาดหรือรั่ว",
            "id": "Refrigeran kurang atau bocor",
            "ar": "نقص أو تسرب المبرد"
          },
          "check": {
            "ko": "게이지 매니폴드 연결 — R-410A 기준 저압 7~8 bar, 고압 28~32 bar 정상. 저압이 5 bar 이하면 부족 확정. 액관 사이트글라스에 기포 지속 + 실내기 흡입관 서리 동반 시 누설 강력 의심. 누설탐지기(전자식)로 실내기 플레어·실외기 서비스밸브·용접부 스캔, 의심부에 누설검지 스프레이",
            "en": "Connect manifold gauges — R-410A normal: low 7–8 bar, high 28–32 bar. Low below 5 bar confirms undercharge. Persistent bubbles in sight glass + frost on indoor suction line strongly suggests a leak. Scan flare joints at indoor unit, service valves at outdoor unit, and brazed joints with electronic leak detector; spray suspect joints with leak detection fluid",
            "zh": "接歧管压力表——R-410A正常值：低压7~8 bar，高压28~32 bar。低压低于5 bar确认不足。视镜持续有气泡+室内机吸气管结霜强烈提示泄漏。用电子检漏仪扫查室内机喇叭口、室外机截止阀、焊接点，可疑处喷检漏液",
            "ja": "ゲージマニホールド接続 — R-410A基準で低圧7〜8 bar、高圧28〜32 barが正常。低圧5 bar以下なら不足確定。サイトグラスに気泡連続＋室内機吸入管に着霜があれば漏れの強い疑い。電子式リークディテクターで室内機フレア・室外機サービスバルブ・溶接部をスキャン、疑わしい箇所は検知スプレー",
            "es": "Conecte manómetros — R-410A normal: baja 7–8 bar, alta 28–32 bar. Baja inferior a 5 bar confirma falta. Burbujas persistentes en mirilla + escarcha en línea de succión interior sugieren fuga. Revise uniones flare (interior), válvulas de servicio (exterior) y soldaduras con detector electrónico y spray detector",
            "hi": "मैनिफोल्ड गेज कनेक्ट करें — R-410A सामान्य: लो 7–8 bar, हाई 28–32 bar. लो 5 bar से कम होने पर चार्ज कम पक्का। साइट ग्लास में लगातार बुलबुले + इंडोर सक्शन लाइन पर फ्रॉस्ट हो तो लीक का मजबूत संदेह। इलेक्ट्रॉनिक लीक डिटेक्टर से इंडोर फ्लेयर, आउटडोर सर्विस वाल्व, ब्रेज़्ड जॉइंट स्कैन करें; संदिग्ध हिस्से पर लीक स्प्रे",
            "vi": "Nối gauge manifold — với R-410A: LP 7~8 bar, HP 28~32 bar là bình thường. LP ≤5 bar = xác định thiếu. Sight glass đường lỏng có bọt kéo dài + đóng tuyết ở ống hút dàn trong = nghi rò rỉ mạnh. Dùng leak detector điện tử quét flare dàn trong, van dịch vụ dàn ngoài, mối hàn. Xịt dò rò tại khu vực nghi ngờ.",
            "th": "ต่อเกจมานิโฟลด์ — R-410A: LP 7-8 bar, HP 28-32 bar ปกติ LP ≤5 bar = ยืนยันขาด sight glass ท่อของเหลวมีฟองต่อเนื่อง + ท่อดูดยูนิตในเป็นน้ำแข็ง = สงสัยรั่วแรง ใช้ leak detector อิเล็กทรอนิกส์สแกน flare ยูนิตใน, service valve ยูนิตนอก, จุดเชื่อม ฉีดสเปรย์ตรวจรั่วที่จุดสงสัย",
            "id": "Sambung gauge manifold — R-410A: LP 7-8 bar, HP 28-32 bar normal. LP ≤5 bar = kekurangan terkonfirmasi. Gelembung terus di sight glass liquid line + frost pada pipa hisap unit dalam = dugaan kebocoran kuat. Gunakan leak detector elektronik scan flare unit dalam, service valve unit luar, area welding. Semprot leak detector spray di area dicurigai",
            "ar": "صل مقياس المانيفولد — R-410A: LP 7-8 بار، HP 28-32 بار طبيعي. LP ≤5 بار = تأكيد النقص. فقاعات مستمرة في sight glass لخط السائل + صقيع على أنبوب سحب الوحدة الداخلية = اشتباه تسرب قوي. استخدم كاشف تسرب إلكتروني لمسح flare الوحدة الداخلية وصمامات الخدمة واللحام. رش رذاذ الكشف عند مواضع الاشتباه"
          },
          "fix": {
            "ko": "누설부 먼저 수리(플레어 재가공/브레이징 재용접) → 냉매 전량 회수 → 진공펌프로 500 micron 이하까지 30분 이상 유지 → 네임플레이트 충전량대로 계량 충전(저울 사용). 누설 수리 없이 보충 충전은 금지 — 몇 달 후 재방문 원인",
            "en": "Repair the leak first (re-flare or re-braze) → recover all refrigerant → evacuate with vacuum pump to ≤500 micron for 30+ min → weigh-in exact nameplate charge. Do NOT top off without leak repair — will callback within months",
            "zh": "先修复泄漏（喇叭口重做/重新焊接）→ 全量回收冷媒 → 真空泵抽至≤500 micron保持30分钟以上 → 按铭牌充注量用电子秤精准充注。严禁不修漏直接补充——几个月后必回访",
            "ja": "漏れ箇所を先に修理（フレア再加工・ロウ付けやり直し）→ 冷媒全量回収 → 真空ポンプで500ミクロン以下まで30分以上保持 → ネームプレート表示量どおり計量充填（電子秤使用）。漏れ修理なしの追加充填は厳禁 — 数ヶ月で再訪",
            "es": "Repare la fuga primero (rehacer flare/resoldar) → recupere todo el refrigerante → vacío con bomba a ≤500 micrones 30+ min → carga exacta según placa con báscula. NO recargar sin reparar la fuga — volverá en meses",
            "hi": "पहले लीक ठीक करें (फ्लेयर दोबारा/रीब्रेज़) → पूरा रेफ्रिजरेंट रिकवर करें → वैक्यूम पंप से ≤500 micron तक 30+ मिनट → नेमप्लेट मात्रा के अनुसार वजन से चार्ज। लीक ठीक किए बिना टॉप-अप न करें — महीनों में दोबारा कॉल आएगी",
            "vi": "Sửa rò rỉ trước (flare lại/brazing lại) → thu hồi toàn bộ môi chất → hút chân không dưới 500 micron duy trì ≥30 phút → nạp theo đúng lượng trên nameplate (dùng cân). Cấm nạp thêm mà không sửa rò rỉ — vài tháng sau lại phải đi lại.",
            "th": "ซ่อมรอยรั่วก่อน (ทำ flare ใหม่/บัดกรีใหม่) → กู้สารทำความเย็นทั้งหมด → สุญญากาศด้วยปั๊มต่ำกว่า 500 ไมครอนรักษาไว้ ≥30 นาที → เติมตามปริมาณ nameplate (ใช้ตาชั่ง) ห้ามเติมโดยไม่ซ่อมรั่ว — อีกไม่กี่เดือนก็ต้องกลับมาอีก",
            "id": "Perbaiki kebocoran dulu (reflare/brazing ulang) → recovery semua refrigeran → vakum di bawah 500 micron pertahankan ≥30 menit → isi sesuai jumlah nameplate (gunakan timbangan). Dilarang top up tanpa perbaikan kebocoran — beberapa bulan lagi kembali",
            "ar": "أصلح التسرب أولاً (إعادة flare/إعادة brazing) → استعد كل المبرد → فرّغ تحت 500 ميكرون وحافظ ≥30 دقيقة → اشحن بالكمية المكتوبة على لوحة البيانات (بالميزان). ممنوع الشحن الإضافي دون إصلاح التسرب — ستعود المشكلة بعد أشهر"
          }
        },
        {
          "name": {
            "ko": "공기필터 막힘 — 먼지·오염물로 풍량 감소",
            "en": "Clogged air filter — reduced airflow from dust and debris",
            "zh": "空气过滤网堵塞——灰尘和杂物导致风量减少",
            "ja": "空気フィルター詰まり — ほこり・汚れによる風量低下",
            "es": "Filtro de aire obstruido — flujo reducido por polvo y suciedad",
            "hi": "एयर फिल्टर बंद — धूल/मलबे से एयरफ्लो कम",
            "vi": "Tắc lọc gió — giảm lưu lượng do bụi/ô nhiễm",
            "th": "ฟิลเตอร์อากาศตัน — ลมลดจากฝุ่น/สิ่งสกปรก",
            "id": "Penyumbatan filter udara — aliran udara turun karena debu/kotoran",
            "ar": "انسداد فلتر الهواء — انخفاض التدفق بسبب الغبار/الأوساخ"
          },
          "check": {
            "ko": "실내기 전면 패널 열어 필터 탈거 후 햇빛 투과 확인 — 빛 거의 안 통하면 심한 막힘. 풍속계로 토출 풍속 측정(일반 벽걸이 2.5~3.5 m/s 정상, 1.5 m/s 이하면 막힘). 실내기 리턴 측 그릴 먼지층도 동시 점검",
            "en": "Open front panel, remove filter, hold up to light — if light barely passes, heavily clogged. Measure discharge velocity with anemometer (typical wall-split 2.5–3.5 m/s normal; below 1.5 m/s = clogged). Also check return grille for dust buildup",
            "zh": "打开前面板取下过滤网对光看——几乎不透光即严重堵塞。风速计测出风风速（壁挂机正常2.5~3.5 m/s，低于1.5 m/s为堵塞）。同时检查回风栅格积尘",
            "ja": "室内機前面パネルを開けフィルターを外して光にかざす — 光がほぼ通らなければ高度詰まり。風速計で吹出風速測定（壁掛け標準2.5〜3.5 m/s、1.5 m/s以下なら詰まり）。リターン側グリルの埃層も同時点検",
            "es": "Abra el panel frontal, retire el filtro, mírelo a contraluz — si apenas pasa luz, muy obstruido. Mida velocidad de salida con anemómetro (split pared normal 2,5–3,5 m/s; por debajo de 1,5 m/s = obstruido). Revise también la rejilla de retorno",
            "hi": "फ्रंट पैनल खोलकर फिल्टर निकालें और रोशनी में देखें — रोशनी मुश्किल से पार हो तो गंभीर बंद। एनीमोमीटर से डिस्चार्ज वेलोसिटी मापें (वॉल स्प्लिट सामान्य 2.5–3.5 m/s, 1.5 m/s से कम = बंद)। रिटर्न ग्रिल की धूल भी जांचें",
            "vi": "Mở panel trước dàn trong, tháo lọc, chiếu ánh sáng kiểm tra — gần như không xuyên ánh sáng = tắc nặng. Đo tốc độ gió đầu thổi (wall-mount 2.5~3.5 m/s bình thường, ≤1.5 m/s = tắc). Kiểm tra cả lớp bụi trên grille return.",
            "th": "เปิดแผงหน้ายูนิตใน ถอดฟิลเตอร์ ส่องแสงตรวจ — แสงผ่านแทบไม่ได้ = ตันหนัก วัดความเร็วลมช่องจ่าย (wall-mount 2.5-3.5 m/s ปกติ, ≤1.5 m/s = ตัน) ตรวจชั้นฝุ่นบน return grille ด้วย",
            "id": "Buka panel depan unit dalam, lepas filter, sinari cahaya — hampir tidak tembus = tersumbat parah. Ukur kecepatan udara outlet (wall-mount 2.5-3.5 m/s normal, ≤1.5 m/s = tersumbat). Cek juga debu di return grille",
            "ar": "افتح اللوحة الأمامية للوحدة الداخلية، فك الفلتر، سلط ضوءًا للفحص — إذا لم يمر الضوء تقريبًا = انسداد شديد. قس سرعة الهواء عند المخرج (wall-mount 2.5-3.5 م/ث طبيعي، ≤1.5 م/ث = انسداد). افحص طبقة الغبار على شبكة الإرجاع أيضًا"
          },
          "fix": {
            "ko": "필터 탈거 → 진공청소기로 먼지 1차 제거 → 미지근한 물(40°C 이하) + 중성세제로 세척 → 완전 건조 후 재장착. 찢어지거나 변형 시 교체. 먼지 많은 환경(공장·주방)은 월 1회, 주거지는 2~3개월마다 청소 권장. 리턴 그릴도 같이 청소",
            "en": "Remove filter → vacuum off loose dust → wash with lukewarm water (≤40°C) and mild detergent → dry fully before reinstalling. Replace if torn/deformed. Clean monthly in dusty sites (factories/kitchens), every 2–3 months in homes. Clean return grille at the same time",
            "zh": "取下过滤网→吸尘器先除大颗粒灰尘→用温水(≤40°C)加中性洗涤剂清洗→完全干燥后装回。破损或变形则更换。多尘环境(工厂/厨房)每月一次，住宅每2~3个月。同时清洁回风栅格",
            "ja": "フィルターを外す → 掃除機で大きな埃を除去 → ぬるま湯(40°C以下)＋中性洗剤で洗浄 → 完全乾燥後に再装着。破れ・変形時は交換。埃の多い環境(工場・厨房)は月1回、住居は2〜3ヶ月ごと推奨。リターングリルも同時清掃",
            "es": "Retire el filtro → aspire el polvo grueso → lave con agua tibia (≤40°C) y detergente suave → seque completamente antes de reinstalar. Reemplace si está roto/deformado. Mensual en sitios con polvo (fábricas/cocinas), cada 2–3 meses en hogares. Limpie también la rejilla de retorno",
            "hi": "फिल्टर निकालें → वैक्यूम से खुली धूल हटाएं → गुनगुने पानी (≤40°C) और हल्के डिटर्जेंट से धोएं → पूरी तरह सुखाकर लगाएं। फटा/विकृत हो तो बदलें। धूल भरी जगह (फैक्ट्री/रसोई) पर महीने में, घर में 2–3 महीने में सफाई। रिटर्न ग्रिल भी साथ साफ करें",
            "vi": "Tháo lọc → hút bụi sơ → rửa bằng nước ấm (≤40°C) + xà phòng trung tính → phơi khô hoàn toàn rồi lắp lại. Rách/biến dạng thì thay. Môi trường nhiều bụi (xưởng, bếp) 1 tháng/lần, nhà ở 2~3 tháng/lần. Vệ sinh cả grille return.",
            "th": "ถอดฟิลเตอร์ → ดูดฝุ่นครั้งแรก → ล้างด้วยน้ำอุ่น (≤40°C) + น้ำยาเป็นกลาง → ตากให้แห้งสนิทแล้วใส่กลับ ถ้าฉีกขาด/บิดเบี้ยวให้เปลี่ยน สภาพแวดล้อมฝุ่นมาก (โรงงาน ห้องครัว) เดือนละครั้ง, ที่พัก 2-3 เดือนครั้ง ล้าง return grille ด้วย",
            "id": "Lepas filter → hisap debu dulu → cuci dengan air hangat (≤40°C) + deterjen netral → keringkan sempurna lalu pasang ulang. Sobek/berubah bentuk = ganti. Lingkungan berdebu (pabrik, dapur) sebulan sekali, rumah 2-3 bulan sekali. Bersihkan juga return grille",
            "ar": "فك الفلتر → شفط الغبار أولاً → اغسله بماء دافئ (≤40°م) + منظف محايد → جفف تمامًا ثم ركّبه. عند التمزق/التشوه استبدله. بيئة غبار عالٍ (مصنع، مطبخ) شهريًا، منزل 2-3 أشهر. نظّف شبكة الإرجاع أيضًا"
          }
        },
        {
          "name": {
            "ko": "증발기 오염 — 코일 핀에 먼지·기름 코팅",
            "en": "Dirty evaporator coil — dust and oil film on fins",
            "zh": "蒸发器盘管污染——翅片积尘/油膜",
            "ja": "蒸発器汚染 — フィンに埃・油膜付着",
            "es": "Serpentín evaporador sucio — polvo y aceite en aletas",
            "hi": "गंदा इवेपोरेटर कॉइल — फिन पर धूल/तेल की परत",
            "vi": "Bẩn dàn bay hơi — bụi/dầu phủ cánh coil",
            "th": "อีวาพอเรเตอร์สกปรก — ฝุ่น/น้ำมันเคลือบครีบคอยล์",
            "id": "Evaporator kotor — debu/minyak melapisi sirip koil",
            "ar": "تلوث المبخر — طبقة غبار/زيت على زعانف الملف"
          },
          "check": {
            "ko": "필터 탈거 후 LED 랜턴으로 증발기 코일 육안 확인 — 핀 사이 먼지 덩어리 또는 기름때(특히 식당·흡연실) 시 오염. 풍량 정상인데 토출 온도 12°C 이상이면 증발기 오염 의심. 드레인팬 냄새·슬라임 확인",
            "en": "Remove filter, shine LED flashlight on evaporator coil — clumped dust between fins or oil film (especially restaurants/smoking areas) indicates fouling. If airflow is normal but supply temp is above 12°C, suspect evaporator fouling. Check drain pan for odor/slime",
            "zh": "取下过滤网，用LED灯照蒸发器盘管——翅片间有结块灰尘或油膜(餐厅/吸烟区常见)即污染。风量正常但送风温度>12°C也疑蒸发器脏。检查接水盘是否有异味/黏液",
            "ja": "フィルターを外しLEDライトで蒸発器コイルを目視 — フィン間の埃塊または油膜(飲食店・喫煙室で特に多い)があれば汚染。風量正常でも吹出温度12°C超なら蒸発器汚れ疑い。ドレンパンの臭い・スライム確認",
            "es": "Retire el filtro, ilumine el serpentín con linterna LED — polvo aglomerado o película de aceite (común en restaurantes/zonas de fumadores) indica suciedad. Flujo normal pero temperatura de suministro >12°C también sugiere serpentín sucio. Revise bandeja de drenaje (olor/limo)",
            "hi": "फिल्टर निकालकर LED टॉर्च से इवेपोरेटर कॉइल देखें — फिन के बीच धूल के गुच्छे या तेल की परत (रेस्तरां/स्मोकिंग एरिया में आम) = गंदगी। एयरफ्लो सामान्य पर सप्लाई टेम्प >12°C हो तो भी कॉइल गंदा। ड्रेन पैन की गंध/स्लाइम जांचें",
            "vi": "Tháo lọc, dùng đèn LED kiểm tra coil dàn bay hơi — có cục bụi giữa cánh hoặc lớp dầu (quán ăn, phòng hút thuốc) = bẩn. Lưu lượng bình thường mà nhiệt độ thổi ≥12°C = nghi bẩn dàn bay hơi. Kiểm tra mùi/slime ở drain pan.",
            "th": "ถอดฟิลเตอร์ ใช้ไฟ LED ตรวจคอยล์อีวาพอเรเตอร์ — มีฝุ่นเกาะระหว่างครีบหรือคราบน้ำมัน (ร้านอาหาร, ห้องสูบบุหรี่) = สกปรก ปริมาณลมปกติแต่อุณหภูมิจ่าย ≥12°C = สงสัยอีวาพอเรเตอร์สกปรก ตรวจกลิ่น/เมือกที่ถาดระบาย",
            "id": "Lepas filter, gunakan senter LED untuk cek coil evaporator — ada gumpalan debu antar sirip atau lapisan minyak (restoran, ruang merokok) = kotor. Aliran udara normal tapi suhu outlet ≥12°C = dugaan evaporator kotor. Cek bau/slime di drain pan",
            "ar": "فك الفلتر، استخدم كشاف LED لفحص ملف المبخر — وجود كتل غبار بين الزعانف أو طبقة زيت (مطاعم، غرف تدخين) = متسخ. تدفق هواء طبيعي لكن درجة حرارة المخرج ≥12°م = اشتباه تلوث المبخر. افحص الرائحة/الطبقة الحيوية في حوض التصريف"
          },
          "fix": {
            "ko": "전원 차단 → 실내기 커버·드레인팬 보양 → 노피어로우(no-rinse) 코일 클리너 도포 → 15분 방치 → 저압 분무기로 수세 → 드레인팬 청소 및 호스 관통. 오염 심하면 분해 세척(코일 빗 사용). 연 1~2회 정기 세척 권장",
            "en": "Cut power → protect indoor casing/drain pan with plastic sheet → apply no-rinse coil cleaner → let dwell 15 min → rinse with low-pressure sprayer → clean drain pan and flush hose. For heavy fouling, pull-and-clean (use fin comb). Recommend 1–2 cleanings per year",
            "zh": "切断电源→用塑料布保护室内机外壳和接水盘→喷涂免冲洗盘管清洁剂→静置15分钟→低压喷雾器冲洗→清洁接水盘并疏通排水管。污染严重时拆机清洗(使用翅片梳)。建议每年1~2次定期清洗",
            "ja": "電源遮断 → ビニール等で筐体・ドレンパンを養生 → ノーリンス式コイルクリーナー塗布 → 15分放置 → 低圧スプレーで洗い流し → ドレンパン清掃とホース貫通。汚染が酷ければ分解洗浄(フィンコーム使用)。年1〜2回の定期洗浄推奨",
            "es": "Corte corriente → proteja carcasa y bandeja con plástico → aplique limpiador de serpentín sin enjuague → deje 15 min → enjuague con pulverizador de baja presión → limpie bandeja y desatore manguera. Si está muy sucio, desmonte (peine de aletas). Limpieza 1–2 veces al año recomendada",
            "hi": "बिजली बंद करें → प्लास्टिक से इंडोर केसिंग/ड्रेन पैन ढकें → नो-रिंस कॉइल क्लीनर लगाएं → 15 मिनट छोड़ें → कम दबाव स्प्रेयर से धोएं → ड्रेन पैन साफ करें, होज साफ करें। गंभीर गंदगी पर खोलकर सफाई (फिन कोम्ब)। साल में 1–2 बार सफाई की सिफारिश",
            "vi": "Cắt nguồn → che cover dàn trong và drain pan → xịt no-rinse coil cleaner → chờ 15 phút → rửa bằng bình xịt áp thấp → vệ sinh drain pan và thông ống. Bẩn nặng thì tháo để rửa (dùng lược cánh). Khuyến nghị 1~2 lần/năm.",
            "th": "ตัดไฟ → คลุมยูนิตในและถาดระบาย → ฉีด no-rinse coil cleaner → ทิ้งไว้ 15 นาที → ล้างด้วยเครื่องฉีดแรงดันต่ำ → ล้างถาดระบายและทะลวงท่อ สกปรกหนักถอดล้าง (ใช้หวีครีบ) แนะนำทำ 1-2 ครั้งต่อปี",
            "id": "Matikan daya → tutup cover unit dalam dan drain pan → semprotkan no-rinse coil cleaner → diamkan 15 menit → bilas dengan sprayer tekanan rendah → bersihkan drain pan dan tembus hose. Kotor parah bongkar dan cuci (fin comb). Disarankan 1-2 kali setahun",
            "ar": "افصل الكهرباء → غطّ الوحدة الداخلية وحوض التصريف → رش منظف ملف no-rinse → اترك 15 دقيقة → اشطف برذاذ ضغط منخفض → نظّف حوض التصريف وافتح الخرطوم. التلوث الشديد يتطلب الفك والغسل (مشط الزعانف). يُنصح 1-2 مرة سنويًا"
          }
        },
        {
          "name": {
            "ko": "응축기(실외기) 오염 — 방열 불량으로 고압 상승",
            "en": "Dirty condenser (outdoor unit) — poor heat rejection raises high pressure",
            "zh": "冷凝器(室外机)脏堵——散热不良导致高压升高",
            "ja": "凝縮器(室外機)汚染 — 放熱不良で高圧上昇",
            "es": "Condensador (exterior) sucio — mala disipación eleva la alta presión",
            "hi": "गंदा कंडेनसर (आउटडोर यूनिट) — खराब हीट रिजेक्शन से हाई प्रेशर बढ़ना",
            "vi": "Bẩn dàn ngưng (dàn ngoài) — tản nhiệt kém → HP tăng",
            "th": "คอนเดนเซอร์ (ยูนิตนอก) สกปรก — ระบายความร้อนไม่ดี → HP สูง",
            "id": "Kondensor (unit luar) kotor — pembuangan panas buruk → HP naik",
            "ar": "تلوث المكثف (الوحدة الخارجية) — ضعف التبديد → ارتفاع HP"
          },
          "check": {
            "ko": "실외기 핀 육안 확인 — 먼지·꽃가루·풀잎·개털 끼임, 고압 게이지 이상 상승(R-410A 35 bar 초과 시 오염 거의 확정). 실외기 토출 공기가 뜨겁지 않고 미지근하면 방열 불량. 설치 위치(에어컨 실외기 방향·벽 이격) 확인",
            "en": "Visually inspect outdoor fins for dust, pollen, leaves, pet hair; high-side gauge rising (>35 bar on R-410A nearly confirms fouling). If outdoor discharge air feels lukewarm rather than hot, heat rejection is poor. Verify install location (discharge direction, wall clearance)",
            "zh": "目视室外机翅片——灰尘/花粉/树叶/宠物毛堵塞，高压表异常升高(R-410A超35 bar基本确认脏堵)。室外机出风温热而非烫手即散热不良。检查安装位置(出风方向、与墙距离)",
            "ja": "室外機フィンを目視 — ほこり・花粉・落葉・ペットの毛が詰まっていないか、高圧ゲージ異常上昇(R-410Aで35 bar超なら汚染ほぼ確定)。室外機の排風が熱くなくぬるければ放熱不良。設置位置(排風方向・壁クリアランス)も確認",
            "es": "Inspeccione aletas exteriores — polvo, polen, hojas, pelo de mascotas; manómetro alto subiendo (>35 bar en R-410A casi confirma suciedad). Si el aire de salida se siente tibio en vez de caliente, hay mala disipación. Verifique ubicación (dirección de descarga, separación de pared)",
            "hi": "आउटडोर फिन विजुअली जांचें — धूल/पराग/पत्ते/पालतू बाल; हाई-साइड गेज बढ़ना (R-410A पर >35 bar लगभग पक्का गंदगी)। आउटडोर डिस्चार्ज हवा गुनगुनी (गर्म नहीं) = खराब डिस्सिपेशन। इंस्टॉल लोकेशन (डिस्चार्ज दिशा, दीवार से दूरी) जांचें",
            "vi": "Kiểm tra mắt cánh dàn ngoài — bụi/phấn hoa/lá/lông thú. HP gauge tăng bất thường (R-410A ≥35 bar = bẩn gần chắc chắn). Khí thổi của dàn ngoài không nóng mà ấm = tản nhiệt kém. Kiểm tra vị trí lắp (hướng dàn ngoài, khoảng cách tường).",
            "th": "ตรวจครีบยูนิตนอกด้วยสายตา — ฝุ่น/ละอองเกสร/ใบไม้/ขนสัตว์ติด HP gauge สูงผิดปกติ (R-410A ≥35 bar = สกปรกแน่) อากาศที่ออกจากยูนิตนอกไม่ร้อนแต่อุ่น = ระบายความร้อนไม่ดี ตรวจตำแหน่งติดตั้ง (ทิศทางยูนิตนอก, ระยะจากผนัง)",
            "id": "Cek visual sirip unit luar — debu/serbuk sari/daun/bulu hewan tersangkut. HP gauge naik abnormal (R-410A ≥35 bar = hampir pasti kotor). Udara keluar unit luar tidak panas tapi hangat = pembuangan panas buruk. Cek posisi pemasangan (arah unit luar, jarak dinding)",
            "ar": "فحص بصري لزعانف الوحدة الخارجية — غبار/حبوب لقاح/أوراق/شعر حيوانات. ارتفاع غير طبيعي لـ HP (R-410A ≥35 بار = تلوث شبه مؤكد). هواء المخرج دافئ وليس ساخنًا = ضعف التبديد. افحص موضع التركيب (اتجاه الوحدة، مسافة الجدار)"
          },
          "fix": {
            "ko": "전원 차단 → 커버 탈거 → 핀 위에서 아래로 물 분사(고압세척기 20~30 bar 이하, 너무 강하면 핀 변형). 기름때 심하면 알칼리 코일 클리너 도포 → 10분 → 수세. 휘어진 핀은 핀 빗으로 펴기. 연 1회(봄철) 청소 권장",
            "en": "Cut power → remove casing → rinse fins top-down with water (pressure washer ≤20–30 bar, higher will bend fins). For heavy oil buildup, apply alkaline coil cleaner → 10 min dwell → rinse. Straighten bent fins with fin comb. Annual cleaning (spring) recommended",
            "zh": "切断电源→拆外壳→从上往下冲水清洗翅片(高压机≤20~30 bar，过大会压弯翅片)。油污严重时用碱性盘管清洁剂→10分钟→冲洗。用翅片梳整直弯曲翅片。建议每年(春季)清洗一次",
            "ja": "電源遮断 → カバー取外し → 上から下へ水洗い(高圧洗浄機は20〜30 bar以下、強すぎるとフィン変形)。油汚れ酷ければアルカリ性コイルクリーナー塗布 → 10分 → 水洗い。曲がったフィンはフィンコームで矯正。年1回(春)の清掃推奨",
            "es": "Corte corriente → retire carcasa → enjuague aletas de arriba hacia abajo (hidrolimpiadora ≤20–30 bar; más dobla las aletas). Si hay aceite, aplique limpiador alcalino → 10 min → enjuague. Enderece aletas dobladas con peine. Limpieza anual (primavera) recomendada",
            "hi": "बिजली बंद करें → केसिंग निकालें → फिन ऊपर से नीचे पानी से धोएं (प्रेशर वॉशर ≤20–30 bar, ज्यादा = फिन मुड़ेगी)। तेल ज्यादा हो तो अल्कलाइन कॉइल क्लीनर → 10 मिनट → धोएं। मुड़ी फिन फिन कोम्ब से सीधी करें। साल में एक बार (वसंत) सफाई",
            "vi": "Cắt nguồn → tháo cover → phun nước từ trên xuống theo cánh (máy rửa áp lực ≤20~30 bar, quá mạnh sẽ móp cánh). Bẩn dầu nặng thì bôi alkaline cleaner → 10 phút → rửa. Cánh cong dùng fin comb chỉnh. Khuyến nghị 1 lần/năm (mùa xuân).",
            "th": "ตัดไฟ → ถอดฝาครอบ → ฉีดน้ำจากบนลงล่างตามทิศทางครีบ (เครื่องฉีดแรงดัน ≤20-30 bar, แรงเกินจะทำให้ครีบบิด) ถ้าคราบน้ำมันหนักทาน้ำยาด่าง → 10 นาที → ล้างน้ำ ครีบงอปรับด้วย fin comb แนะนำปีละครั้ง (ฤดูใบไม้ผลิ)",
            "id": "Matikan daya → lepas cover → semprot air dari atas ke bawah searah sirip (pressure washer ≤20-30 bar, terlalu kuat = sirip bengkok). Kontaminasi minyak berat, aplikasikan alkaline cleaner → 10 menit → bilas. Sirip bengkok rapikan dengan fin comb. Disarankan setahun sekali (musim semi)",
            "ar": "افصل الكهرباء → فك الغطاء → رش الماء من الأعلى للأسفل باتجاه الزعانف (غسالة ضغط ≤20-30 بار، المفرط يشوّه الزعانف). التلوث بالزيت الثقيل، ضع منظفًا قلويًا → 10 دقائق → اشطف. الزعانف المعوجة سوّها بمشط. يُنصح مرة سنويًا (الربيع)"
          }
        },
        {
          "name": {
            "ko": "압축기 능력 저하 — 내부 밸브·피스톤 마모",
            "en": "Compressor capacity loss — internal valve/piston wear",
            "zh": "压缩机能力下降——内部阀片/活塞磨损",
            "ja": "圧縮機能力低下 — 内部バルブ・ピストン摩耗",
            "es": "Pérdida de capacidad del compresor — desgaste de válvulas/pistón",
            "hi": "कंप्रेसर क्षमता गिरना — आंतरिक वाल्व/पिस्टन घिसाव",
            "vi": "Giảm khả năng máy nén — mòn van/piston bên trong",
            "th": "ความสามารถคอมเพรสเซอร์ลด — วาล์ว/ลูกสูบภายในสึก",
            "id": "Penurunan kapasitas kompresor — keausan katup/piston internal",
            "ar": "انخفاض قدرة الضاغط — تآكل الصمامات/المكابس الداخلية"
          },
          "check": {
            "ko": "압축기 운전 전류 측정 — 정격 대비 ±20% 이탈(정격 5A인데 3A 이하면 능력 저하, 7A 이상이면 과부하). 고압/저압 게이지 동시 확인 — 압축비 정상(예: R-410A 여름 4.5~5)인데 양쪽 압력이 동시에 밀리면 내부 마모 의심. 크랭크케이스 오일레벨·오일색 확인",
            "en": "Measure compressor running current — ±20% deviation from rating (e.g., rated 5A but reads ≤3A = capacity loss; ≥7A = overload). Read high/low gauges simultaneously — if compression ratio looks normal (e.g., R-410A summer 4.5–5) yet both pressures drift toward each other, suspect internal wear. Check crankcase oil level and color",
            "zh": "测压缩机运行电流——与额定偏差±20%(额定5A但读数≤3A即能力下降，≥7A即过载)。同时观察高低压表——压比看似正常(如R-410A夏季4.5~5)但两侧压力同时互相靠近，则怀疑内部磨损。检查曲轴箱油位和油色",
            "ja": "圧縮機運転電流測定 — 定格比±20%の偏差(定格5Aで3A以下なら能力低下、7A以上なら過負荷)。高圧・低圧ゲージ同時観察 — 圧縮比は正常(R-410A夏季で4.5〜5)でも両圧が互いに近づけば内部摩耗疑い。クランクケースの油量・油色を確認",
            "es": "Mida la corriente del compresor — ±20% de desviación respecto al nominal (nominal 5A pero lee ≤3A = pérdida de capacidad; ≥7A = sobrecarga). Lea manómetros alta/baja simultáneamente — si la relación de compresión parece normal (R-410A verano 4,5–5) pero ambas presiones convergen, sospeche desgaste interno. Revise nivel y color del aceite",
            "hi": "कंप्रेसर करंट मापें — रेटेड से ±20% विचलन (रेटेड 5A पर ≤3A = क्षमता गिरावट, ≥7A = ओवरलोड)। हाई/लो गेज एक साथ पढ़ें — कंप्रेशन रेशियो सामान्य (R-410A गर्मी में 4.5–5) पर भी दोनों दबाव एक-दूसरे की ओर बढ़ें तो आंतरिक घिसाव का संदेह। क्रैंककेस तेल स्तर/रंग जांचें",
            "vi": "Đo dòng vận hành máy nén — lệch ±20% so định mức (định mức 5A mà ≤3A = giảm khả năng, ≥7A = quá tải). Đo cả HP/LP — tỷ số nén bình thường (R-410A mùa hè 4.5~5) nhưng cả hai áp đều thấp = nghi mòn bên trong. Kiểm tra mức/màu dầu crankcase.",
            "th": "วัดกระแสเดินเครื่องคอมเพรสเซอร์ — เบี่ยง ±20% จากพิกัด (พิกัด 5A แต่ ≤3A = ความสามารถลด, ≥7A = โอเวอร์โหลด) วัด HP/LP พร้อมกัน — อัตราส่วนการอัดปกติ (R-410A ฤดูร้อน 4.5-5) แต่ทั้งสองแรงดันต่ำพร้อมกัน = สงสัยสึกภายใน ตรวจระดับ/สีน้ำมันแครงค์เคส",
            "id": "Ukur arus operasi kompresor — deviasi ±20% dari nominal (nominal 5A tapi ≤3A = kapasitas turun, ≥7A = overload). Ukur HP/LP bersama — rasio kompresi normal (R-410A musim panas 4.5-5) tapi kedua tekanan rendah = dugaan keausan internal. Cek level/warna oli crankcase",
            "ar": "قس تيار تشغيل الضاغط — انحراف ±20٪ عن المعدل (المعدل 5A لكن ≤3A = انخفاض قدرة، ≥7A = حمل زائد). قس HP/LP معًا — نسبة ضغط طبيعية (R-410A صيفًا 4.5-5) لكن الضغطين منخفضان = اشتباه تآكل داخلي. افحص مستوى/لون زيت علبة المرافق"
          },
          "fix": {
            "ko": "압축기 단품 교체 — 동일 모델·냉매·용량 압축기 준비, 냉매 회수 후 교체. 드라이어(필터드라이어) 동시 교체 필수, 진공 500 micron 30분 이상, 신규 POE 오일 보충(교체량 제조사 사양). 소손된 압축기면 시스템 플러시 후 장착. 임시방편 수리 없음 — 교체만 정답",
            "en": "Replace compressor — match model, refrigerant type, and capacity; recover refrigerant first. Always replace filter drier at the same time; evacuate to ≤500 micron for 30+ min; top up POE oil per manufacturer spec. If compressor was burnt out, flush the system before install. No field repair — replacement is the only option",
            "zh": "整体更换压缩机——型号、冷媒、容量必须一致，先回收冷媒。必须同时更换过滤干燥器；真空≤500 micron保持30分钟以上；按厂家规格补POE冷冻油。若压缩机烧毁，装新机前先冲洗系统。无现场修复方案——只能换",
            "ja": "圧縮機丸ごと交換 — 同一モデル・同じ冷媒・同一能力を用意し、冷媒回収後に交換。ドライヤー(フィルタードライヤー)同時交換必須、真空500ミクロン以下30分以上保持、新品POEオイル補充(メーカー指定量)。焼損機だった場合はシステムフラッシュ後に取付。現場修理不可 — 交換のみ",
            "es": "Reemplace el compresor — mismo modelo, refrigerante y capacidad; recupere refrigerante primero. Cambie siempre el filtro secador a la vez; vacío ≤500 micrones 30+ min; reponga aceite POE según fabricante. Si estaba quemado, haga flushing del sistema antes de instalar. Sin reparación en campo — solo reemplazo",
            "hi": "कंप्रेसर पूरा बदलें — मॉडल, रेफ्रिजरेंट, क्षमता समान; पहले रेफ्रिजरेंट रिकवर करें। फिल्टर ड्रायर साथ में बदलना अनिवार्य; वैक्यूम ≤500 micron 30+ मिनट; निर्माता के अनुसार POE तेल डालें। कंप्रेसर जला हो तो लगाने से पहले सिस्टम फ्लश करें। फील्ड रिपेयर नहीं — केवल रिप्लेसमेंट",
            "vi": "Thay máy nén đơn lẻ — chuẩn bị máy nén cùng model/môi chất/công suất, thu hồi môi chất rồi thay. Bắt buộc thay drier cùng lúc. Hút chân không ≥30 phút dưới 500 micron, bổ sung dầu POE mới (lượng theo nhà sản xuất). Nếu máy nén cháy thì flush hệ trước khi lắp. Không có cách sửa tạm — chỉ thay là đáp án.",
            "th": "เปลี่ยนคอมเพรสเซอร์ทั้งตัว — เตรียมคอมเพรสเซอร์รุ่น/สาร/กำลังเดียวกัน กู้สารทำความเย็นแล้วเปลี่ยน ต้องเปลี่ยนไดรเออร์พร้อมกัน สุญญากาศ ≥30 นาทีที่ต่ำกว่า 500 ไมครอน เติมน้ำมัน POE ใหม่ (ปริมาณตามผู้ผลิต) ถ้าคอมเพรสเซอร์ไหม้ flush ระบบก่อนติดตั้ง ไม่มีวิธีซ่อมชั่วคราว — เปลี่ยนเท่านั้น",
            "id": "Ganti kompresor tunggal — siapkan kompresor model/refrigeran/kapasitas sama, recovery refrigeran lalu ganti. Wajib ganti drier bersamaan. Vakum ≥30 menit di bawah 500 micron, top up oli POE baru (jumlah sesuai pabrikan). Jika kompresor burnout, flush sistem sebelum pemasangan. Tidak ada perbaikan sementara — hanya penggantian",
            "ar": "استبدل الضاغط — جهّز ضاغطًا بنفس الطراز/المبرد/السعة، استعد المبرد ثم استبدل. إلزامي استبدال المجفف بالتزامن. فرّغ ≥30 دقيقة تحت 500 ميكرون، أضف زيت POE جديد (الكمية حسب الشركة). إذا احترق الضاغط اغسل النظام قبل التركيب. لا يوجد إصلاح مؤقت — الاستبدال فقط"
          }
        }
      ],
      "tip": {
        "ko": "현장 출동 1위 민원. 90%는 필터·실외기 청소로 해결. 게이지 달기 전에 먼저 필터 상태부터 보는 게 시간 절약 — 더러우면 청소만 하고 30분 재측정.",
        "en": "Most common service call. 90% are solved just by cleaning the filter and outdoor unit. Before hooking up gauges, check the filter first — saves time; if dirty, clean and recheck after 30 min.",
        "zh": "现场出勤第一大投诉。90%通过清洁过滤网和室外机就能解决。接表前先看过滤网状态更省时——脏就先清洁，30分钟后复测。",
        "ja": "出動クレーム第1位。90%はフィルターと室外機の清掃で解決。ゲージを繋ぐ前にまずフィルター状態を見るのが時短 — 汚れていたら清掃して30分後に再測定。",
        "es": "Llamada más frecuente. El 90% se resuelve solo limpiando filtro y unidad exterior. Antes de conectar manómetros revise el filtro — ahorra tiempo; si está sucio, limpie y remida tras 30 min.",
        "hi": "सबसे ज्यादा कॉल का कारण। 90% मामले फिल्टर और आउटडोर यूनिट की सफाई से हल। गेज लगाने से पहले फिल्टर जांचें — समय बचेगा; गंदा हो तो साफ करके 30 मिनट बाद दोबारा मापें।",
        "vi": "Khiếu nại hiện trường số 1. 90% giải quyết bằng vệ sinh lọc + dàn ngoài. Trước khi nối gauge kiểm tra lọc trước sẽ tiết kiệm thời gian — nếu bẩn thì chỉ vệ sinh rồi đo lại sau 30 phút.",
        "th": "เรื่องร้องเรียนหน้างานอันดับ 1 90% แก้ได้ด้วยการล้างฟิลเตอร์ + ยูนิตนอก ก่อนต่อเกจตรวจฟิลเตอร์ก่อนจะประหยัดเวลา — ถ้าสกปรกให้ล้างแล้ววัดใหม่ใน 30 นาที",
        "id": "Keluhan lapangan nomor 1. 90% selesai dengan membersihkan filter + unit luar. Sebelum pasang gauge, cek filter dulu lebih menghemat waktu — jika kotor cukup bersihkan lalu ukur ulang 30 menit kemudian",
        "ar": "شكوى الميدان الأولى. 90٪ تُحل بتنظيف الفلتر + الوحدة الخارجية. قبل توصيل المقاييس افحص الفلتر أولاً لتوفر الوقت — عند التلوث نظّف فقط ثم أعد القياس بعد 30 دقيقة"
      },
      "keywords": [
        "시원하지않음",
        "필터청소",
        "실외기",
        "풍량부족",
        "과충전"
      ]
    },
    {
      "id": "ac-1-2",
      "title": {
        "ko": "증발기 결빙 — 실내기 코일이 얼음 덩어리로 막힘",
        "en": "Frozen Evaporator — indoor coil blocked by ice buildup",
        "zh": "蒸发器结冰——室内机盘管被冰块堵死",
        "ja": "蒸発器凍結 — 室内機コイルが氷塊で閉塞",
        "es": "Evaporador congelado — serpentín interior bloqueado por hielo",
        "hi": "इवेपोरेटर जमना — इंडोर कॉइल बर्फ से बंद",
        "vi": "Đóng băng dàn lạnh — coil dàn lạnh bị bít kín bởi khối băng",
        "th": "อีวาพอเรเตอร์เป็นน้ำแข็ง — คอยล์ชุดในถูกอุดด้วยก้อนน้ำแข็ง",
        "id": "Pembekuan evaporator — coil unit indoor tertutup bongkahan es",
        "ar": "تجمد المبخر — ملف الوحدة الداخلية مسدود بكتلة جليدية"
      },
      "tags": {
        "equipment": "ac",
        "system": [
          "refrigerant"
        ],
        "symptomType": [
          "frost"
        ]
      },
      "causes": [
        {
          "name": {
            "ko": "공기필터·실내기 코일 심한 막힘 → 증발기 공기 유동 부족",
            "en": "Severely clogged air filter or indoor coil → insufficient evaporator airflow",
            "zh": "空气过滤网/室内盘管严重堵塞——蒸发器气流不足",
            "ja": "空気フィルターまたは室内コイル重度詰まり → 蒸発器通気不足",
            "es": "Filtro o serpentín muy obstruido → flujo insuficiente en evaporador",
            "hi": "एयर फिल्टर/इंडोर कॉइल गंभीर रूप से बंद → इवेपोरेटर पर एयरफ्लो अपर्याप्त",
            "vi": "Tắc nghẽn nặng filter và coil dàn lạnh → thiếu lưu lượng gió qua dàn lạnh",
            "th": "ฟิลเตอร์และคอยล์ชุดในอุดตันรุนแรง → อากาศไหลผ่านอีวาพอเรเตอร์ไม่พอ",
            "id": "Filter dan coil indoor tersumbat parah → aliran udara evaporator kurang",
            "ar": "انسداد شديد بالفلتر وملف الوحدة الداخلية → نقص تدفق الهواء عبر المبخر"
          },
          "check": {
            "ko": "필터·코일 육안 — 필터 빛 안 통하면 막힘 확정, 코일 표면 얼음·먼지층 동시 확인. 토출 풍속 정상의 50% 이하. 팬 모터 정상 회전 중이면 공기 측 문제 확정",
            "en": "Inspect filter and coil — if light barely passes through filter, confirmed clogged; check coil for ice and dust. Discharge airflow below 50% of normal. If fan motor is spinning normally, it's an airside issue",
            "zh": "目视过滤网和盘管——过滤网不透光即确认堵塞；盘管同时查看结冰和积尘。出风风速低于正常50%。风扇电机正常转动即可确认为空气侧问题",
            "ja": "フィルター・コイルを目視 — フィルターに光が通らなければ詰まり確定、コイル表面の氷・埃層も同時確認。吹出風速が正常の50%以下。ファンモーターが正常回転していれば空気側の問題と確定",
            "es": "Inspeccione filtro y serpentín — si no pasa luz, filtro obstruido; revise hielo y polvo en serpentín. Flujo a la salida <50% de lo normal. Si el motor del ventilador gira bien, problema del lado aire",
            "hi": "फिल्टर/कॉइल जांचें — फिल्टर से रोशनी पार न हो तो बंद पक्का; कॉइल पर बर्फ+धूल देखें। डिस्चार्ज एयरफ्लो सामान्य के 50% से कम। फैन मोटर सही घूम रहा हो तो एयर-साइड समस्या",
            "vi": "Quan sát filter và coil — filter không xuyên sáng = chắc chắn tắc, kiểm tra đồng thời lớp băng và bụi trên bề mặt coil. Tốc độ gió thổi dưới 50% bình thường. Quạt vẫn quay bình thường = chắc chắn vấn đề về phía gió",
            "th": "ตรวจฟิลเตอร์และคอยล์ด้วยตา — ฟิลเตอร์ไม่โปร่งแสง = ยืนยันอุดตัน ตรวจชั้นน้ำแข็งและฝุ่นบนผิวคอยล์พร้อมกัน ความเร็วลมต่ำกว่า 50% ของปกติ มอเตอร์พัดลมหมุนปกติ = ยืนยันปัญหาฝั่งอากาศ",
            "id": "Periksa filter dan coil secara visual — filter tidak tembus cahaya = pasti tersumbat, periksa lapisan es dan debu pada permukaan coil bersamaan. Kecepatan udara keluar di bawah 50% normal. Motor fan berputar normal = pasti masalah sisi udara",
            "ar": "فحص بصري للفلتر والملف — الفلتر لا يمر منه الضوء = تأكيد الانسداد، فحص طبقة الجليد والغبار على سطح الملف معاً. سرعة الهواء أقل من 50% من الطبيعي. محرك المروحة يدور بشكل طبيعي = تأكيد مشكلة جانب الهواء"
          },
          "fix": {
            "ko": "1) 즉시 냉방 정지, 팬은 끄고 압축기만 OFF(팬 돌리면 해빙 더뎌짐 — 얼음에 열 덜 전달). 2) 전원 차단 후 드레인팬 비닐·걸레로 보양, 바닥 물받이 준비. 3) **열풍기(3kW급) 또는 스팀 세정기로 강제 해빙 — 30분~1시간 완료**. 스팀건이 가장 빠름. 4) 드레인 호스 관통 확인(얼음 녹은 물 배수). 5) 해빙 완료 후 필터 세척/교체, 코일 노피어로우 클리너로 세척. 6) 재가동 전 과열도 5~8°C 확인, 안 잡히면 냉매량·TXV 점검. **자연 해빙 금지 — 내용물(냉장고·쇼케이스 등) 상함, 영업 지장**",
            "en": "1) Stop cooling immediately; turn fan OFF (running the fan slows thaw — less heat gets into the ice). 2) Cut power, protect drain pan with plastic sheet, place bucket below. 3) **Force-thaw with 3kW heat gun or steam cleaner — done in 30 min to 1 hr.** Steam gun is fastest. 4) Verify drain hose is clear (meltwater must drain). 5) After thaw, clean/replace filter and wash coil with no-rinse cleaner. 6) Before restart, verify superheat 5–8°C; if not, check charge and TXV. **Do NOT wait for natural thaw — spoils stored contents and halts business**",
            "zh": "1) 立即停机，关闭风扇仅停压缩机(开风扇反而延缓融化——热量不易传到冰上)。2) 切断电源，用塑料布保护接水盘，下面放桶。3) **用3kW热风枪或蒸汽清洗机强制融冰——30分钟至1小时搞定**。蒸汽枪最快。4) 确认排水管通畅(融化水必须排出)。5) 融冰后清洗或更换过滤网，用免冲洗清洁剂清洗盘管。6) 重启前确认过热度5~8°C，否则检查冷媒量和TXV。**禁止自然解冻——会导致储藏物腐败，影响营业**",
            "ja": "1) 直ちに冷房停止、ファンはOFF、圧縮機もOFF(ファンを回すと解氷が遅くなる — 氷に熱が伝わりにくい)。2) 電源遮断、ドレンパンをビニール・雑巾で養生、下に水受けバケツ。3) **熱風機(3kW級)またはスチームクリーナーで強制解氷 — 30分〜1時間で完了**。スチームガンが最速。4) ドレンホースの通水確認(解氷水の排出)。5) 解氷完了後、フィルター洗浄・交換、コイルをノーリンスクリーナーで洗浄。6) 再起動前に過熱度5〜8°C確認、未達なら冷媒量・TXV点検。**自然解氷は禁止 — 内容物(冷蔵・ショーケース等)が傷む、営業に支障**",
            "es": "1) Detenga el enfriamiento; apague ventilador y compresor (ventilador encendido retrasa el deshielo — menos calor llega al hielo). 2) Corte corriente, proteja bandeja con plástico, ponga balde debajo. 3) **Deshielo forzado con pistola de calor 3 kW o limpiadora de vapor — listo en 30 min a 1 hora.** Vapor es lo más rápido. 4) Verifique manguera de drenaje libre. 5) Tras deshielo, limpie/cambie filtro y lave serpentín con limpiador sin enjuague. 6) Antes de reiniciar, verifique SH 5–8°C; si no, revise carga y TXV. **NO deshielo natural — se echa a perder el contenido y detiene el negocio**",
            "hi": "1) तुरंत कूलिंग बंद करें; फैन OFF, कंप्रेसर भी OFF (फैन चलाने से पिघलाव धीमा — बर्फ तक गर्मी कम पहुंचती है)। 2) बिजली बंद, ड्रेन पैन को प्लास्टिक/कपड़े से ढकें, नीचे बाल्टी रखें। 3) **3kW हीट गन या स्टीम क्लीनर से जबरन पिघलाएं — 30 मिनट से 1 घंटे में पूरा**। स्टीम गन सबसे तेज। 4) ड्रेन होज साफ जांचें (पिघला पानी निकलना चाहिए)। 5) पिघलने के बाद फिल्टर साफ/बदलें, कॉइल नो-रिंस क्लीनर से धोएं। 6) दोबारा चालू करने से पहले सुपरहीट 5–8°C जांचें, न हो तो चार्ज/TXV देखें। **प्राकृतिक पिघलाव न करें — सामान खराब होगा, कारोबार रुकेगा**",
            "vi": "1) Dừng làm lạnh ngay, tắt quạt, chỉ tắt máy nén OFF (chạy quạt làm chậm tan băng — truyền nhiệt vào băng kém). 2) Cắt điện, lót drain pan bằng nilon/giẻ, chuẩn bị khay hứng nước. 3) **Tan băng cưỡng bức bằng máy thổi khí nóng (3kW) hoặc máy hơi nước — hoàn tất 30 phút~1 giờ**. Súng hơi nước nhanh nhất. 4) Kiểm tra ống drain thông (nước tan chảy thoát ra). 5) Sau khi tan băng, vệ sinh/thay filter, vệ sinh coil bằng dung dịch no-rinse. 6) Trước khi chạy lại, kiểm tra superheat 5~8°C, nếu không đạt thì kiểm tra lượng gas và TXV. **Cấm tan băng tự nhiên — hàng hóa (tủ lạnh, tủ trưng bày...) hỏng, ảnh hưởng kinh doanh**",
            "th": "1) หยุดทำความเย็นทันที ปิดพัดลม ปิดเฉพาะคอมเพรสเซอร์ OFF (เปิดพัดลมทำให้ละลายช้า — ถ่ายเทความร้อนไปยังน้ำแข็งน้อย) 2) ตัดไฟ คลุม drain pan ด้วยพลาสติก/ผ้า เตรียมถาดรองน้ำ 3) **ละลายน้ำแข็งด้วยฮีตเตอร์ (3kW) หรือเครื่องนึ่ง — เสร็จใน 30 นาที~1 ชม.** ปืนไอน้ำเร็วที่สุด 4) ตรวจท่อ drain ทะลุ (น้ำที่ละลายระบายออก) 5) หลังละลายเสร็จ ล้าง/เปลี่ยนฟิลเตอร์ ล้างคอยล์ด้วยน้ำยา no-rinse 6) ก่อนเปิดใหม่ ตรวจ superheat 5~8°C ถ้าไม่ได้ตรวจปริมาณน้ำยาและ TXV **ห้ามปล่อยละลายเอง — สินค้า (ตู้เย็น, ตู้แช่...) เสีย กระทบธุรกิจ**",
            "id": "1) Hentikan pendinginan segera, matikan fan, hanya OFF kompresor (menjalankan fan memperlambat pencairan — perpindahan panas ke es kurang). 2) Putus listrik, lapisi drain pan dengan plastik/kain, siapkan penampung air. 3) **Cairkan paksa dengan blower panas (3kW) atau steam cleaner — selesai 30 menit~1 jam**. Steam gun paling cepat. 4) Periksa ketembusan selang drain (air cair keluar). 5) Setelah pencairan selesai, cuci/ganti filter, bersihkan coil dengan no-rinse cleaner. 6) Sebelum nyalakan ulang, periksa superheat 5~8°C, jika tidak tercapai periksa jumlah refrigerant dan TXV. **Dilarang biarkan mencair alami — isi (kulkas, showcase...) rusak, mengganggu bisnis**",
            "ar": "1) إيقاف التبريد فوراً، إيقاف المروحة، إيقاف الضاغط فقط OFF (تشغيل المروحة يبطئ الذوبان — انتقال حرارة ضعيف للجليد). 2) فصل الكهرباء، تغطية حوض التصريف ببلاستيك/قماش، تحضير وعاء استقبال الماء. 3) **إذابة قسرية بمسخن هواء (3kW) أو منظف بخاري — يكتمل في 30 دقيقة~1 ساعة**. مسدس البخار الأسرع. 4) فحص نفاذية أنبوب التصريف (تصريف الماء الذائب). 5) بعد اكتمال الإذابة، غسل/استبدال الفلتر، تنظيف الملف بمنظف no-rinse. 6) قبل إعادة التشغيل، فحص superheat 5~8°C، إن لم يتحقق فحص كمية الغاز و TXV. **ممنوع الإذابة الطبيعية — البضائع (ثلاجات، عرض...) تتلف، تعطل العمل**"
          }
        },
        {
          "name": {
            "ko": "냉매 부족 → 증발 온도 지나치게 낮아짐",
            "en": "Low refrigerant → evaporating temperature drops well below 0°C",
            "zh": "冷媒不足——蒸发温度过低",
            "ja": "冷媒不足 → 蒸発温度が0°Cを大きく下回る",
            "es": "Refrigerante bajo → temperatura de evaporación muy por debajo de 0°C",
            "hi": "रेफ्रिजरेंट कम → इवेपोरेटिंग तापमान 0°C से काफी नीचे",
            "vi": "Thiếu gas → nhiệt độ bay hơi xuống quá thấp",
            "th": "น้ำยาขาด → อุณหภูมิระเหยต่ำเกินไป",
            "id": "Refrigerant kurang → suhu evaporasi turun terlalu rendah",
            "ar": "نقص الغاز → درجة حرارة التبخير منخفضة جداً"
          },
          "check": {
            "ko": "저압 게이지 측정 — R-410A 정상 7~8 bar(증발온도 5~7°C)인데 5 bar 이하면 증발온도 -5°C 이하로 떨어져 결빙 원인. 사이트글라스 기포 지속 + 토출공기 미지근 = 누설 확정",
            "en": "Measure low-side gauge — R-410A normal 7–8 bar (evap 5–7°C); below 5 bar means evap drops below −5°C causing ice. Persistent bubbles in sight glass + lukewarm discharge air = leak confirmed",
            "zh": "测低压表——R-410A正常7~8 bar(蒸发温度5~7°C)，低于5 bar则蒸发温度降至-5°C以下导致结冰。视镜持续气泡+送风温热=确认泄漏",
            "ja": "低圧ゲージ測定 — R-410A正常7〜8 bar(蒸発温度5〜7°C)、5 bar以下なら蒸発温度-5°C以下に下がり凍結原因。サイトグラス気泡連続＋吹出空気ぬるい=漏れ確定",
            "es": "Mida manómetro de baja — R-410A normal 7–8 bar (evap 5–7°C); por debajo de 5 bar, evap baja de −5°C causando hielo. Burbujas persistentes + aire tibio = fuga confirmada",
            "hi": "लो-साइड गेज मापें — R-410A सामान्य 7–8 bar (इवेप 5–7°C); 5 bar से कम = इवेप −5°C से नीचे = जमाव। लगातार बुलबुले + गुनगुनी सप्लाई हवा = लीक पक्का",
            "vi": "Đo áp thấp — R-410A bình thường 7~8 bar (nhiệt độ bay hơi 5~7°C), nếu dưới 5 bar thì nhiệt độ bay hơi xuống dưới -5°C gây đóng băng. Sight glass có bọt liên tục + gió thổi ấm = chắc chắn rò gas",
            "th": "วัดแรงดันต่ำ — R-410A ปกติ 7~8 bar (อุณหภูมิระเหย 5~7°C) ถ้าต่ำกว่า 5 bar อุณหภูมิระเหยลงต่ำกว่า -5°C ทำให้เกิดน้ำแข็ง Sight glass มีฟองต่อเนื่อง + ลมที่เป่าออกอุ่น = ยืนยันรั่ว",
            "id": "Ukur tekanan rendah — R-410A normal 7~8 bar (suhu evaporasi 5~7°C), jika di bawah 5 bar suhu evaporasi turun di bawah -5°C menyebabkan pembekuan. Sight glass terus bergelembung + udara keluar hangat = pasti bocor",
            "ar": "قياس الضغط المنخفض — R-410A الطبيعي 7~8 bar (درجة حرارة التبخير 5~7°C)، إذا كان أقل من 5 bar تنخفض درجة حرارة التبخير عن -5°C مسببة التجمد. فقاعات مستمرة في sight glass + هواء خارج فاتر = تأكيد التسرب"
          },
          "fix": {
            "ko": "해빙 완료 후 → 전자식 누설탐지기로 플레어·서비스밸브·용접부 전수 검사 → 누설부 재가공/용접 → 냉매 전량 회수 → 진공 500 micron 이하 30분 → 네임플레이트 무게대로 계량 충전. 부분 보충 금지",
            "en": "After thaw → scan all flare joints, service valves, brazed joints with electronic detector → re-flare/re-braze leak → recover refrigerant fully → evacuate ≤500 micron for 30 min → weigh in exact nameplate charge. No top-offs",
            "zh": "融冰后→用电子检漏仪全面检查喇叭口、截止阀、焊接点→重新喇叭口加工或焊接→全量回收冷媒→真空≤500 micron保持30分钟→按铭牌称重充注。严禁部分补充",
            "ja": "解氷完了後 → 電子式リークディテクターでフレア・サービスバルブ・ロウ付け部を全数検査 → 漏れ箇所を再加工/再ロウ付け → 冷媒全量回収 → 真空500ミクロン以下30分 → ネームプレートどおり計量充填。部分追加充填は禁止",
            "es": "Tras deshielo → revise todas las uniones flare, válvulas y soldaduras con detector electrónico → rehaga flare/resoldadura → recupere todo el refrigerante → vacío ≤500 micrones 30 min → carga exacta por peso según placa. Sin rellenar parcialmente",
            "hi": "पिघलाव के बाद → इलेक्ट्रॉनिक डिटेक्टर से सभी फ्लेयर, सर्विस वाल्व, ब्रेज़्ड जॉइंट स्कैन → री-फ्लेयर/री-ब्रेज़ → पूरा रेफ्रिजरेंट रिकवर → वैक्यूम ≤500 micron 30 मिनट → नेमप्लेट के अनुसार वजन से चार्ज। पार्शियल टॉप-अप नहीं",
            "vi": "Sau khi tan băng → kiểm tra toàn bộ flare, van service, mối hàn bằng máy dò rò điện tử → gia công lại/hàn lại điểm rò → thu hồi toàn bộ gas → hút chân không dưới 500 micron 30 phút → nạp gas theo trọng lượng nameplate. Cấm bổ sung một phần",
            "th": "หลังละลายน้ำแข็งเสร็จ → ตรวจ flare, service valve, รอยเชื่อมทั้งหมดด้วยเครื่องตรวจรั่วอิเล็กทรอนิกส์ → แก้ไข/เชื่อมจุดรั่วใหม่ → ดูดน้ำยาออกทั้งหมด → ทำสุญญากาศต่ำกว่า 500 micron 30 นาที → ชาร์จตามน้ำหนัก nameplate ห้ามเติมบางส่วน",
            "id": "Setelah pencairan selesai → periksa seluruh flare, service valve, sambungan las dengan leak detector elektronik → kerjakan ulang/las ulang titik bocor → recovery semua refrigerant → vakum di bawah 500 micron 30 menit → charge sesuai berat nameplate. Dilarang top-up sebagian",
            "ar": "بعد اكتمال الإذابة → فحص كل flare وصمامات الخدمة ومواقع اللحام بكاشف تسرب إلكتروني → إعادة تشكيل/لحام نقطة التسرب → سحب كل الغاز → تفريغ تحت 500 micron لمدة 30 دقيقة → شحن حسب وزن لوحة المواصفات. ممنوع الإضافة الجزئية"
          }
        },
        {
          "name": {
            "ko": "실내기 팬 모터 저속 또는 정지 — 공기 안 움직이면 코일 얼음",
            "en": "Indoor fan motor running slow or stopped — no airflow = coil ices over",
            "zh": "室内风扇电机慢速或停转——无风量即盘管结冰",
            "ja": "室内ファンモーター低速または停止 — 風が動かなければコイル凍結",
            "es": "Motor del ventilador interior lento o parado — sin flujo = serpentín se congela",
            "hi": "इंडोर फैन मोटर धीमी या बंद — एयरफ्लो नहीं = कॉइल जमती है",
            "vi": "Quạt dàn lạnh chạy chậm hoặc dừng — không có gió thì coil đóng băng",
            "th": "พัดลมชุดในหมุนช้าหรือหยุด — ไม่มีลมแล้วคอยล์เป็นน้ำแข็ง",
            "id": "Motor fan indoor putaran rendah atau berhenti — tanpa udara coil membeku",
            "ar": "محرك مروحة الوحدة الداخلية بطيء أو متوقف — بدون هواء يتجمد الملف"
          },
          "check": {
            "ko": "팬 모터 육안·청각 점검 — 회전 안 되거나 소음 나면 베어링·캐패시터 의심. 전류 측정(정격 대비 ±20% 이탈 시 불량), 캐패시터 용량 측정(표기값 ±10% 이내 정상). DC 인버터 팬이면 제어보드 신호도 확인",
            "en": "Inspect fan motor visually and by ear — if not spinning or noisy, suspect bearings/capacitor. Measure current (±20% off rating = faulty), capacitor value (within ±10% of label = OK). For DC inverter fans, also check board signal",
            "zh": "目视听声检查风扇电机——不转或有异响则疑轴承/电容。测电流(±20%偏差=故障)，电容容量(标称±10%内为正常)。DC变频风扇还要查控制板信号",
            "ja": "ファンモーターを目視・聴診 — 回らないか異音があればベアリング・コンデンサ疑い。電流測定(定格比±20%の偏差で不良)、コンデンサ容量測定(表記値±10%以内で正常)。DCインバーターファンは制御基板信号も確認",
            "es": "Revise motor visual y auditivamente — si no gira o hace ruido, sospeche rodamientos/capacitor. Mida corriente (±20% del nominal = falla), capacitancia (±10% del valor = OK). En ventiladores DC inverter, verifique señal de placa",
            "hi": "फैन मोटर विजुअली/सुनकर जांचें — न घूमे या शोर करे तो बेयरिंग/कैपेसिटर का संदेह। करंट मापें (±20% विचलन = खराब), कैपेसिटर वैल्यू (लेबल ±10% = सही)। DC इन्वर्टर फैन में बोर्ड सिग्नल भी जांचें",
            "vi": "Kiểm tra mắt/tai motor quạt — không quay hoặc có tiếng ồn thì nghi bạc đạn/tụ điện. Đo dòng (lệch ±20% so với định mức = lỗi), đo tụ điện (trong ±10% giá trị ghi = bình thường). Quạt DC inverter cũng phải kiểm tra tín hiệu PCB điều khiển",
            "th": "ตรวจมอเตอร์พัดลมด้วยตา/หู — ไม่หมุนหรือมีเสียงสงสัย bearing/capacitor วัดกระแส (เบี่ยง ±20% จาก rated = เสีย) วัดค่า capacitor (ภายใน ±10% ของค่าที่ระบุ = ปกติ) พัดลม DC inverter ต้องตรวจสัญญาณบอร์ดควบคุมด้วย",
            "id": "Periksa motor fan secara visual/audio — tidak berputar atau berisik curigai bearing/capacitor. Ukur arus (deviasi ±20% dari rated = rusak), ukur kapasitansi (dalam ±10% nilai tertulis = normal). Fan DC inverter juga periksa sinyal control board",
            "ar": "فحص محرك المروحة بصرياً/سمعياً — لا يدور أو ضوضاء يُشتبه bearing/capacitor. قياس التيار (انحراف ±20% عن المقنن = عطل)، قياس سعة المكثف (ضمن ±10% من القيمة المكتوبة = طبيعي). مروحة DC inverter يجب فحص إشارة لوحة التحكم"
          },
          "fix": {
            "ko": "캐패시터 이상 시 동일 용량·전압 교체. 베어링 소음이면 모터 교체(AC 샤데드폴·BLDC 구분해 동일 스펙). 팬 블레이드 이물·변형도 점검. 먼지 막혀 정지했다면 블레이드·모터 청소 후 재가동",
            "en": "If capacitor is bad, replace with same μF/voltage. Bearing noise = replace motor (match AC shaded-pole vs. BLDC). Check blade for debris/deformation. If dust stopped it, clean blade and motor before restart",
            "zh": "电容异常就换同容量同电压的。轴承响就换电机(区分AC阴极线圈和BLDC，规格一致)。检查叶片异物/变形。若是积尘导致停转，清洁叶片和电机后再运行",
            "ja": "コンデンサ不良なら同容量・同電圧品に交換。ベアリング異音ならモーター交換(ACシェーディッドポール・BLDCを区別、同スペック)。羽根の異物・変形も点検。埃で停止なら羽根・モーター清掃後に再起動",
            "es": "Capacitor defectuoso: reemplace con mismo μF y voltaje. Ruido de rodamiento = sustituya motor (AC polo sombreado vs. BLDC, mismas especificaciones). Revise aspas por suciedad/deformación. Si el polvo lo detuvo, limpie antes de reiniciar",
            "hi": "कैपेसिटर खराब हो तो समान μF/वोल्टेज से बदलें। बेयरिंग शोर = मोटर बदलें (AC शेडेड-पोल बनाम BLDC, समान स्पेक)। ब्लेड पर मलबा/विकृति जांचें। धूल से रुका हो तो ब्लेड/मोटर साफ कर फिर चलाएं",
            "vi": "Tụ điện hỏng thì thay cùng dung lượng/điện áp. Tiếng bạc đạn thì thay motor (phân biệt AC shaded-pole/BLDC theo cùng spec). Kiểm tra ngoại vật/biến dạng cánh quạt. Nếu dừng do bụi tắc thì vệ sinh cánh quạt/motor rồi chạy lại",
            "th": "capacitor เสียให้เปลี่ยนค่าและแรงดันเดียวกัน เสียง bearing ให้เปลี่ยนมอเตอร์ (แยก AC shaded-pole/BLDC ตาม spec เดียวกัน) ตรวจสิ่งแปลกปลอม/บิดเบี้ยวที่ใบพัด ถ้าหยุดเพราะฝุ่นอุด ทำความสะอาดใบพัด/มอเตอร์แล้วเปิดใหม่",
            "id": "Capacitor rusak ganti dengan kapasitansi/tegangan sama. Bunyi bearing ganti motor (bedakan AC shaded-pole/BLDC sesuai spec sama). Periksa benda asing/deformasi pada blade fan. Jika berhenti karena debu menumpuk, bersihkan blade/motor lalu nyalakan lagi",
            "ar": "إذا تلف المكثف استبدال بنفس السعة/الجهد. صوت bearing استبدال المحرك (تمييز AC shaded-pole/BLDC حسب نفس المواصفات). فحص الأجسام الغريبة/تشوه ريش المروحة. إذا توقف بسبب الغبار، تنظيف الريش/المحرك ثم إعادة التشغيل"
          }
        },
        {
          "name": {
            "ko": "저외기 온도에서 저설정(18°C 이하) 장시간 운전",
            "en": "Long runtime at very low setpoint (≤18°C) in cool ambient",
            "zh": "低温环境下以过低设定温度(≤18°C)长时间运行",
            "ja": "低外気温時に低設定(18°C以下)で長時間運転",
            "es": "Operación prolongada con setpoint bajo (≤18°C) en ambiente fresco",
            "hi": "ठंडे परिवेश में बहुत कम सेटपॉइंट (≤18°C) पर लंबे समय तक संचालन",
            "vi": "Vận hành dài hạn ở nhiệt độ thấp (dưới 18°C) trong điều kiện ngoài trời mát",
            "th": "เดินเครื่องที่ตั้งค่าต่ำ (ต่ำกว่า 18°C) เป็นเวลานานในสภาพอากาศภายนอกเย็น",
            "id": "Operasi jangka panjang setting rendah (di bawah 18°C) saat suhu luar rendah",
            "ar": "تشغيل طويل بإعداد منخفض (تحت 18°C) في طقس خارجي بارد"
          },
          "check": {
            "ko": "리모컨 설정 온도 확인 — 18°C 이하로 맞춰두고 새벽 외기 20°C 이하 환경에서 계속 돌린 경우. 사용 이력 청취(야간 종일 가동 여부)",
            "en": "Check remote setpoint — if set to ≤18°C while ambient drops below 20°C overnight. Ask user about usage pattern (all-night operation?)",
            "zh": "检查遥控器设定——设定≤18°C且夜间外气<20°C仍持续运行。询问使用习惯(夜间整晚开？)",
            "ja": "リモコン設定温度確認 — 18°C以下で外気20°C以下の明け方にも運転続行のケース。使用履歴を聴取(夜間継続運転か)",
            "es": "Verifique setpoint del control — ≤18°C con ambiente bajando a <20°C de noche. Pregunte patrón de uso (¿toda la noche?)",
            "hi": "रिमोट सेटपॉइंट जांचें — ≤18°C रखा हो और रात में परिवेश <20°C के बावजूद चलता रहा हो। उपयोग का पैटर्न पूछें (पूरी रात?)",
            "vi": "Kiểm tra nhiệt độ cài trên remote — đặt dưới 18°C và chạy liên tục khi nhiệt độ ngoài trời rạng sáng dưới 20°C. Hỏi lịch sử sử dụng (có chạy cả đêm không)",
            "th": "ตรวจอุณหภูมิที่ตั้งบนรีโมท — ตั้งต่ำกว่า 18°C และเดินต่อเนื่องในสภาพอากาศกลางคืนต่ำกว่า 20°C สอบถามประวัติการใช้งาน (เปิดทั้งคืนหรือไม่)",
            "id": "Periksa setting suhu remote — diatur di bawah 18°C dan terus berjalan saat suhu luar dini hari di bawah 20°C. Tanyakan riwayat penggunaan (apakah dijalankan semalaman)",
            "ar": "فحص درجة الحرارة المضبوطة على الريموت — ضبط تحت 18°C وتشغيل مستمر بدرجة حرارة خارجية ليلية تحت 20°C. سؤال عن تاريخ الاستخدام (هل يشغل طوال الليل)"
          },
          "fix": {
            "ko": "설정 온도 22~26°C 권장, 취침 타이머 또는 자동 OFF 설정 안내. 저온 외기에선 Auto 모드 사용. 산업용 쇼케이스·서버룸 제외한 일반 공간에선 18°C 장시간 운전 불필요",
            "en": "Recommend setpoint 22–26°C; enable sleep timer or auto-off. Use Auto mode when ambient is cool. Except for industrial showcases/server rooms, sustained 18°C operation is unnecessary",
            "zh": "建议设定温度22~26°C，启用睡眠定时或自动关机。低温外气环境用Auto模式。除工业陈列柜、机房外，一般场所无需长时间18°C",
            "ja": "設定温度22〜26°C推奨、おやすみタイマー・自動OFFを案内。低外気時はAutoモード使用。産業用ショーケース・サーバールームを除き一般空間で18°C長時間運転は不要",
            "es": "Recomiende setpoint 22–26°C; active temporizador de sueño o apagado automático. Use modo Auto cuando haga fresco. Salvo vitrinas industriales/salas servidor, no se necesita 18°C sostenido",
            "hi": "सेटपॉइंट 22–26°C सुझाएं; स्लीप टाइमर या ऑटो-ऑफ चालू करें। ठंडे परिवेश में Auto मोड। औद्योगिक शोकेस/सर्वर रूम को छोड़कर सामान्य जगहों पर लंबे 18°C की जरूरत नहीं",
            "vi": "Khuyến cáo cài 22~26°C, hướng dẫn dùng sleep timer hoặc tự động OFF. Khi ngoài trời mát thì dùng chế độ Auto. Trừ showcase công nghiệp/phòng server, không gian thông thường không cần chạy dưới 18°C lâu dài",
            "th": "แนะนำตั้ง 22~26°C, แนะนำใช้ sleep timer หรือ auto OFF อากาศภายนอกเย็นใช้โหมด Auto นอกจาก showcase อุตสาหกรรม/ห้องเซิร์ฟเวอร์ พื้นที่ทั่วไปไม่ต้องเดินที่ต่ำกว่า 18°C นาน",
            "id": "Rekomendasikan setting 22~26°C, arahkan gunakan sleep timer atau auto OFF. Saat suhu luar rendah gunakan mode Auto. Selain showcase industri/server room, ruang umum tidak perlu operasi di bawah 18°C jangka panjang",
            "ar": "ينصح بضبط 22~26°C، إرشاد لاستخدام sleep timer أو auto OFF. في الجو الخارجي البارد استخدام وضع Auto. باستثناء عرض صناعي/غرفة خوادم، الفضاءات العامة لا تحتاج تشغيل تحت 18°C طويلاً"
          }
        }
      ],
      "tip": {
        "ko": "결빙 2회 이상 재발 = 거의 확실한 누설. 해빙만 하고 보내면 며칠 안에 재콜. 해빙 후에는 반드시 저압·과열도·누설탐지까지 완료해야 진짜 수리. 현장에선 열풍기 한 대가 팬보다 10배 빠름.",
        "en": "Freezing up 2+ times almost certainly means a leak. If you just thaw and leave, callback within days. After thawing, always finish low-side pressure/superheat/leak check before leaving. On site, one heat gun is 10x faster than the fan.",
        "zh": "两次以上反复结冰几乎肯定是泄漏。只融冰就走几天内必回访。融冰后务必完成低压/过热度/检漏才算真修复。现场一台热风枪比风扇快10倍。",
        "ja": "結氷が2回以上繰り返したらほぼ漏れ確定。解氷だけで帰ると数日で再コール。解氷後は低圧・過熱度・漏れ検知まで必ず完了させて初めて本修理。現場では熱風機1台でファンより10倍速い。",
        "es": "Congelamiento repetido 2+ veces = casi seguro fuga. Si solo descongela y se va, volverá en días. Tras deshielo siempre complete baja presión/SH/detección de fugas. En sitio, una pistola de calor es 10x más rápida que el ventilador.",
        "hi": "2+ बार जमना = लगभग निश्चित लीक। सिर्फ पिघलाकर जाने पर कुछ ही दिनों में दोबारा कॉल। पिघलाव के बाद लो-प्रेशर/SH/लीक जांच जरूर पूरी करें। साइट पर एक हीट गन फैन से 10 गुना तेज।",
        "vi": "Đóng băng tái phát từ 2 lần trở lên = gần như chắc chắn rò gas. Chỉ tan băng rồi đi sẽ bị gọi lại trong vài ngày. Sau khi tan băng phải hoàn tất kiểm tra áp thấp, superheat, dò rò mới là sửa thật. Tại hiện trường, một máy thổi nóng nhanh hơn quạt 10 lần.",
        "th": "เป็นน้ำแข็งซ้ำ 2 ครั้งขึ้นไป = แทบยืนยันรั่ว เพียงละลายแล้วกลับจะถูกเรียกกลับภายในไม่กี่วัน หลังละลายต้องตรวจแรงดันต่ำ, superheat, ตรวจรั่วให้เสร็จจึงเป็นการซ่อมจริง ในงานจริง ฮีตเตอร์ 1 เครื่องเร็วกว่าพัดลม 10 เท่า",
        "id": "Pembekuan berulang 2 kali atau lebih = hampir pasti bocor. Hanya cairkan lalu pergi pasti dipanggil ulang dalam beberapa hari. Setelah pencairan harus selesaikan tekanan rendah, superheat, leak detection baru servis sebenarnya. Di lapangan, satu blower panas 10x lebih cepat dari fan.",
        "ar": "تجمد متكرر مرتين أو أكثر = شبه تأكيد التسرب. مجرد الإذابة والمغادرة سيتم استدعاؤك خلال أيام. بعد الإذابة يجب إكمال الضغط المنخفض و superheat وكشف التسرب يكون إصلاحاً حقيقياً. في الميدان، مسخن واحد أسرع من المروحة 10 مرات."
      },
      "keywords": [
        "코일결빙",
        "서리",
        "팬고장",
        "필터막힘",
        "해빙"
      ]
    },
    {
      "id": "ac-adv-1-5",
      "title": {
        "ko": "실외기 PCB 수분 침투 단락 — 빗물 유입·방수커버 손상",
        "en": "Outdoor Unit PCB Short Circuit from Moisture Ingress — Rainwater Entry, Damaged Waterproof Cover",
        "zh": "室外机PCB受潮短路 — 雨水侵入·防水罩损坏",
        "ja": "室外機PCB水分侵入による短絡 — 雨水浸入・防水カバー損傷",
        "es": "Cortocircuito de PCB de Unidad Exterior por Ingreso de Humedad — Lluvia, Cubierta Impermeable Dañada",
        "hi": "आउटडोर यूनिट PCB में नमी से शॉर्ट सर्किट — बारिश का पानी, वाटरप्रूफ कवर क्षतिग्रस्त",
        "vi": "Đoản mạch PCB outdoor do nước mưa thấm vào — vỏ chống nước hỏng",
        "th": "PCB ชุดนอกลัดวงจรเพราะน้ำซึม — ฝาครอบกันน้ำชำรุด",
        "id": "Korsleting PCB outdoor karena air masuk — penutup tahan air rusak",
        "ar": "ماس كهربائي بـ PCB الوحدة الخارجية بسبب تسرب المياه — غطاء مقاوم الماء تالف"
      },
      "tags": {
        "equipment": "ac",
        "system": [
          "electrical"
        ],
        "symptomType": [
          "malfunction"
        ]
      },
      "causes": [
        {
          "name": {
            "ko": "방수커버(톱 패널) 균열·탈락으로 PCB에 빗물 낙하",
            "en": "Cracked or missing waterproof top panel — rainwater falls directly onto PCB",
            "zh": "防水顶盖破裂或脱落，雨水直接滴落在PCB上",
            "ja": "防水トップカバーの亀裂・脱落によりPCBに直接雨水が落下",
            "es": "Panel superior impermeable agrietado o faltante — lluvia cae directamente sobre la PCB",
            "hi": "टूटा या गायब वाटरप्रूफ टॉप पैनल — PCB पर सीधे बारिश का पानी",
            "vi": "Nắp chống nước (top panel) nứt vỡ/rơi → nước mưa rơi xuống PCB",
            "th": "ฝาครอบกันน้ำ (top panel) แตกร้าว/หลุด → น้ำฝนหยดลง PCB",
            "id": "Panel atas tahan air retak/lepas → air hujan jatuh ke PCB",
            "ar": "غطاء علوي مقاوم للماء متشقق/سقط → ماء المطر يقطر على PCB"
          },
          "check": {
            "ko": "실외기 상부 패널 육안 확인 — 균열·뒤틀림·탈락 부위 점검. PCB 표면 탄 흔적(갈색·검은 패턴), 녹청(초록색), 수분 자국 확인",
            "en": "Visually inspect outdoor unit top panel — check for cracks, warping, missing sections. Check PCB surface for burn marks (brown/black traces), verdigris (green), moisture stains",
            "zh": "目视检查室外机顶部面板 — 检查裂纹、翘曲、脱落部位。检查PCB表面焦痕（棕/黑色线路）、铜绿（绿色）、水迹",
            "ja": "室外機上部パネルを目視確認 — 亀裂・ゆがみ・脱落部位を点検。PCB表面の焦げ痕（茶/黒パターン）、緑青（緑色）、水分痕を確認",
            "es": "Inspeccionar visualmente panel superior de unidad exterior — verificar grietas, deformaciones, secciones faltantes. Revisar PCB por marcas de quemadura (marrón/negro), cardenillo (verde), manchas de humedad",
            "hi": "आउटडोर यूनिट के ऊपरी पैनल का दृश्य निरीक्षण — दरारें, मुड़न, गायब हिस्से देखें। PCB पर जले के निशान (भूरे/काले), हरित जंग (हरा), नमी के दाग जांचें",
            "vi": "Quan sát panel trên outdoor — kiểm tra vùng nứt/cong/rơi. Vết cháy trên bề mặt PCB (mẫu nâu/đen), gỉ xanh (màu xanh lá), vết nước",
            "th": "ตรวจ panel ด้านบนชุดนอกด้วยตา — ตรวจรอยแตก/บิดเบี้ยว/หลุด รอยไหม้บนผิว PCB (แบบสีน้ำตาล/ดำ) สนิมเขียว (สีเขียว) คราบน้ำ",
            "id": "Periksa panel atas outdoor secara visual — periksa retak/melengkung/lepas. Bekas terbakar di permukaan PCB (pola coklat/hitam), karat hijau (hijau), bekas air",
            "ar": "فحص بصري للوحة العلوية للوحدة الخارجية — فحص التشقق/الاعوجاج/السقوط. آثار حرق على سطح PCB (نمط بني/أسود)، صدأ أخضر، آثار الماء"
          },
          "fix": {
            "ko": "PCB 통전 전 건조 처리 — 에어건 또는 건조기 60°C 30분. 탄 흔적 있으면 교체 결정 → 방수커버 실리콘 보수 또는 신품 교체(IP44 이상 확인) → 배선 인입구 중성 실리콘 재시공, 경화 24시간 대기",
            "en": "Dry PCB before powering — compressed air or oven at 60°C for 30 min. If burn marks present, decide to replace → repair or replace waterproof cover with silicone sealant (verify IP44+) → re-seal cable entries with neutral silicone, cure 24 h",
            "zh": "通电前先干燥PCB — 吹风枪或烤箱60°C烘烤30分钟。有焦痕则决定更换 → 用硅胶密封剂修补或更换防水盖（确认IP44以上）→ 用中性硅胶重新密封线缆入口，固化24小时",
            "ja": "PCB通電前に乾燥処理 — エアガンまたは乾燥機60°C 30分。焦げ痕あれば交換判断 → 防水カバーをシリコンで補修または新品交換（IP44以上確認）→ 配線引込口を中性シリコンで再シール、硬化24時間待機",
            "es": "Secar PCB antes de alimentar — aire comprimido o horno a 60°C 30 min. Si hay marcas de quemadura, decidir reemplazo → reparar o reemplazar cubierta impermeable (verificar IP44+) → re-sellar entradas de cables con silicona neutra, curado 24 h",
            "hi": "PCB को पावर देने से पहले सुखाएं — कंप्रेस्ड एयर या 60°C ओवन में 30 मिनट। जले के निशान हों तो बदलने का फैसला → सिलिकॉन से वाटरप्रूफ कवर ठीक करें या बदलें (IP44+ जांचें) → केबल प्रवेश को न्यूट्रल सिलिकॉन से फिर सील करें, 24 घंटे सूखने दें",
            "vi": "Trước khi cấp điện, làm khô PCB — máy thổi khí hoặc máy sấy 60°C 30 phút. Có vết cháy thì quyết định thay → sửa silicone nắp chống nước hoặc thay mới (xác nhận IP44 trở lên) → trét lại silicone trung tính tại lỗ luồn dây, chờ 24 giờ cứng",
            "th": "ก่อนจ่ายไฟ ทำให้แห้ง PCB — เป่าลมหรือเครื่องเป่าแห้ง 60°C 30 นาที มีรอยไหม้ตัดสินใจเปลี่ยน → ซ่อมซิลิโคนฝากันน้ำหรือเปลี่ยนใหม่ (ยืนยัน IP44 ขึ้นไป) → ทาซิลิโคนชนิดกลางใหม่ที่รูเดินสาย รอแห้ง 24 ชม.",
            "id": "Sebelum dialiri listrik, keringkan PCB — air gun atau dryer 60°C 30 menit. Ada bekas terbakar putuskan ganti → perbaiki silicone penutup tahan air atau ganti baru (konfirmasi IP44 ke atas) → silicone netral baru di lubang masuk kabel, tunggu kering 24 jam",
            "ar": "قبل التيار، تجفيف PCB — مسدس هواء أو مجفف 60°C لـ 30 دقيقة. وجود حروق قرار الاستبدال → إصلاح سيليكون الغطاء المقاوم للماء أو استبدال جديد (تأكيد IP44 فأعلى) → سيليكون محايد جديد في فتحة دخول الأسلاك، انتظار 24 ساعة للتصلب"
          }
        },
        {
          "name": {
            "ko": "드레인홀 막힘 → 내부 결로수 고임 → PCB 하단 침수",
            "en": "Blocked drain hole → condensate pools inside → PCB lower section submerged",
            "zh": "排水孔堵塞 → 内部冷凝水积聚 → PCB下部浸水",
            "ja": "ドレンホール詰まり → 内部ドレン水滞留 → PCB下部浸水",
            "es": "Orificio de drenaje bloqueado → condensado acumulado → sección inferior de PCB sumergida",
            "hi": "ड्रेन होल बंद → कंडेनसेट अंदर जमा → PCB का निचला हिस्सा डूबा",
            "vi": "Tắc lỗ thoát nước → nước ngưng đọng bên trong → ngập đáy PCB",
            "th": "รูระบายน้ำอุดตัน → น้ำควบแน่นขังภายใน → ด้านล่าง PCB จมน้ำ",
            "id": "Lubang drain tersumbat → air kondensasi tertahan dalam → bagian bawah PCB terendam",
            "ar": "ثقب التصريف مسدود → ماء التكاثف محتجز داخلياً → غمر أسفل PCB"
          },
          "check": {
            "ko": "실외기 바닥 드레인홀 4개 위치 확인 — 이물질(먼지·나뭇잎·거미줄) 막힘 여부 점검. 실외기 내부 바닥면 수분 고임 여부 확인",
            "en": "Locate 4 drain holes at outdoor unit base — check for blockage by debris (dust, leaves, cobwebs). Confirm whether moisture pools on unit interior floor",
            "zh": "确认室外机底部4个排水孔位置 — 检查是否被异物（灰尘、树叶、蜘蛛网）堵塞。确认室外机内部底面是否有积水",
            "ja": "室外機底部のドレンホール4箇所の位置確認 — 異物（ほこり・落ち葉・クモの巣）による詰まり点検。室外機内部底面への水分滞留確認",
            "es": "Localizar 4 orificios de drenaje en la base de la unidad exterior — verificar obstrucción por residuos (polvo, hojas, telarañas). Confirmar si hay acumulación de humedad en el suelo interior de la unidad",
            "hi": "आउटडोर यूनिट के बेस पर 4 ड्रेन होल का पता लगाएं — मलबे (धूल, पत्तियां, जाले) से रुकावट जांचें। यूनिट के अंदर नीचे नमी जमा है या नहीं देखें",
            "vi": "Xác định 4 vị trí lỗ thoát đáy outdoor — kiểm tra tắc bởi vật lạ (bụi, lá, mạng nhện). Kiểm tra nước đọng tại đáy bên trong outdoor",
            "th": "ระบุตำแหน่งรูระบายน้ำ 4 จุดที่ด้านล่างชุดนอก — ตรวจการอุดตันโดยสิ่งแปลกปลอม (ฝุ่น, ใบไม้, ใยแมงมุม) ตรวจน้ำขังที่พื้นภายในชุดนอก",
            "id": "Identifikasi 4 lokasi lubang drain di dasar outdoor — periksa sumbatan oleh benda asing (debu, daun, sarang laba-laba). Periksa air tergenang di lantai dalam outdoor",
            "ar": "تحديد 4 مواقع لثقوب التصريف في قاع الوحدة الخارجية — فحص الانسداد بأجسام غريبة (غبار، أوراق، شبكة عنكبوت). فحص تجمع الماء في قاع داخل الوحدة الخارجية"
          },
          "fix": {
            "ko": "드레인홀 청소 — 이물질 제거 후 고압 에어로 관통 확인 → PCB 교체 후 컨포멀 코팅 스프레이(방습 코팅) 추가 도포로 재발 방지",
            "en": "Clean drain holes — remove debris, confirm clear with compressed air → after PCB replacement, apply conformal coating spray for moisture protection to prevent recurrence",
            "zh": "清理排水孔 — 清除异物后用压缩空气确认畅通 → PCB更换后喷涂三防漆（防潮涂层）防止复发",
            "ja": "ドレンホール清掃 — 異物除去後、高圧エアで貫通確認 → PCB交換後にコンフォーマルコーティングスプレー（防湿コーティング）追加塗布で再発防止",
            "es": "Limpiar orificios de drenaje — retirar residuos, confirmar limpieza con aire comprimido → tras reemplazar PCB, aplicar spray de recubrimiento conformal para prevenir recurrencia",
            "hi": "ड्रेन होल साफ करें — मलबा हटाएं, कंप्रेस्ड एयर से पास होने की जांच करें → PCB बदलने के बाद कन्फॉर्मल कोटिंग स्प्रे लगाएं ताकि दोबारा न हो",
            "vi": "Vệ sinh lỗ thoát — loại vật lạ rồi xác nhận thông bằng khí nén → thay PCB và phun thêm conformal coating (lớp chống ẩm) để chống tái phát",
            "th": "ล้างรูระบายน้ำ — กำจัดสิ่งแปลกปลอมแล้วยืนยันการทะลุด้วยลมอัด → เปลี่ยน PCB แล้วพ่น conformal coating (เคลือบกันความชื้น) เพิ่มเพื่อป้องกันซ้ำ",
            "id": "Bersihkan lubang drain — buang benda asing lalu konfirmasi tembus dengan air gun → ganti PCB lalu semprot conformal coating (lapisan tahan lembap) tambahan untuk cegah berulang",
            "ar": "تنظيف ثقوب التصريف — إزالة الأجسام الغريبة ثم تأكيد النفاذ بهواء مضغوط → استبدال PCB ثم رش conformal coating (طلاء مقاوم الرطوبة) إضافي لمنع التكرار"
          }
        },
        {
          "name": {
            "ko": "배선 인입구 실링재 경화·탈락 → 모세관 현상 수분 유입",
            "en": "Cable entry sealant hardened or missing → moisture ingress via capillary action",
            "zh": "线缆入口密封材料硬化或脱落 → 毛细作用导致水分侵入",
            "ja": "配線引き込み口のシール材硬化・脱落 → 毛細管現象で水分浸入",
            "es": "Sellante de entrada de cables endurecido o faltante → ingreso de humedad por capilaridad",
            "hi": "केबल प्रवेश सीलेंट सख्त या गायब → केशिका क्रिया से नमी प्रवेश",
            "vi": "Vật liệu đệm tại lỗ luồn dây bị cứng/rơi → nước thấm theo hiện tượng mao dẫn",
            "th": "วัสดุยาแนวที่รูเดินสายแข็ง/หลุด → น้ำซึมโดยปรากฏการณ์ capillary",
            "id": "Material sealing di lubang kabel mengeras/lepas → air masuk lewat capillary",
            "ar": "مادة الإحكام في فتحة الأسلاك متصلبة/ساقطة → تسرب الماء بظاهرة الشعرية"
          },
          "check": {
            "ko": "배선 인입구(전선·배관 통과 구멍) 실리콘 상태 확인 — 균열·수축·탈락 여부. 손가락으로 누르면 딱딱하게 굳어있으면 교체 필요",
            "en": "Check silicone condition at cable/pipe entry holes — look for cracks, shrinkage, missing sealant. If hard when pressed with finger, replacement needed",
            "zh": "检查线缆/配管入口处硅胶状态 — 寻找裂纹、收缩、缺失密封。手指按压硬则需要更换",
            "ja": "配線・配管引き込み口のシリコン状態確認 — 亀裂・収縮・脱落確認。指で押して硬ければ交換が必要",
            "es": "Verificar estado del silicone en orificios de entrada — buscar grietas, contracción, sello faltante. Si está duro al presionar con el dedo, necesita reemplazo",
            "hi": "केबल/पाइप प्रवेश छेदों पर सिलिकॉन की स्थिति जांचें — दरारें, सिकुड़न, गायब सील देखें। उंगली से दबाने पर कठोर हो तो बदलाव जरूरी",
            "vi": "Kiểm tra silicone tại lỗ luồn dây (lỗ luồn dây/ống) — nứt/co/rơi. Bóp bằng tay nếu cứng đông thì cần thay",
            "th": "ตรวจสภาพซิลิโคนที่รูเดินสาย (รูที่สายไฟ/ท่อทะลุ) — แตก/หด/หลุด บีบด้วยนิ้วถ้าแข็งคงที่ต้องเปลี่ยน",
            "id": "Periksa kondisi silicone di lubang kabel (lubang lewat kabel/pipa) — retak/menyusut/lepas. Tekan dengan jari jika mengeras kaku perlu diganti",
            "ar": "فحص حالة السيليكون في فتحة الأسلاك (الفتحة لمرور الأسلاك/الأنابيب) — تشقق/انكماش/سقوط. الضغط بالإصبع إذا تصلب يحتاج استبدال"
          },
          "fix": {
            "ko": "기존 실링재 완전 제거 → 중성 실리콘(비산성 타입, 전기용) 충전 → 경화 24시간 후 통전",
            "en": "Fully remove existing sealant → fill with neutral (non-acid) electrical-grade silicone → cure 24 h before powering",
            "zh": "完全去除旧密封材料 → 充填中性硅胶（非酸性，电气用）→ 固化24小时后通电",
            "ja": "既存シール材を完全除去 → 中性シリコン（非酸性タイプ、電気用）充填 → 硬化24時間後に通電",
            "es": "Retirar completamente sello existente → rellenar con silicona neutra (no ácida, grado eléctrico) → curar 24 h antes de energizar",
            "hi": "पुराना सीलेंट पूरी तरह हटाएं → न्यूट्रल (गैर-एसिड, इलेक्ट्रिकल ग्रेड) सिलिकॉन भरें → 24 घंटे सूखने के बाद पावर दें",
            "vi": "Loại bỏ hoàn toàn vật liệu đệm cũ → trét silicone trung tính (loại không acid, dùng cho điện) → cấp điện sau 24 giờ cứng",
            "th": "ลอกวัสดุยาแนวเดิมออกหมด → ยาซิลิโคนชนิดกลาง (แบบไม่เป็นกรด, สำหรับไฟฟ้า) → จ่ายไฟหลัง 24 ชม. แห้ง",
            "id": "Buang sealing lama sepenuhnya → isi silicone netral (tipe non-asam, untuk listrik) → aliri listrik setelah 24 jam kering",
            "ar": "إزالة مادة الإحكام القديمة كاملة → ملء بسيليكون محايد (نوع غير حمضي، للكهرباء) → التيار بعد 24 ساعة من التصلب"
          }
        }
      ],
      "tip": {
        "ko": "젖은 PCB에 절대 통전하지 말 것 — 멀쩡한 부품까지 2차 소손된다. 건조 확인 후 통전이 원칙.",
        "en": "Never power a wet PCB — it causes secondary burnout of otherwise good components. Always dry and verify before energizing.",
        "zh": "绝对不要给受潮PCB通电——会导致完好部件二次烧损。必须确认干燥后再通电。",
        "ja": "濡れたPCBには絶対通電しない——正常な部品まで二次焼損する。乾燥確認後に通電が原則。",
        "es": "Nunca alimentar PCB mojada — causa quemado secundario de componentes en buen estado. Siempre secar y verificar antes de energizar.",
        "hi": "गीले PCB को कभी पावर न दें — इससे अच्छे कॉम्पोनेंट भी जल जाते हैं। सुखाने की पुष्टि के बाद ही पावर दें।",
        "vi": "Tuyệt đối không cấp điện cho PCB ướt — linh kiện còn tốt cũng bị hỏng dây chuyền. Nguyên tắc là cấp điện sau khi xác nhận khô.",
        "th": "ห้ามจ่ายไฟ PCB เปียกเด็ดขาด — ชิ้นส่วนที่ดีอยู่ก็จะเสียหายต่อเนื่อง หลักการคือจ่ายไฟหลังยืนยันแห้ง",
        "id": "Sama sekali jangan aliri listrik PCB basah — komponen yang masih baik pun rusak berantai. Prinsipnya aliri listrik setelah konfirmasi kering.",
        "ar": "ممنوع منعاً باتاً تيار PCB مبتل — حتى الأجزاء السليمة تتلف بالتسلسل. القاعدة هي التيار بعد تأكيد الجفاف."
      },
      "keywords": [
        "PCB수분",
        "실외기PCB단락",
        "빗물침투",
        "방수커버균열",
        "PCB부식",
        "드레인홀막힘"
      ]
    },
    {
      "id": "ac-adv-2-1",
      "title": {
        "ko": "적외선 리모컨 무응답 — 눌러도 에어컨 반응 없음",
        "en": "Infrared Remote Not Responding — pressing buttons causes no AC response",
        "zh": "红外遥控器无响应 — 按键后空调无反应",
        "ja": "赤外線リモコン無応答 — 押しても反応なし",
        "es": "Control Remoto Infrarrojo Sin Respuesta — presionar botones no produce respuesta del AC",
        "hi": "इन्फ्रारेड रिमोट काम नहीं कर रहा — बटन दबाने पर AC से कोई प्रतिक्रिया नहीं",
        "vi": "Remote IR không phản hồi — nhấn nút máy lạnh không phản ứng",
        "th": "รีโมท IR ไม่ตอบสนอง — กดปุ่มแล้วแอร์ไม่ตอบ",
        "id": "Remote IR tidak respon — tekan tombol AC tidak bereaksi",
        "ar": "ريموت IR لا يستجيب — الضغط على الزر لا يحرك المكيف"
      },
      "tags": {
        "equipment": "ac",
        "system": [
          "control"
        ],
        "symptomType": [
          "malfunction"
        ]
      },
      "causes": [
        {
          "name": {
            "ko": "배터리 전압 부족 — AA 1.1 V 이하로 IR 출력 급감",
            "en": "Low battery voltage — AA below 1.1 V causes sharp drop in IR output",
            "zh": "电池电压不足 — AA电池低于1.1 V时红外输出急剧下降",
            "ja": "電池電圧不足 — AA電池1.1 V以下でIR出力が急低下",
            "es": "Batería baja — pila AA por debajo de 1.1 V provoca caída brusca de salida IR",
            "hi": "बैटरी वोल्टेज कम — AA 1.1 V से नीचे जाने पर IR आउटपुट तेजी से गिरता है",
            "vi": "Pin yếu — AA dưới 1.1V làm suy giảm xuất IR",
            "th": "แบตเตอรี่อ่อน — AA ต่ำกว่า 1.1V ทำให้ IR ลดลงมาก",
            "id": "Baterai lemah — AA di bawah 1.1V menurunkan output IR drastis",
            "ar": "بطارية ضعيفة — AA تحت 1.1V يضعف خرج IR بشدة"
          },
          "check": {
            "ko": "스마트폰 후면 카메라로 리모컨 IR LED를 보면서 버튼 누르기 — 보라/흰 빛 점멸 있으면 LED 정상, 없으면 배터리 또는 LED 불량",
            "en": "Point remote at rear smartphone camera and press button — purple/white blinking means LED OK; no blink = dead battery or LED failure",
            "zh": "用手机后置摄像头对准遥控器红外LED按按钮 — 有紫/白色闪光说明LED正常，无闪光则电池或LED故障",
            "ja": "スマートフォン背面カメラにリモコンのIR LEDを向けてボタンを押す — 紫/白の点滅があればLED正常、なければ電池またはLED不良",
            "es": "Apuntar el control a la cámara trasera del celular y presionar botón — destello violeta/blanco = LED OK; sin destello = batería o LED muerto",
            "hi": "स्मार्टफोन के पिछले कैमरे की तरफ रिमोट का IR LED करके बटन दबाएं — बैंगनी/सफेद चमक = LED ठीक; कोई चमक नहीं = बैटरी या LED खराब",
            "vi": "Dùng camera sau smartphone nhìn vào IR LED của remote và nhấn nút — có ánh sáng tím/trắng nhấp nháy = LED bình thường, không có = pin hoặc LED hỏng",
            "th": "ใช้กล้องหลังสมาร์ทโฟนส่องที่ IR LED ของรีโมทแล้วกดปุ่ม — มีแสงม่วง/ขาวกระพริบ = LED ปกติ ไม่มี = แบตหรือ LED เสีย",
            "id": "Gunakan kamera belakang smartphone mengarah ke IR LED remote sambil tekan tombol — ada kedipan ungu/putih = LED normal, tidak ada = baterai atau LED rusak",
            "ar": "استخدم كاميرا الهاتف الخلفية موجهة لـ IR LED بالريموت أثناء الضغط — وميض بنفسجي/أبيض = LED سليم، لا شيء = بطارية أو LED معطل"
          },
          "fix": {
            "ko": "새 AA 배터리 교체 (1.5 V 확인) → 재테스트. LED 불량이면 VS1838B 등 수광 소자 납땜 교체",
            "en": "Replace with new AA batteries (confirm 1.5 V) → retest. If LED faulty, solder-replace VS1838B or equivalent photodetector",
            "zh": "更换新AA电池（确认1.5 V）→ 重新测试。若LED故障，焊接更换VS1838B等光电元件",
            "ja": "新品AA電池に交換（1.5 V確認）→ 再テスト。LED不良なら VS1838B等の受光素子をはんだ付け交換",
            "es": "Reemplazar con pilas AA nuevas (confirmar 1.5 V) → volver a probar. Si el LED es defectuoso, reemplazar con soldadura VS1838B o equivalente",
            "hi": "नई AA बैटरी लगाएं (1.5 V कन्फर्म करें) → दोबारा टेस्ट करें। LED खराब हो तो VS1838B जैसे फोटोडिटेक्टर को सोल्डर करके बदलें",
            "vi": "Thay pin AA mới (xác nhận 1.5V) → kiểm tra lại. LED hỏng thì thay/hàn lại con thu như VS1838B",
            "th": "เปลี่ยนแบต AA ใหม่ (ยืนยัน 1.5V) → ทดสอบใหม่ LED เสียให้บัดกรีเปลี่ยนตัวรับสัญญาณเช่น VS1838B",
            "id": "Ganti baterai AA baru (konfirmasi 1.5V) → tes ulang. LED rusak solder ganti receiver seperti VS1838B",
            "ar": "استبدال بطارية AA جديدة (تأكيد 1.5V) → إعادة الاختبار. تلف LED استبدال بلحام مستقبل مثل VS1838B"
          }
        },
        {
          "name": {
            "ko": "수신부 오염 — 실내기 전면 패널 먼지·기름때",
            "en": "Dirty receiver window — dust and grease on indoor unit front panel",
            "zh": "接收窗口污染 — 室内机前面板积灰和油污",
            "ja": "受光窓の汚れ — 室内機前面パネルにほこりや油汚れ",
            "es": "Ventana receptora sucia — polvo y grasa en panel frontal de unidad interior",
            "hi": "रिसीवर खिड़की गंदी — इनडोर यूनिट के अगले पैनल पर धूल और चिकनाई",
            "vi": "Bộ thu bị bẩn — bụi/dầu trên panel mặt trước indoor",
            "th": "ตัวรับสัญญาณสกปรก — ฝุ่น/คราบน้ำมันที่หน้ากากชุดใน",
            "id": "Receiver kotor — debu/minyak di panel depan indoor",
            "ar": "المستقبل متسخ — غبار/زيت على لوحة الواجهة الداخلية"
          },
          "check": {
            "ko": "실내기 전면 IR 수신 창 육안 확인 — 기름기·먼지 막 있으면 신호 감쇠. 리모컨을 수신부 정면 30 cm 이내 가까이 당겼을 때 반응 여부로 판단",
            "en": "Visually inspect IR receiver window on indoor unit — greasy/dusty film attenuates signal. Test by holding remote within 30 cm directly in front of receiver",
            "zh": "目视检查室内机红外接收窗口 — 有油膜或灰尘则信号衰减。将遥控器靠近接收部正面30厘米以内测试是否有反应",
            "ja": "室内機のIR受光窓を目視確認 — 油膜やほこりがあると信号が減衰。リモコンを受光部正面30 cm以内に近づけたときの反応で判断",
            "es": "Inspeccionar visualmente ventana receptora IR de unidad interior — capa grasosa/polvorienta atenúa la señal. Probar acercando el control a 30 cm directamente frente al receptor",
            "hi": "इनडोर यूनिट की IR रिसीवर खिड़की देखें — तेल/धूल की परत सिग्नल कमजोर करती है। रिमोट को 30 cm तक पास लाकर टेस्ट करें",
            "vi": "Quan sát cửa thu IR phía trước indoor — có lớp dầu/bụi sẽ làm suy yếu tín hiệu. Đưa remote sát chính diện trong vòng 30 cm và xem có phản hồi không để phán đoán",
            "th": "ตรวจช่องรับ IR ด้านหน้าชุดในด้วยตา — มีคราบน้ำมัน/ฝุ่นจะทำให้สัญญาณลดทอน เลื่อนรีโมทเข้าใกล้ตัวรับ 30 ซม. แล้วดูว่ามีการตอบสนองหรือไม่",
            "id": "Periksa jendela receiver IR depan indoor — ada lapisan minyak/debu akan melemahkan sinyal. Dekatkan remote ke depan receiver dalam 30 cm lalu lihat respon",
            "ar": "فحص نافذة استقبال IR على واجهة الوحدة الداخلية — وجود طبقة زيت/غبار سيضعف الإشارة. تقريب الريموت من أمام المستقبل خلال 30 سم ومراقبة الاستجابة"
          },
          "fix": {
            "ko": "전원 차단 → 알코올(이소프로판올) 솜으로 수신 창 부드럽게 닦기 → 재기동 후 응답 확인",
            "en": "Power off → gently wipe receiver window with isopropyl alcohol swab → power on and verify response",
            "zh": "断电 → 用异丙醇棉轻轻擦拭接收窗口 → 重新开机确认响应",
            "ja": "電源断 → イソプロパノール綿で受光窓を優しく清拭 → 再起動後に応答確認",
            "es": "Apagar → limpiar suavemente la ventana receptora con algodón con alcohol isopropílico → encender y verificar respuesta",
            "hi": "पावर बंद → आइसोप्रोपाइल अल्कोहल स्वैब से रिसीवर खिड़की धीरे से पोंछें → चालू करके प्रतिक्रिया जांचें",
            "vi": "Cắt điện → dùng bông tẩm cồn (isopropanol) lau nhẹ cửa thu → khởi động lại và xác nhận phản hồi",
            "th": "ตัดไฟ → ใช้สำลีชุบแอลกอฮอล์ (isopropanol) เช็ดช่องรับเบา ๆ → เปิดใหม่แล้วยืนยันการตอบสนอง",
            "id": "Putus listrik → kapas dicelup alkohol (isopropanol) lap perlahan jendela receiver → nyalakan ulang lalu konfirmasi respon",
            "ar": "فصل الكهرباء → قطن مبلل بكحول (isopropanol) مسح نافذة المستقبل برفق → إعادة تشغيل وتأكيد الاستجابة"
          }
        },
        {
          "name": {
            "ko": "태양광·형광등 간섭 — 1000 lux 이상 직사광선이 수신부 포화",
            "en": "Sunlight or fluorescent interference — direct light above 1000 lux saturates receiver",
            "zh": "阳光/荧光灯干扰 — 超过1000勒克斯的直射光使接收部饱和",
            "ja": "太陽光・蛍光灯干渉 — 1000 lux以上の直射光が受光部を飽和",
            "es": "Interferencia solar o fluorescente — luz directa superior a 1000 lux satura el receptor",
            "hi": "धूप या फ्लोरोसेंट रोशनी का हस्तक्षेप — 1000 lux से ज्यादा सीधी रोशनी रिसीवर को सैचुरेट करती है",
            "vi": "Nhiễu ánh nắng/đèn huỳnh quang — ánh sáng trên 1000 lux làm bão hòa bộ thu",
            "th": "การรบกวนจากแสงแดด/หลอดฟลูออเรสเซนต์ — แสงเกิน 1000 lux ทำให้ตัวรับอิ่มตัว",
            "id": "Interferensi sinar matahari/lampu fluoresen — cahaya di atas 1000 lux membuat receiver jenuh",
            "ar": "تداخل ضوء الشمس/الفلورسنت — ضوء فوق 1000 lux يشبع المستقبل"
          },
          "check": {
            "ko": "커튼 치거나 형광등 끄고 리모컨 동작 재확인 — 빛 차단 후 작동되면 간섭이 원인",
            "en": "Draw curtains or turn off fluorescent lights and retest — if remote works after blocking light, interference is the cause",
            "zh": "拉上窗帘或关闭荧光灯后重新测试 — 遮光后能工作则说明干扰是原因",
            "ja": "カーテンを引くか蛍光灯を消して再テスト — 遮光後に動作すれば干渉が原因",
            "es": "Correr cortinas o apagar fluorescentes y volver a probar — si funciona al bloquear luz, la interferencia es la causa",
            "hi": "पर्दा खींचें या फ्लोरोसेंट बंद करके दोबारा टेस्ट करें — रोशनी रोकने के बाद काम करे तो हस्तक्षेप कारण है",
            "vi": "Kéo rèm hoặc tắt đèn huỳnh quang rồi kiểm tra lại remote — chặn ánh sáng mà hoạt động được = nhiễu là nguyên nhân",
            "th": "ปิดผ้าม่านหรือดับหลอดฟลูออเรสเซนต์แล้วทดสอบรีโมทใหม่ — บล็อกแสงแล้วใช้งานได้ = การรบกวนเป็นสาเหตุ",
            "id": "Tutup tirai atau matikan lampu fluoresen lalu cek ulang remote — blokir cahaya bisa berfungsi = interferensi penyebabnya",
            "ar": "إغلاق الستائر أو إطفاء الفلورسنت ثم إعادة فحص الريموت — حجب الضوء واستجابة طبيعية = التداخل هو السبب"
          },
          "fix": {
            "ko": "실내기 설치 위치 재검토 — 창가 직사광 노출 위치면 차광판 부착. 또는 유선 리모컨(벽 컨트롤러)으로 교체",
            "en": "Review indoor unit installation position — if exposed to direct sunlight, attach light shield. Alternatively replace with wired wall controller",
            "zh": "重新检查室内机安装位置 — 若暴露在窗口直射光下则加装遮光板。或更换为有线墙壁控制器",
            "ja": "室内機設置位置を再検討 — 窓からの直射光が当たる位置なら遮光板を取り付け。または有線リモコン（壁コントローラー）に交換",
            "es": "Revisar posición de instalación de unidad interior — si está expuesta a luz solar directa, instalar pantalla de luz. O reemplazar con controlador mural con cable",
            "hi": "इनडोर यूनिट की स्थापना स्थिति की समीक्षा करें — सीधी धूप पड़ती हो तो लाइट शील्ड लगाएं। या वायर्ड वॉल कंट्रोलर से बदलें",
            "vi": "Xem lại vị trí lắp indoor — nếu cửa sổ phơi nắng trực tiếp thì gắn tấm chắn. Hoặc đổi sang remote dây (control tường)",
            "th": "พิจารณาตำแหน่งติดตั้งชุดในใหม่ — ถ้าใกล้หน้าต่างโดนแดดตรง ติดแผ่นกันแสง หรือเปลี่ยนเป็นรีโมทสาย (control ที่ผนัง)",
            "id": "Tinjau ulang lokasi pasang indoor — jika jendela terkena sinar matahari langsung pasang penutup cahaya. Atau ganti ke remote kabel (kontrol dinding)",
            "ar": "إعادة النظر في موقع تركيب الوحدة الداخلية — إذا كان قرب نافذة معرضة للشمس المباشرة، تركيب لوحة حجب الضوء. أو الاستبدال بريموت سلكي (تحكم جداري)"
          }
        }
      ],
      "tip": {
        "ko": "스마트폰 후면 카메라로 IR LED 5초 확인이 가장 빠른 현장 진단. 전면 카메라는 IR 필터가 있어 사용 불가.",
        "en": "Checking IR LED with rear smartphone camera in 5 seconds is the fastest field diagnosis. Front camera has IR filter and cannot be used.",
        "zh": "用手机后置摄像头5秒检查IR LED是最快的现场诊断方法。前置摄像头有红外滤镜，无法使用。",
        "ja": "スマートフォン背面カメラでIR LED確認5秒が最速の現場診断。前面カメラはIRフィルター付きで使用不可。",
        "es": "Verificar LED IR con cámara trasera del celular en 5 segundos es el diagnóstico de campo más rápido. La cámara frontal tiene filtro IR y no puede usarse.",
        "hi": "स्मार्टफोन के पिछले कैमरे से 5 सेकंड में IR LED जांचना सबसे तेज फील्ड डायग्नोसिस है। अगले कैमरे में IR फिल्टर है, इसलिए काम नहीं करेगा।",
        "vi": "Kiểm tra IR LED bằng camera sau smartphone trong 5 giây là chẩn đoán hiện trường nhanh nhất. Camera trước có IR filter nên không dùng được.",
        "th": "ตรวจ IR LED ด้วยกล้องหลังสมาร์ทโฟน 5 วินาทีเป็นการวินิจฉัยหน้างานที่เร็วที่สุด กล้องหน้ามี IR filter ใช้ไม่ได้",
        "id": "Periksa IR LED dengan kamera belakang smartphone 5 detik adalah diagnosis lapangan tercepat. Kamera depan ada IR filter tidak bisa dipakai.",
        "ar": "فحص IR LED بكاميرا الهاتف الخلفية لـ 5 ثوان هو أسرع تشخيص ميداني. الكاميرا الأمامية بها فلتر IR لا تصلح."
      },
      "keywords": [
        "리모컨무응답",
        "리모컨안됨",
        "IR수신불량",
        "리모컨배터리",
        "수신부오염",
        "적외선간섭"
      ]
    },
    {
      "id": "ac-adv-2-2",
      "title": {
        "ko": "Wi-Fi 리모컨 앱 연결 실패 — 스마트폰 앱이 에어컨을 찾지 못함",
        "en": "Wi-Fi Remote App Connection Failure — smartphone app cannot find AC unit",
        "zh": "Wi-Fi遥控器应用连接失败 — 手机应用找不到空调",
        "ja": "Wi-FiリモコンアプリでAC接続不能 — スマートフォンアプリがエアコンを検出できない",
        "es": "Fallo de conexión de app Wi-Fi — la aplicación del smartphone no encuentra el AC",
        "hi": "Wi-Fi रिमोट ऐप कनेक्शन विफल — स्मार्टफोन ऐप AC यूनिट नहीं ढूंढ पाता",
        "vi": "App Wi-Fi remote không kết nối được — app smartphone không tìm thấy máy lạnh",
        "th": "แอป Wi-Fi รีโมทเชื่อมต่อไม่สำเร็จ — แอปสมาร์ทโฟนหาแอร์ไม่เจอ",
        "id": "App Wi-Fi remote gagal connect — app smartphone tidak menemukan AC",
        "ar": "تطبيق ريموت Wi-Fi فشل في الاتصال — تطبيق الهاتف لا يجد المكيف"
      },
      "tags": {
        "equipment": "ac",
        "system": [
          "control"
        ],
        "symptomType": [
          "malfunction"
        ]
      },
      "causes": [
        {
          "name": {
            "ko": "5 GHz 대역 연결 시도 — AC Wi-Fi 모듈은 2.4 GHz 전용",
            "en": "Connecting to 5 GHz band — AC Wi-Fi module supports 2.4 GHz only",
            "zh": "尝试连接5 GHz频段 — 空调Wi-Fi模块仅支持2.4 GHz",
            "ja": "5 GHz帯への接続試行 — エアコンWi-Fiモジュールは2.4 GHz専用",
            "es": "Intento de conexión a 5 GHz — módulo Wi-Fi del AC solo soporta 2.4 GHz",
            "hi": "5 GHz बैंड से कनेक्ट करने की कोशिश — AC Wi-Fi मॉड्यूल केवल 2.4 GHz सपोर्ट करता है",
            "vi": "Cố gắng kết nối băng tần 5 GHz — module Wi-Fi AC chỉ dùng 2.4 GHz",
            "th": "พยายามเชื่อมต่อย่าน 5 GHz — โมดูล Wi-Fi แอรเฉพาะ 2.4 GHz",
            "id": "Mencoba connect band 5 GHz — modul Wi-Fi AC hanya 2.4 GHz",
            "ar": "محاولة الاتصال بنطاق 5 GHz — وحدة Wi-Fi المكيف خاصة بـ 2.4 GHz"
          },
          "check": {
            "ko": "스마트폰 Wi-Fi 설정에서 현재 연결 대역 확인 — 5 GHz(또는 5G 표시) 연결 시 에어컨 앱 탐색 불가. 공유기 관리 페이지에서 밴드 설정 확인",
            "en": "Check current connection band in phone Wi-Fi settings — if connected to 5 GHz (shows 5G), AC app cannot discover unit. Verify band settings in router admin page",
            "zh": "在手机Wi-Fi设置中确认当前连接频段 — 若连接5 GHz（显示5G），空调应用无法发现设备。在路由器管理页面确认频段设置",
            "ja": "スマートフォンのWi-Fi設定で現在の接続帯域を確認 — 5 GHz（5G表示）接続時はエアコンアプリで検索不可。ルーター管理画面で帯域設定を確認",
            "es": "Verificar la banda de conexión actual en configuración Wi-Fi del teléfono — si está en 5 GHz (muestra 5G), la app no puede descubrir la unidad. Verificar configuración de banda en página admin del router",
            "hi": "फोन की Wi-Fi सेटिंग में वर्तमान कनेक्शन बैंड जांचें — 5 GHz (5G दिखे) पर कनेक्ट हो तो AC ऐप यूनिट नहीं ढूंढ पाता। राउटर एडमिन पेज पर बैंड सेटिंग जांचें",
            "vi": "Kiểm tra băng tần đang kết nối tại cài đặt Wi-Fi smartphone — kết nối 5 GHz (hoặc hiển thị 5G) thì app không quét được. Kiểm tra cài đặt band tại trang quản lý router",
            "th": "ตรวจย่านที่เชื่อมต่อในตั้งค่า Wi-Fi สมาร์ทโฟน — ถ้าต่อ 5 GHz (หรือ 5G) แอปจะค้นหาไม่ได้ ตรวจตั้งค่าย่านในหน้าจัดการเราเตอร์",
            "id": "Periksa band yang terhubung di setting Wi-Fi smartphone — connect 5 GHz (atau 5G) app tidak bisa scan. Periksa pengaturan band di halaman admin router",
            "ar": "فحص النطاق المتصل في إعدادات Wi-Fi بالهاتف — الاتصال بـ 5 GHz (أو 5G) لا يتمكن التطبيق من البحث. فحص إعدادات النطاق في صفحة إدارة الراوتر"
          },
          "fix": {
            "ko": "공유기에서 2.4 GHz 전용 SSID 분리 생성 → 스마트폰을 2.4 GHz SSID에 연결 후 앱 재시도",
            "en": "Create separate 2.4 GHz-only SSID on router → connect phone to 2.4 GHz SSID → retry app connection",
            "zh": "在路由器上创建独立的2.4 GHz专用SSID → 将手机连接到2.4 GHz SSID → 重新尝试应用连接",
            "ja": "ルーターで2.4 GHz専用SSIDを分離作成 → スマートフォンを2.4 GHz SSIDに接続後アプリ再試行",
            "es": "Crear SSID exclusivo de 2.4 GHz en el router → conectar teléfono al SSID 2.4 GHz → volver a intentar conexión en app",
            "hi": "राउटर पर अलग 2.4 GHz-only SSID बनाएं → फोन को 2.4 GHz SSID से जोड़ें → ऐप में दोबारा कनेक्ट करने की कोशिश करें",
            "vi": "Tạo SSID riêng 2.4 GHz tại router → kết nối smartphone vào SSID 2.4 GHz rồi thử lại app",
            "th": "สร้าง SSID เฉพาะ 2.4 GHz แยกที่เราเตอร์ → เชื่อมต่อสมาร์ทโฟนไปยัง SSID 2.4 GHz แล้วลองแอปใหม่",
            "id": "Buat SSID khusus 2.4 GHz terpisah di router → koneksikan smartphone ke SSID 2.4 GHz lalu coba ulang app",
            "ar": "إنشاء SSID منفصل خاص بـ 2.4 GHz في الراوتر → ربط الهاتف بـ SSID 2.4 GHz ثم إعادة محاولة التطبيق"
          }
        },
        {
          "name": {
            "ko": "라우터 AP 격리(Client Isolation) 활성화 — 기기 간 통신 차단",
            "en": "Router AP isolation (Client Isolation) enabled — blocks device-to-device communication",
            "zh": "路由器AP隔离（客户端隔离）已启用 — 阻止设备间通信",
            "ja": "ルーターのAPアイソレーション（クライアント分離）有効 — デバイス間通信を遮断",
            "es": "Aislamiento AP del router activado — bloquea comunicación entre dispositivos",
            "hi": "राउटर AP आइसोलेशन चालू — डिवाइसों के बीच संचार ब्लॉक",
            "vi": "AP isolation router (Client Isolation) bật — chặn giao tiếp giữa thiết bị",
            "th": "เปิด AP Isolation (Client Isolation) ที่เราเตอร์ — กั้นการสื่อสารระหว่างอุปกรณ์",
            "id": "AP isolation router (Client Isolation) aktif — blokir komunikasi antar perangkat",
            "ar": "تفعيل AP isolation (Client Isolation) في الراوتر — يحجب الاتصال بين الأجهزة"
          },
          "check": {
            "ko": "공유기 관리 페이지(192.168.0.1 또는 192.168.1.1) 접속 → 무선 설정 → AP 격리/클라이언트 격리 항목 확인",
            "en": "Access router admin page (192.168.0.1 or 192.168.1.1) → Wireless settings → check AP Isolation / Client Isolation setting",
            "zh": "访问路由器管理页面（192.168.0.1或192.168.1.1）→ 无线设置 → 检查AP隔离/客户端隔离选项",
            "ja": "ルーター管理画面（192.168.0.1または192.168.1.1）にアクセス → 無線設定 → APアイソレーション/クライアント分離の項目を確認",
            "es": "Acceder a página admin del router (192.168.0.1 o 192.168.1.1) → Configuración inalámbrica → verificar ajuste AP Isolation / Client Isolation",
            "hi": "राउटर एडमिन पेज (192.168.0.1 या 192.168.1.1) खोलें → वायरलेस सेटिंग → AP Isolation / Client Isolation सेटिंग जांचें",
            "vi": "Truy cập trang quản lý router (192.168.0.1 hoặc 192.168.1.1) → cài đặt wireless → kiểm tra mục AP isolation/Client isolation",
            "th": "เข้าหน้าจัดการเราเตอร์ (192.168.0.1 หรือ 192.168.1.1) → ตั้งค่าไร้สาย → ตรวจรายการ AP Isolation/Client Isolation",
            "id": "Akses halaman admin router (192.168.0.1 atau 192.168.1.1) → setting wireless → periksa item AP isolation/Client isolation",
            "ar": "الدخول لصفحة إدارة الراوتر (192.168.0.1 أو 192.168.1.1) → إعدادات لاسلكي → فحص بند AP isolation/Client isolation"
          },
          "fix": {
            "ko": "AP 격리 OFF 설정 → 저장 → 공유기 재시작 → 앱 재연결 시도",
            "en": "Set AP Isolation to OFF → save → restart router → retry app connection",
            "zh": "将AP隔离设置为关闭 → 保存 → 重启路由器 → 重新尝试应用连接",
            "ja": "APアイソレーションをOFFに設定 → 保存 → ルーター再起動 → アプリ再接続を試みる",
            "es": "Configurar AP Isolation como OFF → guardar → reiniciar router → intentar de nuevo la conexión en app",
            "hi": "AP Isolation को OFF करें → सेव करें → राउटर रीस्टार्ट करें → ऐप में दोबारा कनेक्ट करने की कोशिश करें",
            "vi": "Tắt AP isolation → lưu → khởi động lại router → thử kết nối lại app",
            "th": "ปิด AP Isolation → บันทึก → รีสตาร์ทเราเตอร์ → ลองเชื่อมต่อแอปใหม่",
            "id": "OFF AP isolation → simpan → restart router → coba ulang koneksi app",
            "ar": "إيقاف AP isolation → حفظ → إعادة تشغيل الراوتر → إعادة محاولة الاتصال بالتطبيق"
          }
        },
        {
          "name": {
            "ko": "WPA3 전용 보안 설정 — 구형 모듈 WPA3 미지원",
            "en": "WPA3-only security — older AC Wi-Fi module does not support WPA3",
            "zh": "仅WPA3安全设置 — 旧版空调Wi-Fi模块不支持WPA3",
            "ja": "WPA3専用セキュリティ設定 — 旧型エアコンWi-FiモジュールはWPA3未対応",
            "es": "Seguridad solo WPA3 — módulo Wi-Fi antiguo no soporta WPA3",
            "hi": "केवल WPA3 सिक्योरिटी — पुराने AC Wi-Fi मॉड्यूल WPA3 सपोर्ट नहीं करते",
            "vi": "Cấu hình bảo mật chỉ WPA3 — module cũ không hỗ trợ WPA3",
            "th": "ตั้งค่าความปลอดภัย WPA3 อย่างเดียว — โมดูลรุ่นเก่าไม่รองรับ WPA3",
            "id": "Pengaturan keamanan WPA3 saja — modul lama tidak support WPA3",
            "ar": "إعداد أمان WPA3 فقط — الوحدة القديمة لا تدعم WPA3"
          },
          "check": {
            "ko": "라우터 관리 페이지에서 보안 방식 확인 — WPA3 단독 설정이면 호환 문제 발생. 에어컨 Wi-Fi 모듈 사양서에서 지원 보안 방식 확인",
            "en": "Check router security mode — if WPA3-only, compatibility issues arise. Check supported security modes in AC Wi-Fi module spec sheet",
            "zh": "查看路由器管理页面的安全方式 — 若为WPA3单独设置则会出现兼容性问题。查看空调Wi-Fi模块规格书中支持的安全方式",
            "ja": "ルーター管理画面でセキュリティ方式を確認 — WPA3単独設定なら互換性問題が発生。エアコンWi-Fiモジュール仕様書で対応セキュリティ方式を確認",
            "es": "Verificar modo de seguridad del router — si es WPA3 solo, se producen problemas de compatibilidad. Verificar modos de seguridad compatibles en hoja de especificaciones del módulo Wi-Fi del AC",
            "hi": "राउटर सिक्योरिटी मोड जांचें — WPA3 सिर्फ हो तो कम्पेटिबिलिटी समस्या होती है। AC Wi-Fi मॉड्यूल स्पेक शीट में सपोर्टेड सिक्योरिटी मोड देखें",
            "vi": "Kiểm tra phương thức bảo mật tại trang router — chỉ WPA3 sẽ phát sinh không tương thích. Kiểm tra phương thức bảo mật được hỗ trợ trong tài liệu module Wi-Fi máy lạnh",
            "th": "ตรวจวิธีรักษาความปลอดภัยในหน้าจัดการเราเตอร์ — ตั้ง WPA3 อย่างเดียวจะเกิดปัญหาความเข้ากันได้ ตรวจวิธีรักษาความปลอดภัยที่รองรับใน spec โมดูล Wi-Fi แอร์",
            "id": "Periksa metode keamanan di halaman admin router — setting WPA3 saja akan ada masalah kompatibilitas. Periksa metode keamanan yang didukung di spec modul Wi-Fi AC",
            "ar": "فحص طريقة الأمان في صفحة الراوتر — إعداد WPA3 منفرد سيسبب مشاكل توافق. فحص طرق الأمان المدعومة في مواصفات وحدة Wi-Fi المكيف"
          },
          "fix": {
            "ko": "공유기 보안 방식을 WPA2(AES) 또는 WPA2/WPA3 혼합 모드로 변경 → 저장 후 재연결",
            "en": "Change router security to WPA2 (AES) or WPA2/WPA3 mixed mode → save and reconnect",
            "zh": "将路由器安全方式改为WPA2（AES）或WPA2/WPA3混合模式 → 保存后重新连接",
            "ja": "ルーターのセキュリティをWPA2(AES)またはWPA2/WPA3混在モードに変更 → 保存後に再接続",
            "es": "Cambiar seguridad del router a WPA2 (AES) o modo mixto WPA2/WPA3 → guardar y reconectar",
            "hi": "राउटर सिक्योरिटी WPA2 (AES) या WPA2/WPA3 मिक्स्ड मोड में बदलें → सेव करके दोबारा कनेक्ट करें",
            "vi": "Đổi phương thức bảo mật router thành WPA2 (AES) hoặc chế độ hỗn hợp WPA2/WPA3 → lưu rồi kết nối lại",
            "th": "เปลี่ยนวิธีรักษาความปลอดภัยเราเตอร์เป็น WPA2 (AES) หรือโหมดผสม WPA2/WPA3 → บันทึกแล้วเชื่อมต่อใหม่",
            "id": "Ubah metode keamanan router ke WPA2 (AES) atau mode campuran WPA2/WPA3 → simpan lalu connect ulang",
            "ar": "تغيير طريقة أمان الراوتر إلى WPA2 (AES) أو الوضع المختلط WPA2/WPA3 → حفظ ثم إعادة الاتصال"
          }
        }
      ],
      "tip": {
        "ko": "현장에서 스마트폰을 2.4 GHz SSID에 먼저 연결 후 앱 실행하면 대역 불일치 문제 80% 해결. 가장 먼저 시도할 것.",
        "en": "Connect smartphone to 2.4 GHz SSID first, then launch app — resolves 80% of band mismatch issues. Try this first.",
        "zh": "先将手机连接到2.4 GHz SSID再启动应用，可解决80%的频段不匹配问题。首先尝试这个方法。",
        "ja": "スマートフォンをまず2.4 GHz SSIDに接続してからアプリを起動すると帯域不一致の80%が解決。最初に試すこと。",
        "es": "Conectar smartphone al SSID 2.4 GHz primero, luego abrir app — resuelve el 80% de problemas de banda. Intentar esto primero.",
        "hi": "पहले स्मार्टफोन को 2.4 GHz SSID से जोड़ें, फिर ऐप खोलें — 80% बैंड मिसमैच समस्याएं हल। सबसे पहले यही करें।",
        "vi": "Tại hiện trường, kết nối smartphone vào SSID 2.4 GHz trước rồi mới mở app sẽ giải quyết 80% vấn đề lệch băng tần. Hãy thử trước nhất.",
        "th": "ในงานจริง ต่อสมาร์ทโฟนกับ SSID 2.4 GHz ก่อนแล้วเปิดแอปจะแก้ปัญหาย่านไม่ตรงกัน 80% ให้ลองอันดับแรก",
        "id": "Di lapangan, koneksikan smartphone ke SSID 2.4 GHz dulu lalu jalankan app menyelesaikan 80% masalah ketidakcocokan band. Coba pertama.",
        "ar": "في الميدان، ربط الهاتف بـ SSID 2.4 GHz أولاً ثم تشغيل التطبيق يحل 80% من مشاكل عدم تطابق النطاق. جرب أولاً."
      },
      "keywords": [
        "와이파이연결실패",
        "앱연결불가",
        "에어컨앱",
        "2.4GHz",
        "AP격리",
        "WPA3호환"
      ]
    },
    {
      "id": "ac-adv-2-3",
      "title": {
        "ko": "실내기 드레인 역류 — 실내기에서 물이 흘러 바닥·벽 오염",
        "en": "Indoor Unit Drain Backflow — water dripping from indoor unit onto floor or walls",
        "zh": "室内机冷凝水回流 — 室内机漏水到地板或墙壁",
        "ja": "室内機ドレン逆流 — 室内機から水が床・壁に漏れる",
        "es": "Reflujo de drenaje de unidad interior — agua goteando sobre el suelo o paredes",
        "hi": "इनडोर यूनिट ड्रेन रिवर्स फ्लो — इनडोर यूनिट से पानी फर्श या दीवार पर टपकना",
        "vi": "Trào ngược drain indoor — nước từ indoor chảy làm bẩn sàn/tường",
        "th": "Drain ชุดในย้อนกลับ — น้ำไหลจากชุดในทำให้พื้น/ผนังเปื้อน",
        "id": "Drain indoor balik — air mengalir dari indoor mencemari lantai/dinding",
        "ar": "ارتداد التصريف من الوحدة الداخلية — تدفق المياه من الوحدة الداخلية يلوث الأرضية/الجدار"
      },
      "tags": {
        "equipment": "ac",
        "system": [
          "water"
        ],
        "symptomType": [
          "leak"
        ]
      },
      "causes": [
        {
          "name": {
            "ko": "드레인 배관 기울기 부족 — 1 m당 10 mm 이하",
            "en": "Insufficient drain pipe slope — less than 10 mm per 1 m run",
            "zh": "排水管坡度不足 — 每1米下降不到10毫米",
            "ja": "ドレン配管の勾配不足 — 1 mあたり10 mm未満",
            "es": "Pendiente insuficiente del tubo de drenaje — menos de 10 mm por metro",
            "hi": "ड्रेन पाइप की ढलान कम — 1 मीटर में 10 mm से कम",
            "vi": "Độ dốc ống drain không đủ — dưới 10 mm/m",
            "th": "ความลาดท่อ drain ไม่พอ — ต่ำกว่า 10 mm ต่อ 1 m",
            "id": "Kemiringan pipa drain kurang — di bawah 10 mm per 1 m",
            "ar": "ميل أنبوب التصريف غير كافٍ — أقل من 10 mm لكل 1 m"
          },
          "check": {
            "ko": "수평계(레벨러)로 드레인 배관 기울기 측정 — 드레인 방향으로 1 m당 최소 10 mm(1/100) 확보 여부 확인. 실내기 본체 수평도 확인(브래킷 처짐 의심)",
            "en": "Measure drain pipe slope with spirit level — confirm minimum 10 mm drop per 1 m (1/100 gradient) toward drain. Check indoor unit level (suspect bracket sag)",
            "zh": "用水平仪测量排水管坡度 — 确认朝排水方向每1米至少下降10mm（1/100坡度）。检查室内机本体水平度（怀疑托架下沉）",
            "ja": "水平レベルでドレン配管の勾配を測定 — ドレン方向に1 mあたり最低10 mm（1/100）確保されているか確認。室内機本体の水平度確認（ブラケットのたわみ疑い）",
            "es": "Medir pendiente del tubo con nivel de burbuja — confirmar mínimo 10 mm por metro (1/100) hacia el drenaje. Verificar nivel de la unidad interior (sospechar flecha del soporte)",
            "hi": "स्पिरिट लेवल से ड्रेन पाइप की ढलान मापें — ड्रेन की तरफ 1 मीटर में कम से कम 10 mm (1/100) की ढलान है या नहीं। इनडोर यूनिट का लेवल जांचें (ब्रैकेट झुकने का शक)",
            "vi": "Đo độ dốc ống drain bằng thước thủy — đảm bảo ít nhất 10 mm/m (1/100) theo hướng drain. Kiểm tra độ thăng bằng indoor (nghi giá đỡ võng)",
            "th": "วัดความลาดท่อ drain ด้วยลูกดิ่ง (ไลน์เลเวล) — มั่นใจขั้นต่ำ 10 mm ต่อ 1 m (1/100) ในทิศทาง drain ตรวจระดับชุดในด้วย (สงสัย bracket หย่อน)",
            "id": "Ukur kemiringan pipa drain dengan waterpas — pastikan minimal 10 mm per 1 m (1/100) ke arah drain. Periksa level indoor (curigai bracket melengkung)",
            "ar": "قياس ميل أنبوب التصريف بميزان الماء — التأكد من 10 mm لكل 1 m كحد أدنى (1/100) باتجاه التصريف. فحص استواء الوحدة الداخلية (يُشتبه ترهل الحامل)"
          },
          "fix": {
            "ko": "브래킷 재조정으로 기울기 확보 → 드레인 배관 경로 재시공(1 m당 10 mm 이상) → 드레인 호스 끝단 위치 확인(바닥·물에서 최소 50 mm 이상 이격)",
            "en": "Re-adjust bracket to establish correct slope → re-route drain piping (≥10 mm per 1 m) → verify drain hose outlet is ≥50 mm above floor or water surface",
            "zh": "重新调整托架以确保坡度 → 重新施工排水管路（每1米≥10 mm）→ 确认排水软管出口距地面或水面≥50 mm",
            "ja": "ブラケット再調整で勾配確保 → ドレン配管経路再施工（1 mあたり10 mm以上）→ ドレンホース末端の位置確認（床面・水面から最低50 mm以上離す）",
            "es": "Re-ajustar soporte para establecer la pendiente correcta → re-tender tubería de drenaje (≥10 mm por m) → verificar salida del tubo a ≥50 mm del suelo o agua",
            "hi": "सही ढलान के लिए ब्रैकेट दोबारा सेट करें → ड्रेन पाइपिंग फिर से बिछाएं (≥10 mm प्रति मीटर) → ड्रेन होस आउटलेट फर्श/पानी से ≥50 mm ऊपर है यह जांचें",
            "vi": "Điều chỉnh giá đỡ để đảm bảo độ dốc → thi công lại đường drain (trên 10 mm/m) → kiểm tra vị trí đầu ống drain (cách sàn/nước tối thiểu 50 mm)",
            "th": "ปรับ bracket ใหม่เพื่อให้ได้ความลาด → เดินท่อ drain ใหม่ (มากกว่า 10 mm ต่อ 1 m) → ตรวจตำแหน่งปลายท่อ drain (ห่างพื้น/น้ำขั้นต่ำ 50 mm)",
            "id": "Sesuaikan ulang bracket untuk dapatkan kemiringan → kerjakan ulang jalur pipa drain (lebih dari 10 mm per 1 m) → periksa posisi ujung selang drain (jarak minimal 50 mm dari lantai/air)",
            "ar": "إعادة ضبط الحامل لضمان الميل → إعادة تنفيذ مسار أنبوب التصريف (أكثر من 10 mm لكل 1 m) → فحص موقع نهاية خرطوم التصريف (لا يقل عن 50 mm عن الأرضية/الماء)"
          }
        },
        {
          "name": {
            "ko": "드레인 팬·배관 슬러지 막힘",
            "en": "Drain pan or pipe sludge blockage",
            "zh": "排水盘或管道污泥堵塞",
            "ja": "ドレンパン・配管のスラッジ詰まり",
            "es": "Obstrucción de lodo en bandeja o tubería de drenaje",
            "hi": "ड्रेन पैन या पाइप में स्लज का जमाव",
            "vi": "Tắc bùn nhớt tại drain pan/ống",
            "th": "Drain pan/ท่ออุดตันด้วยตะกอน",
            "id": "Drain pan/pipa tersumbat oleh sludge",
            "ar": "حوض التصريف/الأنبوب مسدود بالرواسب"
          },
          "check": {
            "ko": "드레인 팬 탈거 후 육안 확인 — 검은색 슬러지·바이오필름이 유로 50% 이상 폐색 여부. 드레인 배관 내시경 또는 고압 에어(0.3 MPa) 통과 여부 확인",
            "en": "Remove drain pan and visually inspect — black sludge or biofilm blocking 50%+ of flow area. Test drain pipe with borescope or compressed air (0.3 MPa)",
            "zh": "拆下排水盘目视检查 — 黑色污泥或生物膜堵塞超过50%的流路截面。用内窥镜或压缩空气（0.3 MPa）检测排水管通畅性",
            "ja": "ドレンパンを取り外し目視確認 — 黒いスラッジやバイオフィルムが流路の50%以上を閉塞しているか。排水配管を内視鏡または高圧エア（0.3 MPa）で確認",
            "es": "Retirar bandeja de drenaje e inspeccionar visualmente — lodo negro o biofílm bloqueando 50%+ del área de flujo. Probar tubería con boroscopio o aire comprimido (0.3 MPa)",
            "hi": "ड्रेन पैन निकालकर देखें — काला स्लज या बायोफिल्म 50%+ रास्ता बंद। बोरस्कोप या कंप्रेस्ड एयर (0.3 MPa) से ड्रेन पाइप जांचें",
            "vi": "Tháo drain pan và quan sát — bùn đen/biofilm bít lưu thông từ 50% trở lên. Kiểm tra ống drain bằng nội soi hoặc khí nén áp cao (0.3 MPa) thông được không",
            "th": "ถอด drain pan แล้วตรวจด้วยตา — ตะกอนดำ/biofilm อุดทางเดิน 50% ขึ้นไป ตรวจท่อ drain ด้วยกล้องส่อง หรือทดสอบลมอัด (0.3 MPa) ผ่านได้หรือไม่",
            "id": "Lepas drain pan dan periksa visual — sludge hitam/biofilm menutup jalur 50% ke atas. Periksa pipa drain dengan endoskop atau tes air gun tekanan tinggi (0.3 MPa) tembus tidak",
            "ar": "فك حوض التصريف وفحص بصري — رواسب سوداء/biofilm تغلق المسار بنسبة 50% فأكثر. فحص أنبوب التصريف بمنظار أو اختبار هواء عالي الضغط (0.3 MPa) للنفاذ"
          },
          "fix": {
            "ko": "드레인 팬 탈거 → 뜨거운 물(50°C) 붓기 10분 후 고압 에어로 슬러지 제거 → 중성세제 + 솔로 세척 → 고압 물(0.3 MPa 이하) 배관 통과 확인",
            "en": "Remove drain pan → pour hot water (50°C) and soak 10 min, then blow out sludge with compressed air → scrub with neutral detergent + brush → confirm pipe clear with low-pressure water (≤0.3 MPa)",
            "zh": "拆下排水盘 → 倒入50°C热水浸泡10分钟后用压缩空气清除污泥 → 用中性洗涤剂+刷子清洗 → 用低压水（≤0.3 MPa）确认排水管通畅",
            "ja": "ドレンパン取り外し → 50°C温水を注いで10分後に高圧エアでスラッジ除去 → 中性洗剤＋ブラシで清掃 → 低圧水（0.3 MPa以下）で配管通過確認",
            "es": "Retirar bandeja → verter agua caliente (50°C) y remojar 10 min, luego soplar lodo con aire comprimido → lavar con detergente neutro + cepillo → confirmar tubería libre con agua baja presión (≤0.3 MPa)",
            "hi": "ड्रेन पैन निकालें → 50°C पानी डालकर 10 मिनट भिगोएं, फिर कंप्रेस्ड एयर से स्लज निकालें → न्यूट्रल डिटर्जेंट + ब्रश से धोएं → कम दबाव (≤0.3 MPa) से पाइप साफ होने की पुष्टि करें",
            "vi": "Tháo drain pan → đổ nước nóng (50°C) chờ 10 phút rồi loại bùn bằng khí nén → giặt bằng xà phòng trung tính + bàn chải → xác nhận thông bằng nước áp lực (dưới 0.3 MPa)",
            "th": "ถอด drain pan → เทน้ำร้อน (50°C) รอ 10 นาที แล้วใช้ลมอัดกำจัดตะกอน → ล้างด้วยน้ำยาทำความสะอาดชนิดกลาง + แปรง → ยืนยันการทะลุท่อด้วยน้ำแรงดัน (ต่ำกว่า 0.3 MPa)",
            "id": "Lepas drain pan → tuang air panas (50°C) tunggu 10 menit lalu buang sludge dengan air gun → cuci dengan deterjen netral + sikat → konfirmasi pipa tembus dengan air bertekanan (di bawah 0.3 MPa)",
            "ar": "فك حوض التصريف → صب ماء ساخن (50°C) انتظار 10 دقائق ثم إزالة الرواسب بالهواء المضغوط → غسل بمنظف محايد + فرشاة → تأكيد نفاذ الأنبوب بماء مضغوط (تحت 0.3 MPa)"
          }
        },
        {
          "name": {
            "ko": "드레인 펌프 고장 — 천장 매립형 기종 플로트 스위치 불량",
            "en": "Drain pump failure — ceiling cassette model float switch defect",
            "zh": "排水泵故障 — 天花板嵌入式机型浮子开关不良",
            "ja": "ドレンポンプ故障 — 天井埋込型機種のフロートスイッチ不良",
            "es": "Falla de bomba de drenaje — defecto en interruptor de flotador en modelo de cassette de techo",
            "hi": "ड्रेन पंप खराब — सीलिंग कैसेट मॉडल में फ्लोट स्विच खराब",
            "vi": "Hỏng bơm drain — float switch hỏng ở model âm trần",
            "th": "ปั๊ม drain เสีย — float switch เสียในรุ่นฝังฝ้าเพดาน",
            "id": "Pompa drain rusak — float switch rusak pada model ceiling cassette",
            "ar": "مضخة التصريف معطلة — float switch معطل في موديل سقفي مدمج"
          },
          "check": {
            "ko": "드레인 팬에 물을 직접 부어 펌프 가동 여부 확인 — 작동 안 되면 펌프 전원(12~24 V DC) 측정 및 플로트 스위치 동작 확인",
            "en": "Pour water directly into drain pan to test pump activation — if it does not operate, measure pump supply voltage (12–24 V DC) and test float switch operation",
            "zh": "直接向排水盘注水测试泵是否启动 — 不动作则测量泵供电电压（12~24 V DC）并测试浮子开关动作",
            "ja": "ドレンパンに直接水を注ぎポンプ作動を確認 — 動作しない場合は電源電圧（12~24 V DC）測定とフロートスイッチ動作確認",
            "es": "Verter agua directamente en la bandeja para probar activación de la bomba — si no opera, medir voltaje de alimentación (12–24 V DC) y probar interruptor de flotador",
            "hi": "ड्रेन पैन में सीधे पानी डालकर पंप चालू होने की जांच करें — न चले तो पंप सप्लाई वोल्टेज (12–24 V DC) मापें और फ्लोट स्विच टेस्ट करें",
            "vi": "Đổ nước trực tiếp vào drain pan để xem bơm chạy không — không chạy thì đo nguồn bơm (12~24V DC) và kiểm tra float switch",
            "th": "เทน้ำลง drain pan โดยตรงเพื่อดูว่าปั๊มทำงานหรือไม่ — ไม่ทำงานให้วัดไฟปั๊ม (12~24V DC) และตรวจการทำงานของ float switch",
            "id": "Tuang air langsung ke drain pan untuk lihat pompa bekerja atau tidak — tidak bekerja ukur power pompa (12~24V DC) dan periksa kerja float switch",
            "ar": "صب الماء مباشرة في حوض التصريف لرؤية عمل المضخة — لا تعمل قياس طاقة المضخة (12~24V DC) وفحص عمل float switch"
          },
          "fix": {
            "ko": "플로트 스위치 이물질 제거 또는 교체 → 펌프 모터 단품 교체 → 교체 후 물 붓기 테스트로 정상 배수 확인",
            "en": "Remove debris from float switch or replace → replace pump motor unit → after replacement, test with water to confirm normal drainage",
            "zh": "清除浮子开关异物或更换 → 更换泵电机 → 更换后注水测试确认正常排水",
            "ja": "フロートスイッチの異物除去または交換 → ポンプモーター単体交換 → 交換後に注水テストで正常排水を確認",
            "es": "Limpiar residuos del interruptor de flotador o reemplazar → reemplazar motor de bomba → tras el reemplazo, probar con agua para confirmar drenaje normal",
            "hi": "फ्लोट स्विच से मलबा हटाएं या बदलें → पंप मोटर बदलें → बदलने के बाद पानी डालकर सामान्य निकासी की पुष्टि करें",
            "vi": "Loại vật lạ float switch hoặc thay → thay đơn lẻ motor bơm → sau khi thay, test bằng cách đổ nước để xác nhận thoát bình thường",
            "th": "ขจัดสิ่งแปลกปลอมที่ float switch หรือเปลี่ยน → เปลี่ยนมอเตอร์ปั๊ม → หลังเปลี่ยนทดสอบเทน้ำเพื่อยืนยันการระบายปกติ",
            "id": "Buang benda asing float switch atau ganti → ganti single unit motor pompa → setelah ganti tes tuang air untuk konfirmasi drainase normal",
            "ar": "إزالة الأجسام الغريبة من float switch أو استبدال → استبدال محرك المضخة كوحدة → بعد الاستبدال اختبار صب الماء للتأكد من التصريف الطبيعي"
          }
        }
      ],
      "tip": {
        "ko": "드레인 팬 청소 시 50°C 뜨거운 물 먼저 붓고 10분 후 에어 분사 — 슬러지가 연해져 막힌 것이 훨씬 잘 뚫린다.",
        "en": "When cleaning drain pan, pour 50°C water first, wait 10 min, then blast with air — softened sludge clears much more easily.",
        "zh": "清洗排水盘时先倒入50°C热水，10分钟后再吹压缩空气——污泥软化后疏通效果更好。",
        "ja": "ドレンパン清掃時は先に50°C温水を注いで10分後に高圧エア — スラッジが柔らかくなり詰まりが格段に取れやすくなる。",
        "es": "Al limpiar la bandeja, primero verter agua a 50°C, esperar 10 min y luego soplar con aire — el lodo ablandado se elimina mucho más fácilmente.",
        "hi": "ड्रेन पैन साफ करते समय पहले 50°C पानी डालें, 10 मिनट बाद एयर ब्लास्ट करें — मुलायम स्लज बहुत आसानी से निकलता है।",
        "vi": "Khi vệ sinh drain pan, đổ nước nóng 50°C trước 10 phút rồi mới phun khí — bùn mềm ra dễ thông hơn nhiều.",
        "th": "ตอนล้าง drain pan ให้เทน้ำร้อน 50°C ก่อน 10 นาที แล้วค่อยพ่นลม — ตะกอนนิ่มลงเปิดทางได้ง่ายกว่ามาก",
        "id": "Saat bersihkan drain pan, tuang air panas 50°C dulu 10 menit baru semprot udara — sludge melunak jauh lebih mudah dilewati.",
        "ar": "عند تنظيف حوض التصريف، صب ماء ساخن 50°C أولاً 10 دقائق ثم نفخ الهواء — الرواسب تلين والتسليك أسهل بكثير."
      },
      "keywords": [
        "드레인역류",
        "실내기물샘",
        "드레인막힘",
        "배수불량",
        "드레인팬슬러지",
        "드레인펌프고장"
      ]
    },
    {
      "id": "ac-adv-2-4",
      "title": {
        "ko": "플레어 조인트 냉매 누설 — 배관 연결부 가스 누설",
        "en": "Flare Joint Refrigerant Leak — refrigerant leaking at pipe connection",
        "zh": "喇叭口接头冷媒泄漏 — 配管连接处气体泄漏",
        "ja": "フレア継手冷媒漏れ — 配管接続部からのガス漏れ",
        "es": "Fuga de refrigerante en unión abocinada — fuga de gas en conexión de tubería",
        "hi": "फ्लेयर जॉइंट से रेफ्रिजेरेंट रिसाव — पाइप कनेक्शन पर गैस रिसाव",
        "vi": "Rò gas tại flare joint — rò khí tại đầu nối ống",
        "th": "น้ำยารั่วที่ flare joint — แก๊สรั่วที่จุดต่อท่อ",
        "id": "Bocor refrigerant di flare joint — gas bocor di sambungan pipa",
        "ar": "تسرب غاز في flare joint — تسرب في وصلة الأنبوب"
      },
      "tags": {
        "equipment": "ac",
        "system": [
          "piping"
        ],
        "symptomType": [
          "leak"
        ]
      },
      "causes": [
        {
          "name": {
            "ko": "플레어 너트 조임 토크 부족",
            "en": "Flare nut undertightened — below specified torque",
            "zh": "喇叭口螺母拧紧力矩不足",
            "ja": "フレアナットの締め付けトルク不足",
            "es": "Par de apriete insuficiente en tuerca abocinada",
            "hi": "फ्लेयर नट कसने का टोर्क कम",
            "vi": "Mô-men siết flare nut không đủ",
            "th": "แรงขัน flare nut ไม่พอ",
            "id": "Torsi pengencangan flare nut kurang",
            "ar": "عزم ربط صامولة flare غير كافٍ"
          },
          "check": {
            "ko": "전자 냉매 누설 탐지기(감도 0.1 g/yr 이하)로 플레어 조인트 전 구간 스캔. 비눗물 바르고 거품 확인(큰 누설). 저압 게이지로 누설 속도 확인",
            "en": "Scan all flare joints with electronic leak detector (sensitivity ≤0.1 g/yr). Apply soap bubbles for large leaks. Monitor low-side gauge for leak rate",
            "zh": "用电子检漏仪（灵敏度≤0.1 g/yr）扫查所有喇叭口接头。涂肥皂水检查大漏（冒泡）。用低压表监测泄漏速率",
            "ja": "電子漏れ検知器（感度0.1 g/yr以下）で全フレア継手をスキャン。大漏れには石鹸水を塗り気泡確認。低圧ゲージで漏れ速度確認",
            "es": "Escanear todas las uniones con detector electrónico (sensibilidad ≤0.1 g/año). Aplicar agua jabonosa para fugas grandes. Monitorear manómetro de baja para velocidad de fuga",
            "hi": "इलेक्ट्रॉनिक लीक डिटेक्टर (संवेदनशीलता ≤0.1 g/yr) से सभी फ्लेयर जॉइंट स्कैन करें। बड़े रिसाव के लिए साबुन के पानी का बुलबुला देखें। लो-साइड गेज से रिसाव दर जांचें",
            "vi": "Quét toàn bộ flare joint bằng máy dò rò gas điện tử (độ nhạy dưới 0.1 g/yr). Quét bọt xà phòng (rò lớn). Đo tốc độ rò bằng đồng hồ áp thấp",
            "th": "สแกนทั่ว flare joint ด้วยเครื่องตรวจรั่วอิเล็กทรอนิกส์ (ความไว 0.1 g/yr ลง) ทาน้ำสบู่ดูฟอง (รั่วใหญ่) วัดอัตรารั่วด้วย gauge แรงดันต่ำ",
            "id": "Scan seluruh flare joint dengan leak detector elektronik (sensitivitas 0.1 g/yr ke bawah). Olesi air sabun lihat busa (bocor besar). Ukur laju bocor dengan gauge tekanan rendah",
            "ar": "مسح كامل لـ flare joint بكاشف تسرب إلكتروني (حساسية 0.1 g/yr فأقل). دهن ماء صابون لرؤية الفقاعات (تسرب كبير). قياس معدل التسرب بمقياس الضغط المنخفض"
          },
          "fix": {
            "ko": "토크렌치로 규정 토크 재조임 — Ø6.35: 14~18 N·m / Ø9.52: 34~42 N·m / Ø12.7: 49~61 N·m → 재조임 후 질소 가압(1.5 MPa, 24시간)으로 재누설 확인",
            "en": "Re-torque with torque wrench — Ø6.35: 14–18 N·m / Ø9.52: 34–42 N·m / Ø12.7: 49–61 N·m → after re-torquing, nitrogen pressure test (1.5 MPa, 24 h) to confirm no further leak",
            "zh": "用扭力扳手按规定力矩重新拧紧 — Ø6.35: 14~18 N·m / Ø9.52: 34~42 N·m / Ø12.7: 49~61 N·m → 重新拧紧后用氮气加压（1.5 MPa，24小时）确认无再漏",
            "ja": "トルクレンチで規定トルクに再締め — Ø6.35: 14~18 N·m / Ø9.52: 34~42 N·m / Ø12.7: 49~61 N·m → 再締め後に窒素加圧試験（1.5 MPa、24時間）で再漏れ確認",
            "es": "Retorcar con llave de torque — Ø6.35: 14–18 N·m / Ø9.52: 34–42 N·m / Ø12.7: 49–61 N·m → tras retorque, prueba de presión con nitrógeno (1.5 MPa, 24 h) para confirmar no hay fuga",
            "hi": "टोर्क रेंच से निर्धारित टोर्क पर कसें — Ø6.35: 14–18 N·m / Ø9.52: 34–42 N·m / Ø12.7: 49–61 N·m → कसने के बाद नाइट्रोजन प्रेशर टेस्ट (1.5 MPa, 24 घंटे) से रिसाव न हो यह कन्फर्म करें",
            "vi": "Siết lại bằng cờ-lê lực theo torque tiêu chuẩn — Ø6.35: 14~18 N·m / Ø9.52: 34~42 N·m / Ø12.7: 49~61 N·m → sau siết lại, gia áp nitơ (1.5 MPa, 24 giờ) để xác nhận không rò",
            "th": "ขันใหม่ด้วยประแจปอนด์ตามค่ามาตรฐาน — Ø6.35: 14~18 N·m / Ø9.52: 34~42 N·m / Ø12.7: 49~61 N·m → หลังขันใหม่ อัดไนโตรเจน (1.5 MPa, 24 ชม.) เพื่อยืนยันไม่รั่ว",
            "id": "Kencangkan ulang dengan kunci torsi sesuai torque standar — Ø6.35: 14~18 N·m / Ø9.52: 34~42 N·m / Ø12.7: 49~61 N·m → setelah dikencangkan ulang, tekan nitrogen (1.5 MPa, 24 jam) untuk konfirmasi tidak bocor",
            "ar": "إعادة الربط بمفتاح عزم حسب القيم القياسية — Ø6.35: 14~18 N·m / Ø9.52: 34~42 N·m / Ø12.7: 49~61 N·m → بعد إعادة الربط، ضغط نيتروجين (1.5 MPa، 24 ساعة) لتأكيد عدم التسرب"
          }
        },
        {
          "name": {
            "ko": "플레어 면 흠집 또는 각도 불량 — 밀착 불량으로 누설",
            "en": "Flare face scratched or angle defective — poor seating causes leak",
            "zh": "喇叭口面划伤或角度不良 — 密封不良导致泄漏",
            "ja": "フレア面の傷または角度不良 — 密着不良で漏れ",
            "es": "Cara del abocardado rayada o ángulo defectuoso — mal asentamiento causa fuga",
            "hi": "फ्लेयर सतह पर खरोंच या कोण खराब — सही सील नहीं बनती, रिसाव",
            "vi": "Mặt flare bị xước hoặc lệch góc — không kín gây rò",
            "th": "หน้า flare มีรอยขีดหรือมุมไม่ตรง — ไม่แนบสนิทเกิดรั่ว",
            "id": "Permukaan flare tergores atau sudut tidak tepat — tidak rapat menyebabkan bocor",
            "ar": "سطح flare مخدوش أو زاوية غير صحيحة — عدم إحكام يسبب التسرب"
          },
          "check": {
            "ko": "플레어 너트 분리 후 플레어 면 육안·손가락 촉감 검사 — 동 칩, 흠집, 타원형 변형 확인. 각도 게이지로 45° 기준 ±2° 이내 여부 측정",
            "en": "Disconnect nut and inspect flare face visually and by touch — check for copper chips, scratches, oval deformation. Measure angle with gauge to confirm within ±2° of 45°",
            "zh": "拆下螺母后目视和触感检查喇叭口面 — 检查铜屑、划伤、椭圆变形。用角度规测量是否在45°±2°以内",
            "ja": "ナットを外してフレア面を目視・触感で検査 — 銅チップ、傷、楕円変形を確認。角度ゲージで45°±2°以内か測定",
            "es": "Desconectar tuerca e inspeccionar cara del abocardado visual y táctilmente — verificar virutas de cobre, rayaduras, deformación oval. Medir ángulo para confirmar ±2° de 45°",
            "hi": "नट खोलकर फ्लेयर सतह का दृश्य और स्पर्श से निरीक्षण — कॉपर चिप्स, खरोंच, अंडाकार विकृति देखें। कोण गेज से 45° ±2° के भीतर है या नहीं मापें",
            "vi": "Tháo flare nut, kiểm tra mặt flare bằng mắt/sờ tay — phoi đồng, vết xước, biến dạng oval. Đo bằng thước góc xem trong ±2° so với chuẩn 45°",
            "th": "ถอด flare nut ตรวจหน้า flare ด้วยตา/นิ้วสัมผัส — เศษทองแดง รอยขีด บิดเบี้ยวเป็นวงรี วัดด้วย gauge มุมว่าอยู่ใน ±2° จากมาตรฐาน 45°",
            "id": "Lepas flare nut periksa permukaan flare visual/sentuhan jari — chip tembaga, goresan, deformasi oval. Ukur dengan gauge sudut dalam ±2° dari standar 45°",
            "ar": "فك صامولة flare وفحص السطح بصرياً/باللمس — رقائق نحاس، خدوش، تشوه بيضاوي. قياس بمقياس الزاوية ضمن ±2° من المعيار 45°"
          },
          "fix": {
            "ko": "기존 플레어 잘라내고 재플레어 가공 → R-410A·R-32 고압 냉매에는 이중 플레어 또는 유니온 이음 사용 → 규정 토크로 재조임 → 가압 시험",
            "en": "Cut off existing flare and re-flare → for R-410A/R-32 high-pressure refrigerants, use double flare or union fitting → re-torque to spec → pressure test",
            "zh": "切掉旧喇叭口重新扩口 → R-410A/R-32高压冷媒使用双重喇叭口或联管接头 → 按规定力矩重新拧紧 → 加压测试",
            "ja": "既存フレアを切断して再フレア加工 → R-410A・R-32高圧冷媒には二重フレアまたはユニオン継手使用 → 規定トルクで再締め → 加圧試験",
            "es": "Cortar el abocardado existente y re-abocardar → para R-410A/R-32 usar doble abocardado o unión → retorcar a especificación → prueba de presión",
            "hi": "पुरानी फ्लेयर काटकर नई बनाएं → R-410A/R-32 हाई-प्रेशर रेफ्रिजेरेंट के लिए डबल फ्लेयर या यूनियन फिटिंग → निर्धारित टोर्क से कसें → प्रेशर टेस्ट",
            "vi": "Cắt bỏ flare cũ và gia công flare lại → với gas cao áp R-410A/R-32 dùng flare đôi hoặc nối union → siết lại theo torque chuẩn → kiểm tra áp lực",
            "th": "ตัด flare เดิมแล้วทำ flare ใหม่ → น้ำยาแรงดันสูง R-410A/R-32 ใช้ double flare หรือ union → ขันตามค่ามาตรฐาน → ทดสอบแรงดัน",
            "id": "Potong flare lama dan kerjakan flare ulang → refrigerant tekanan tinggi R-410A/R-32 gunakan double flare atau union → kencangkan dengan torsi standar → tes tekanan",
            "ar": "قص flare القديم وإعادة تشكيل flare جديد → غاز عالي الضغط R-410A/R-32 استخدام flare مزدوج أو union → ربط بالعزم القياسي → اختبار الضغط"
          }
        },
        {
          "name": {
            "ko": "진동·반복 충격으로 너트 풀림",
            "en": "Nut loosened by vibration or repeated shock",
            "zh": "振动或反复冲击导致螺母松动",
            "ja": "振動・繰り返し衝撃でナット緩み",
            "es": "Tuerca aflojada por vibración o impactos repetidos",
            "hi": "कंपन या बार-बार झटके से नट ढीला",
            "vi": "Lỏng nut do rung động/va đập lặp",
            "th": "นัตคลายเพราะการสั่น/แรงกระแทกซ้ำ ๆ",
            "id": "Nut kendor karena getaran/benturan berulang",
            "ar": "ارتخاء الصامولة بسبب الاهتزاز/الصدمات المتكررة"
          },
          "check": {
            "ko": "실외기 진동 여부 확인 후 플레어 조인트 너트 손으로 흔들어 유격 확인. 배관 지지 클램프 간격 및 고정 상태 점검",
            "en": "Check outdoor unit for vibration, then test flare nut by hand for play. Inspect pipe support clamp spacing and fixing condition",
            "zh": "检查室外机是否振动，然后用手晃动喇叭口螺母检查是否有松动。检查配管支撑夹间距和固定状态",
            "ja": "室外機の振動確認後、フレアナットを手で揺すって遊びを確認。配管サポートのクランプ間隔と固定状態を点検",
            "es": "Verificar vibración en unidad exterior, luego probar con la mano la tuerca para detectar juego. Inspeccionar espaciado y fijación de abrazaderas de soporte de tubería",
            "hi": "आउटडोर यूनिट का कंपन जांचें, फिर हाथ से फ्लेयर नट हिलाकर ढीलापन देखें। पाइप सपोर्ट क्लैम्प की दूरी और फिक्सिंग जांचें",
            "vi": "Kiểm tra rung outdoor sau đó lắc nut flare joint bằng tay xem có rơ. Kiểm tra khoảng cách clamp đỡ ống và trạng thái cố định",
            "th": "ตรวจการสั่นชุดนอก แล้วเขย่านัต flare joint ด้วยมือดูว่ามีระยะคลอน ตรวจระยะ clamp รองรับท่อและสภาพการยึด",
            "id": "Periksa getaran outdoor lalu goyang nut flare joint dengan tangan untuk lihat ada kelonggaran. Periksa jarak clamp penyangga pipa dan kondisi pengikatan",
            "ar": "فحص اهتزاز الوحدة الخارجية ثم هز صامولة flare joint باليد لرؤية الخلل. فحص مسافة المشابك الداعمة للأنبوب وحالة التثبيت"
          },
          "fix": {
            "ko": "규정 토크로 재조임 → 배관 서포트(클램프) 간격 1.5 m 이내로 추가 고정 → 방진 패드 실외기 다리 아래 설치로 진동 전달 차단",
            "en": "Re-torque to spec → secure additional pipe clamps at max 1.5 m intervals → install anti-vibration pads under outdoor unit feet to isolate vibration",
            "zh": "按规定力矩重新拧紧 → 增加管道夹固定，间距不超过1.5 m → 在室外机底脚下安装减振垫以隔断振动传递",
            "ja": "規定トルクで再締め → 配管サポート（クランプ）を1.5 m以内の間隔で追加固定 → 室外機脚下に防振パッドを設置して振動伝達を遮断",
            "es": "Retorcar a especificación → fijar abrazaderas adicionales cada 1.5 m máximo → instalar amortiguadores bajo las patas de la unidad exterior para aislar vibración",
            "hi": "निर्धारित टोर्क से कसें → अधिकतम 1.5 m अंतराल पर अतिरिक्त पाइप क्लैम्प लगाएं → आउटडोर यूनिट के पैरों के नीचे एंटी-वाइब्रेशन पैड लगाएं",
            "vi": "Siết lại theo torque chuẩn → thêm cố định clamp (support ống) khoảng cách dưới 1.5 m → đặt đệm chống rung dưới chân outdoor để chặn truyền rung",
            "th": "ขันใหม่ตามค่ามาตรฐาน → เพิ่มยึด clamp (support ท่อ) ระยะห่างต่ำกว่า 1.5 m → วางแผ่นกันสั่นใต้ขาชุดนอกเพื่อตัดการส่งผ่านการสั่น",
            "id": "Kencangkan ulang dengan torsi standar → tambah pengikat clamp (support pipa) jarak di bawah 1.5 m → pasang anti-vibration pad di bawah kaki outdoor untuk blokir transmisi getaran",
            "ar": "إعادة الربط بالعزم القياسي → إضافة تثبيت المشابك (دعامات الأنبوب) بمسافة أقل من 1.5 m → وضع وسادات منع الاهتزاز تحت قواعد الوحدة الخارجية لقطع نقل الاهتزاز"
          }
        }
      ],
      "tip": {
        "ko": "토크렌치 없을 때: 손으로 완전히 조인 뒤 스패너로 1/6~1/4 회전 추가. 그러나 이 방법은 임시방편이며 정확한 토크렌치 사용이 원칙.",
        "en": "No torque wrench: fully hand-tighten then add 1/6–1/4 turn with spanner. This is only a stopgap — proper torque wrench is always required.",
        "zh": "没有扭力扳手：手拧到底后再用扳手旋转1/6~1/4圈。这只是临时方法——正确使用扭力扳手是规定做法。",
        "ja": "トルクレンチがない場合：手で完全に締めてスパナで1/6~1/4回転追加。これは応急処置であり正確なトルクレンチ使用が原則。",
        "es": "Sin llave de torque: apretar completamente a mano y agregar 1/6–1/4 vuelta con llave. Esto es solo provisional — siempre se requiere llave de torque.",
        "hi": "टोर्क रेंच न हो: हाथ से पूरी तरह कसें फिर स्पैनर से 1/6–1/4 चक्कर और घुमाएं। यह अस्थायी उपाय है — सही टोर्क रेंच हमेशा जरूरी है।",
        "vi": "Khi không có cờ-lê lực: siết bằng tay đến hết rồi xoay thêm 1/6~1/4 vòng bằng cờ-lê. Tuy nhiên đây là tạm thời, dùng cờ-lê lực mới đúng.",
        "th": "เมื่อไม่มีประแจปอนด์: ขันด้วยมือจนสุดแล้วหมุนเพิ่ม 1/6~1/4 รอบด้วยประแจ แต่นี่เป็นการแก้ขัด ใช้ประแจปอนด์ที่ถูกต้องเป็นหลัก",
        "id": "Saat tidak ada kunci torsi: kencangkan dengan tangan hingga penuh lalu putar tambah 1/6~1/4 putaran dengan kunci. Tapi ini darurat, prinsipnya pakai kunci torsi.",
        "ar": "عند عدم وجود مفتاح عزم: ربط باليد حتى النهاية ثم لف إضافي 1/6~1/4 دورة بالمفتاح. لكن هذا مؤقت، استخدام مفتاح العزم الدقيق هو الأصل."
      },
      "keywords": [
        "플레어누설",
        "냉매누설",
        "배관연결누설",
        "플레어토크",
        "가스누설",
        "플레어재가공"
      ]
    },
    {
      "id": "ac-adv-2-5",
      "title": {
        "ko": "실내기 토출구 결로 → 천장 얼룩",
        "en": "Indoor Unit Outlet Condensation → Ceiling Stains",
        "zh": "室内机出风口结露 → 天花板污渍",
        "ja": "室内機吹き出し口結露 → 天井シミ",
        "es": "Condensación en salida de unidad interior → Manchas en el techo",
        "hi": "इनडोर यूनिट आउटलेट पर संघनन → छत पर दाग",
        "vi": "Đọng sương cửa thổi indoor → ố trần",
        "th": "หยดน้ำที่ช่องลมออกชุดใน → คราบบนเพดาน",
        "id": "Kondensasi pada outlet indoor → noda pada plafon",
        "ar": "تكاثف عند منفذ التصريف للوحدة الداخلية → بقع على السقف"
      },
      "tags": {
        "equipment": "ac",
        "system": [
          "refrigerant"
        ],
        "symptomType": [
          "frost"
        ]
      },
      "causes": [
        {
          "name": {
            "ko": "실내 상대습도 과고 — RH 70% 초과 시 노점 온도 상승",
            "en": "Indoor relative humidity too high — dew point rises above RH 70%",
            "zh": "室内相对湿度过高 — 相对湿度超过70%时露点温度升高",
            "ja": "室内相対湿度過高 — RH 70%超で露点温度が上昇",
            "es": "Humedad relativa interior demasiado alta — punto de rocío sube con HR mayor de 70%",
            "hi": "इनडोर सापेक्ष आर्द्रता बहुत ज्यादा — RH 70% से ऊपर होने पर ओस बिंदु तापमान बढ़ता है",
            "vi": "Độ ẩm tương đối cao — RH trên 70% làm tăng nhiệt độ điểm sương",
            "th": "ความชื้นสัมพัทธ์สูง — RH เกิน 70% ทำให้จุดน้ำค้างสูงขึ้น",
            "id": "Kelembapan relatif tinggi — RH di atas 70% menaikkan dew point",
            "ar": "رطوبة نسبية عالية — RH فوق 70% يرفع نقطة الندى"
          },
          "check": {
            "ko": "디지털 온습도계로 실내 RH 측정 — 70% 이상이면 노점 상승으로 토출구 금속 표면에 결로 발생 조건 충족. 설정 온도와 실내 노점 온도 차이 확인",
            "en": "Measure indoor RH with digital hygrometer — if ≥70%, conditions are met for condensation on cold outlet metal. Compare setpoint temperature with indoor dew point",
            "zh": "用数字温湿度计测量室内相对湿度 — 如果≥70%，满足出风口金属表面结露的条件。比较设定温度与室内露点温度的差值",
            "ja": "デジタル温湿度計で室内RHを測定 — 70%以上なら吹き出し口金属表面への結露条件を満たす。設定温度と室内露点温度の差を確認",
            "es": "Medir HR interior con higrómetro digital — si ≥70%, se cumplen condiciones para condensación en metal frío de salida. Comparar temperatura de ajuste con punto de rocío interior",
            "hi": "डिजिटल हाइग्रोमीटर से इनडोर RH मापें — ≥70% हो तो ठंडे आउटलेट धातु पर कंडेनसेशन की शर्त पूरी। सेटपॉइंट और इनडोर ओस बिंदु का अंतर देखें",
            "vi": "Đo RH trong nhà bằng nhiệt-ẩm kế số — trên 70% làm dew point tăng đủ điều kiện đọng sương trên bề mặt kim loại cửa thổi. Kiểm tra chênh lệch giữa nhiệt độ cài và dew point trong nhà",
            "th": "วัด RH ในห้องด้วยเครื่องวัดอุณหภูมิ-ความชื้นดิจิทัล — เกิน 70% dew point สูงขึ้นเข้าเงื่อนไขเกิดหยดน้ำที่ผิวโลหะช่องลม ตรวจส่วนต่างระหว่างอุณหภูมิตั้งกับ dew point ในห้อง",
            "id": "Ukur RH ruangan dengan termohygrometer digital — di atas 70% dew point naik memenuhi kondisi kondensasi pada permukaan logam outlet. Periksa selisih suhu setting dan dew point ruangan",
            "ar": "قياس RH للغرفة بمقياس درجة حرارة-رطوبة رقمي — فوق 70% ترتفع نقطة الندى لتلبية شرط التكاثف على السطح المعدني للمنفذ. فحص الفرق بين درجة الحرارة المضبوطة ونقطة الندى للغرفة"
          },
          "fix": {
            "ko": "설정 온도 22°C 이상으로 올려 단기 결로 해소 여부 확인 → 고습 환경이면 환기 강화 또는 별도 제습기 운용 권고 → 실내 RH 60% 이하 유지 목표",
            "en": "Raise setpoint to 22°C+ to check short-term condensation clearance → for high-humidity environment, improve ventilation or recommend separate dehumidifier → target indoor RH below 60%",
            "zh": "将设定温度提高到22°C以上检查短期结露是否消除 → 高湿度环境建议加强通风或使用独立除湿机 → 目标室内湿度低于60%",
            "ja": "設定温度を22°C以上に上げて短期的に結露が解消するか確認 → 高湿度環境なら換気強化または別途除湿機の運用を推奨 → 室内RH60%以下維持が目標",
            "es": "Elevar ajuste a 22°C+ para verificar si la condensación desaparece a corto plazo → en ambiente húmedo, mejorar ventilación o recomendar deshumidificador → objetivo HR interior por debajo del 60%",
            "hi": "सेटपॉइंट 22°C+ तक बढ़ाएं — देखें कि कंडेनसेशन कम होती है → उच्च आर्द्रता वाली जगह के लिए वेंटिलेशन बढ़ाएं या अलग डी-ह्यूमिडिफायर की सलाह दें → इनडोर RH 60% से नीचे रखने का लक्ष्य",
            "vi": "Tăng nhiệt độ cài lên 22°C trở lên xem có hết đọng sương ngắn hạn — môi trường ẩm cao thì khuyến cáo tăng cường thông gió hoặc dùng máy hút ẩm riêng → mục tiêu duy trì RH dưới 60%",
            "th": "ปรับตั้งอุณหภูมิเป็น 22°C ขึ้นไปดูว่าหายในระยะสั้นหรือไม่ — สภาพชื้นสูงให้แนะนำเพิ่มการระบายอากาศหรือใช้เครื่องลดความชื้นต่างหาก → เป้ารักษา RH ต่ำกว่า 60%",
            "id": "Naikkan setting suhu ke 22°C ke atas lihat hilang jangka pendek atau tidak — lingkungan kelembapan tinggi rekomendasikan tingkatkan ventilasi atau gunakan dehumidifier terpisah → target jaga RH di bawah 60%",
            "ar": "رفع درجة الحرارة المضبوطة إلى 22°C فأعلى ومراقبة زوال التكاثف قصير المدى — البيئة عالية الرطوبة ينصح بتعزيز التهوية أو استخدام مزيل رطوبة منفصل → هدف الحفاظ على RH تحت 60%"
          }
        },
        {
          "name": {
            "ko": "토출구 케이싱 내측 단열 폼 노화·박리 → 콜드 브리지 발생",
            "en": "Insulation foam inside outlet casing aged or peeled → cold bridge created",
            "zh": "出风口护罩内侧隔热泡沫老化脱落 → 产生冷桥",
            "ja": "吹き出し口ケーシング内側の断熱フォーム老化・剥離 → コールドブリッジ発生",
            "es": "Espuma de aislamiento interior del casing de salida envejecida o desprendida → se crea puente térmico",
            "hi": "आउटलेट केसिंग के अंदर की फोम इन्सुलेशन पुरानी होकर उखड़ी → कोल्ड ब्रिज बना",
            "vi": "Foam cách nhiệt mặt trong vỏ cửa thổi lão hóa/bong → cầu lạnh",
            "th": "โฟมฉนวนด้านในกล่องช่องลมเสื่อม/ลอก → เกิด cold bridge",
            "id": "Foam isolasi dalam casing outlet menua/mengelupas → cold bridge",
            "ar": "رغوة العزل داخل غلاف المنفذ متقادمة/مقشرة → جسر بارد"
          },
          "check": {
            "ko": "실내기 토출구 케이싱 내측 단열 폼 상태 확인 — 박리·수축·탈락 부위 육안 확인. 결로가 케이싱 특정 부위에만 집중되는지 확인",
            "en": "Inspect insulation foam inside indoor unit outlet casing — visually check for peeling, shrinkage, missing sections. Confirm if condensation is concentrated on specific areas of the casing",
            "zh": "检查室内机出风口护罩内侧隔热泡沫状态 — 目视检查剥落、收缩、脱落部位。确认结露是否集中在护罩特定部位",
            "ja": "室内機吹き出し口ケーシング内側の断熱フォーム状態を確認 — 剥離・収縮・脱落部位を目視確認。結露がケーシングの特定部位に集中しているか確認",
            "es": "Inspeccionar espuma aislante interior del casing de salida — verificar visualmente zonas de pelado, contracción, secciones faltantes. Confirmar si la condensación se concentra en zonas específicas del casing",
            "hi": "इनडोर यूनिट आउटलेट केसिंग के अंदर की इन्सुलेशन फोम की स्थिति जांचें — छिलन, सिकुड़न, गायब हिस्से देखें। कंडेनसेशन केसिंग के किसी खास हिस्से पर केंद्रित है या नहीं जांचें",
            "vi": "Kiểm tra foam cách nhiệt mặt trong vỏ cửa thổi indoor — bong, co, rơi. Xác định đọng sương có tập trung tại vùng cụ thể không",
            "th": "ตรวจสภาพโฟมฉนวนด้านในกล่องช่องลมชุดใน — ลอก, หด, หลุด ตรวจว่าหยดน้ำกระจุกที่บริเวณเฉพาะหรือไม่",
            "id": "Periksa kondisi foam isolasi dalam casing outlet indoor — mengelupas, menyusut, lepas. Periksa apakah kondensasi terkonsentrasi di area tertentu",
            "ar": "فحص حالة رغوة العزل داخل غلاف المنفذ للوحدة الداخلية — تقشر، انكماش، سقوط. فحص ما إذا كان التكاثف مركزاً في منطقة محددة"
          },
          "fix": {
            "ko": "케이싱 내측 단열 폼 완전 제거 → 발포 폴리에틸렌(PE 폼) 3 mm 이상 두께로 재부착(접착제 + 양면테이프) → 이음매 없이 밀착 부착",
            "en": "Remove all insulation foam inside casing → re-attach expanded polyethylene (PE foam) ≥3 mm thick using adhesive + double-sided tape → ensure no gaps at seams",
            "zh": "完全去除护罩内侧旧隔热泡沫 → 用3 mm以上厚度的发泡聚乙烯（PE泡沫）重新粘贴（使用粘合剂+双面胶）→ 确保接缝处无空隙",
            "ja": "ケーシング内側の断熱フォームを完全除去 → 発泡ポリエチレン（PEフォーム）3 mm以上の厚さで再貼付（接着剤+両面テープ）→ 継ぎ目なく密着貼付",
            "es": "Retirar toda la espuma aislante interior del casing → re-pegar polietileno expandido (espuma PE) ≥3 mm con adhesivo + cinta doble cara → asegurar sin huecos en juntas",
            "hi": "केसिंग के अंदर की पुरानी इन्सुलेशन फोम पूरी तरह हटाएं → 3 mm+ मोटी एक्सपेंडेड पॉलीएथिलीन (PE फोम) चिपकाएं (एडहेसिव + डबल-साइडेड टेप) → जोड़ों पर कोई गैप न रहे",
            "vi": "Tháo hết foam cũ → dán lại bằng foam polyethylene (PE foam) dày từ 3 mm trở lên (keo + băng dính 2 mặt) → dán khít không có đường nối",
            "th": "ลอกโฟมเดิมออกหมด → ติดใหม่ด้วยโฟม polyethylene (PE foam) หนาตั้งแต่ 3 mm ขึ้นไป (กาว + เทปสองหน้า) → ติดสนิทไม่มีรอยต่อ",
            "id": "Lepas foam lama sepenuhnya → tempel ulang dengan foam polyethylene (PE foam) ketebalan 3 mm ke atas (lem + double-sided tape) → tempel rapat tanpa sambungan",
            "ar": "إزالة الرغوة القديمة كاملة → إعادة لصق برغوة بولي إيثيلين (PE foam) سماكة 3 mm فأكثر (لاصق + شريط لاصق وجهين) → لصق محكم بدون فواصل"
          }
        },
        {
          "name": {
            "ko": "냉매 과충전 — 액 냉매 리턴으로 증발기 온도 급저하",
            "en": "Refrigerant overcharge — liquid refrigerant return causes sharp evaporator temperature drop",
            "zh": "冷媒过充注 — 液态冷媒回流导致蒸发器温度急剧下降",
            "ja": "冷媒過充填 — 液冷媒リターンで蒸発器温度が急低下",
            "es": "Sobrecarga de refrigerante — retorno de líquido causa caída brusca de temperatura en evaporador",
            "hi": "रेफ्रिजेरेंट ओवरचार्ज — लिक्विड रेफ्रिजेरेंट वापस आने से एवापोरेटर तापमान अचानक गिरता है",
            "vi": "Quá nạp gas — gas lỏng về làm nhiệt độ evaporator giảm đột ngột",
            "th": "ชาร์จน้ำยาเกิน — น้ำยาเหลวย้อนกลับทำให้อุณหภูมิอีวาพอเรเตอร์ลดเร็ว",
            "id": "Refrigerant overcharge — liquid balik menurunkan suhu evaporator drastis",
            "ar": "شحن مفرط للغاز — عودة سائلة تخفض درجة حرارة المبخر بسرعة"
          },
          "check": {
            "ko": "저압 게이지로 SST 확인 — R-410A 기준 0.5 MPa ≒ 0°C, 그 이하면 과냉각 의심. 과열도(superheat) 측정 — 5~8 K 이하이면 과충전 또는 팽창밸브 과개방",
            "en": "Check SST with low-side gauge — R-410A 0.5 MPa ≈ 0°C; below this suspects overcooling. Measure superheat — below 5–8 K indicates overcharge or expansion valve wide open",
            "zh": "用低压表检查SST — R-410A 0.5 MPa≈0°C，低于此值怀疑过度冷却。测量过热度 — 低于5~8 K说明过充注或膨胀阀过度开启",
            "ja": "低圧ゲージでSST確認 — R-410A 0.5 MPa≈0°C、それ以下は過冷却疑い。過熱度測定 — 5~8 K以下なら過充填または膨張弁過開放",
            "es": "Verificar SST con manómetro de baja — R-410A 0.5 MPa ≈ 0°C; por debajo sospecha sobreenfriamiento. Medir superheat — debajo de 5–8 K indica sobrecarga o válvula de expansión muy abierta",
            "hi": "लो-साइड गेज से SST जांचें — R-410A 0.5 MPa ≈ 0°C; इससे कम = ओवरकूलिंग का शक। सुपरहीट मापें — 5–8 K से कम = ओवरचार्ज या एक्सपेंशन वॉल्व ज्यादा खुला",
            "vi": "Kiểm tra SST bằng đồng hồ áp thấp — chuẩn R-410A 0.5 MPa ≒ 0°C, dưới đó là nghi quá lạnh. Đo superheat — dưới 5~8 K là quá nạp hoặc TXV mở quá",
            "th": "ตรวจ SST ด้วย gauge แรงดันต่ำ — มาตรฐาน R-410A 0.5 MPa ≒ 0°C ต่ำกว่านั้นสงสัย overcooling วัด superheat — ต่ำกว่า 5~8 K คือชาร์จเกินหรือ TXV เปิดเกิน",
            "id": "Periksa SST dengan gauge tekanan rendah — standar R-410A 0.5 MPa ≒ 0°C, di bawah itu curigai overcooling. Ukur superheat — di bawah 5~8 K adalah overcharge atau TXV terbuka berlebih",
            "ar": "فحص SST بمقياس الضغط المنخفض — معيار R-410A 0.5 MPa ≒ 0°C، أقل منه يُشتبه التبريد المفرط. قياس superheat — تحت 5~8 K يعني شحن مفرط أو TXV مفتوح زيادة"
          },
          "fix": {
            "ko": "냉매 일부 회수하여 과열도 5~8 K 도달하도록 조정 → 재조정 후 토출구 결로 소거 여부 확인",
            "en": "Recover excess refrigerant until superheat reaches 5–8 K → after adjustment, verify outlet condensation is eliminated",
            "zh": "回收部分冷媒，调整至过热度达到5~8 K → 调整后确认出风口结露是否消除",
            "ja": "冷媒を一部回収して過熱度が5~8 Kに達するよう調整 → 再調整後に吹き出し口の結露が解消するか確認",
            "es": "Recuperar refrigerante excedente hasta que el superheat alcance 5–8 K → tras el ajuste, verificar que la condensación en la salida desaparezca",
            "hi": "अतिरिक्त रेफ्रिजेरेंट रिकवर करें जब तक सुपरहीट 5–8 K तक न पहुंचे → एडजस्ट करने के बाद आउटलेट कंडेनसेशन खत्म हुई या नहीं जांचें",
            "vi": "Thu hồi một phần gas để superheat đạt 5~8 K → sau hiệu chỉnh xác nhận đọng sương cửa thổi đã hết",
            "th": "ดึงน้ำยาบางส่วนออกให้ superheat อยู่ที่ 5~8 K → หลังปรับแล้วยืนยันการหายของหยดน้ำที่ช่องลม",
            "id": "Recovery sebagian refrigerant agar superheat mencapai 5~8 K → setelah penyesuaian konfirmasi hilangnya kondensasi outlet",
            "ar": "استرداد جزئي للغاز لجعل superheat يصل 5~8 K → بعد التعديل تأكيد زوال التكاثف على المنفذ"
          }
        }
      ],
      "tip": {
        "ko": "결로 의심 시 토출구에 디지털 온도계 대고 표면온도 측정 — 현재 실내 노점온도보다 낮으면 결로 확정. 손으로 만지지 말 것.",
        "en": "When condensation is suspected, measure outlet surface temperature with digital thermometer — below indoor dew point confirms condensation. Do not touch the surface.",
        "zh": "怀疑结露时，用数字温度计测量出风口表面温度 — 低于室内露点温度则确认结露。勿用手触摸。",
        "ja": "結露疑い時は吹き出し口にデジタル温度計を当てて表面温度を測定 — 室内露点温度より低ければ結露確定。手で触れないこと。",
        "es": "Ante sospecha de condensación, medir temperatura superficial de salida con termómetro digital — si está por debajo del punto de rocío interior, confirma condensación. No tocar la superficie.",
        "hi": "कंडेनसेशन का संदेह हो तो आउटलेट पर डिजिटल थर्मोमीटर लगाएं — इनडोर ओस बिंदु से कम हो तो कंडेनसेशन पक्का। सतह को हाथ न लगाएं।",
        "vi": "Khi nghi đọng sương, đặt nhiệt kế số lên cửa thổi đo nhiệt độ bề mặt — thấp hơn dew point trong phòng = chắc chắn đọng sương. Đừng sờ bằng tay.",
        "th": "เมื่อสงสัยหยดน้ำ แตะปลายเทอร์โมมิเตอร์ดิจิทัลที่ช่องลมวัดอุณหภูมิผิว — ต่ำกว่า dew point ในห้อง = ยืนยันหยดน้ำ อย่าสัมผัสด้วยมือ",
        "id": "Saat curiga kondensasi, tempel termometer digital ke outlet ukur suhu permukaan — lebih rendah dari dew point ruangan = pasti kondensasi. Jangan disentuh tangan.",
        "ar": "عند الشك في التكاثف، وضع طرف ميزان حرارة رقمي على المنفذ لقياس درجة حرارة السطح — أقل من نقطة الندى للغرفة = تأكيد التكاثف. لا تلمس باليد."
      },
      "keywords": [
        "토출구결로",
        "천장얼룩",
        "토출구수분",
        "천장누수",
        "과습결로",
        "단열박리"
      ]
    },
    {
      "id": "ac-adv-3-1",
      "title": {
        "ko": "멀티 실내기 분배관 사이즈 불균형 → 일부 실내기 능력 편차",
        "en": "Multi-Split Distributor Pipe Sizing Imbalance → Capacity Deviation in Some Indoor Units",
        "zh": "多联机分配管径不均 → 部分室内机能力偏差",
        "ja": "マルチ室内機分配管サイズ不均衡 → 一部室内機の能力偏差",
        "es": "Desequilibrio en tubería distribuidora multi-split → desviación de capacidad en algunas unidades interiores",
        "hi": "मल्टी-स्प्लिट डिस्ट्रीब्यूटर पाइप साइज असंतुलन → कुछ इनडोर यूनिट में क्षमता विचलन",
        "vi": "Mất cân bằng size ống chia nhánh multi indoor → chênh lệch năng lực một số indoor",
        "th": "ขนาดท่อแยกชุดในแบบ multi ไม่สมดุล → ความสามารถบางชุดในแตกต่างกัน",
        "id": "Ukuran pipa cabang multi indoor tidak seimbang → perbedaan kapasitas beberapa indoor",
        "ar": "عدم توازن أحجام أنابيب التفرع للوحدات الداخلية المتعددة → تفاوت القدرة لبعض الوحدات الداخلية"
      },
      "tags": {
        "equipment": "ac",
        "system": [
          "piping"
        ],
        "symptomType": [
          "performance"
        ]
      },
      "causes": [
        {
          "name": {
            "ko": "분기관 구경 미스매치 — 용량이 다른 실내기에 동일 구경 분기관 연결",
            "en": "Branch pipe diameter mismatch — same-size branch connected to indoor units with different capacities",
            "zh": "分支管径不匹配 — 相同管径分支连接到容量不同的室内机",
            "ja": "分岐管径ミスマッチ — 容量の異なる室内機に同一径分岐管を接続",
            "es": "Desajuste de diámetro de ramal — misma sección conectada a unidades interiores de diferente capacidad",
            "hi": "ब्रांच पाइप व्यास मिसमैच — अलग क्षमता वाली इनडोर यूनिट में समान आकार की ब्रांच पाइप",
            "vi": "Lệch đường kính ống nhánh — nối ống cùng đường kính cho indoor khác công suất",
            "th": "เส้นผ่านศูนย์กลางท่อแยกไม่ตรง — ต่อท่อแยกเส้นเดียวกันให้ชุดในต่างกำลัง",
            "id": "Mismatch diameter pipa cabang — pasang pipa cabang sama untuk indoor kapasitas beda",
            "ar": "عدم تطابق قطر أنابيب التفرع — تركيب أنابيب تفرع بنفس القطر لوحدات داخلية مختلفة القدرة"
          },
          "check": {
            "ko": "제조사 배관 매뉴얼의 용량별 분기관 구경 표 확인 — 예: 4.0 kW → Ø9.5 mm, 7.1 kW → Ø12.7 mm. 현장 설치된 분기관 실측 후 비교",
            "en": "Check manufacturer piping manual branch diameter table by capacity — e.g. 4.0 kW → Ø9.5 mm, 7.1 kW → Ø12.7 mm. Measure installed branch pipes and compare",
            "zh": "查阅厂家配管手册按容量对应分支管径表 — 如4.0 kW→Ø9.5 mm，7.1 kW→Ø12.7 mm。实测现场安装的分支管并对比",
            "ja": "メーカー配管マニュアルの容量別分岐管径表を確認 — 例：4.0 kW→Ø9.5 mm、7.1 kW→Ø12.7 mm。現場設置の分岐管を実測して比較",
            "es": "Consultar tabla de diámetros del manual de tuberías del fabricante por capacidad — ej. 4.0 kW → Ø9.5 mm, 7.1 kW → Ø12.7 mm. Medir las tuberías instaladas y comparar",
            "hi": "निर्माता पाइपिंग मैन्युअल में क्षमता के अनुसार ब्रांच व्यास तालिका देखें — जैसे 4.0 kW → Ø9.5 mm, 7.1 kW → Ø12.7 mm। इंस्टॉल की गई ब्रांच पाइप मापें और तुलना करें",
            "vi": "Kiểm tra bảng đường kính ống nhánh theo công suất trong sách hướng dẫn của hãng — ví dụ: 4.0 kW → Ø9.5 mm, 7.1 kW → Ø12.7 mm. So sánh sau khi đo thực tế ống nhánh hiện trường",
            "th": "ตรวจตารางเส้นผ่านศูนย์กลางท่อแยกตามกำลังในคู่มือการเดินท่อของผู้ผลิต — เช่น 4.0 kW → Ø9.5 mm, 7.1 kW → Ø12.7 mm วัดท่อแยกในงานจริงแล้วเปรียบเทียบ",
            "id": "Periksa tabel diameter pipa cabang per kapasitas di manual perpipaan pabrikan — contoh: 4.0 kW → Ø9.5 mm, 7.1 kW → Ø12.7 mm. Bandingkan setelah ukur pipa cabang lapangan",
            "ar": "فحص جدول قطر أنابيب التفرع حسب القدرة في دليل الأنابيب للمصنع — مثال: 4.0 kW → Ø9.5 mm، 7.1 kW → Ø12.7 mm. مقارنة بعد قياس أنابيب التفرع الفعلية في الموقع"
          },
          "fix": {
            "ko": "불균형 구간 분기관 교체 — 과소 공급 실내기 쪽 배관 1사이즈 업사이징 → 교체 후 진공 30분 이상 → 재충전 → 시운전 시 각 실내기 토출 온도 편차 ±2°C 이내 확인",
            "en": "Replace branch pipes in imbalanced sections — upsize piping by one size toward under-supplied indoor units → evacuate ≥30 min → recharge → during commissioning confirm discharge temperature deviation ±2°C",
            "zh": "更换不均衡段分支管 — 向供冷量不足的室内机方向将配管上调一个规格 → 抽真空30分钟以上 → 重新充注 → 试运行时确认各室内机出风温度偏差±2°C以内",
            "ja": "不均衡区間の分岐管交換 — 過少供給室内機側の配管を1サイズアップサイズ → 真空引き30分以上 → 再充填 → 試運転時に各室内機吐出温度偏差±2°C以内を確認",
            "es": "Reemplazar tuberías ramificadas en secciones desequilibradas — sobredimensionar una talla hacia unidades sub-suministradas → evacuar ≥30 min → recargar → durante puesta en servicio confirmar desviación de temperatura de descarga ±2°C",
            "hi": "असंतुलित हिस्सों में ब्रांच पाइप बदलें — कम सप्लाई वाली इनडोर यूनिट की तरफ पाइप एक साइज बड़ी करें → 30 मिनट+ वैक्यूम → रीचार्ज → कमीशनिंग पर सभी इनडोर यूनिट का डिस्चार्ज तापमान विचलन ±2°C जांचें",
            "vi": "Thay ống nhánh đoạn không cân — upsize ống bên indoor cấp thiếu 1 cỡ → sau thay hút chân không trên 30 phút → nạp lại → khi chạy thử xác nhận chênh lệch nhiệt độ thổi giữa các indoor trong ±2°C",
            "th": "เปลี่ยนท่อแยกช่วงไม่สมดุล — upsize ท่อฝั่งชุดในที่ขาด 1 ขนาด → เปลี่ยนแล้วทำสุญญากาศมากกว่า 30 นาที → ชาร์จใหม่ → ตอนเดินทดสอบยืนยันส่วนต่างอุณหภูมิลมออกแต่ละชุดในอยู่ใน ±2°C",
            "id": "Ganti pipa cabang segmen tidak seimbang — upsize 1 ukuran pipa sisi indoor kurang pasokan → setelah ganti vakum lebih 30 menit → charge ulang → saat trial konfirmasi selisih suhu output tiap indoor dalam ±2°C",
            "ar": "استبدال أنابيب التفرع للأقسام غير المتوازنة — تكبير حجم 1 على جانب الوحدة الداخلية ناقصة الإمداد → بعد الاستبدال تفريغ لأكثر من 30 دقيقة → إعادة الشحن → عند التشغيل التجريبي تأكيد فرق درجات حرارة الإخراج لكل وحدة داخلية ضمن ±2°C"
          }
        },
        {
          "name": {
            "ko": "등가 길이 불균형 — 특정 실내기 배관 등가 길이 30 m 초과로 압력 손실 과다",
            "en": "Equivalent length imbalance — certain indoor unit piping equivalent length exceeds 30 m causing excessive pressure drop",
            "zh": "等效长度不均衡 — 某台室内机配管等效长度超过30 m，压降过大",
            "ja": "等価長さ不均衡 — 特定室内機配管の等価長さが30 mを超え圧力損失過大",
            "es": "Desequilibrio de longitud equivalente — longitud equivalente de cierta unidad interior supera 30 m causando caída de presión excesiva",
            "hi": "समतुल्य लंबाई असंतुलन — किसी इनडोर यूनिट की समतुल्य पाइप लंबाई 30 m से अधिक, अत्यधिक दबाव हानि",
            "vi": "Mất cân bằng equivalent length — equivalent length của indoor cụ thể vượt 30 m gây tổn áp lớn",
            "th": "Equivalent length ไม่สมดุล — ชุดในตัวใดตัวหนึ่ง equivalent length เกิน 30 m เกิด pressure loss สูงเกินไป",
            "id": "Equivalent length tidak seimbang — equivalent length indoor tertentu lebih 30 m menyebabkan pressure loss berlebihan",
            "ar": "عدم توازن الطول المكافئ — طول مكافئ لوحدة داخلية معينة يتجاوز 30 m مسبباً فقد ضغط مفرط"
          },
          "check": {
            "ko": "전체 배관 계통도 작성 후 각 실내기 등가 길이 산출 — 엘보·밸브 등 부속은 등가 길이로 환산. 최장 회로와 최단 회로 차이 15 m 초과 여부 확인",
            "en": "Draw full piping diagram and calculate equivalent length for each indoor unit — convert elbows and valves to equivalent lengths. Check if difference between longest and shortest circuit exceeds 15 m",
            "zh": "绘制完整管路系统图并计算各室内机等效长度 — 将弯头、阀门等管件换算为等效长度。确认最长与最短回路差值是否超过15 m",
            "ja": "全体配管系統図を作成し各室内機の等価長さを算出 — エルボ・バルブ等の付属品は等価長さに換算。最長回路と最短回路の差が15 m超かどうか確認",
            "es": "Dibujar diagrama completo de tuberías y calcular longitud equivalente por unidad interior — convertir codos y válvulas a longitudes equivalentes. Verificar si la diferencia entre circuito más largo y más corto supera 15 m",
            "hi": "पूरी पाइपिंग डायग्राम बनाएं और प्रत्येक इनडोर यूनिट की समतुल्य लंबाई निकालें — एल्बो और वाल्व को समतुल्य लंबाई में बदलें। सबसे लंबे और सबसे छोटे सर्किट का अंतर 15 m से ज्यादा है या नहीं जांचें",
            "vi": "Vẽ sơ đồ toàn bộ đường ống rồi tính equivalent length cho từng indoor — phụ kiện như co, van quy đổi sang equivalent length. Kiểm tra chênh lệch giữa nhánh dài nhất và ngắn nhất có vượt 15 m không",
            "th": "เขียนแผนผังท่อทั้งระบบแล้วคำนวณ equivalent length ของแต่ละชุดใน — ข้อโค้ง วาล์ว ฯลฯ แปลงเป็น equivalent length ตรวจส่วนต่างระหว่างวงยาวสุดกับสั้นสุดเกิน 15 m หรือไม่",
            "id": "Buat diagram seluruh perpipaan lalu hitung equivalent length tiap indoor — fitting seperti elbow, valve dikonversi ke equivalent length. Periksa selisih circuit terpanjang dan terpendek apakah lebih 15 m",
            "ar": "رسم مخطط كامل للأنابيب ثم حساب الطول المكافئ لكل وحدة داخلية — تركيبات مثل الأكواع والصمامات تحويلها إلى طول مكافئ. فحص الفرق بين أطول وأقصر دائرة هل يتجاوز 15 m"
          },
          "fix": {
            "ko": "각 실내기 출구 액관 압력 측정 — 편차 0.05 MPa 이상이면 분기관 교체 또는 배관 경로 재설계. 수직 낙차 15 m 초과 구간에 U형 오일 트랩 추가(10 m마다 1개)",
            "en": "Measure liquid line pressure at each indoor unit outlet — if deviation ≥0.05 MPa, replace branch pipes or redesign routing. Add U-shaped oil traps in vertical drop sections >15 m (one per 10 m interval)",
            "zh": "在各室内机出口处测量液管压力 — 偏差≥0.05 MPa则更换分支管或重新设计管路走向。垂直落差超过15 m的区段每10 m加装一个U形积油弯",
            "ja": "各室内機出口の液管圧力を測定 — 偏差0.05 MPa以上なら分岐管交換または配管経路再設計。垂直落差15 m超区間にU字型オイルトラップを追加（10 mごとに1個）",
            "es": "Medir presión de línea líquida en salida de cada unidad interior — si desviación ≥0.05 MPa, reemplazar tuberías o rediseñar recorrido. Agregar trampas de aceite en U en tramos de caída vertical >15 m (una por cada 10 m)",
            "hi": "हर इनडोर यूनिट के आउटलेट पर लिक्विड लाइन प्रेशर मापें — विचलन ≥0.05 MPa हो तो ब्रांच पाइप बदलें या रूटिंग फिर से डिजाइन करें। 15 m से ज्यादा वर्टिकल ड्रॉप में U-शेप ऑइल ट्रैप जोड़ें (हर 10 m पर एक)",
            "vi": "Đo áp ống lỏng tại đầu ra mỗi indoor — chênh lệch trên 0.05 MPa thì thay ống nhánh hoặc thiết kế lại đường ống. Đoạn chênh cao đứng trên 15 m thêm oil trap chữ U (1 cái mỗi 10 m)",
            "th": "วัดแรงดันท่อ liquid ที่ทางออกแต่ละชุดใน — ส่วนต่างเกิน 0.05 MPa ให้เปลี่ยนท่อแยกหรือออกแบบเส้นทางท่อใหม่ ช่วง vertical drop เกิน 15 m เพิ่ม U-trap น้ำมัน (1 ตัว ทุก 10 m)",
            "id": "Ukur tekanan pipa liquid di outlet tiap indoor — selisih di atas 0.05 MPa ganti pipa cabang atau desain ulang jalur pipa. Segmen vertical drop di atas 15 m tambah U-trap oli (1 per 10 m)",
            "ar": "قياس ضغط أنبوب السائل في مخرج كل وحدة داخلية — فرق فوق 0.05 MPa استبدال أنبوب التفرع أو إعادة تصميم مسار الأنابيب. أقسام السقوط الرأسي فوق 15 m إضافة مصيدة زيت U (1 لكل 10 m)"
          }
        }
      ],
      "tip": {
        "ko": "멀티 설치 완료 후 시운전 시 각 실내기 토출 온도 편차 ±2°C 이내 확인이 필수 — 이 편차가 크면 배관 불균형 신호다.",
        "en": "After multi-split installation, commissioning must confirm discharge temperature deviation ±2°C per indoor unit — a larger deviation signals piping imbalance.",
        "zh": "多联机安装完成后试运行时，必须确认各室内机出风温度偏差在±2°C以内 — 偏差过大是配管不均衡的信号。",
        "ja": "マルチ設置完了後の試運転で各室内機吐出温度偏差±2°C以内確認が必須 — この偏差が大きければ配管不均衡のサイン。",
        "es": "Tras la instalación multi-split, la puesta en servicio debe confirmar desviación de temperatura de descarga ±2°C por unidad interior — una desviación mayor indica desequilibrio en tuberías.",
        "hi": "मल्टी-स्प्लिट इंस्टॉलेशन के बाद कमीशनिंग में हर इनडोर यूनिट का डिस्चार्ज तापमान विचलन ±2°C जांचना जरूरी — बड़ा विचलन पाइपिंग असंतुलन का संकेत है।",
        "vi": "Sau khi lắp multi xong, khi chạy thử phải xác nhận chênh lệch nhiệt độ thổi giữa các indoor trong ±2°C — chênh lệch lớn là tín hiệu đường ống mất cân bằng.",
        "th": "หลังติดตั้ง multi เสร็จ ตอนเดินทดสอบต้องยืนยันส่วนต่างอุณหภูมิลมออกแต่ละชุดในอยู่ใน ±2°C — ส่วนต่างมากคือสัญญาณท่อไม่สมดุล",
        "id": "Setelah pemasangan multi selesai, saat trial wajib konfirmasi selisih suhu output tiap indoor dalam ±2°C — selisih besar adalah sinyal pipa tidak seimbang.",
        "ar": "بعد انتهاء تركيب multi، عند التشغيل التجريبي يجب تأكيد فرق درجات حرارة الإخراج لكل وحدة داخلية ضمن ±2°C — الفرق الكبير إشارة لعدم توازن الأنابيب."
      },
      "keywords": [
        "멀티에어컨능력편차",
        "분기관불균형",
        "실내기냉방편차",
        "배관사이즈불량",
        "등가길이초과",
        "오일트랩"
      ]
    },
    {
      "id": "ac-adv-3-2",
      "title": {
        "ko": "덕트 누설 15% 초과 → 실내 도달 능력 저하",
        "en": "Duct Leakage Exceeding 15% → Reduced Delivered Capacity",
        "zh": "风管泄漏超过15% → 室内送风能力下降",
        "ja": "ダクト漏れ15%超 → 室内到達能力低下",
        "es": "Fuga de ducto superior al 15% → reducción de capacidad entregada",
        "hi": "डक्ट रिसाव 15% से अधिक → वितरित क्षमता में कमी",
        "vi": "Rò duct trên 15% → giảm năng lực đến phòng",
        "th": "Duct รั่วเกิน 15% → ความสามารถส่งถึงห้องลดลง",
        "id": "Bocor duct di atas 15% → kapasitas yang sampai ruangan turun",
        "ar": "تسرب القنوات فوق 15% → انخفاض القدرة الواصلة للغرفة"
      },
      "tags": {
        "equipment": "ac",
        "system": [
          "mechanical"
        ],
        "symptomType": [
          "performance"
        ]
      },
      "causes": [
        {
          "name": {
            "ko": "덕트 조인트 테이프 탈리 — 고온·습기 환경에서 알루미늄 테이프 접착력 저하",
            "en": "Duct joint tape peeling — aluminum tape adhesion weakened in high-temperature/humid environment",
            "zh": "风管接头胶带脱落 — 高温潮湿环境下铝箔胶带粘性下降",
            "ja": "ダクト継手テープ剥離 — 高温多湿環境でアルミテープの接着力低下",
            "es": "Despegue de cinta en empalmes — adhesión de cinta de aluminio debilitada en entorno húmedo/caliente",
            "hi": "डक्ट जॉइंट टेप उखड़ना — उच्च तापमान/आर्द्रता में एल्युमीनियम टेप की चिपकन कमजोर",
            "vi": "Bóc tape mối nối duct — keo tape nhôm giảm trong môi trường nóng/ẩm",
            "th": "เทปข้อต่อ duct ลอก — กาวเทปอลูมิเนียมเสื่อมในสภาพร้อน/ชื้น",
            "id": "Tape sambungan duct lepas — daya rekat tape aluminium menurun di lingkungan panas/lembap",
            "ar": "انفصال شريط مفصلات القنوات — قوة لصق الشريط الألومنيوم تنخفض في البيئة الحارة/الرطبة"
          },
          "check": {
            "ko": "팬 정격 풍량(m³/h)과 각 취출구 실측 합산 풍량 비교 — 차이 15% 이상이면 누설 의심. 덕트 내부 스모크 펜슬 연기 주입 후 조인트 주변 누설 위치 확인",
            "en": "Compare fan rated airflow (m³/h) against sum of measured discharge grille airflows — difference ≥15% suspects leakage. Inject smoke via smoke pencil inside duct and locate leakage around joints",
            "zh": "比较风机额定风量（m³/h）与各风口实测风量之和 — 差值超过15%则怀疑泄漏。向风管内注入烟雾笔烟雾，确认接头周围泄漏位置",
            "ja": "ファン定格風量（m³/h）と各吹出口実測合計風量を比較 — 差が15%以上なら漏れ疑い。ダクト内にスモークペンシルで煙を注入し継手周辺の漏れ位置確認",
            "es": "Comparar caudal nominal del ventilador (m³/h) con la suma de los caudales medidos en las rejillas — diferencia ≥15% sospecha fuga. Inyectar humo en el ducto y localizar fugas en los empalmes",
            "hi": "फैन रेटेड एयरफ्लो (m³/h) और डिस्चार्ज ग्रिल के मापित योग की तुलना — 15%+ अंतर = रिसाव का शक। डक्ट के अंदर स्मोक पेंसिल से धुआं डालें और जॉइंट के पास रिसाव खोजें",
            "vi": "So sánh lưu lượng định mức quạt (m³/h) với tổng lưu lượng đo tại từng cửa thổi — chênh lệch trên 15% là nghi rò. Bơm khói smoke pencil vào trong duct rồi xác định vị trí rò quanh mối nối",
            "th": "เปรียบเทียบลมพัดลมที่กำหนด (m³/h) กับลมที่วัดได้รวมทุกช่องลม — ส่วนต่างเกิน 15% สงสัยรั่ว ฉีดควัน smoke pencil ในท่อแล้วระบุตำแหน่งรั่วรอบข้อต่อ",
            "id": "Bandingkan rated airflow fan (m³/h) dengan total airflow terukur tiap outlet — selisih lebih 15% curigai bocor. Suntik asap smoke pencil ke dalam duct lalu identifikasi lokasi bocor di sekitar sambungan",
            "ar": "مقارنة التدفق المقنن للمروحة (m³/h) مع مجموع التدفق المقاس في كل منفذ — فرق فوق 15% يُشتبه التسرب. ضخ دخان قلم الدخان داخل القناة لتحديد مواقع التسرب حول المفصلات"
          },
          "fix": {
            "ko": "기존 테이프 완전 제거 → UL 181B 인증 알루미늄 포일 테이프로 재시공(압착 확인) → 수평 덕트 행거 1.5 m마다 1개 기준 추가 설치 → 수리 후 취출구별 CFM 재측정(설계 풍량 ±10% 이내)",
            "en": "Fully remove existing tape → re-apply UL 181B-certified aluminum foil tape (confirm compression) → add duct hangers at 1.5 m intervals on horizontal runs → after repair, re-measure CFM per discharge grille (within ±10% of design)",
            "zh": "彻底去除旧胶带 → 用UL 181B认证铝箔胶带重新施工（确认压实）→ 水平管段每1.5 m补充吊架 → 修复后重新测量各风口CFM（设计风量±10%以内）",
            "ja": "既存テープを完全除去 → UL 181B認証アルミホイルテープで再施工（圧着確認）→ 水平ダクト区間1.5 mごとにハンガー追加 → 修理後に各吹出口CFM再測定（設計風量±10%以内）",
            "es": "Retirar completamente la cinta existente → aplicar cinta de aluminio certificada UL 181B (confirmar compresión) → agregar soportes de ducto cada 1.5 m en tramos horizontales → tras reparación, re-medir CFM por rejilla (±10% del diseño)",
            "hi": "पुरानी टेप पूरी तरह हटाएं → UL 181B प्रमाणित एल्युमीनियम फॉइल टेप से फिर लगाएं (दबाव की पुष्टि) → क्षैतिज डक्ट में 1.5 m पर हैंगर जोड़ें → मरम्मत के बाद प्रत्येक डिस्चार्ज ग्रिल का CFM दोबारा मापें (डिजाइन ±10%)",
            "vi": "Bóc hoàn toàn tape cũ → thi công lại bằng tape foil nhôm UL 181B (xác nhận ép chặt) → thêm 1 hanger/1.5 m cho duct ngang → sau sửa đo lại CFM từng cửa thổi (trong ±10% CFM thiết kế)",
            "th": "ลอกเทปเดิมออกหมด → ทำใหม่ด้วยเทป foil อลูมิเนียม UL 181B (ยืนยันการกดแนบ) → เพิ่ม hanger 1 ตัวต่อ 1.5 m สำหรับ duct แนวนอน → หลังซ่อมวัด CFM แต่ละช่องลมใหม่ (อยู่ใน ±10% ของ CFM ที่ออกแบบ)",
            "id": "Lepas tape lama sepenuhnya → kerjakan ulang dengan tape foil aluminium bersertifikat UL 181B (konfirmasi tekan rapat) → tambah hanger 1 per 1.5 m untuk duct horizontal → setelah perbaikan ukur ulang CFM tiap outlet (dalam ±10% CFM desain)",
            "ar": "إزالة الشريط القديم كاملاً → إعادة التنفيذ بشريط ألومنيوم UL 181B معتمد (تأكيد الضغط) → إضافة معلاق 1 لكل 1.5 m للقنوات الأفقية → بعد الإصلاح إعادة قياس CFM لكل منفذ (ضمن ±10% CFM التصميم)"
          }
        },
        {
          "name": {
            "ko": "플렉시블 덕트 과도한 꺾임 — 내부 라이너 손상으로 누설",
            "en": "Flexible duct excessively kinked — internal liner damaged, causing leakage",
            "zh": "软风管过度弯折 — 内衬损坏导致泄漏",
            "ja": "フレキシブルダクトの過度な折れ曲がり — 内部ライナー損傷で漏れ",
            "es": "Ducto flexible excesivamente doblado — revestimiento interior dañado, causando fuga",
            "hi": "फ्लेक्सिबल डक्ट बहुत ज्यादा मुड़ा — आंतरिक लाइनर क्षतिग्रस्त, रिसाव",
            "vi": "Duct mềm bị gập quá mức — liner bên trong hỏng gây rò",
            "th": "Flexible duct โค้งงอเกิน — liner ภายในเสียทำให้รั่ว",
            "id": "Flexible duct tertekuk berlebihan — liner internal rusak menyebabkan bocor",
            "ar": "ثني مفرط للقناة المرنة — تلف الطبقة الداخلية يسبب التسرب"
          },
          "check": {
            "ko": "천장 내부 플렉시블 덕트 육안 확인 — 굴곡 반경이 덕트 직경의 1.5배 미만인 꺾임 구간 확인. 꺾인 부위 손으로 펴보면 내부 라이너 파손 감지 가능",
            "en": "Visually inspect flexible duct inside ceiling — locate sections bent with radius less than 1.5× duct diameter. Manually straighten kinked area to detect internal liner damage",
            "zh": "目视检查天花板内软风管 — 找出弯曲半径小于管径1.5倍的弯折段。手动拉直弯折部位可感知内衬是否破损",
            "ja": "天井内フレキシブルダクトを目視確認 — 曲げ半径がダクト径の1.5倍未満の折れ曲がり区間を確認。折れ曲がり部位を手で伸ばすと内部ライナー損傷を検知可能",
            "es": "Inspeccionar visualmente el ducto flexible dentro del cielo raso — localizar tramos doblados con radio menor a 1.5 veces el diámetro. Estirar manualmente la sección doblada para detectar daño en el revestimiento",
            "hi": "छत के अंदर फ्लेक्सिबल डक्ट का दृश्य निरीक्षण — डक्ट व्यास की 1.5 गुना से कम त्रिज्या पर मुड़े हिस्से खोजें। मुड़े हिस्से को हाथ से सीधा करके आंतरिक लाइनर क्षति पहचानें",
            "vi": "Kiểm tra bằng mắt duct mềm trong trần — vùng gập có bán kính cong dưới 1.5 lần đường kính duct. Khi duỗi vùng gập bằng tay có thể cảm nhận liner bên trong bị hỏng",
            "th": "ตรวจ flexible duct ในฝ้าด้วยตา — ระบุช่วงโค้งที่รัศมีโค้งต่ำกว่า 1.5 เท่าของเส้นผ่านศูนย์กลาง duct ดัดส่วนโค้งด้วยมือสัมผัสได้ว่า liner ภายในเสีย",
            "id": "Periksa visual flexible duct dalam plafon — identifikasi segmen tekuk dengan radius bend di bawah 1.5 kali diameter duct. Luruskan tekukan dengan tangan dapat rasakan liner internal rusak",
            "ar": "فحص بصري للقناة المرنة داخل السقف — تحديد أقسام الثني بنصف قطر أقل من 1.5 ضعف قطر القناة. مد الانحناء باليد يمكن الإحساس بتلف الطبقة الداخلية"
          },
          "fix": {
            "ko": "꺾임 구간 플렉시블 덕트 교체 — 굴곡 반경 덕트 직경의 1.5배(최소) 이상 확보하여 재시공 → 행거 추가로 자중 처짐 방지",
            "en": "Replace kinked flexible duct sections — reinstall with bend radius ≥1.5× duct diameter → add hangers to prevent sagging under self-weight",
            "zh": "更换弯折段软风管 — 确保弯曲半径≥管径1.5倍重新施工 → 增加吊架防止自重下沉",
            "ja": "折れ曲がり区間のフレキシブルダクトを交換 — 曲げ半径をダクト径の1.5倍（最低）以上確保して再施工 → ハンガー追加で自重たわみ防止",
            "es": "Reemplazar tramos de ducto flexible doblados — reinstalar con radio de curvatura ≥1.5× diámetro → agregar soportes para evitar flecha por peso propio",
            "hi": "मुड़े फ्लेक्सिबल डक्ट हिस्से बदलें — मोड़ त्रिज्या ≥1.5× डक्ट व्यास रखकर फिर लगाएं → स्वभार झुकाव रोकने के लिए हैंगर जोड़ें",
            "vi": "Thay flexible duct đoạn bị gập — đảm bảo radius bend ≥ 1.5 lần đường kính (tối thiểu) khi thi công lại → thêm hanger để chống tự nặng kéo võng",
            "th": "เปลี่ยน flexible duct ช่วงที่โค้งงอ — รัศมีโค้งตั้งแต่ 1.5 เท่าของเส้นผ่านศูนย์กลาง (ขั้นต่ำ) ขึ้นไปเมื่อเดินใหม่ → เพิ่ม hanger ป้องกันการหย่อนจากน้ำหนักตัวเอง",
            "id": "Ganti flexible duct segmen tertekuk — pastikan radius bend ≥ 1.5 kali diameter (minimum) saat dipasang ulang → tambah hanger untuk cegah lendutan akibat berat sendiri",
            "ar": "استبدال أقسام القناة المرنة المثنية — تأمين نصف قطر الانحناء ≥ 1.5 ضعف القطر (كحد أدنى) عند إعادة التنفيذ → إضافة معاليق لمنع الترهل من الوزن الذاتي"
          }
        }
      ],
      "tip": {
        "ko": "취출구별 풍속계(아네모미터)로 CFM 측정 후 팬 정격 풍량과 비교 — 합계 차이 15% 이상이면 즉시 덕트 누설 점검. 연간 1회 정기 확인 권장.",
        "en": "Measure CFM at each discharge grille with anemometer and compare to fan rated airflow — if total difference ≥15%, immediately inspect for duct leakage. Annual check recommended.",
        "zh": "用风速仪测量各风口CFM后与风机额定风量比较 — 合计差值≥15%则立即检查风管泄漏。建议每年定期检查一次。",
        "ja": "各吹出口で風速計（アネモメーター）によりCFM測定後にファン定格風量と比較 — 合計差が15%以上なら即時ダクト漏れ点検。年1回の定期確認を推奨。",
        "es": "Medir CFM en cada rejilla con anemómetro y comparar con caudal nominal del ventilador — si la diferencia total ≥15%, inspeccionar inmediatamente fugas de ducto. Se recomienda verificación anual.",
        "hi": "एनीमोमीटर से हर डिस्चार्ज ग्रिल पर CFM मापें और फैन रेटेड एयरफ्लो से तुलना करें — कुल अंतर ≥15% हो तो तुरंत डक्ट रिसाव जांचें। वार्षिक जांच की सलाह।",
        "vi": "Đo CFM bằng anemometer tại từng cửa thổi rồi so với lưu lượng định mức quạt — chênh tổng trên 15% thì kiểm tra rò duct ngay. Khuyến cáo định kỳ 1 lần/năm.",
        "th": "วัด CFM ด้วย anemometer ที่แต่ละช่องลมแล้วเปรียบเทียบกับลมพัดลมที่กำหนด — ส่วนต่างรวมเกิน 15% ตรวจรั่ว duct ทันที แนะนำตรวจประจำปีละครั้ง",
        "id": "Ukur CFM dengan anemometer tiap outlet lalu bandingkan dengan rated airflow fan — selisih total lebih 15% segera periksa bocor duct. Rekomendasi periksa berkala 1x/tahun.",
        "ar": "قياس CFM بمقياس سرعة الهواء في كل منفذ ثم المقارنة بالتدفق المقنن للمروحة — فرق إجمالي فوق 15% فحص فوري لتسرب القنوات. ينصح بالفحص الدوري مرة واحدة سنوياً."
      },
      "keywords": [
        "덕트누설",
        "풍량저하",
        "덕트테이프탈리",
        "플렉시블덕트꺾임",
        "냉방능력저하",
        "취출구풍량부족"
      ]
    },
    {
      "id": "ac-adv-3-3",
      "title": {
        "ko": "덕트 내부 결로 → 단열재 박리 → 천장 누수",
        "en": "Duct Internal Condensation → Insulation Delamination → Ceiling Water Leak",
        "zh": "风管内部结露 → 保温层脱落 → 天花板漏水",
        "ja": "ダクト内部結露 → 断熱材剥離 → 天井漏水",
        "es": "Condensación interna en ducto → desprendimiento de aislamiento → fuga de agua en techo",
        "hi": "डक्ट आंतरिक संघनन → इन्सुलेशन विलगन → छत पानी रिसाव",
        "vi": "Đọng sương trong duct → bong cách nhiệt → rò nước trần",
        "th": "หยดน้ำในท่อ duct → ฉนวนลอก → น้ำรั่วฝ้าเพดาน",
        "id": "Kondensasi dalam duct → isolasi mengelupas → bocor plafon",
        "ar": "تكاثف داخل القنوات → تقشر العزل → تسرب من السقف"
      },
      "tags": {
        "equipment": "ac",
        "system": [
          "mechanical"
        ],
        "symptomType": [
          "frost"
        ]
      },
      "causes": [
        {
          "name": {
            "ko": "단열 두께 부족 — 냉방 운전 시 덕트 표면이 이슬점 이하로 냉각",
            "en": "Insufficient insulation thickness — duct surface cools below dew point during cooling operation",
            "zh": "保温厚度不足 — 制冷运行时风管表面冷却到露点以下",
            "ja": "断熱厚さ不足 — 冷房運転時ダクト表面が露点以下に冷却",
            "es": "Espesor de aislamiento insuficiente — superficie del ducto se enfría por debajo del punto de rocío en refrigeración",
            "hi": "अपर्याप्त इन्सुलेशन मोटाई — कूलिंग के दौरान डक्ट सतह ओस बिंदु से नीचे ठंडी",
            "vi": "Cách nhiệt mỏng — bề mặt duct lạnh hơn dew point khi chạy lạnh",
            "th": "ฉนวนบาง — ผิว duct เย็นกว่าจุดน้ำค้างเมื่อเดินทำความเย็น",
            "id": "Ketebalan isolasi kurang — permukaan duct lebih dingin dari dew point saat operasi cooling",
            "ar": "سماكة العزل غير كافية — سطح القناة أبرد من نقطة الندى عند التبريد"
          },
          "check": {
            "ko": "덕트 외부를 손으로 만져보기 — 차갑고 습하거나 물 맺힘이 있으면 결로 진행 중. IR 카메라 촬영으로 표면 온도가 실내 이슬점(12~16°C) 이하 구간 확인. 현행 단열 두께 실측 (25 mm 미만 위험)",
            "en": "Touch duct exterior by hand — cold and damp or beading water confirms condensation. IR camera to find sections where surface temperature is below indoor dew point (12–16°C). Measure current insulation thickness (below 25 mm is at risk)",
            "zh": "用手触摸风管外表面 — 冷且潮湿或有水珠则说明结露正在发生。用红外热像仪查找表面温度低于室内露点（12~16°C）的区段。实测当前保温厚度（低于25 mm有风险）",
            "ja": "ダクト外部を手で触れる — 冷たく湿っていたり水滴があれば結露進行中。IRカメラで表面温度が室内露点（12〜16°C）以下の区間を確認。現在の断熱厚さを実測（25 mm未満は危険）",
            "es": "Tocar el exterior del ducto con la mano — frío y húmedo o con gotas confirma condensación. Cámara IR para encontrar secciones donde la temperatura superficial está bajo el punto de rocío interior (12–16°C). Medir el espesor actual de aislamiento (menos de 25 mm es de riesgo)",
            "hi": "हाथ से डक्ट बाहरी हिस्सा छुएं — ठंडा और नम हो या पानी की बूंदें हों तो कंडेनसेशन हो रही है। IR कैमरे से 12–16°C ओस बिंदु से नीचे सतह तापमान वाले हिस्से खोजें। मौजूदा इन्सुलेशन मोटाई मापें (25 mm से कम जोखिम में)",
            "vi": "Sờ tay bên ngoài duct — lạnh và ẩm hoặc có giọt nước = đọng sương đang diễn ra. Chụp camera nhiệt IR xác định vùng có nhiệt độ bề mặt dưới dew point trong nhà (12~16°C). Đo độ dày cách nhiệt hiện hữu (dưới 25 mm là nguy hiểm)",
            "th": "สัมผัสด้านนอก duct ด้วยมือ — ถ้าเย็นและชื้นหรือมีหยดน้ำ = หยดน้ำกำลังเกิด ถ่าย IR camera ระบุช่วงที่อุณหภูมิผิวต่ำกว่าจุดน้ำค้างในห้อง (12~16°C) วัดความหนาฉนวนปัจจุบัน (ต่ำกว่า 25 mm อันตราย)",
            "id": "Pegang luar duct dengan tangan — dingin dan basah atau ada tetesan air = kondensasi sedang berlangsung. Foto dengan IR camera identifikasi segmen suhu permukaan di bawah dew point ruangan (12~16°C). Ukur ketebalan isolasi saat ini (di bawah 25 mm berbahaya)",
            "ar": "لمس القناة من الخارج باليد — بارد ورطب أو وجود قطرات ماء = تكاثف جارٍ. تصوير بكاميرا IR لتحديد الأقسام التي تكون درجة حرارة سطحها تحت نقطة ندى الغرفة (12~16°C). قياس سماكة العزل الحالية (تحت 25 mm خطر)"
          },
          "fix": {
            "ko": "기존 단열재 위에 XLPE 폼(발포 폴리에틸렌) 25 mm 이상 추가 — 이음부 알루미늄 테이프로 완전 밀봉 → 처짐 구간 행거 추가(1.2 m 간격) → 저점에 드레인 구멍 천공 후 드레인 판넬로 천장 보호",
            "en": "Add XLPE foam (expanded polyethylene) ≥25 mm over existing insulation — fully seal joints with aluminum tape → add hangers at sagging sections (1.2 m intervals) → drill drain hole at low points and protect ceiling with drain panel",
            "zh": "在现有保温层上增加≥25 mm XLPE泡棉 — 接缝用铝箔胶带完全密封 → 下垂段补充吊架（1.2 m间距）→ 在低点钻排水孔并用排水板保护天花板",
            "ja": "既存断熱材の上にXLPEフォーム25 mm以上追加 — 継手をアルミテープで完全密封 → たわみ区間にハンガー追加（1.2 m間隔）→ 低点にドレン穴を穿孔しドレンパネルで天井を保護",
            "es": "Agregar espuma XLPE ≥25 mm sobre el aislamiento existente — sellar completamente las juntas con cinta de aluminio → agregar soportes en tramos colgantes (1.2 m) → perforar orificio de drenaje en puntos bajos y proteger el techo con panel de drenaje",
            "hi": "मौजूदा इन्सुलेशन के ऊपर ≥25 mm XLPE फोम जोड़ें — जॉइंट को एल्युमीनियम टेप से पूरी तरह सील करें → झुके हिस्सों में हैंगर जोड़ें (1.2 m अंतराल) → निचले बिंदुओं पर ड्रेन छेद करें और ड्रेन पैनल से छत बचाएं",
            "vi": "Phủ thêm XLPE foam (PE bọt) ≥ 25 mm lên cách nhiệt cũ — bịt kín mối nối bằng tape nhôm → thêm hanger ở vùng võng (mỗi 1.2 m) → khoan lỗ drain ở điểm thấp rồi gắn drain panel để bảo vệ trần",
            "th": "หุ้ม XLPE foam (PE foam) ≥ 25 mm เพิ่มทับฉนวนเดิม — ปิดข้อต่อด้วยเทปอลูมิเนียมสนิท → เพิ่ม hanger ในช่วงหย่อน (ทุก 1.2 m) → เจาะรู drain ที่จุดต่ำแล้วติด drain panel ปกป้องฝ้า",
            "id": "Tambah XLPE foam (PE foam) ≥ 25 mm di atas isolasi lama — tutup rapat sambungan dengan tape aluminium → tambah hanger di segmen melentur (tiap 1.2 m) → bor lubang drain di titik rendah lalu pasang drain panel lindungi plafon",
            "ar": "إضافة XLPE foam (PE foam) ≥ 25 mm فوق العزل القديم — ختم المفصلات بشريط ألومنيوم بإحكام → إضافة معاليق في أقسام الترهل (كل 1.2 m) → ثقب فتحة تصريف في النقاط المنخفضة ثم تركيب لوحة تصريف لحماية السقف"
          }
        },
        {
          "name": {
            "ko": "단열재 이음부 공극 — 글래스울·XLPE 조인트 테이핑 미흡",
            "en": "Insulation joint gaps — inadequate taping at glass wool or XLPE joints",
            "zh": "保温接头空隙 — 玻璃棉或XLPE接头胶带不密实",
            "ja": "断熱材継手空隙 — グラスウールまたはXLPE継手のテーピング不十分",
            "es": "Huecos en empalmes de aislamiento — cinta insuficiente en juntas de lana de vidrio o XLPE",
            "hi": "इन्सुलेशन जॉइंट में अंतराल — ग्लास वूल या XLPE जॉइंट पर अपर्याप्त टेपिंग",
            "vi": "Mối nối cách nhiệt có khe — taping mối nối glass wool/XLPE thiếu",
            "th": "รอยต่อฉนวนมีช่องว่าง — เทปข้อต่อ glass wool/XLPE ไม่เรียบ",
            "id": "Sambungan isolasi ada celah — taping sambungan glass wool/XLPE kurang",
            "ar": "وجود فجوات في وصلات العزل — لصق شريط على وصلات الصوف الزجاجي/XLPE غير كافٍ"
          },
          "check": {
            "ko": "결로가 특정 부위에만 집중 발생하는지 확인 — 조인트 테이핑 탈리·공극 부위에서 집중 결로 발생. 해당 부위 단열재 해체 후 조인트 상태 육안 확인",
            "en": "Check if condensation is concentrated at specific spots — concentrated condensation at joint tape gaps. Disassemble insulation at affected areas to visually inspect joint condition",
            "zh": "确认结露是否集中在特定部位 — 接头胶带脱落或空隙处集中结露。拆开该部位保温材料，目视检查接头状态",
            "ja": "結露が特定部位に集中しているか確認 — 継手テープの剥離・空隙部に集中結露。当該部位の断熱材を解体し継手状態を目視確認",
            "es": "Verificar si la condensación se concentra en puntos específicos — condensación concentrada en huecos de cinta de unión. Desmontar aislamiento en zonas afectadas para inspeccionar visualmente el estado de las juntas",
            "hi": "जांचें कि कंडेनसेशन खास जगहों पर केंद्रित है या नहीं — जॉइंट टेप के गैप पर केंद्रित कंडेनसेशन। प्रभावित जगह की इन्सुलेशन हटाकर जॉइंट की स्थिति देखें",
            "vi": "Kiểm tra đọng sương có tập trung tại vùng cụ thể không — taping mối nối bị bóc/khe gây tập trung đọng sương. Tháo cách nhiệt vùng đó và quan sát mối nối",
            "th": "ตรวจว่าหยดน้ำกระจุกที่บริเวณเฉพาะหรือไม่ — เทปข้อต่อลอก/มีช่องว่างทำให้หยดน้ำกระจุก แกะฉนวนบริเวณนั้นแล้วตรวจสภาพข้อต่อด้วยตา",
            "id": "Periksa apakah kondensasi terkonsentrasi di area tertentu — taping sambungan lepas/ada celah menyebabkan konsentrasi kondensasi. Lepas isolasi area tersebut dan periksa visual sambungan",
            "ar": "فحص ما إذا كان التكاثف مركزاً في منطقة محددة — انفصال شريط الوصلات/الفجوات تسبب تركز التكاثف. فك العزل في تلك المنطقة وفحص الوصلة بصرياً"
          },
          "fix": {
            "ko": "이음부 기존 테이프 완전 제거 → 알루미늄 포일 테이프로 이음매 없이 재시공(50 mm 이상 겹침) → 전 구간 결로 재발 여부 확인",
            "en": "Fully remove existing tape at joints → re-tape seamlessly with aluminum foil tape (≥50 mm overlap) → monitor all sections for condensation recurrence",
            "zh": "完全去除接缝处旧胶带 → 用铝箔胶带无缝重新施工（搭接≥50 mm）→ 确认全段结露是否复发",
            "ja": "継手の既存テープを完全除去 → アルミホイルテープで継ぎ目なく再施工（50 mm以上重ね）→ 全区間の結露再発確認",
            "es": "Retirar completamente la cinta existente en las juntas → re-encintar sin costuras con cinta de aluminio (solapamiento ≥50 mm) → monitorear todas las secciones para recurrencia de condensación",
            "hi": "जॉइंट पर पुरानी टेप पूरी तरह हटाएं → एल्युमीनियम फॉइल टेप से बिना जोड़ के फिर लगाएं (≥50 mm ओवरलैप) → सभी हिस्सों पर कंडेनसेशन दोबारा न हो यह जांचें",
            "vi": "Bóc hoàn toàn tape cũ tại mối nối → thi công lại bằng tape foil nhôm không còn khe nối (chồng từ 50 mm trở lên) → kiểm tra tái phát đọng sương toàn tuyến",
            "th": "ลอกเทปเดิมที่รอยต่อออกหมด → ทำใหม่ด้วยเทป foil อลูมิเนียมไม่มีรอยต่อ (ทับซ้อนตั้งแต่ 50 mm ขึ้นไป) → ตรวจการเกิดหยดน้ำซ้ำตลอดเส้น",
            "id": "Lepas sepenuhnya tape lama di sambungan → kerjakan ulang dengan tape foil aluminium tanpa celah sambungan (overlap 50 mm ke atas) → periksa terulangnya kondensasi seluruh segmen",
            "ar": "إزالة كاملة للشريط القديم في الوصلات → إعادة التنفيذ بشريط ألومنيوم بدون فواصل (تراكب 50 mm فأكثر) → فحص تكرار التكاثف على كامل الخط"
          }
        },
        {
          "name": {
            "ko": "단열재 노후화 5년 이상 — 발수 기능 저하, 흡습 후 박리",
            "en": "Insulation aged 5+ years — water repellency lost, delamination after moisture absorption",
            "zh": "保温材料使用5年以上老化 — 防水功能下降，吸湿后脱落",
            "ja": "断熱材老朽化5年以上 — 撥水機能低下、吸湿後剥離",
            "es": "Aislamiento envejecido 5+ años — repelencia al agua perdida, desprendimiento tras absorber humedad",
            "hi": "5+ वर्ष पुराना इन्सुलेशन — जल-विकर्षण क्षमता खत्म, नमी सोखने के बाद उखड़ना",
            "vi": "Cách nhiệt lão hóa trên 5 năm — giảm chống thấm, hấp ẩm rồi bong",
            "th": "ฉนวนเสื่อมเกิน 5 ปี — กันน้ำลดลง ดูดความชื้นแล้วลอก",
            "id": "Isolasi menua lebih 5 tahun — daya tolak air turun, menyerap kelembapan lalu mengelupas",
            "ar": "تقادم العزل لأكثر من 5 سنوات — انخفاض مقاومة الماء، امتصاص الرطوبة ثم التقشر"
          },
          "check": {
            "ko": "단열재 외관 확인 — 표면 수분 흡수(검은색 변색, 무거워진 느낌), 박리·처짐 여부. 시공 연도 확인 후 5년 이상 경과 시 교체 검토",
            "en": "Inspect insulation appearance — moisture absorption (darkening, heavier feel), peeling, sagging. If installed 5+ years ago, consider full replacement",
            "zh": "检查保温材料外观 — 表面吸湿（变黑、变重感觉）、剥落、下垂。确认施工年份，超过5年则考虑更换",
            "ja": "断熱材外観確認 — 表面吸湿（黒ずみ、重くなった感触）、剥離・たわみ。施工年確認後、5年以上経過なら交換検討",
            "es": "Inspeccionar apariencia del aislamiento — absorción de humedad (oscurecimiento, sensación más pesada), pelado, pandeo. Si fue instalado hace 5+ años, considerar reemplazo completo",
            "hi": "इन्सुलेशन का दृश्य निरीक्षण — नमी सोखना (काला पड़ना, भारी लगना), उखड़ना, झुकना। इंस्टॉलेशन साल जांचें, 5+ साल पुराना हो तो पूर्ण बदलाव पर विचार करें",
            "vi": "Kiểm tra ngoại quan cách nhiệt — bề mặt hấp ẩm (đổi màu đen, cảm giác nặng), bong/võng. Xem năm thi công, qua 5 năm cân nhắc thay",
            "th": "ตรวจภายนอกของฉนวน — ผิวดูดน้ำ (เปลี่ยนเป็นสีดำ, ความรู้สึกหนักขึ้น) ลอก/หย่อน ตรวจปีที่ติดตั้ง ถ้าผ่าน 5 ปีพิจารณาเปลี่ยน",
            "id": "Periksa eksterior isolasi — permukaan menyerap air (berubah hitam, terasa lebih berat), mengelupas/melentur. Periksa tahun pemasangan, jika lewat 5 tahun pertimbangkan ganti",
            "ar": "فحص ظاهر العزل — السطح يمتص الماء (تغير لون أسود، إحساس بوزن أثقل)، تقشر/ترهل. فحص سنة التركيب، إذا تجاوز 5 سنوات قرار الاستبدال"
          },
          "fix": {
            "ko": "노후 단열재 전면 교체 — XLPE 25 mm 이상, 이음부 알루미늄 테이프 완전 밀봉 → 5년 주기로 발수 코팅 또는 단열재 재시공 계획 수립",
            "en": "Full replacement of aged insulation — XLPE ≥25 mm, fully seal joints with aluminum tape → establish 5-year cycle plan for water repellent recoating or insulation renewal",
            "zh": "全面更换老化保温材料 — XLPE ≥25 mm，接缝用铝箔胶带完全密封 → 制定5年周期的防水涂层或保温材料重新施工计划",
            "ja": "老朽断熱材を全面交換 — XLPE 25 mm以上、継手をアルミテープで完全密封 → 5年サイクルの撥水塗布または断熱材再施工計画を策定",
            "es": "Reemplazo completo del aislamiento envejecido — XLPE ≥25 mm, sellar completamente las juntas con cinta de aluminio → establecer plan de 5 años para revestimiento repelente o renovación de aislamiento",
            "hi": "पुरानी इन्सुलेशन पूरी तरह बदलें — XLPE ≥25 mm, जॉइंट एल्युमीनियम टेप से सील → 5 साल के चक्र पर जल-विकर्षक कोटिंग या इन्सुलेशन नवीनीकरण की योजना बनाएं",
            "vi": "Thay toàn bộ cách nhiệt cũ — XLPE ≥ 25 mm, bịt kín mối nối bằng tape nhôm → lập kế hoạch coating chống thấm hoặc thi công lại cách nhiệt mỗi 5 năm",
            "th": "เปลี่ยนฉนวนเก่าทั้งหมด — XLPE ตั้งแต่ 25 mm ขึ้นไป รอยต่อปิดสนิทด้วยเทปอลูมิเนียม → วางแผนเคลือบกันน้ำหรือเปลี่ยนฉนวนใหม่ทุก 5 ปี",
            "id": "Ganti total isolasi lama — XLPE ≥ 25 mm, sambungan tutup rapat dengan tape aluminium → susun rencana coating tahan air atau pasang ulang isolasi tiap 5 tahun",
            "ar": "استبدال كامل للعزل القديم — XLPE ≥ 25 mm، ختم الوصلات بشريط ألومنيوم بإحكام → وضع خطة طلاء مقاوم الماء أو إعادة تنفيذ العزل كل 5 سنوات"
          }
        }
      ],
      "tip": {
        "ko": "현장 간이 확인: 덕트 외부를 손으로 만져서 차갑고 습하거나, 취출구 근처 천장에 물 얼룩 있으면 결로 진행 중 — IR 카메라 없어도 진단 가능.",
        "en": "Quick field check: if duct exterior is cold and damp to the touch, or water stains appear on the ceiling near discharge grilles, condensation is occurring — no IR camera needed for initial diagnosis.",
        "zh": "现场快速判断：用手触摸风管外表面冷且潮湿，或出风口附近天花板有水渍，则结露正在发生 — 无需红外热像仪也可初步诊断。",
        "ja": "現場簡易確認：ダクト外部を手で触れて冷たく湿っていれば、または吹出口近くの天井に水染みがあれば結露進行中 — IRカメラなしでも初期診断可能。",
        "es": "Verificación rápida de campo: si el exterior del ducto está frío y húmedo al tacto, o hay manchas de agua en el techo cerca de las rejillas, la condensación está ocurriendo — sin necesidad de cámara IR para diagnóstico inicial.",
        "hi": "त्वरित फील्ड जांच: डक्ट बाहरी हिस्सा छूने पर ठंडा और नम हो, या डिस्चार्ज ग्रिल के पास छत पर पानी के दाग हों, तो कंडेनसेशन हो रही है — प्रारंभिक निदान के लिए IR कैमरा जरूरी नहीं।",
        "vi": "Kiểm tra hiện trường đơn giản: sờ tay ngoài duct thấy lạnh ẩm hoặc thấy ố nước trên trần gần cửa thổi = đọng sương đang diễn ra — chẩn đoán được dù không có IR camera.",
        "th": "ตรวจหน้างานง่าย ๆ: สัมผัสด้านนอก duct ด้วยมือถ้าเย็นชื้น หรือมีรอยน้ำบนฝ้าใกล้ช่องลม = หยดน้ำกำลังเกิด วินิจฉัยได้แม้ไม่มี IR camera",
        "id": "Cek lapangan sederhana: pegang luar duct, jika dingin lembap atau ada noda air di plafon dekat outlet = kondensasi berlangsung — bisa didiagnosis tanpa IR camera.",
        "ar": "فحص ميداني بسيط: لمس القناة من الخارج باليد، إذا كان بارداً رطباً أو وجود بقع ماء على السقف قرب المنفذ = تكاثف جارٍ — يمكن التشخيص حتى بدون كاميرا IR."
      },
      "keywords": [
        "덕트결로",
        "천장누수",
        "단열재박리",
        "덕트단열불량",
        "천장물얼룩",
        "XLPE단열교체"
      ]
    },
    {
      "id": "chiller-2-1",
      "title": {
        "ko": "칠러 저압(LP) 트립 — 냉매 부족 또는 팽창밸브 이상",
        "en": "Chiller Low Pressure (LP) Trip — Low Refrigerant or Expansion Valve Fault",
        "zh": "冷水机低压（LP）跳闸——制冷剂不足或膨胀阀故障",
        "ja": "チラー低圧（LP）トリップ — 冷媒不足または膨張弁異常",
        "es": "Disparo por Baja Presión (LP) en Chiller — Refrigerante Bajo o Falla Válvula Expansión",
        "hi": "चिलर लो प्रेशर (LP) ट्रिप — रेफ्रिजरेंट कम या एक्सपेंशन वाल्व खराबी",
        "vi": "Trip áp thấp (LP) chiller — thiếu gas hoặc lỗi van tiết lưu",
        "th": "Chiller trip แรงดันต่ำ (LP) — น้ำยาขาดหรือ expansion valve ผิดปกติ",
        "id": "Chiller trip tekanan rendah (LP) — refrigerant kurang atau expansion valve abnormal",
        "ar": "تعثر الضغط المنخفض (LP) للمبرد — نقص الغاز أو خلل صمام التمدد"
      },
      "tags": {
        "equipment": "chiller",
        "system": [
          "refrigerant"
        ],
        "symptomType": [
          "alarm-trip"
        ]
      },
      "causes": [
        {
          "name": {
            "ko": "냉매 누설 — 샤프트 씰, 플랜지, 밸브 가스켓",
            "en": "Refrigerant leak — shaft seal, flange, valve gasket",
            "zh": "制冷剂泄漏——轴封、法兰、阀门垫片",
            "ja": "冷媒漏れ — シャフトシール、フランジ、バルブガスケット",
            "es": "Fuga de refrigerante — sello de eje, brida, junta de válvula",
            "hi": "रेफ्रिजरेंट रिसाव — शाफ्ट सील, फ्लैंज, वाल्व गैस्केट",
            "vi": "Rò gas — shaft seal, mặt bích, gasket van",
            "th": "น้ำยารั่ว — shaft seal, flange, gasket valve",
            "id": "Refrigerant bocor — shaft seal, flange, gasket valve",
            "ar": "تسرب الغاز — حلقة العمود، الفلنجة، حشية الصمام"
          },
          "check": {
            "ko": "게이지 매니폴드 연결 후 저압 확인 (R-134a 기준 정상 3.5~4 bar, 이하면 누설 의심). 전자식 누설탐지기로 샤프트 씰·플랜지·서비스밸브 순차 점검",
            "en": "Connect gauge manifold and check low-side pressure (R-134a normal: 3.5–4 bar; below spec suspects leak). Scan shaft seal, flanges, and service valves in order with electronic leak detector",
            "zh": "连接歧管表确认低压（R-134a正常3.5~4 bar，低于则疑泄漏）。用电子检漏仪依次检查轴封、法兰、维修阀",
            "ja": "ゲージマニホールド接続後に低圧確認（R-134a基準：正常3.5~4 bar、以下なら漏れ疑い）。電子リークディテクターでシャフトシール・フランジ・サービスバルブを順に点検",
            "es": "Conectar manómetro y verificar baja presión (R-134a normal: 3,5–4 bar; por debajo sospecha fuga). Escanear sello de eje, bridas y válvulas de servicio con detector electrónico",
            "hi": "गेज मैनिफोल्ड जोड़ें और लो-साइड प्रेशर जांचें (R-134a सामान्य: 3.5–4 bar; कम होने पर लीक संदेह)। इलेक्ट्रॉनिक लीक डिटेक्टर से शाफ्ट सील, फ्लैंज, सर्विस वाल्व क्रमशः जांचें",
            "vi": "Sau khi nối gauge manifold kiểm tra áp thấp (R-134a chuẩn 3.5~4 bar, dưới đó nghi rò). Kiểm tra tuần tự shaft seal, flange, service valve bằng máy dò rò điện tử",
            "th": "ต่อ gauge manifold แล้วตรวจแรงดันต่ำ (มาตรฐาน R-134a 3.5~4 bar ต่ำกว่านั้นสงสัยรั่ว) ตรวจ shaft seal, flange, service valve เรียงลำดับด้วยเครื่องตรวจรั่วอิเล็กทรอนิกส์",
            "id": "Setelah sambung gauge manifold periksa tekanan rendah (standar R-134a 3.5~4 bar, di bawah itu curigai bocor). Periksa shaft seal, flange, service valve berurutan dengan leak detector elektronik",
            "ar": "بعد توصيل gauge manifold فحص الضغط المنخفض (معيار R-134a 3.5~4 bar، أقل منه يُشتبه التسرب). فحص حلقة العمود والفلنجة وصمام الخدمة تباعاً بكاشف تسرب إلكتروني"
          },
          "fix": {
            "ko": "누설점 보수 → 진공 500 micron 이하 30분 이상 → 냉매 규정량 충전 (전자저울 사용)",
            "en": "Repair leak → evacuate to ≤500 microns for 30+ min → recharge to spec using electronic scale",
            "zh": "修复泄漏点 → 抽真空≤500微米30分钟以上 → 用电子秤按规定量充注",
            "ja": "漏れ箇所修理 → 500ミクロン以下まで30分以上真空引き → 電子秤で規定量充填",
            "es": "Reparar fuga → evacuar a ≤500 micrones por 30+ min → recargar según especificación con balanza electrónica",
            "hi": "रिसाव मरम्मत → ≤500 माइक्रोन 30+ मिनट वैक्यूम → इलेक्ट्रॉनिक स्केल से स्पेक अनुसार चार्ज",
            "vi": "Sửa điểm rò → hút chân không dưới 500 micron trên 30 phút → nạp gas đúng định lượng (dùng cân điện tử)",
            "th": "ซ่อมจุดรั่ว → ทำสุญญากาศต่ำกว่า 500 micron มากกว่า 30 นาที → ชาร์จน้ำยาตามปริมาณกำหนด (ใช้เครื่องชั่งดิจิทัล)",
            "id": "Perbaiki titik bocor → vakum di bawah 500 micron lebih 30 menit → charge refrigerant sesuai dosis (gunakan timbangan digital)",
            "ar": "إصلاح نقطة التسرب → تفريغ تحت 500 micron لأكثر من 30 دقيقة → شحن الغاز حسب الكمية المحددة (باستخدام ميزان إلكتروني)"
          }
        },
        {
          "name": {
            "ko": "팽창밸브(TXV/EEV) 막힘 또는 불량",
            "en": "Expansion valve (TXV/EEV) clogged or faulty",
            "zh": "膨胀阀（TXV/EEV）堵塞或故障",
            "ja": "膨張弁（TXV/EEV）詰まりまたは不良",
            "es": "Válvula de expansión (TXV/EEV) obstruida o defectuosa",
            "hi": "एक्सपेंशन वाल्व (TXV/EEV) बंद या खराब",
            "vi": "TXV/EEV bị tắc hoặc lỗi",
            "th": "Expansion valve (TXV/EEV) อุดตันหรือเสีย",
            "id": "Expansion valve (TXV/EEV) tersumbat atau rusak",
            "ar": "صمام التمدد (TXV/EEV) مسدود أو معطل"
          },
          "check": {
            "ko": "게이지로 과열도(Superheat) 측정 — 정상 5~8°C 대비 과대(15°C 초과) 시 TXV 막힘 의심. 밸브 전후 온도차 확인",
            "en": "Measure superheat with gauge — TXV clog suspected if >15°C vs normal 5–8°C. Check temperature differential across valve inlet/outlet",
            "zh": "用表测过热度——超过15°C（正常5~8°C）时疑TXV堵塞。确认阀门前后温差",
            "ja": "ゲージで過熱度測定 — 15°C超（正常5~8°C）ならTXV詰まり疑い。バルブ前後の温度差を確認",
            "es": "Medir sobrecalentamiento con manómetro — sospecha de obstrucción TXV si >15°C (normal 5–8°C). Verificar diferencia de temperatura en entrada/salida de la válvula",
            "hi": "गेज से सुपरहीट मापें — 15°C से अधिक (सामान्य 5–8°C) हो तो TXV बंद संदेह। वाल्व इनलेट/आउटलेट के पार तापमान अंतर जांचें",
            "vi": "Đo superheat bằng gauge — vượt quá 15°C so với chuẩn 5~8°C thì nghi TXV tắc. Kiểm tra chênh lệch nhiệt độ trước-sau van",
            "th": "วัด Superheat ด้วย gauge — เกิน 15°C เมื่อเทียบกับมาตรฐาน 5~8°C สงสัย TXV อุดตัน ตรวจส่วนต่างอุณหภูมิหน้า-หลัง valve",
            "id": "Ukur superheat dengan gauge — lebih 15°C dibanding standar 5~8°C curigai TXV tersumbat. Periksa selisih suhu sebelum-sesudah valve",
            "ar": "قياس superheat بالـ gauge — تجاوز 15°C مقارنة بالمعيار 5~8°C يُشتبه انسداد TXV. فحص فرق الحرارة قبل-بعد الصمام"
          },
          "fix": {
            "ko": "TXV 스트레이너 청소 또는 교체 → 과열도 재조정 5~8°C 목표. EEV는 컨트롤러 출력 신호(0~10V) 및 스텝 확인 후 교체",
            "en": "Clean or replace TXV strainer → re-adjust superheat to 5–8°C. For EEV, check controller output signal (0–10V) and step count, then replace if faulty",
            "zh": "清洗或更换TXV过滤网→重新调整过热度至5~8°C目标。EEV需确认控制器输出信号（0~10V）及步数后更换",
            "ja": "TXVストレーナーを清掃または交換 → 過熱度を5~8°Cに再調整。EEVはコントローラー出力信号（0~10V）とステップ数確認後に交換",
            "es": "Limpiar o reemplazar el filtro del TXV → reajustar sobrecalentamiento a 5–8°C. Para EEV, verificar señal de salida del controlador (0–10V) y pasos, luego reemplazar si falla",
            "hi": "TXV स्ट्रेनर साफ या बदलें → सुपरहीट 5–8°C पुनः समायोजित करें। EEV के लिए कंट्रोलर आउटपुट सिग्नल (0–10V) और स्टेप काउंट जांचें, फिर बदलें",
            "vi": "Vệ sinh strainer TXV hoặc thay → mục tiêu superheat 5~8°C. EEV thì kiểm tra tín hiệu output controller (0~10V) và step rồi thay",
            "th": "ล้าง strainer TXV หรือเปลี่ยน → ปรับ superheat ใหม่เป้า 5~8°C EEV ตรวจสัญญาณ output คอนโทรลเลอร์ (0~10V) และ step แล้วเปลี่ยน",
            "id": "Bersihkan strainer TXV atau ganti → setel ulang superheat target 5~8°C. EEV periksa sinyal output controller (0~10V) dan step lalu ganti",
            "ar": "تنظيف مصفاة TXV أو استبدالها → إعادة ضبط superheat هدف 5~8°C. EEV فحص إشارة خرج المتحكم (0~10V) والخطوة ثم الاستبدال"
          }
        },
        {
          "name": {
            "ko": "필터 드라이어(Filter Drier) 막힘",
            "en": "Filter drier clogged",
            "zh": "过滤干燥器堵塞",
            "ja": "フィルタードライヤー詰まり",
            "es": "Filtro deshidratador obstruido",
            "hi": "फिल्टर ड्रायर बंद",
            "vi": "Tắc filter drier",
            "th": "Filter Drier อุดตัน",
            "id": "Filter Drier tersumbat",
            "ar": "انسداد فلتر التجفيف Filter Drier"
          },
          "check": {
            "ko": "필터 드라이어 전후 온도 측정 — 출구가 입구보다 2°C 이상 차가우면 막힘. 사이트 글라스 습기 지시기(노란색→초록색 정상) 확인",
            "en": "Measure temperature before and after filter drier — if outlet is 2°C+ colder than inlet, clogged. Check sight glass moisture indicator (yellow = wet, green = dry)",
            "zh": "测量过滤干燥器前后温度——出口比入口低2°C以上则堵塞。检查视液镜湿度指示（黄色=含水，绿色=正常）",
            "ja": "フィルタードライヤー前後の温度測定 — 出口が入口より2°C以上低ければ詰まり。サイトグラスの水分インジケーター（黄色＝湿り、緑色＝正常）確認",
            "es": "Medir temperatura antes y después del filtro — si salida es 2°C+ más fría que entrada, obstruido. Verificar indicador de humedad del visor (amarillo = húmedo, verde = seco)",
            "hi": "फिल्टर ड्रायर के पहले और बाद तापमान मापें — आउटलेट इनलेट से 2°C+ ठंडा हो तो बंद है। साइट ग्लास नमी संकेतक जांचें (पीला = नम, हरा = सूखा)",
            "vi": "Đo nhiệt độ trước-sau filter drier — đầu ra lạnh hơn đầu vào trên 2°C là tắc. Kiểm tra chỉ thị độ ẩm sight glass (vàng→xanh = bình thường)",
            "th": "วัดอุณหภูมิหน้า-หลัง filter drier — ทางออกเย็นกว่าทางเข้าเกิน 2°C คืออุดตัน ตรวจตัวบ่งชี้ความชื้น sight glass (เหลือง→เขียว ปกติ)",
            "id": "Ukur suhu sebelum-sesudah filter drier — outlet lebih dingin dari inlet di atas 2°C berarti tersumbat. Periksa moisture indicator sight glass (kuning→hijau normal)",
            "ar": "قياس الحرارة قبل-بعد فلتر التجفيف — المخرج أبرد من المدخل بأكثر من 2°C يعني انسداد. فحص مؤشر الرطوبة sight glass (أصفر→أخضر طبيعي)"
          },
          "fix": {
            "ko": "필터 드라이어 교체 (설치 1~2년 또는 습기 지시기 포화 시). 교체 후 진공 30분 이상 → 재충전",
            "en": "Replace filter drier (after 1–2 years service or when moisture indicator saturates). Evacuate 30+ min after replacement → recharge",
            "zh": "更换过滤干燥器（使用1~2年后或湿度指示器饱和时）。更换后抽真空30分钟以上→重新充注",
            "ja": "フィルタードライヤー交換（使用1~2年後または水分インジケーター飽和時）。交換後30分以上真空引き → 再充填",
            "es": "Reemplazar filtro deshidratador (tras 1–2 años o cuando el indicador de humedad satura). Evacuar 30+ min tras reemplazo → recargar",
            "hi": "फिल्टर ड्रायर बदलें (1–2 साल बाद या नमी संकेतक संतृप्त होने पर)। बदलाव के बाद 30+ मिनट वैक्यूम → रिचार्ज",
            "vi": "Thay filter drier (sau lắp 1~2 năm hoặc khi chỉ thị độ ẩm bão hòa). Sau thay hút chân không trên 30 phút → nạp lại",
            "th": "เปลี่ยน filter drier (หลังติดตั้ง 1~2 ปีหรือเมื่อตัวบ่งชี้ความชื้นอิ่มตัว) หลังเปลี่ยนทำสุญญากาศมากกว่า 30 นาที → ชาร์จใหม่",
            "id": "Ganti filter drier (setelah pasang 1~2 tahun atau saat moisture indicator jenuh). Setelah ganti vakum lebih 30 menit → charge ulang",
            "ar": "استبدال فلتر التجفيف (بعد التركيب 1~2 سنة أو عند تشبع مؤشر الرطوبة). بعد الاستبدال تفريغ لأكثر من 30 دقيقة → إعادة الشحن"
          }
        },
        {
          "name": {
            "ko": "저압 보호기(LP Switch) 자체 불량",
            "en": "Low pressure switch faulty",
            "zh": "低压保护开关自身故障",
            "ja": "低圧保護スイッチ自体の不良",
            "es": "Interruptor de baja presión defectuoso",
            "hi": "लो प्रेशर स्विच खराब",
            "vi": "Lỗi chính bộ bảo vệ áp thấp (LP Switch)",
            "th": "LP Switch (ตัวป้องกันแรงดันต่ำ) เสียเอง",
            "id": "LP Switch (proteksi tekanan rendah) rusak sendiri",
            "ar": "مفتاح الحماية من الضغط المنخفض (LP Switch) معطل ذاتياً"
          },
          "check": {
            "ko": "게이지로 실제 저압 확인 후 트립 설정값과 비교 — 실제 압력이 정상인데 트립 발생하면 스위치 불량. 단자 단락 테스트로 확인",
            "en": "Confirm actual low-side pressure with gauge and compare to trip setpoint — if actual pressure is normal but trip occurs, switch is faulty. Confirm with terminal short-circuit test",
            "zh": "用表确认实际低压后与跳闸设定值比较——实际压力正常但跳闸则开关故障。通过接线端子短接确认",
            "ja": "ゲージで実際の低圧を確認し、トリップ設定値と比較 — 実圧力が正常でもトリップするならスイッチ不良。端子短絡テストで確認",
            "es": "Confirmar presión real de baja con manómetro y comparar con setpoint de disparo — si presión real es normal pero dispara, interruptor defectuoso. Confirmar con cortocircuito de terminales",
            "hi": "गेज से वास्तविक लो-साइड प्रेशर की पुष्टि करें और ट्रिप सेटपॉइंट से तुलना — वास्तविक दबाव सामान्य होने पर भी ट्रिप हो तो स्विच खराब। टर्मिनल शॉर्ट टेस्ट से पुष्टि",
            "vi": "Đo áp thấp thực tế bằng gauge rồi so sánh với setpoint trip — áp thực bình thường mà vẫn trip = switch lỗi. Test đoản mạch terminal để xác nhận",
            "th": "วัดแรงดันต่ำจริงด้วย gauge แล้วเทียบกับ setpoint trip — แรงดันจริงปกติแต่ยัง trip = switch เสีย ทดสอบลัดวงจร terminal เพื่อยืนยัน",
            "id": "Ukur tekanan rendah aktual dengan gauge lalu bandingkan dengan setpoint trip — tekanan aktual normal tapi tetap trip = switch rusak. Tes short terminal untuk konfirmasi",
            "ar": "قياس الضغط المنخفض الفعلي بالـ gauge ثم مقارنته بنقطة التعثر — الضغط الفعلي طبيعي لكن يستمر التعثر = خلل في المفتاح. اختبار قصر الطرف للتأكيد"
          },
          "fix": {
            "ko": "LP 스위치 교체. 단락 테스트 후 임시 운전 가능하나 반드시 근본 원인 확인 병행",
            "en": "Replace LP switch. Temporary operation after short-circuit test is possible but always investigate root cause simultaneously",
            "zh": "更换低压开关。短接测试后可临时运行，但必须同时查明根本原因",
            "ja": "LPスイッチ交換。短絡テスト後の仮運転は可能だが、必ず根本原因も同時に調査",
            "es": "Reemplazar interruptor LP. Operación temporal tras prueba de cortocircuito es posible, pero siempre investigar causa raíz simultáneamente",
            "hi": "LP स्विच बदलें। शॉर्ट-सर्किट टेस्ट के बाद अस्थायी संचालन संभव, लेकिन मूल कारण की जांच अनिवार्य",
            "vi": "Thay LP switch. Sau test short có thể chạy tạm nhưng phải kèm tìm nguyên nhân gốc",
            "th": "เปลี่ยน LP switch หลังทดสอบลัดวงจรสามารถเดินชั่วคราวได้แต่ต้องหาต้นเหตุควบคู่กัน",
            "id": "Ganti LP switch. Setelah tes short bisa operasi sementara tapi harus dibarengi mencari root cause",
            "ar": "استبدال LP switch. بعد اختبار القصر يمكن التشغيل المؤقت لكن يجب إجراء فحص للسبب الجذري بالتوازي"
          }
        }
      ],
      "tip": {
        "ko": "사이트 글라스 기포 지속 = 냉매 부족. 기포 없고 LP 트립 반복 = 팽창밸브 또는 스위치 불량 가능성 높음.",
        "en": "Persistent sight glass bubbles = low refrigerant. No bubbles but repeated LP trips = likely expansion valve or switch fault.",
        "zh": "视液镜持续有气泡 = 制冷剂不足。无气泡但反复低压跳闸 = 膨胀阀或开关故障可能性大。",
        "ja": "サイトグラスの気泡持続 = 冷媒不足。気泡なしでLPトリップ繰返し = 膨張弁またはスイッチ不良の可能性が高い。",
        "es": "Burbujas persistentes en visor = refrigerante bajo. Sin burbujas pero disparos LP repetidos = probable falla de válvula de expansión o interruptor.",
        "hi": "साइट ग्लास में लगातार बुलबुले = रेफ्रिजरेंट कम। बुलबुले नहीं लेकिन LP ट्रिप बार-बार = एक्सपेंशन वाल्व या स्विच खराब की संभावना।",
        "vi": "Bọt liên tục ở sight glass = thiếu gas. Không có bọt mà LP trip lặp = khả năng cao TXV hoặc switch lỗi.",
        "th": "ฟอง sight glass ต่อเนื่อง = น้ำยาขาด ไม่มีฟองแต่ LP trip ซ้ำ = TXV หรือ switch มีโอกาสเสียสูง",
        "id": "Gelembung sight glass terus = refrigerant kurang. Tanpa gelembung tapi LP trip berulang = kemungkinan TXV atau switch rusak tinggi.",
        "ar": "فقاعات مستمرة في sight glass = نقص الغاز. لا فقاعات لكن LP يتعثر مراراً = احتمال عالٍ لخلل TXV أو المفتاح."
      },
      "keywords": [
        "저압트립",
        "LP트립",
        "냉매부족",
        "팽창밸브",
        "필터드라이어",
        "과열도",
        "사이트글라스"
      ]
    },
    {
      "id": "chiller-3-1",
      "title": {
        "ko": "공정 온도 하강 불가 — 칠러 설정값 미달성",
        "en": "Unable to Reach Process Temperature — Chiller Setpoint Not Achieved",
        "zh": "无法达到工艺温度——冷水机设定值未达到",
        "ja": "プロセス温度未達 — チラー設定値に到達しない",
        "es": "No Alcanza Temperatura del Proceso — Chiller No Logra Setpoint",
        "hi": "प्रक्रिया तापमान तक नहीं पहुंचना — चिलर सेटपॉइंट प्राप्त नहीं",
        "vi": "Không hạ được nhiệt độ công nghệ — chiller không đạt setpoint",
        "th": "อุณหภูมิ process ลงไม่ถึง — chiller ไปไม่ถึงค่าที่ตั้ง",
        "id": "Suhu proses tidak turun — chiller tidak mencapai setpoint",
        "ar": "عدم انخفاض درجة حرارة العملية — المبرد لا يحقق القيمة المضبوطة"
      },
      "tags": {
        "equipment": "chiller",
        "system": [
          "refrigerant"
        ],
        "symptomType": [
          "performance"
        ]
      },
      "causes": [
        {
          "name": {
            "ko": "냉수 유량 저하 — Y-스트레이너 막힘, 에어 락, 펌프 불량",
            "en": "Reduced chilled water flow — Y-strainer clog, air lock, or pump failure",
            "zh": "冷冻水流量减少——Y型过滤器堵塞、气锁或水泵故障",
            "ja": "冷水流量低下 — Yストレーナー詰まり、エアロック、ポンプ不良",
            "es": "Caudal de agua helada reducido — filtro Y obstruido, bloqueo de aire o fallo de bomba",
            "hi": "ठंडे पानी का प्रवाह कम — Y-स्ट्रेनर बंद, एयर लॉक, या पंप खराब",
            "vi": "Lưu lượng nước lạnh giảm — Y-strainer tắc, air lock, bơm hỏng",
            "th": "อัตราการไหลของน้ำเย็นลด — Y-strainer อุดตัน, air lock, ปั๊มเสีย",
            "id": "Aliran chilled water turun — Y-strainer tersumbat, air lock, pompa rusak",
            "ar": "انخفاض تدفق الماء المبرد — انسداد Y-strainer، انحباس هوائي، خلل المضخة"
          },
          "check": {
            "ko": "증발기 냉수 입출구 온도차(ΔT) 측정 — 정상 5~8°C 대비 8°C 초과면 유량 부족. Y-스트레이너 전후 차압 50 kPa 초과 시 막힘 확정",
            "en": "Measure evaporator chilled water ΔT — flow insufficient if >8°C (normal 5–8°C). Y-strainer clogged if differential pressure exceeds 50 kPa",
            "zh": "测量蒸发器冷冻水进出口温差ΔT——超过8°C（正常5~8°C）则流量不足。Y型过滤器前后差压超过50 kPa则确认堵塞",
            "ja": "蒸発器冷水入出口温度差ΔT測定 — 8°C超（正常5~8°C）なら流量不足。Yストレーナー前後差圧50 kPa超なら詰まり確定",
            "es": "Medir ΔT de agua helada en evaporador — flujo insuficiente si >8°C (normal 5–8°C). Filtro Y obstruido si presión diferencial supera 50 kPa",
            "hi": "इवेपोरेटर चिल्ड वाटर ΔT मापें — 8°C से अधिक (सामान्य 5–8°C) हो तो प्रवाह कम। Y-स्ट्रेनर का डिफरेंशियल प्रेशर 50 kPa से अधिक हो तो बंद",
            "vi": "Đo ΔT vào-ra evaporator — chuẩn 5~8°C, vượt 8°C là thiếu lưu lượng. Chênh áp Y-strainer trước-sau vượt 50 kPa = chắc chắn tắc",
            "th": "วัด ΔT เข้า-ออกอีวาพอเรเตอร์ — มาตรฐาน 5~8°C เกิน 8°C คือลมขาด ส่วนต่างแรงดัน Y-strainer หน้า-หลังเกิน 50 kPa = ยืนยันอุดตัน",
            "id": "Ukur ΔT inlet-outlet evaporator — standar 5~8°C, lebih 8°C berarti aliran kurang. Selisih tekanan Y-strainer sebelum-sesudah lebih 50 kPa = pasti tersumbat",
            "ar": "قياس ΔT دخول-خروج المبخر — المعيار 5~8°C، تجاوز 8°C يعني نقص التدفق. فرق ضغط Y-strainer قبل-بعد فوق 50 kPa = تأكيد الانسداد"
          },
          "fix": {
            "ko": "Y-스트레이너 청소 → 에어벤트 개방으로 에어 퍼지 → 펌프 전류 정격 대비 15% 이상 저하 시 임펠러 교체",
            "en": "Clean Y-strainer → purge air by opening air vents → replace pump impeller if current drops 15%+ below rated",
            "zh": "清洁Y型过滤器→打开排气阀排气→泵电流低于额定值15%以上时更换叶轮",
            "ja": "Yストレーナー清掃 → エアベント開放でエアパージ → ポンプ電流が定格比15%以上低下時にインペラ交換",
            "es": "Limpiar filtro Y → purgar aire abriendo venteos → reemplazar impulsor de bomba si corriente cae 15%+ bajo nominal",
            "hi": "Y-स्ट्रेनर साफ करें → एयर वेंट खोलकर एयर पर्ज → पंप करंट रेटेड से 15%+ कम हो तो इम्पेलर बदलें",
            "vi": "Vệ sinh Y-strainer → mở air vent xả khí → dòng bơm thấp hơn định mức trên 15% thì thay impeller",
            "th": "ล้าง Y-strainer → เปิด air vent purge อากาศ → กระแสปั๊มต่ำกว่า rated เกิน 15% ให้เปลี่ยน impeller",
            "id": "Bersihkan Y-strainer → buka air vent purge udara → arus pompa lebih rendah 15% dari rated ganti impeller",
            "ar": "تنظيف Y-strainer → فتح فتحة تنفيس الهواء لتفريغ الهواء → تيار المضخة أقل من المقنن بأكثر من 15% استبدال الدافعة"
          }
        },
        {
          "name": {
            "ko": "냉매 부족 또는 과충전",
            "en": "Low or overcharged refrigerant",
            "zh": "制冷剂不足或过充",
            "ja": "冷媒不足または過充填",
            "es": "Refrigerante bajo o en exceso",
            "hi": "रेफ्रिजरेंट कम या अधिक",
            "vi": "Thiếu hoặc thừa gas",
            "th": "น้ำยาขาดหรือชาร์จเกิน",
            "id": "Refrigerant kurang atau overcharge",
            "ar": "نقص أو شحن مفرط للغاز"
          },
          "check": {
            "ko": "사이트 글라스 기포 확인(부족) 또는 게이지 과냉도 측정(과충전 시 과냉도 15°C 초과). R-134a 기준 고압 14~16 bar 정상 범위 확인",
            "en": "Check sight glass for bubbles (undercharge) or measure subcooling with gauge (overcharge if subcooling >15°C). Confirm R-134a high-side normal range: 14–16 bar",
            "zh": "观察视液镜气泡（不足）或测量过冷度（过充时过冷度超过15°C）。确认R-134a高压正常范围：14~16 bar",
            "ja": "サイトグラスの気泡確認（不足）またはゲージで過冷却度測定（過充填時は15°C超）。R-134a高圧正常範囲：14~16 bar確認",
            "es": "Verificar burbujas en visor (bajo) o medir subenfriamiento con manómetro (sobrecarga si >15°C). Confirmar rango normal R-134a alta presión: 14–16 bar",
            "hi": "साइट ग्लास में बुलबुले जांचें (कम) या गेज से सब-कूलिंग मापें (15°C से अधिक = अधिक चार्ज)। R-134a हाई-साइड सामान्य: 14–16 bar",
            "vi": "Kiểm tra bọt ở sight glass (thiếu) hoặc đo subcooling bằng gauge (thừa thì subcooling vượt 15°C). Kiểm tra dải bình thường áp cao R-134a 14~16 bar",
            "th": "ตรวจฟอง sight glass (ขาด) หรือวัด subcooling ด้วย gauge (ชาร์จเกินจะ subcooling เกิน 15°C) ตรวจช่วงปกติแรงดันสูง R-134a 14~16 bar",
            "id": "Periksa gelembung sight glass (kurang) atau ukur subcooling dengan gauge (overcharge subcooling lebih 15°C). Periksa range normal tekanan tinggi R-134a 14~16 bar",
            "ar": "فحص فقاعات sight glass (نقص) أو قياس subcooling بالـ gauge (الشحن المفرط subcooling فوق 15°C). فحص النطاق الطبيعي للضغط العالي R-134a 14~16 bar"
          },
          "fix": {
            "ko": "부족 시: 누설 수리 후 규정량 충전. 과충전 시: 냉매 회수 장비로 일부 회수 후 재조정",
            "en": "Undercharge: repair leak then charge to spec. Overcharge: recover excess with recovery machine and readjust",
            "zh": "不足：修复泄漏后充至规定量。过充：用回收机回收多余量后重新调整",
            "ja": "不足：漏れ修理後に規定量充填。過充填：回収装置で一部回収後に再調整",
            "es": "Baja: reparar fuga y cargar a especificación. Exceso: recuperar el excedente con máquina recuperadora y reajustar",
            "hi": "कम: रिसाव ठीक कर स्पेक अनुसार चार्ज। अधिक: रिकवरी मशीन से अतिरिक्त निकालकर पुनः समायोजन",
            "vi": "Thiếu: sửa rò rồi nạp đúng định lượng. Thừa: thu hồi một phần bằng máy recovery rồi hiệu chỉnh lại",
            "th": "ขาด: ซ่อมรั่วแล้วชาร์จตามปริมาณ ชาร์จเกิน: ดึงน้ำยาบางส่วนออกด้วยเครื่อง recovery แล้วปรับใหม่",
            "id": "Kurang: perbaiki bocor lalu charge sesuai dosis. Overcharge: recovery sebagian dengan mesin recovery lalu sesuaikan ulang",
            "ar": "نقص: إصلاح التسرب ثم الشحن حسب الكمية. شحن مفرط: استرداد جزئي بآلة recovery ثم إعادة الضبط"
          }
        },
        {
          "name": {
            "ko": "스크류 압축기 슬라이드 밸브 고착",
            "en": "Screw compressor slide valve stuck",
            "zh": "螺杆压缩机滑阀卡死",
            "ja": "スクリュー圧縮機スライドバルブ固着",
            "es": "Válvula deslizante del compresor de tornillo atascada",
            "hi": "स्क्रू कंप्रेसर स्लाइड वाल्व जाम",
            "vi": "Slide valve máy nén screw kẹt cứng",
            "th": "Slide valve คอมเพรสเซอร์ screw ติดล็อก",
            "id": "Slide valve kompresor screw macet",
            "ar": "ثبات صمام الانزلاق Slide valve لضاغط Screw"
          },
          "check": {
            "ko": "컨트롤러 용량 지시값 변동 없이 50% 또는 100%에 고착 여부 확인. 오일 펌프 가동 후 솔레노이드 수동 ON/OFF하여 위치 변화 없으면 고착 확정",
            "en": "Check if capacity indicator is stuck at 50% or 100% without change. Run oil pump and manually toggle solenoid ON/OFF — no position change confirms stuck valve",
            "zh": "确认容量指示是否卡在50%或100%不变。启动油泵后手动切换电磁阀ON/OFF——位置不变则确认卡死",
            "ja": "コントローラーの容量指示が50%または100%に固着しているか確認。オイルポンプ稼働後にソレノイド手動ON/OFF — 位置変化なしで固着確定",
            "es": "Verificar si el indicador de capacidad está fijo en 50% o 100%. Arrancar bomba de aceite y conmutar manualmente el solenoide ON/OFF — sin cambio de posición confirma válvula atascada",
            "hi": "कंट्रोलर क्षमता संकेतक 50% या 100% पर अटका हो तो जांचें। ऑयल पंप चालू करके सोलनॉइड मैन्युअल ON/OFF — स्थिति न बदले तो जाम पुष्टि",
            "vi": "Kiểm tra giá trị capacity controller có cố định ở 50% hoặc 100% không. Sau khi chạy bơm dầu, manual ON/OFF solenoid mà không đổi vị trí = chắc chắn kẹt",
            "th": "ตรวจค่า capacity ในคอนโทรลเลอร์ว่าค้างที่ 50% หรือ 100% หรือไม่ หลังเปิดปั๊มน้ำมัน manual ON/OFF solenoid แต่ตำแหน่งไม่เปลี่ยน = ยืนยันติดล็อก",
            "id": "Periksa nilai capacity di controller apakah stuck di 50% atau 100%. Setelah jalankan pompa oli, manual ON/OFF solenoid tapi posisi tidak berubah = pasti macet",
            "ar": "فحص قيمة السعة في المتحكم هل ثابتة عند 50% أو 100%. بعد تشغيل مضخة الزيت، تشغيل/إيقاف يدوي للملف اللولبي بدون تغير في الموقع = تأكيد الالتصاق"
          },
          "fix": {
            "ko": "오일 샘플 채취: TAN 0.5 mgKOH/g 초과 또는 점도 ISO VG 68 ±10% 이탈 시 즉시 교체 → 오일필터 동시 교체 → 슬라이드 밸브 유압 회로 점검·수리",
            "en": "Oil sample: replace immediately if TAN >0.5 mgKOH/g or viscosity deviates >±10% from ISO VG 68 → replace oil filter simultaneously → inspect/repair slide valve hydraulic circuit",
            "zh": "取油样：TAN超0.5 mgKOH/g或黏度偏离ISO VG 68±10%时立即更换→同步更换油过滤器→检修滑阀液压回路",
            "ja": "オイルサンプル：TAN 0.5 mgKOH/g超またはISO VG 68±10%逸脱で即交換 → オイルフィルター同時交換 → スライドバルブ油圧回路点検・修理",
            "es": "Muestra de aceite: reemplazar de inmediato si TAN >0,5 mgKOH/g o viscosidad se desvía >±10% de ISO VG 68 → reemplazar filtro de aceite simultáneamente → inspeccionar/reparar circuito hidráulico de válvula",
            "hi": "तेल नमूना: TAN >0.5 mgKOH/g या ISO VG 68 से ±10% विचलन पर तुरंत बदलें → ऑयल फिल्टर एक साथ बदलें → स्लाइड वाल्व हाइड्रोलिक सर्किट जांचें/मरम्मत करें",
            "vi": "Lấy mẫu dầu: TAN vượt 0.5 mgKOH/g hoặc viscosity lệch ISO VG 68 ±10% thì thay ngay → thay đồng thời lọc dầu → kiểm tra/sửa mạch thủy lực slide valve",
            "th": "เก็บตัวอย่างน้ำมัน: TAN เกิน 0.5 mgKOH/g หรือ viscosity เบี่ยง ISO VG 68 ±10% เปลี่ยนทันที → เปลี่ยน oil filter พร้อมกัน → ตรวจ/ซ่อมวงจรไฮดรอลิก slide valve",
            "id": "Ambil sampel oli: TAN lebih 0.5 mgKOH/g atau viskositas deviasi ISO VG 68 ±10% segera ganti → ganti oil filter bersamaan → periksa/perbaiki sirkuit hidrolik slide valve",
            "ar": "أخذ عينة زيت: TAN فوق 0.5 mgKOH/g أو لزوجة منحرفة ISO VG 68 ±10% استبدال فوري → استبدال فلتر الزيت معاً → فحص/إصلاح الدائرة الهيدروليكية لـ slide valve"
          }
        },
        {
          "name": {
            "ko": "부동액 농도 부족 또는 온도 센서 오류",
            "en": "Insufficient antifreeze concentration or temperature sensor error",
            "zh": "防冻液浓度不足或温度传感器误差",
            "ja": "不凍液濃度不足または温度センサー誤差",
            "es": "Concentración de anticongelante insuficiente o error del sensor de temperatura",
            "hi": "एंटीफ्रीज सांद्रता कम या तापमान सेंसर त्रुटि",
            "vi": "Thiếu nồng độ chất chống đông hoặc lỗi cảm biến nhiệt độ",
            "th": "ความเข้มข้น antifreeze ไม่พอ หรือเซ็นเซอร์อุณหภูมิเสีย",
            "id": "Konsentrasi antifreeze kurang atau sensor suhu error",
            "ar": "نقص تركيز مانع التجمد أو خطأ في حساس الحرارة"
          },
          "check": {
            "ko": "굴절계로 부동액 농도 현장 측정 (5분 이내). 온도 센서는 기준 온도계와 교차 비교 — 1°C 이상 편차 시 교체",
            "en": "Measure antifreeze concentration on-site with refractometer (within 5 min). Cross-check temperature sensor against reference thermometer — replace if deviation exceeds 1°C",
            "zh": "用折射仪现场测量防冻液浓度（5分钟内）。温度传感器与基准温度计交叉比对——偏差超过1°C则更换",
            "ja": "屈折計で現場5分以内に不凍液濃度測定。温度センサーは基準温度計と交差確認 — 1°C超偏差なら交換",
            "es": "Medir concentración de anticongelante en campo con refractómetro (en 5 min). Comparar sensor de temperatura con termómetro de referencia — reemplazar si desviación supera 1°C",
            "hi": "रिफ्रैक्टोमीटर से 5 मिनट में फील्ड पर एंटीफ्रीज सांद्रता मापें। तापमान सेंसर को संदर्भ थर्मामीटर से क्रॉस-चेक करें — 1°C से अधिक विचलन पर बदलें",
            "vi": "Đo nồng độ antifreeze hiện trường bằng refractometer (trong 5 phút). Cảm biến nhiệt so với nhiệt kế chuẩn — chênh trên 1°C thì thay",
            "th": "วัดความเข้มข้น antifreeze หน้างานด้วย refractometer (ภายใน 5 นาที) เซ็นเซอร์อุณหภูมิเทียบกับเทอร์โมมิเตอร์มาตรฐาน — เบี่ยงเกิน 1°C ให้เปลี่ยน",
            "id": "Ukur konsentrasi antifreeze lapangan dengan refractometer (dalam 5 menit). Sensor suhu bandingkan dengan termometer standar — deviasi lebih 1°C ganti",
            "ar": "قياس تركيز مانع التجمد ميدانياً بمقياس الانكسار (خلال 5 دقائق). حساس الحرارة بالمقارنة مع ميزان حرارة معياري — انحراف فوق 1°C استبدال"
          },
          "fix": {
            "ko": "부동액 농도 30% 미만 시 즉시 원액 추가 보충 (EG 30% = -16°C 빙점). 온도 센서 검교정 또는 교체",
            "en": "Add antifreeze concentrate immediately if below 30% (EG 30% = -16°C freeze point). Calibrate or replace temperature sensor",
            "zh": "防冻液低于30%时立即补充原液（EG 30% = -16°C冰点）。温度传感器重新校准或更换",
            "ja": "不凍液30%未満なら直ちに原液補充（EG 30% = 氷点-16°C）。温度センサーを再校正または交換",
            "es": "Agregar concentrado de anticongelante de inmediato si está por debajo del 30% (EG 30% = punto de congelación -16°C). Calibrar o reemplazar sensor de temperatura",
            "hi": "एंटीफ्रीज 30% से कम हो तो तुरंत कंसेंट्रेट मिलाएं (EG 30% = -16°C हिमांक)। तापमान सेंसर कैलिब्रेट या बदलें",
            "vi": "Antifreeze dưới 30% thì bổ sung nguyên chất ngay (EG 30% = -16°C đông). Hiệu chuẩn hoặc thay cảm biến nhiệt",
            "th": "ความเข้มข้น antifreeze ต่ำกว่า 30% เติม antifreeze เข้มข้นทันที (EG 30% = -16°C จุดเยือก) ปรับเทียบหรือเปลี่ยนเซ็นเซอร์อุณหภูมิ",
            "id": "Konsentrasi antifreeze di bawah 30% segera tambah konsentrat (EG 30% = -16°C titik beku). Kalibrasi atau ganti sensor suhu",
            "ar": "تركيز مانع التجمد تحت 30% إضافة فورية للمركز (EG 30% = -16°C نقطة التجمد). معايرة أو استبدال حساس الحرارة"
          }
        }
      ],
      "tip": {
        "ko": "'50% 규칙': 수리비가 신품의 50% 초과 + 12~15년 이상 + R-22 냉매 사용 시 교체 검토. 냉수 ΔT 8°C 초과가 첫 번째 진단 지표.",
        "en": "'50% Rule': consider replacement if repair cost >50% of new unit, age 12–15+ years, and R-22 refrigerant. Chilled water ΔT >8°C is the first diagnostic indicator.",
        "zh": "'50%法则'：维修费超过新机50%+使用超12~15年+使用R-22制冷剂时考虑更换。冷冻水ΔT超过8°C是首要诊断指标。",
        "ja": "「50%ルール」：修理費が新品の50%超＋使用12〜15年以上＋R-22冷媒使用時は交換検討。冷水ΔT 8°C超が最初の診断指標。",
        "es": "'Regla del 50%': considerar reemplazo si costo de reparación >50% del nuevo, antigüedad 12–15+ años y refrigerante R-22. ΔT de agua helada >8°C es el primer indicador diagnóstico.",
        "hi": "'50% नियम': मरम्मत लागत >50% नई यूनिट + 12–15+ साल पुरानी + R-22 होने पर बदलाव सोचें। चिल्ड वाटर ΔT >8°C पहला डायग्नोस्टिक संकेतक है।",
        "vi": "'Quy tắc 50%': chi phí sửa vượt 50% giá mới + trên 12~15 năm + dùng gas R-22 thì cân nhắc thay máy. ΔT nước lạnh trên 8°C là chỉ báo chẩn đoán đầu tiên.",
        "th": "'กฎ 50%': ค่าซ่อมเกิน 50% ของราคาใหม่ + อายุ 12~15 ปีขึ้นไป + ใช้น้ำยา R-22 พิจารณาเปลี่ยน ΔT น้ำเย็นเกิน 8°C เป็นตัวบ่งชี้วินิจฉัยแรก",
        "id": "'Aturan 50%': biaya perbaikan lebih 50% harga baru + usia 12~15 tahun ke atas + pakai refrigerant R-22 pertimbangkan ganti unit. ΔT chilled water lebih 8°C adalah indikator diagnosis pertama.",
        "ar": "'قاعدة 50%': تكلفة الإصلاح فوق 50% من سعر الجديد + عمر 12~15 سنة فأكثر + استخدام R-22 فكر في الاستبدال. ΔT الماء المبرد فوق 8°C هو أول مؤشر تشخيصي."
      },
      "keywords": [
        "공정온도미달",
        "냉각불량",
        "냉수유량",
        "슬라이드밸브",
        "부동액농도",
        "Y스트레이너",
        "설정값미달"
      ]
    },
    {
      "id": "chiller-4-1",
      "title": {
        "ko": "제어판 기동 신호에도 압축기 무반응",
        "en": "Compressor Unresponsive Despite Start Command from Control Panel",
        "zh": "控制面板发出启动指令后压缩机无响应",
        "ja": "操作盤からの起動指令に圧縮機が無応答",
        "es": "Compresor sin Respuesta a Pesar del Comando de Arranque desde Panel de Control",
        "hi": "कंट्रोल पैनल से स्टार्ट कमांड के बावजूद कंप्रेसर निष्क्रिय",
        "vi": "Tủ điều khiển có tín hiệu khởi động nhưng máy nén không phản hồi",
        "th": "ตู้ควบคุมส่งสัญญาณ start แต่คอมเพรสเซอร์ไม่ตอบ",
        "id": "Panel kontrol kirim sinyal start tapi kompresor tidak respon",
        "ar": "لوحة التحكم ترسل إشارة بدء لكن الضاغط لا يستجيب"
      },
      "tags": {
        "equipment": "chiller",
        "system": [
          "electrical"
        ],
        "symptomType": [
          "malfunction"
        ]
      },
      "causes": [
        {
          "name": {
            "ko": "전원 미투입 또는 차단기 트립",
            "en": "Power not applied or circuit breaker tripped",
            "zh": "未供电或断路器跳闸",
            "ja": "電源未供給またはブレーカートリップ",
            "es": "Sin alimentación o disyuntor disparado",
            "hi": "बिजली नहीं या सर्किट ब्रेकर ट्रिप",
            "vi": "Chưa cấp nguồn hoặc CB trip",
            "th": "ไม่ได้จ่ายไฟหรือ CB trip",
            "id": "Belum dialiri listrik atau CB trip",
            "ar": "عدم وجود تيار أو تعثر CB"
          },
          "check": {
            "ko": "메인 차단기 → 제어반 퓨즈 → 단자 전압 순서로 멀티미터 측정. 전원 표시등 및 패널 디스플레이 점등 여부 확인",
            "en": "Use multimeter to check in order: main breaker → control panel fuses → terminal voltages. Verify power indicator and panel display illumination",
            "zh": "用万用表依次检查：主断路器→控制盘保险丝→接线端子电压。确认电源指示灯和面板显示是否亮起",
            "ja": "マルチメーターでメインブレーカー→制御盤ヒューズ→端子電圧の順に測定。電源表示灯とパネルディスプレイの点灯確認",
            "es": "Usar multímetro para verificar en orden: disyuntor principal → fusibles del panel de control → tensiones en terminales. Verificar indicador de alimentación e iluminación del panel",
            "hi": "मल्टीमीटर से क्रम में जांचें: मेन ब्रेकर → कंट्रोल पैनल फ्यूज → टर्मिनल वोल्टेज। पावर इंडिकेटर और पैनल डिस्प्ले जलने की पुष्टि करें",
            "vi": "Đo bằng đồng hồ vạn năng theo thứ tự CB chính → fuse tủ điều khiển → điện áp terminal. Kiểm tra đèn báo nguồn và panel display có sáng không",
            "th": "วัดด้วยมัลติมิเตอร์ตามลำดับ CB หลัก → fuse ตู้ควบคุม → แรงดัน terminal ตรวจไฟแสดงไฟเข้าและ panel display ติดหรือไม่",
            "id": "Ukur dengan multimeter berurutan CB utama → fuse panel kontrol → tegangan terminal. Periksa lampu indikator power dan display panel menyala atau tidak",
            "ar": "قياس بالملتيميتر بالترتيب CB رئيسي → فيوز لوحة التحكم → جهد الطرف. فحص مؤشر التيار وإضاءة شاشة اللوحة"
          },
          "fix": {
            "ko": "차단기 리셋 후 재기동. 재트립 시 원인(과전류·지락) 분석 후 교체. 퓨즈 소손 시 동일 정격으로 교체 후 원인 조사",
            "en": "Reset breaker and restart. If trips again, analyze cause (overcurrent/ground fault) and replace. For blown fuse, replace with same rating and investigate cause",
            "zh": "复位断路器后重新启动。再次跳闸时分析原因（过流/接地故障）并更换。保险丝熔断时换同规格并查明原因",
            "ja": "ブレーカーをリセットして再起動。再トリップ時は原因（過電流・地絡）を分析して交換。ヒューズ溶断時は同定格で交換後に原因調査",
            "es": "Resetear disyuntor y reiniciar. Si vuelve a disparar, analizar causa (sobrecorriente/falla a tierra) y reemplazar. Para fusible quemado, reemplazar con mismo valor y revisar causa",
            "hi": "ब्रेकर रीसेट कर पुनः शुरू करें। फिर ट्रिप हो तो कारण (ओवरकरंट/ग्राउंड फॉल्ट) का विश्लेषण कर बदलें। फ्यूज जला हो तो समान रेटिंग से बदलें और कारण जांचें",
            "vi": "Reset CB rồi khởi động lại. Trip lại thì phân tích nguyên nhân (over current/ground fault) rồi thay. Fuse cháy thì thay cùng định mức rồi điều tra nguyên nhân",
            "th": "Reset CB แล้วเปิดใหม่ ถ้า trip ซ้ำให้วิเคราะห์สาเหตุ (over current/ground fault) แล้วเปลี่ยน fuse ขาดเปลี่ยนเท่ากันแล้วหาสาเหตุ",
            "id": "Reset CB lalu nyalakan ulang. Trip ulang analisis sebab (over current/ground fault) lalu ganti. Fuse putus ganti dengan rating sama lalu investigasi penyebab",
            "ar": "إعادة ضبط CB ثم إعادة التشغيل. تعثر متكرر تحليل السبب (تيار زائد/تسرب أرضي) ثم الاستبدال. فيوز محترق استبدال بنفس التقدير ثم التحقيق في السبب"
          }
        },
        {
          "name": {
            "ko": "저압 인터록 — 냉매 압력 최저치 미달",
            "en": "Low pressure interlock — refrigerant pressure below minimum",
            "zh": "低压联锁——制冷剂压力低于最小值",
            "ja": "低圧インターロック — 冷媒圧力が最低値未満",
            "es": "Enclavamiento de baja presión — presión de refrigerante por debajo del mínimo",
            "hi": "लो प्रेशर इंटरलॉक — रेफ्रिजरेंट दबाव न्यूनतम से नीचे",
            "vi": "Interlock áp thấp — áp gas dưới giá trị tối thiểu",
            "th": "Interlock แรงดันต่ำ — แรงดันน้ำยาต่ำกว่าค่าต่ำสุด",
            "id": "Interlock tekanan rendah — tekanan refrigerant di bawah nilai minimum",
            "ar": "تشابك الضغط المنخفض — ضغط الغاز تحت الحد الأدنى"
          },
          "check": {
            "ko": "게이지 매니폴드로 저압 실측. 컨트롤러 에러코드 확인 (LP 인터록 경고 출력 여부). 정지 상태에서 균압 확인 — 균압이 정상인데도 인터록 시 LP 스위치 불량 의심",
            "en": "Measure low-side pressure with gauge manifold. Check controller error code (LP interlock warning). Verify pressure equalization at standstill — if equalized but interlock persists, suspect LP switch fault",
            "zh": "用歧管表实测低压。确认控制器错误代码（低压联锁警告）。检查停机状态均压——均压正常仍联锁则疑低压开关故障",
            "ja": "ゲージマニホールドで低圧を実測。コントローラーのエラーコード確認（LP インターロック警告出力）。停止中の均圧確認 — 均圧正常でもインターロック継続ならLPスイッチ不良疑い",
            "es": "Medir presión de baja con manómetro manifold. Verificar código de error del controlador (advertencia de enclavamiento LP). Confirmar igualación de presión en parada — si igualada pero persiste enclavamiento, sospechar falla LP",
            "hi": "गेज मैनिफोल्ड से लो-साइड प्रेशर मापें। कंट्रोलर एरर कोड जांचें (LP इंटरलॉक वार्निंग)। रुकी अवस्था में प्रेशर समानता जांचें — समान हो लेकिन इंटरलॉक जारी हो तो LP स्विच खराब संदेह",
            "vi": "Đo áp thấp thực bằng gauge manifold. Kiểm tra mã lỗi controller (có cảnh báo LP interlock không). Khi dừng kiểm tra cân áp — cân áp bình thường mà vẫn interlock = nghi LP switch lỗi",
            "th": "วัดแรงดันต่ำจริงด้วย gauge manifold ตรวจ error code คอนโทรลเลอร์ (มี LP interlock alarm หรือไม่) ตอนหยุดตรวจ equalize — ปกติแต่ยัง interlock = สงสัย LP switch เสีย",
            "id": "Ukur tekanan rendah aktual dengan gauge manifold. Periksa error code controller (apakah ada alarm LP interlock). Saat berhenti periksa equalize — normal tapi interlock = curigai LP switch rusak",
            "ar": "قياس الضغط المنخفض الفعلي بـ gauge manifold. فحص رمز الخطأ في المتحكم (هل يوجد إنذار LP interlock). عند التوقف فحص equalize — طبيعي لكن interlock = يُشتبه خلل LP switch"
          },
          "fix": {
            "ko": "냉매 압력 저하 원인(누설) 수리 후 재충전. LP 스위치 불량 확인 시 교체 — 반드시 게이지로 실압 확인 후 판정",
            "en": "Repair refrigerant pressure drop cause (leak) and recharge. Replace LP switch if confirmed faulty — always verify actual pressure with gauge before final judgment",
            "zh": "修复制冷剂压力下降原因（泄漏）后重新充注。确认LP开关故障后更换——必须先用压力表确认实际压力再作判断",
            "ja": "冷媒圧力低下原因（漏れ）修理後に再充填。LPスイッチ不良確認時に交換 — 必ずゲージで実圧確認後に判定",
            "es": "Reparar causa de caída de presión de refrigerante (fuga) y recargar. Reemplazar LP si confirmado defectuoso — siempre verificar presión real con manómetro antes del juicio final",
            "hi": "रेफ्रिजरेंट दबाव कमी का कारण (रिसाव) ठीक करके रिचार्ज करें। LP स्विच खराब होने पर बदलें — गेज से वास्तविक दबाव पुष्टि के बाद ही निर्णय",
            "vi": "Sửa nguyên nhân giảm áp gas (rò) rồi nạp lại. Khi xác định LP switch lỗi thì thay — phải đo áp thực bằng gauge mới phán định",
            "th": "ซ่อมสาเหตุแรงดันน้ำยาลด (รั่ว) แล้วชาร์จใหม่ ยืนยัน LP switch เสียให้เปลี่ยน — ต้องวัดแรงดันจริงด้วย gauge ก่อนตัดสิน",
            "id": "Perbaiki penyebab tekanan refrigerant turun (bocor) lalu charge ulang. Konfirmasi LP switch rusak ganti — wajib ukur tekanan aktual dengan gauge sebelum putuskan",
            "ar": "إصلاح سبب انخفاض ضغط الغاز (التسرب) ثم إعادة الشحن. تأكيد خلل LP switch استبدال — يجب قياس الضغط الفعلي بالـ gauge قبل القرار"
          }
        },
        {
          "name": {
            "ko": "오일 압력 트립 (Oil Failure Trip)",
            "en": "Oil failure trip (low oil pressure)",
            "zh": "油压故障跳闸（低油压）",
            "ja": "油圧障害トリップ（低油圧）",
            "es": "Disparo por fallo de aceite (baja presión de aceite)",
            "hi": "ऑयल फेल्योर ट्रिप (कम तेल दबाव)",
            "vi": "Trip áp dầu (Oil Failure Trip)",
            "th": "Trip แรงดันน้ำมัน (Oil Failure Trip)",
            "id": "Trip tekanan oli (Oil Failure Trip)",
            "ar": "تعثر ضغط الزيت (Oil Failure Trip)"
          },
          "check": {
            "ko": "오일 사이트 글라스로 유면 확인 — 하한선 이하 시 보충 필요. 오일 차압 스위치 출력 신호 점검. 오일 필터 ΔP 0.15 MPa 초과 시 막힘",
            "en": "Check oil level via sight glass — top up if below minimum mark. Check oil differential pressure switch output signal. Oil filter clogged if ΔP exceeds 0.15 MPa",
            "zh": "通过视液镜检查油位——低于下限线则需补充。检查油压差开关输出信号。油过滤器ΔP超过0.15 MPa则堵塞",
            "ja": "油サイトグラスで油面確認 — 下限以下なら補充が必要。油差圧スイッチ出力信号点検。オイルフィルターΔP 0.15 MPa超で詰まり",
            "es": "Verificar nivel de aceite por visor — rellenar si está por debajo del mínimo. Verificar señal de salida del interruptor de presión diferencial de aceite. Filtro de aceite obstruido si ΔP supera 0,15 MPa",
            "hi": "साइट ग्लास से तेल स्तर जांचें — न्यूनतम से नीचे हो तो भरें। ऑयल डिफरेंशियल प्रेशर स्विच आउटपुट सिग्नल जांचें। ऑयल फिल्टर ΔP 0.15 MPa से अधिक हो तो बंद",
            "vi": "Kiểm tra mức dầu qua sight glass — dưới mức thấp cần bổ sung. Kiểm tra tín hiệu output oil ΔP switch. ΔP filter dầu vượt 0.15 MPa là tắc",
            "th": "ตรวจระดับน้ำมันที่ sight glass — ต่ำกว่าขีดล่างต้องเติม ตรวจสัญญาณ output oil ΔP switch ΔP oil filter เกิน 0.15 MPa คืออุดตัน",
            "id": "Periksa level oli di sight glass — di bawah batas perlu tambah. Periksa sinyal output oil ΔP switch. ΔP oil filter lebih 0.15 MPa berarti tersumbat",
            "ar": "فحص مستوى الزيت في sight glass — تحت الحد الأدنى يجب إضافة. فحص إشارة خرج oil ΔP switch. ΔP فلتر الزيت فوق 0.15 MPa يعني انسداد"
          },
          "fix": {
            "ko": "오일 보충 (제조사 지정 유종 필수) → 오일 필터 교체 → 오일 펌프 작동 확인. 오일 분리기 불량 시 교체",
            "en": "Top up oil (must use manufacturer-specified type) → replace oil filter → confirm oil pump operation. Replace oil separator if faulty",
            "zh": "补充润滑油（必须使用制造商指定油品）→更换油过滤器→确认油泵运行。油分离器故障时更换",
            "ja": "オイル補充（メーカー指定油種必須） → オイルフィルター交換 → オイルポンプ動作確認。油分離器不良時は交換",
            "es": "Reponer aceite (usar tipo especificado por fabricante) → reemplazar filtro de aceite → confirmar operación de bomba de aceite. Reemplazar separador de aceite si falla",
            "hi": "तेल भरें (निर्माता-निर्दिष्ट प्रकार अनिवार्य) → ऑयल फिल्टर बदलें → ऑयल पंप संचालन पुष्टि। ऑयल सेपरेटर खराब हो तो बदलें",
            "vi": "Bổ sung dầu (bắt buộc dùng loại do hãng chỉ định) → thay lọc dầu → xác nhận bơm dầu chạy. Lỗi oil separator thì thay",
            "th": "เติมน้ำมัน (ต้องใช้ชนิดที่ผู้ผลิตกำหนด) → เปลี่ยน oil filter → ยืนยันปั๊มน้ำมันทำงาน oil separator เสียให้เปลี่ยน",
            "id": "Tambah oli (wajib pakai jenis spec pabrikan) → ganti oil filter → konfirmasi pompa oli bekerja. Oil separator rusak ganti",
            "ar": "إضافة الزيت (إلزامي استخدام النوع المحدد من المصنع) → استبدال فلتر الزيت → تأكيد عمل مضخة الزيت. خلل oil separator استبدال"
          }
        },
        {
          "name": {
            "ko": "유량 스위치 미작동 (Flow Switch Paddle 파손)",
            "en": "Flow switch not activated (flow switch paddle broken)",
            "zh": "流量开关未动作（流量开关拨片损坏）",
            "ja": "フロースイッチ未作動（フロースイッチパドル破損）",
            "es": "Interruptor de flujo no activado (paleta del interruptor rota)",
            "hi": "फ्लो स्विच सक्रिय नहीं (फ्लो स्विच पैडल टूटा)",
            "vi": "Flow switch không hoạt động (paddle gãy)",
            "th": "Flow switch ไม่ทำงาน (paddle หัก)",
            "id": "Flow switch tidak bekerja (paddle patah)",
            "ar": "عدم عمل مفتاح التدفق (انكسار المجداف paddle)"
          },
          "check": {
            "ko": "냉수 실제 유량 확인 후 유량 스위치 단자 전압 측정 — 유량 정상인데 단자 개방이면 스위치 불량. 패들 파손 시 육안 확인 가능",
            "en": "Verify actual chilled water flow then measure flow switch terminal voltage — if flow normal but terminal open, switch faulty. Broken paddle visible on visual inspection",
            "zh": "确认实际冷冻水流量后测量流量开关端子电压——流量正常但端子断开则开关故障。拨片损坏可通过目视确认",
            "ja": "実冷水流量確認後、フロースイッチ端子電圧測定 — 流量正常でも端子開放ならスイッチ不良。パドル破損は目視で確認可能",
            "es": "Verificar caudal real de agua helada y medir tensión del terminal del interruptor de flujo — si flujo normal pero terminal abierto, interruptor defectuoso. Paleta rota visible en inspección visual",
            "hi": "वास्तविक चिल्ड वाटर प्रवाह जांचें फिर फ्लो स्विच टर्मिनल वोल्टेज मापें — प्रवाह सामान्य हो लेकिन टर्मिनल खुला हो तो स्विच खराब। टूटा पैडल दृश्य निरीक्षण में दिखता है",
            "vi": "Sau khi xác nhận lưu lượng nước lạnh thực, đo điện áp terminal flow switch — lưu lượng bình thường mà terminal hở = switch lỗi. Paddle gãy có thể quan sát bằng mắt",
            "th": "ยืนยันอัตราการไหลน้ำเย็นจริงแล้ววัดแรงดัน terminal flow switch — ลมปกติแต่ terminal เปิด = switch เสีย paddle หักดูด้วยตาได้",
            "id": "Setelah konfirmasi aliran chilled water aktual, ukur tegangan terminal flow switch — aliran normal tapi terminal open = switch rusak. Paddle patah bisa diamati visual",
            "ar": "بعد تأكيد التدفق الفعلي للماء المبرد، قياس جهد طرف مفتاح التدفق — تدفق طبيعي لكن الطرف مفتوح = خلل المفتاح. كسر المجداف يمكن رؤيته"
          },
          "fix": {
            "ko": "유량 스위치 교체 (패들 파손 시 스위치 어셈블리 전체 교체 권장). 배선 접속 불량 시 단자 재접속",
            "en": "Replace flow switch (recommend replacing full switch assembly if paddle broken). Reconnect terminals if wiring connection faulty",
            "zh": "更换流量开关（拨片损坏时建议更换整个开关组件）。接线不良时重新接线",
            "ja": "フロースイッチ交換（パドル破損時はスイッチアセンブリ全体の交換推奨）。配線接続不良時は端子再接続",
            "es": "Reemplazar interruptor de flujo (recomendar reemplazar ensamblaje completo si paleta rota). Reconectar terminales si hay falla de conexión",
            "hi": "फ्लो स्विच बदलें (पैडल टूटा हो तो पूरा स्विच असेंबली बदलने की सलाह)। वायरिंग खराब हो तो टर्मिनल पुनः जोड़ें",
            "vi": "Thay flow switch (paddle gãy thì khuyến cáo thay nguyên cụm assembly). Lỏng tiếp xúc dây thì nối lại terminal",
            "th": "เปลี่ยน flow switch (paddle หักแนะนำเปลี่ยน switch assembly ทั้งชุด) สายต่อหลวมให้ต่อ terminal ใหม่",
            "id": "Ganti flow switch (paddle patah rekomendasi ganti switch assembly utuh). Koneksi kabel longgar sambung ulang terminal",
            "ar": "استبدال مفتاح التدفق (كسر المجداف يُنصح باستبدال كامل التجميعة). توصيل أسلاك مرتخٍ إعادة توصيل الطرف"
          }
        }
      ],
      "tip": {
        "ko": "기동 불가 시 컨트롤러 에러코드 먼저 확인 — 메이커 매뉴얼과 대조하면 원인 70% 이상 식별 가능. 에러코드 없으면 전원부터 순차 점검.",
        "en": "When unable to start, check controller error codes first — cross-referencing manufacturer manual identifies 70%+ of causes. No error code = check power supply sequentially.",
        "zh": "启动失败时先确认控制器错误代码——与厂家手册对照可识别70%以上原因。无错误代码则从电源开始依次排查。",
        "ja": "起動不可時はまずコントローラーのエラーコード確認 — メーカーマニュアルと照合すれば70%以上の原因を特定可能。エラーコードなしなら電源から順に点検。",
        "es": "Al no poder arrancar, verificar primero los códigos de error del controlador — cruzar con manual del fabricante identifica 70%+ de causas. Sin código = verificar alimentación secuencialmente.",
        "hi": "स्टार्ट न होने पर पहले कंट्रोलर एरर कोड जांचें — निर्माता मैनुअल से मिलाने पर 70%+ कारण पहचाने जाते हैं। कोड नहीं = पावर से क्रमिक जांच।",
        "vi": "Khi không khởi động được, kiểm tra mã lỗi controller trước — đối chiếu sách hướng dẫn của hãng có thể nhận diện trên 70% nguyên nhân. Không có mã lỗi thì kiểm tra tuần tự từ nguồn.",
        "th": "เปิดไม่ได้ให้ตรวจ error code คอนโทรลเลอร์ก่อน — เทียบคู่มือผู้ผลิตระบุสาเหตุได้กว่า 70% ไม่มี error code ตรวจเรียงจากไฟ",
        "id": "Saat tidak bisa start, periksa error code controller dulu — bandingkan dengan manual pabrikan bisa identifikasi lebih 70% penyebab. Tanpa error code periksa berurutan dari power.",
        "ar": "عند تعذر البدء، فحص رمز الخطأ في المتحكم أولاً — المقارنة مع دليل المصنع تحدد أكثر من 70% من الأسباب. لا يوجد رمز خطأ، فحص متتابع من التيار."
      },
      "keywords": [
        "기동불가",
        "압축기무반응",
        "LP인터록",
        "오일트립",
        "유량스위치",
        "차단기트립",
        "안전인터록"
      ]
    },
    {
      "id": "chiller-5-1",
      "title": {
        "ko": "오일 압력 트립 / 오일 레벨 저하",
        "en": "Oil Pressure Trip / Low Oil Level",
        "zh": "油压跳闸/油位下降",
        "ja": "油圧トリップ・油面低下",
        "es": "Disparo por Baja Presión de Aceite / Nivel de Aceite Bajo",
        "hi": "ऑयल प्रेशर ट्रिप / तेल स्तर कम",
        "vi": "Trip áp dầu / mức dầu thấp",
        "th": "Trip แรงดันน้ำมัน / ระดับน้ำมันต่ำ",
        "id": "Trip tekanan oli / level oli rendah",
        "ar": "تعثر ضغط الزيت / انخفاض مستوى الزيت"
      },
      "tags": {
        "equipment": "chiller",
        "system": [
          "mechanical"
        ],
        "symptomType": [
          "alarm-trip"
        ]
      },
      "causes": [
        {
          "name": {
            "ko": "냉매 누설로 오일도 함께 손실",
            "en": "Oil lost along with refrigerant during leak",
            "zh": "制冷剂泄漏时油也随之流失",
            "ja": "冷媒漏れとともに油も流出",
            "es": "Aceite perdido junto con el refrigerante durante la fuga",
            "hi": "रेफ्रिजरेंट रिसाव के साथ तेल का नुकसान",
            "vi": "Mất dầu cùng với rò gas",
            "th": "น้ำมันสูญเสียไปพร้อมกับน้ำยารั่ว",
            "id": "Oli hilang bersama refrigerant bocor",
            "ar": "فقدان الزيت مع تسرب الغاز"
          },
          "check": {
            "ko": "오일 사이트 글라스로 유면 확인 — 하한선 이하 시 오일 손실. 냉매 누설 탐지기로 전계통 점검하여 누설점 파악",
            "en": "Check oil level via sight glass — below minimum mark indicates oil loss. Inspect entire system with refrigerant leak detector to locate leak",
            "zh": "通过视液镜确认油位——低于下限线表示油已流失。用制冷剂检漏仪检查整个系统找到泄漏点",
            "ja": "油サイトグラスで油面確認 — 下限以下なら油流失。冷媒漏れ検知器で全系統点検し漏れ箇所を特定",
            "es": "Verificar nivel de aceite por visor — por debajo del mínimo indica pérdida de aceite. Inspeccionar todo el sistema con detector de fugas de refrigerante",
            "hi": "साइट ग्लास से तेल स्तर जांचें — न्यूनतम से नीचे हो तो तेल नुकसान। रेफ्रिजरेंट लीक डिटेक्टर से पूरे सिस्टम की जांच",
            "vi": "Kiểm tra mức dầu qua sight glass — dưới mức thấp = mất dầu. Kiểm tra toàn hệ bằng máy dò rò gas để xác định điểm rò",
            "th": "ตรวจระดับน้ำมันที่ sight glass — ต่ำกว่าขีดล่าง = สูญเสียน้ำมัน ตรวจทั้งระบบด้วยเครื่องตรวจรั่วน้ำยาเพื่อระบุจุดรั่ว",
            "id": "Periksa level oli di sight glass — di bawah batas = oli hilang. Periksa seluruh sistem dengan leak detector refrigerant untuk identifikasi titik bocor",
            "ar": "فحص مستوى الزيت في sight glass — تحت الحد الأدنى = فقدان الزيت. فحص كامل النظام بكاشف تسرب الغاز لتحديد نقطة التسرب"
          },
          "fix": {
            "ko": "냉매 누설 수리 → 진공 → 냉매 재충전 → 오일 규정량 보충 (제조사 지정 유종 필수. 부적합 오일 사용 금지)",
            "en": "Repair refrigerant leak → evacuate → recharge refrigerant → top up oil to specified level (must use manufacturer-specified oil; incompatible oil prohibited)",
            "zh": "修复制冷剂泄漏→抽真空→重新充注→补充油至规定量（必须使用制造商指定油品；禁止使用不兼容的油）",
            "ja": "冷媒漏れ修理 → 真空引き → 冷媒再充填 → 規定量まで油補充（メーカー指定油種必須。不適合油使用禁止）",
            "es": "Reparar fuga de refrigerante → evacuar → recargar refrigerante → reponer aceite al nivel especificado (usar aceite del fabricante; aceite incompatible prohibido)",
            "hi": "रेफ्रिजरेंट रिसाव ठीक करें → वैक्यूम → रेफ्रिजरेंट रिचार्ज → निर्दिष्ट स्तर तक तेल भरें (निर्माता-निर्दिष्ट तेल अनिवार्य; असंगत तेल निषेध)",
            "vi": "Sửa rò gas → hút chân không → nạp gas lại → bổ sung dầu đúng định lượng (bắt buộc loại do hãng chỉ định, cấm dầu không phù hợp)",
            "th": "ซ่อมรั่วน้ำยา → ทำสุญญากาศ → ชาร์จน้ำยาใหม่ → เติมน้ำมันตามปริมาณ (ต้องใช้ชนิดที่ผู้ผลิตกำหนด ห้ามใช้น้ำมันไม่เข้ากัน)",
            "id": "Perbaiki bocor refrigerant → vakum → charge ulang refrigerant → tambah oli sesuai dosis (wajib jenis spec pabrikan, dilarang oli tidak sesuai)",
            "ar": "إصلاح تسرب الغاز → تفريغ → إعادة شحن الغاز → إضافة الزيت بالكمية المحددة (إلزامي النوع المحدد من المصنع، ممنوع الزيت غير المناسب)"
          }
        },
        {
          "name": {
            "ko": "오일 분리기(Oil Separator) 불량 — 시스템 내 오일 순환",
            "en": "Faulty oil separator — oil circulating through the system",
            "zh": "油分离器故障——油在系统中循环",
            "ja": "油分離器不良 — 油がシステム内を循環",
            "es": "Separador de aceite defectuoso — aceite circulando por el system",
            "hi": "खराब ऑयल सेपरेटर — तेल सिस्टम में घूम रहा है",
            "vi": "Lỗi oil separator — dầu tuần hoàn trong hệ",
            "th": "Oil separator เสีย — น้ำมันหมุนเวียนในระบบ",
            "id": "Oil separator rusak — oli bersirkulasi dalam sistem",
            "ar": "خلل oil separator — دوران الزيت في النظام"
          },
          "check": {
            "ko": "오일 분리기 출구 배관 온도 확인 — 정상 대비 과열 시 오일 혼입 냉매가 과다. 오일 레벨이 서서히 감소하면서 냉매 배관에 오일 묻음 현상 관찰",
            "en": "Check oil separator outlet pipe temperature — overheating indicates excess oil mixed with refrigerant. Observe gradual oil level decrease and oil traces on refrigerant piping",
            "zh": "确认油分离器出口管道温度——过热说明冷媒中混有过多油。观察油位缓慢下降及冷媒管道上有油迹",
            "ja": "油分離器出口配管温度確認 — 過熱は冷媒への油混入過多を示す。油面の緩やかな低下と冷媒配管への油付着を観察",
            "es": "Verificar temperatura de tubería de salida del separador — sobrecalentamiento indica exceso de aceite mezclado con refrigerante. Observar caída gradual del nivel y rastros de aceite en tuberías de refrigerante",
            "hi": "ऑयल सेपरेटर आउटलेट पाइप तापमान जांचें — अत्यधिक गर्मी होने पर रेफ्रिजरेंट में तेल अधिक। तेल स्तर धीरे-धीरे कमी और रेफ्रिजरेंट पाइप पर तेल के निशान देखें",
            "vi": "Kiểm tra nhiệt độ ống ra oil separator — quá nóng so với chuẩn = lượng gas lẫn dầu nhiều. Mức dầu giảm chậm dần kèm hiện tượng dầu bám trên ống gas",
            "th": "ตรวจอุณหภูมิท่อทางออก oil separator — overheat เทียบมาตรฐาน = น้ำยาผสมน้ำมันมาก ระดับน้ำมันลดลงค่อย ๆ พร้อมน้ำมันติดท่อน้ำยา",
            "id": "Periksa suhu pipa outlet oil separator — overheat dibanding standar = refrigerant bercampur oli berlebih. Level oli turun perlahan disertai oli menempel di pipa refrigerant",
            "ar": "فحص حرارة أنبوب خروج oil separator — حرارة زائدة مقارنة بالمعيار = خلط الغاز بالزيت مفرط. مستوى الزيت ينخفض تدريجياً مع التصاق الزيت بأنبوب الغاز"
          },
          "fix": {
            "ko": "오일 분리기 점검 및 교체. 교체 시 코어 필터 동시 교체 권장. 냉매 계통 오일 플러싱 고려",
            "en": "Inspect and replace oil separator. Recommend replacing core filter simultaneously. Consider oil flushing of refrigerant circuit",
            "zh": "检查并更换油分离器。建议同时更换滤芯。考虑对制冷系统进行冲油清洗",
            "ja": "油分離器点検・交換。コアフィルター同時交換推奨。冷媒回路のオイルフラッシングを検討",
            "es": "Inspeccionar y reemplazar separador de aceite. Reemplazar filtro de núcleo simultáneamente. Considerar purga de aceite del circuito de refrigerante",
            "hi": "ऑयल सेपरेटर जांचें और बदलें। कोर फिल्टर एक साथ बदलने की सलाह। रेफ्रिजरेंट सर्किट की ऑयल फ्लशिंग पर विचार करें",
            "vi": "Kiểm tra và thay oil separator. Khi thay khuyến cáo thay đồng thời core filter. Cân nhắc flushing dầu trong hệ gas",
            "th": "ตรวจและเปลี่ยน oil separator ตอนเปลี่ยนแนะนำเปลี่ยน core filter พร้อมกัน พิจารณา flushing น้ำมันในระบบน้ำยา",
            "id": "Periksa dan ganti oil separator. Saat ganti rekomendasi ganti core filter bersamaan. Pertimbangkan flushing oli di sistem refrigerant",
            "ar": "فحص واستبدال oil separator. عند الاستبدال يُنصح باستبدال core filter معاً. النظر في flushing الزيت في نظام الغاز"
          }
        },
        {
          "name": {
            "ko": "냉매 액 혼입(Flooding) — 정지 중 크랭크케이스 냉매 유입",
            "en": "Refrigerant flooding — liquid refrigerant migrates into crankcase during standstill",
            "zh": "液浸（Flooding）——停机期间液态制冷剂迁移至曲轴箱",
            "ja": "冷媒フラッディング — 停止中に液体冷媒がクランクケースに流入",
            "es": "Inundación de refrigerante — refrigerante líquido migra al cárter durante parada",
            "hi": "रेफ्रिजरेंट फ्लडिंग — रुके रहने पर तरल रेफ्रिजरेंट क्रैंककेस में प्रवेश",
            "vi": "Liquid migration (flooding) — gas chảy vào carter khi dừng",
            "th": "น้ำยาผสม (Flooding) — น้ำยาไหลเข้า crankcase ตอนหยุด",
            "id": "Liquid masuk (Flooding) — refrigerant masuk crankcase saat berhenti",
            "ar": "تسرب السائل (Flooding) — دخول الغاز إلى علبة الكرنك أثناء التوقف"
          },
          "check": {
            "ko": "기동 직후 오일 거품·이상 소음 확인 — 냉매 혼입 시 오일이 흰색 거품을 형성. 크랭크케이스 히터 작동 여부 확인 (히터 단선 시 12°C 이하에서 미작동)",
            "en": "Check for oil foaming and abnormal noise immediately after startup — refrigerant contamination causes white foamy oil. Verify crankcase heater operation (heater burnout means no operation below 12°C)",
            "zh": "启动后立即确认油起泡和异常噪音——冷媒混入时油呈白色泡沫状。确认曲轴箱加热器运行情况（加热器断路时12°C以下不工作）",
            "ja": "起動直後に油の泡立ちと異常音を確認 — 冷媒混入時は油が白色泡状。クランクケースヒーターの動作確認（ヒーター断線時は12°C以下で不作動）",
            "es": "Verificar espuma de aceite y ruido anormal inmediatamente después del arranque — contaminación de refrigerante causa espuma blanca en el aceite. Verificar operación del calentador del cárter (si el calentador falla, no opera por debajo de 12°C)",
            "hi": "स्टार्ट के तुरंत बाद तेल में झाग और असामान्य आवाज जांचें — रेफ्रिजरेंट मिलने पर तेल सफेद झागदार होता है। क्रैंककेस हीटर संचालन पुष्टि करें (हीटर जलने पर 12°C से नीचे काम नहीं करता)",
            "vi": "Kiểm tra bọt dầu/tiếng ồn lạ ngay sau khởi động — gas lẫn vào dầu sẽ tạo bọt trắng. Kiểm tra crankcase heater có chạy không (dây đứt = không chạy ở dưới 12°C)",
            "th": "ตรวจฟองน้ำมัน/เสียงผิดปกติทันทีหลังสตาร์ต — น้ำยาผสมในน้ำมันจะเป็นฟองขาว ตรวจ crankcase heater ทำงานหรือไม่ (ลวดขาด = ไม่ทำงานต่ำกว่า 12°C)",
            "id": "Periksa busa oli/bunyi abnormal segera setelah start — refrigerant tercampur oli akan berbusa putih. Periksa crankcase heater bekerja atau tidak (kabel putus = tidak bekerja di bawah 12°C)",
            "ar": "فحص رغوة الزيت/أصوات شاذة فور البدء — اختلاط الغاز بالزيت يكوّن رغوة بيضاء. فحص عمل سخان علبة الكرنك (انقطاع السلك = لا يعمل تحت 12°C)"
          },
          "fix": {
            "ko": "크랭크케이스 히터 교체 (주위온도 12°C 이하 환경에서 필수). 기동 전 2시간 이상 히터 가동 절차 수립. 오일 교체",
            "en": "Replace crankcase heater (mandatory in environments below 12°C). Establish 2+ hour pre-start heater operation procedure. Replace oil",
            "zh": "更换曲轴箱加热器（12°C以下环境必须）。建立启动前加热器运行2小时以上流程。更换润滑油",
            "ja": "クランクケースヒーター交換（周囲12°C以下環境で必須）。起動前2時間以上ヒーター運転手順を確立。オイル交換",
            "es": "Reemplazar calentador del cárter (obligatorio en ambientes por debajo de 12°C). Establecer procedimiento de 2+ horas de operación del calentador antes del arranque. Reemplazar aceite",
            "hi": "क्रैंककेस हीटर बदलें (12°C से नीचे वातावरण में अनिवार्य)। स्टार्ट से पहले 2+ घंटे हीटर चलाने की प्रक्रिया बनाएं। तेल बदलें",
            "vi": "Thay crankcase heater (bắt buộc trong môi trường nhiệt độ xung quanh dưới 12°C). Thiết lập quy trình bật heater 2 giờ trước khi khởi động. Thay dầu",
            "th": "เปลี่ยน crankcase heater (จำเป็นในสภาพอุณหภูมิรอบข้างต่ำกว่า 12°C) ตั้งกระบวนการเปิด heater ก่อนสตาร์ต 2 ชม. เปลี่ยนน้ำมัน",
            "id": "Ganti crankcase heater (wajib di lingkungan suhu sekitar di bawah 12°C). Susun prosedur nyalakan heater 2 jam sebelum start. Ganti oli",
            "ar": "استبدال سخان علبة الكرنك (إلزامي في بيئة حرارة محيطة تحت 12°C). وضع إجراء تشغيل السخان 2 ساعة قبل البدء. تغيير الزيت"
          }
        },
        {
          "name": {
            "ko": "오일 필터 막힘",
            "en": "Clogged oil filter",
            "zh": "油过滤器堵塞",
            "ja": "油フィルター詰まり",
            "es": "Filtro de aceite obstruido",
            "hi": "ऑयल फिल्टर बंद",
            "vi": "Tắc lọc dầu",
            "th": "Oil filter อุดตัน",
            "id": "Oil filter tersumbat",
            "ar": "انسداد فلتر الزيت"
          },
          "check": {
            "ko": "오일 필터 전후 차압 측정 — ΔP 0.10 MPa 시 교체 예약, 0.15 MPa 초과 시 즉시 교체. 운전 누적 시간 확인 (2000시간 기준)",
            "en": "Measure oil filter differential pressure — schedule replacement at ΔP 0.10 MPa, replace immediately if >0.15 MPa. Check cumulative operating hours (2,000-hour benchmark)",
            "zh": "测量油过滤器差压——ΔP 0.10 MPa时安排更换，超过0.15 MPa立即更换。确认累计运行时间（2000小时基准）",
            "ja": "オイルフィルター差圧測定 — ΔP 0.10 MPaで交換予約、0.15 MPa超で即交換。累積運転時間確認（2000時間基準）",
            "es": "Medir presión diferencial del filtro de aceite — programar reemplazo a ΔP 0,10 MPa, reemplazar inmediatamente si >0,15 MPa. Verificar horas de operación acumuladas (referencia 2.000 horas)",
            "hi": "ऑयल फिल्टर डिफरेंशियल प्रेशर मापें — ΔP 0.10 MPa पर बदलाव की योजना, 0.15 MPa से अधिक पर तुरंत बदलें। संचित ऑपरेटिंग घंटे जांचें (2000 घंटे मानदंड)",
            "vi": "Đo ΔP trước-sau lọc dầu — ΔP 0.10 MPa thì đặt lịch thay, vượt 0.15 MPa thay ngay. Kiểm tra giờ vận hành tích lũy (chuẩn 2000 giờ)",
            "th": "วัด ΔP หน้า-หลัง oil filter — ΔP 0.10 MPa ให้กำหนดเวลาเปลี่ยน เกิน 0.15 MPa เปลี่ยนทันที ตรวจชั่วโมงสะสม (2000 ชม.)",
            "id": "Ukur ΔP sebelum-sesudah oil filter — ΔP 0.10 MPa jadwalkan ganti, lebih 0.15 MPa segera ganti. Periksa jam operasi terkumpul (standar 2000 jam)",
            "ar": "قياس ΔP قبل-بعد فلتر الزيت — ΔP 0.10 MPa جدولة الاستبدال، فوق 0.15 MPa استبدال فوري. فحص ساعات التشغيل التراكمية (معيار 2000 ساعة)"
          },
          "fix": {
            "ko": "오일 필터 교체 시 오일도 함께 교체 → 교체 후 퍼지 밸브로 공기 제거 → 유면 확인 (사이트글라스 중간선). 금속 분말 과다 시 베어링 마모 별도 점검",
            "en": "Replace oil when replacing filter → after replacement, remove air via purge valve → confirm oil level (midpoint of sight glass). Separately inspect bearing wear if excessive metal particles found",
            "zh": "更换滤芯时同时换油→更换后通过排气阀排气→确认油位（视液镜中线）。发现金属粉末过多时另行检查轴承磨损",
            "ja": "オイルフィルター交換時にオイルも交換 → 交換後パージバルブでエア除去 → 油面確認（サイトグラス中間線）。金属粉末過多時はベアリング摩耗を別途点検",
            "es": "Reemplazar aceite al cambiar el filtro → después del reemplazo, eliminar aire por válvula de purga → confirmar nivel de aceite (punto medio del visor). Inspeccionar desgaste de rodamientos si hay exceso de partículas metálicas",
            "hi": "फिल्टर बदलते समय तेल भी बदलें → बदलाव के बाद पर्ज वाल्व से हवा निकालें → तेल स्तर पुष्टि (साइट ग्लास मध्य रेखा)। अधिक धातु कण मिलने पर बेयरिंग घिसाव अलग से जांचें",
            "vi": "Khi thay lọc dầu thay luôn dầu → sau thay xả khí bằng purge valve → kiểm tra mức dầu (đường giữa sight glass). Bột kim loại nhiều thì kiểm tra mòn bạc đạn riêng",
            "th": "ตอนเปลี่ยน oil filter เปลี่ยนน้ำมันด้วย → หลังเปลี่ยน purge อากาศด้วย purge valve → ตรวจระดับน้ำมัน (กลาง sight glass) ผงโลหะมากให้ตรวจการสึกของ bearing แยก",
            "id": "Saat ganti oil filter ganti oli sekalian → setelah ganti purge udara dengan purge valve → periksa level oli (garis tengah sight glass). Serbuk logam berlebih periksa keausan bearing terpisah",
            "ar": "عند استبدال فلتر الزيت استبدال الزيت معاً → بعد الاستبدال تنفيس الهواء بصمام التنفيس → فحص مستوى الزيت (الخط الأوسط لـ sight glass). كثرة المسحوق المعدني فحص تآكل الـ bearing منفصلاً"
          }
        }
      ],
      "tip": {
        "ko": "크랭크케이스 히터는 주위온도 12°C 이하에서 필수 작동. 오일 손실 후 보충 시 반드시 제조사 지정 유종 사용 — 혼합 금지.",
        "en": "Crankcase heater must operate below 12°C ambient. When topping up after oil loss, always use manufacturer-specified oil type — mixing prohibited.",
        "zh": "曲轴箱加热器在12°C以下环境必须运行。补油时必须使用制造商指定油品——禁止混用。",
        "ja": "クランクケースヒーターは周囲12°C以下で必須動作。油補充時はメーカー指定油種使用が必須 — 混合禁止。",
        "es": "El calentador del cárter debe operar por debajo de 12°C de ambiente. Al reponer aceite, siempre usar el tipo especificado por el fabricante — mezcla prohibida.",
        "hi": "क्रैंककेस हीटर 12°C से नीचे परिवेश तापमान पर अनिवार्य। तेल नुकसान के बाद भरते समय निर्माता-निर्दिष्ट तेल अनिवार्य — मिश्रण निषेध।",
        "vi": "Crankcase heater bắt buộc chạy ở nhiệt độ xung quanh dưới 12°C. Khi bổ sung sau mất dầu phải dùng đúng loại do hãng chỉ định — cấm trộn lẫn.",
        "th": "Crankcase heater จำเป็นต้องทำงานในอุณหภูมิรอบข้างต่ำกว่า 12°C ตอนเติมน้ำมันหลังการสูญเสียต้องใช้ชนิดที่ผู้ผลิตกำหนด — ห้ามผสม",
        "id": "Crankcase heater wajib bekerja di suhu sekitar di bawah 12°C. Saat menambah setelah kehilangan oli wajib pakai jenis spec pabrikan — dilarang campur.",
        "ar": "سخان علبة الكرنك إلزامي العمل في حرارة محيطة تحت 12°C. عند الإضافة بعد فقدان الزيت إلزامي النوع المحدد من المصنع — ممنوع الخلط."
      },
      "keywords": [
        "오일트립",
        "오일레벨저하",
        "크랭크케이스히터",
        "오일분리기",
        "오일필터",
        "냉매플러딩",
        "오일압력"
      ]
    },
    {
      "id": "chiller-adv-1-1",
      "title": {
        "ko": "수냉 응축기 튜브 막힘 (ΔT 5°C 초과)",
        "en": "Water-Cooled Condenser Tube Fouling (ΔT >5°C)",
        "zh": "水冷冷凝器管道堵塞（ΔT超过5°C）",
        "ja": "水冷凝縮器チューブ閉塞（ΔT 5°C超過）",
        "es": "Incrustación en Tubos del Condensador Enfriado por Agua (ΔT >5°C)",
        "hi": "जल-शीतित कंडेंसर ट्यूब फाउलिंग (ΔT >5°C)",
        "vi": "Tắc tube condenser nước (ΔT vượt 5°C)",
        "th": "ท่อ condenser ระบายน้ำอุดตัน (ΔT เกิน 5°C)",
        "id": "Tube condenser water tersumbat (ΔT lebih 5°C)",
        "ar": "انسداد أنابيب المكثف المائي (ΔT فوق 5°C)"
      },
      "tags": {
        "equipment": "chiller",
        "system": [
          "water"
        ],
        "symptomType": [
          "performance"
        ]
      },
      "causes": [
        {
          "name": {
            "ko": "냉각수 스케일(탄산칼슘) 퇴적 — 냉각탑 수질 관리 불량",
            "en": "Scale (calcium carbonate) deposit in cooling water — poor cooling tower water treatment",
            "zh": "冷却水中水垢（碳酸钙）沉积——冷却塔水质管理不良",
            "ja": "冷却水中スケール（炭酸カルシウム）堆積 — 冷却塔水質管理不良",
            "es": "Depósito de sarro (carbonato de calcio) en agua de enfriamiento — mal tratamiento en torre",
            "hi": "कूलिंग वाटर में स्केल (कैल्शियम कार्बोनेट) जमाव — कूलिंग टावर जल प्रबंधन खराब",
            "vi": "Tích tụ scale (canxi cacbonat) — quản lý chất lượng nước cooling tower kém",
            "th": "ตะกรัน (แคลเซียมคาร์บอเนต) สะสม — จัดการคุณภาพน้ำ cooling tower ไม่ดี",
            "id": "Endapan kerak (kalsium karbonat) — manajemen kualitas air cooling tower buruk",
            "ar": "ترسبات الكلس (كربونات الكالسيوم) — سوء إدارة جودة ماء برج التبريد"
          },
          "check": {
            "ko": "냉각수 공급(32°C)·환수(37°C 초과 시) 온도차 ΔT 측정 — 5°C 초과면 즉시 세관 계획 수립. 냉각수 pH 7.5~8.5, 전기전도도 1,500 μS/cm 이하, 칼슘경도 200 mg/L 이하 확인",
            "en": "Measure cooling water supply/return ΔT (supply 32°C vs return >37°C) — plan tube cleaning immediately if ΔT >5°C. Check water quality: pH 7.5–8.5, conductivity ≤1,500 μS/cm, calcium hardness ≤200 mg/L",
            "zh": "测量冷却水供/回水温差ΔT（供水32°C，回水超37°C）——超过5°C立即制定清管计划。检查水质：pH 7.5~8.5，电导率≤1,500 μS/cm，钙硬度≤200 mg/L",
            "ja": "冷却水供水32°C・環水37°C超えのΔT測定 — 5°C超なら即洗管計画。水質確認：pH 7.5~8.5、電気伝導率≤1,500 μS/cm、カルシウム硬度≤200 mg/L",
            "es": "Medir ΔT agua de enfriamiento suministro/retorno (suministro 32°C vs retorno >37°C) — planificar limpieza si ΔT >5°C. Verificar calidad: pH 7,5–8,5, conductividad ≤1.500 μS/cm, dureza cálcica ≤200 mg/L",
            "hi": "कूलिंग वाटर सप्लाई/रिटर्न ΔT मापें (सप्लाई 32°C बनाम रिटर्न >37°C) — ΔT >5°C हो तो तुरंत ट्यूब सफाई की योजना बनाएं। जल गुणवत्ता: pH 7.5–8.5, चालकता ≤1,500 μS/cm, कैल्शियम कठोरता ≤200 mg/L",
            "vi": "Đo ΔT cấp (32°C)/hồi (vượt 37°C) cooling water — vượt 5°C thì lập kế hoạch tube cleaning ngay. Xác nhận pH 7.5~8.5, độ dẫn điện dưới 1,500 μS/cm, độ cứng canxi dưới 200 mg/L",
            "th": "วัด ΔT cooling water จ่าย (32°C)/กลับ (เกิน 37°C) — เกิน 5°C ให้วางแผนล้างท่อทันที ยืนยัน pH 7.5~8.5, ค่าการนำไฟฟ้าต่ำกว่า 1,500 μS/cm, ความกระด้างแคลเซียมต่ำกว่า 200 mg/L",
            "id": "Ukur ΔT cooling water supply (32°C)/return (lebih 37°C) — lebih 5°C segera susun rencana tube cleaning. Konfirmasi pH 7.5~8.5, konduktivitas di bawah 1,500 μS/cm, calcium hardness di bawah 200 mg/L",
            "ar": "قياس ΔT لماء التبريد إمداد (32°C)/عودة (فوق 37°C) — تجاوز 5°C وضع خطة فورية لتنظيف الأنابيب. تأكيد pH 7.5~8.5، الناقلية تحت 1,500 μS/cm، عسر الكالسيوم تحت 200 mg/L"
          },
          "fix": {
            "ko": "브러시 세관(가동 중 가능) → 심각 시 10% 구연산 용액 2~4시간 순환 → 중화(소다회) → 수세. 수질 관리 개선 및 블로우다운 밸브 조정(농축배율 3~4배 이내)",
            "en": "Brush cleaning (possible while running) → severe cases: circulate 10% citric acid 2–4 hours → neutralize (soda ash) → rinse. Improve water treatment and adjust blowdown valve (concentration ratio within 3–4x)",
            "zh": "机械刷洗（运行中可进行）→严重时循环10%柠檬酸2~4小时→中和（纯碱）→冲洗。改善水质管理并调整排污阀（浓缩倍率3~4倍以内）",
            "ja": "ブラシ洗管（運転中可能） → 深刻な場合は10%クエン酸溶液2~4時間循環 → 中和（ソーダ灰）→ 水洗。水質管理改善とブローダウン弁調整（濃縮倍率3~4倍以内）",
            "es": "Limpieza con cepillo (posible en marcha) → casos graves: circular ácido cítrico 10% 2–4 horas → neutralizar (ceniza de soda) → enjuagar. Mejorar tratamiento y ajustar purga (factor concentración 3–4x)",
            "hi": "ब्रश क्लीनिंग (चालू अवस्था में संभव) → गंभीर होने पर 10% साइट्रिक एसिड 2–4 घंटे प्रसारित → न्यूट्रलाइज (सोडा ऐश) → धोएं। जल प्रबंधन सुधारें और ब्लोडाउन वाल्व समायोजित करें (सांद्रता 3–4x के भीतर)",
            "vi": "Brush cleaning (có thể trong khi vận hành) → nghiêm trọng thì tuần hoàn dung dịch citric acid 10% trong 2~4 giờ → trung hòa (soda) → rửa nước. Cải thiện quản lý chất lượng nước và điều chỉnh blowdown valve (cycle of concentration ≤ 3~4)",
            "th": "ล้างท่อด้วยแปรง (ทำได้ระหว่างเดินเครื่อง) → รุนแรงให้ใช้สารละลายกรดซิตริก 10% หมุนเวียน 2~4 ชม. → ปรับสภาพ (โซดา) → ล้างน้ำ ปรับปรุงการจัดการคุณภาพน้ำและปรับ blowdown valve (cycle of concentration ภายใน 3~4 เท่า)",
            "id": "Brush cleaning (bisa saat operasi) → parah maka sirkulasi larutan asam sitrat 10% selama 2~4 jam → netralisasi (soda) → bilas air. Tingkatkan manajemen kualitas air dan atur blowdown valve (cycle of concentration dalam 3~4 kali)",
            "ar": "تنظيف بالفرشاة (ممكن أثناء التشغيل) → في الحالات الشديدة تدوير محلول حمض الستريك 10% لمدة 2~4 ساعات → تعديل (صودا) → غسل بالماء. تحسين إدارة جودة الماء وضبط صمام التنفيس (cycle of concentration ضمن 3~4 أضعاف)"
          }
        },
        {
          "name": {
            "ko": "냉각수 유속 0.9 m/s 미만 — 슬라임·바이오필름 형성",
            "en": "Cooling water flow velocity below 0.9 m/s — slime/biofilm formation",
            "zh": "冷却水流速低于0.9 m/s——黏泥和生物膜形成",
            "ja": "冷却水流速0.9 m/s未満 — スライム・バイオフィルム形成",
            "es": "Velocidad del agua de enfriamiento por debajo de 0,9 m/s — formación de limo/biopelícula",
            "hi": "कूलिंग वाटर प्रवाह गति 0.9 m/s से कम — स्लाइम/बायोफिल्म निर्माण",
            "vi": "Tốc độ nước cooling dưới 0.9 m/s — hình thành slime/biofilm",
            "th": "ความเร็ว cooling water ต่ำกว่า 0.9 m/s — เกิด slime/biofilm",
            "id": "Kecepatan cooling water di bawah 0.9 m/s — terbentuk slime/biofilm",
            "ar": "سرعة ماء التبريد تحت 0.9 m/s — تكون slime/biofilm"
          },
          "check": {
            "ko": "냉각수 유량계 또는 ΔT로 유량 확인 — 설계 유량의 ±10% 내 유지 여부. Y-스트레이너 전후 차압 확인으로 막힘 식별",
            "en": "Verify flow rate with flow meter or ΔT — confirm within ±10% of design flow. Check Y-strainer differential pressure to identify clogging",
            "zh": "用流量计或ΔT确认流量——确认在设计流量±10%以内。检查Y型过滤器差压以识别堵塞",
            "ja": "流量計またはΔTで流量確認 — 設計流量±10%以内を確認。Yストレーナー差圧確認で詰まり識別",
            "es": "Verificar caudal con caudalímetro o ΔT — confirmar dentro de ±10% del caudal de diseño. Verificar diferencial de presión del filtro Y para identificar obstrucción",
            "hi": "फ्लो मीटर या ΔT से प्रवाह दर जांचें — डिजाइन प्रवाह के ±10% के भीतर पुष्टि करें। Y-स्ट्रेनर डिफरेंशियल प्रेशर से बंद होने की पहचान करें",
            "vi": "Kiểm tra lưu lượng bằng flow meter cooling water hoặc ΔT — duy trì ±10% lưu lượng thiết kế. Kiểm tra ΔP trước-sau Y-strainer để nhận diện tắc",
            "th": "ตรวจอัตราการไหลด้วย flow meter cooling water หรือ ΔT — รักษาภายใน ±10% ของการออกแบบ ตรวจ ΔP หน้า-หลัง Y-strainer เพื่อระบุการอุดตัน",
            "id": "Periksa aliran dengan flow meter cooling water atau ΔT — pertahankan dalam ±10% dari desain. Periksa ΔP sebelum-sesudah Y-strainer untuk identifikasi sumbatan",
            "ar": "فحص التدفق بمقياس تدفق ماء التبريد أو ΔT — الحفاظ ضمن ±10% من التصميم. فحص ΔP قبل-بعد Y-strainer لتحديد الانسداد"
          },
          "fix": {
            "ko": "Y-스트레이너 청소로 유량 회복 → 냉각수 펌프 임펠러 점검 → 냉각탑 수처리(바이오사이드) 적용으로 슬라임 억제",
            "en": "Restore flow by cleaning Y-strainer → inspect cooling water pump impeller → apply biocide water treatment to suppress slime",
            "zh": "清洁Y型过滤器恢复流量→检查冷却水泵叶轮→施用杀菌剂水处理以抑制黏泥",
            "ja": "Yストレーナー清掃で流量回復 → 冷却水ポンプインペラ点検 → バイオサイド水処理でスライム抑制",
            "es": "Restaurar caudal limpiando filtro Y → inspeccionar impulsor bomba → aplicar tratamiento biocida para suprimir limo",
            "hi": "Y-स्ट्रेनर साफ करके प्रवाह बहाल करें → कूलिंग वाटर पंप इम्पेलर जांचें → स्लाइम दबाने के लिए बायोसाइड वाटर ट्रीटमेंट करें",
            "vi": "Vệ sinh Y-strainer để khôi phục lưu lượng → kiểm tra impeller bơm nước cooling → áp dụng water treatment (biocide) cho cooling tower để ức chế slime",
            "th": "ล้าง Y-strainer ฟื้นฟูการไหล → ตรวจ impeller ปั๊ม cooling water → ใช้ water treatment (biocide) ที่ cooling tower เพื่อยับยั้ง slime",
            "id": "Bersihkan Y-strainer pulihkan aliran → periksa impeller pompa cooling water → terapkan water treatment (biocide) di cooling tower untuk supresi slime",
            "ar": "تنظيف Y-strainer لاستعادة التدفق → فحص دافعة مضخة ماء التبريد → تطبيق معالجة المياه (مبيد حيوي) في برج التبريد لكبت slime"
          }
        },
        {
          "name": {
            "ko": "냉각탑 블로우다운 부족 — 농축배율 초과",
            "en": "Insufficient cooling tower blowdown — concentration ratio exceeded",
            "zh": "冷却塔排污不足——浓缩倍率超限",
            "ja": "冷却塔ブローダウン不足 — 濃縮倍率超過",
            "es": "Purga insuficiente en torre de enfriamiento — factor de concentración excedido",
            "hi": "कूलिंग टावर ब्लोडाउन अपर्याप्त — सांद्रता अनुपात सीमा से अधिक",
            "vi": "Thiếu blowdown cooling tower — vượt cycle of concentration",
            "th": "Blowdown cooling tower ไม่พอ — เกิน cycle of concentration",
            "id": "Blowdown cooling tower kurang — lebih dari cycle of concentration",
            "ar": "نقص التنفيس في برج التبريد — تجاوز cycle of concentration"
          },
          "check": {
            "ko": "냉각수 전기전도도 측정 — 1,500 μS/cm 초과 시 농축배율 과다. 블로우다운 밸브 개도 및 자동 블로우다운 타이머 설정 확인",
            "en": "Measure cooling water electrical conductivity — concentration ratio excessive if >1,500 μS/cm. Check blowdown valve opening and automatic blowdown timer settings",
            "zh": "测量冷却水电导率——超过1,500 μS/cm则浓缩倍率过大。检查排污阀开度和自动排污定时器设置",
            "ja": "冷却水電気伝導率測定 — 1,500 μS/cm超で濃縮倍率過大。ブローダウン弁開度と自動ブローダウンタイマー設定確認",
            "es": "Medir conductividad eléctrica del agua de enfriamiento — concentración excesiva si >1.500 μS/cm. Verificar apertura válvula de purga y configuración del temporizador automático",
            "hi": "कूलिंग वाटर की विद्युत चालकता मापें — 1,500 μS/cm से अधिक होने पर सांद्रता अधिक। ब्लोडाउन वाल्व खोलने और स्वचालित टाइमर सेटिंग जांचें",
            "vi": "Đo độ dẫn điện cooling water — vượt 1,500 μS/cm là cycle of concentration quá cao. Kiểm tra độ mở blowdown valve và cài đặt timer blowdown tự động",
            "th": "วัดค่าการนำไฟฟ้า cooling water — เกิน 1,500 μS/cm คือ cycle of concentration สูงเกิน ตรวจระดับเปิด blowdown valve และตั้งค่า timer auto blowdown",
            "id": "Ukur konduktivitas cooling water — lebih 1,500 μS/cm artinya cycle of concentration berlebihan. Periksa bukaan blowdown valve dan setting timer auto blowdown",
            "ar": "قياس ناقلية ماء التبريد — تجاوز 1,500 μS/cm يعني cycle of concentration مفرط. فحص فتحة صمام التنفيس وإعدادات مؤقت التنفيس التلقائي"
          },
          "fix": {
            "ko": "블로우다운 밸브 개도 증가 — 농축배율 3~4배 이내로 조정. 전도도 측정 연동 자동 블로우다운 시스템 도입 권장",
            "en": "Increase blowdown valve opening — adjust to keep concentration ratio within 3–4x. Recommend installing automatic blowdown system linked to conductivity measurement",
            "zh": "增大排污阀开度——调整浓缩倍率在3~4倍以内。建议安装与电导率测量联动的自动排污系统",
            "ja": "ブローダウン弁開度増加 — 濃縮倍率3~4倍以内に調整。電気伝導率連動自動ブローダウンシステム導入推奨",
            "es": "Aumentar apertura de válvula de purga — ajustar para mantener factor de concentración en 3–4x. Recomendar instalar sistema automático de purga vinculado a medición de conductividad",
            "hi": "ब्लोडाउन वाल्व अधिक खोलें — सांद्रता अनुपात 3–4x के भीतर समायोजित करें। चालकता माप से जुड़े स्वचालित ब्लोडाउन सिस्टम की सलाह दें",
            "vi": "Tăng độ mở blowdown valve — điều chỉnh cycle of concentration trong 3~4 lần. Khuyến cáo lắp hệ thống auto blowdown liên động độ dẫn điện",
            "th": "เพิ่มการเปิด blowdown valve — ปรับ cycle of concentration ภายใน 3~4 เท่า แนะนำติดตั้งระบบ auto blowdown ผูกกับการวัดค่านำไฟฟ้า",
            "id": "Naikkan bukaan blowdown valve — sesuaikan cycle of concentration dalam 3~4 kali. Rekomendasi pasang sistem auto blowdown terhubung pengukuran konduktivitas",
            "ar": "زيادة فتحة صمام التنفيس — ضبط cycle of concentration ضمن 3~4 أضعاف. يُنصح بتركيب نظام تنفيس تلقائي مرتبط بقياس الناقلية"
          }
        }
      ],
      "tip": {
        "ko": "ΔT 5°C 초과 = 튜브 오염 즉시 의심. 브러시 세관은 가동 중 가능하므로 가동 중단 없이 현장 조치 가능. 수질 기준(pH·전도도·경도) 월 1회 이상 측정 필수.",
        "en": "ΔT >5°C = suspect tube fouling immediately. Brush cleaning can be done while running — no shutdown required. Monthly water quality checks (pH, conductivity, hardness) are essential.",
        "zh": "ΔT超过5°C = 立即怀疑管道结垢。刷洗清管可在运行中进行，无需停机。每月至少一次水质检测（pH·电导率·硬度）必不可少。",
        "ja": "ΔT 5°C超 = 即座にチューブ汚れを疑う。ブラシ洗管は運転中も可能 — 停止不要。水質基準（pH・電気伝導率・硬度）は月1回以上の測定が必須。",
        "es": "ΔT >5°C = sospecha inmediata de incrustación. La limpieza con cepillo se puede hacer en marcha — sin parada. Controles mensuales de calidad del agua (pH, conductividad, dureza) son esenciales.",
        "hi": "ΔT >5°C = तुरंत ट्यूब फाउलिंग की आशंका करें। ब्रश क्लीनिंग चालू अवस्था में — बंद करने की जरूरत नहीं। मासिक जल गुणवत्ता जांच (pH, चालकता, कठोरता) अनिवार्य।",
        "vi": "ΔT vượt 5°C = nghi ngay tube bẩn. Brush cleaning có thể làm trong khi vận hành nên xử lý hiện trường không cần dừng máy. Đo chuẩn chất lượng nước (pH/độ dẫn điện/độ cứng) ít nhất 1 lần/tháng.",
        "th": "ΔT เกิน 5°C = สงสัยท่อสกปรกทันที ล้างท่อด้วยแปรงทำได้ขณะเดินเครื่อง จึงแก้ปัญหาหน้างานได้โดยไม่ต้องหยุดเครื่อง วัดคุณภาพน้ำ (pH/นำไฟฟ้า/ความกระด้าง) อย่างน้อยเดือนละครั้ง",
        "id": "ΔT lebih 5°C = segera curigai tube kotor. Brush cleaning bisa saat operasi sehingga bisa ditangani lapangan tanpa shutdown. Ukur standar kualitas air (pH/konduktivitas/hardness) minimal 1x sebulan.",
        "ar": "تجاوز ΔT 5°C = اشتباه فوري في تلوث الأنابيب. تنظيف الفرشاة ممكن أثناء التشغيل لذا يمكن التعامل ميدانياً دون إيقاف. قياس معايير جودة الماء (pH/الناقلية/العسر) شهرياً على الأقل."
      },
      "keywords": [
        "수냉응축기",
        "튜브막힘",
        "스케일세관",
        "냉각수ΔT",
        "블로우다운",
        "구연산세관",
        "바이오필름"
      ]
    },
    {
      "id": "chiller-adv-1-2",
      "title": {
        "ko": "공랭 칠러 고온 트립 (주위온도 45°C 초과)",
        "en": "Air-Cooled Chiller High-Temperature Trip (Ambient >45°C)",
        "zh": "风冷冷水机高温跳机（环境温度超过45°C）",
        "ja": "空冷チラー高温トリップ（周囲温度45°C超）",
        "es": "Disparo por Alta Temperatura en Chiller Aire (Ambiente >45°C)",
        "hi": "वायु-शीतित चिलर उच्च तापमान ट्रिप (परिवेश >45°C)",
        "vi": "Trip nhiệt độ cao chiller làm mát gió (nhiệt độ xung quanh trên 45°C)",
        "th": "Air-cooled chiller trip อุณหภูมิสูง (อุณหภูมิรอบข้างเกิน 45°C)",
        "id": "Air-cooled chiller trip suhu tinggi (suhu sekitar di atas 45°C)",
        "ar": "تعثر درجة الحرارة العالية للمبرد بالهواء (درجة الحرارة المحيطة فوق 45°C)"
      },
      "tags": {
        "equipment": "chiller",
        "system": [
          "refrigerant"
        ],
        "symptomType": [
          "alarm-trip"
        ]
      },
      "causes": [
        {
          "name": {
            "ko": "응축기 코일 핀 막힘 — 먼지·이물질로 풍량 감소",
            "en": "Condenser coil fins clogged with dust/debris — reduced airflow",
            "zh": "冷凝器盘管翅片被灰尘/杂物堵塞——风量减少",
            "ja": "凝縮器コイルフィン詰まり — ほこり・異物で風量減少",
            "es": "Aletas del serpentín del condensador obstruidas con polvo/residuos — caudal de aire reducido",
            "hi": "कंडेंसर कॉइल फिन धूल/मलबे से बंद — वायु प्रवाह कम",
            "vi": "Tắc fin coil condenser — bụi/vật lạ làm giảm lưu lượng gió",
            "th": "ครีบ coil condenser อุดตัน — ฝุ่น/สิ่งแปลกปลอมลดลม",
            "id": "Fin coil condenser tersumbat — debu/benda asing kurangi airflow",
            "ar": "انسداد زعانف ملف المكثف — غبار/أجسام غريبة تقلل التدفق"
          },
          "check": {
            "ko": "코일 앞에 손을 대어 풍압 체감 — 약하면 즉시 세정 필요. 고압 게이지 확인: R-410A 2.8 MPa, R-134a 1.6 MPa, R-22 2.0 MPa 기준 초과 여부",
            "en": "Hold hand in front of coil — if airflow pressure feels weak, immediate cleaning needed. Check high-side gauge: exceeded if R-410A >2.8 MPa, R-134a >1.6 MPa, R-22 >2.0 MPa",
            "zh": "将手放在盘管前感受风压——若感觉微弱立即清洗。检查高压表：超过R-410A 2.8 MPa、R-134a 1.6 MPa、R-22 2.0 MPa时跳机",
            "ja": "コイル前に手を当て風圧確認 — 弱ければ即清掃。高圧ゲージ確認：R-410A 2.8 MPa、R-134a 1.6 MPa、R-22 2.0 MPa基準超過",
            "es": "Poner la mano frente al serpentín — si la presión de aire es débil, se necesita limpieza inmediata. Verificar manómetro de alta: disparado si R-410A >2,8 MPa, R-134a >1,6 MPa, R-22 >2,0 MPa",
            "hi": "कॉइल के सामने हाथ रखें — वायु दबाव कमजोर हो तो तुरंत सफाई। हाई-साइड गेज जांचें: R-410A 2.8 MPa, R-134a 1.6 MPa, R-22 2.0 MPa से अधिक होने पर ट्रिप",
            "vi": "Đặt tay trước coil cảm nhận áp gió — yếu thì cần vệ sinh ngay. Kiểm tra gauge áp cao: vượt R-410A 2.8 MPa, R-134a 1.6 MPa, R-22 2.0 MPa",
            "th": "เอามือวางหน้า coil สัมผัสแรงลม — เบาให้ล้างทันที ตรวจ gauge แรงดันสูง: เกิน R-410A 2.8 MPa, R-134a 1.6 MPa, R-22 2.0 MPa",
            "id": "Letakkan tangan di depan coil rasakan tekanan udara — lemah segera bersihkan. Periksa gauge tekanan tinggi: lebih R-410A 2.8 MPa, R-134a 1.6 MPa, R-22 2.0 MPa",
            "ar": "وضع اليد أمام الملف للإحساس بضغط الهواء — ضعيف يستوجب التنظيف الفوري. فحص gauge الضغط العالي: تجاوز R-410A 2.8 MPa، R-134a 1.6 MPa، R-22 2.0 MPa"
          },
          "fix": {
            "ko": "15°C 이하 물로 역방향 고압 세정 — 여름철 주 1회 이상. 핀 콤(Fin Comb)으로 눌린 핀 복원. 심각 시 코일 클리너 사용",
            "en": "Back-flush with high pressure water ≤15°C — at least weekly during summer. Restore bent fins with fin comb. Use coil cleaner for severe cases",
            "zh": "用15°C以下的水反向高压冲洗——夏季每周至少一次。用翅片梳恢复压弯的翅片。严重时使用盘管清洗剂",
            "ja": "15°C以下の水で逆方向高圧洗浄 — 夏場週1回以上。フィンコームで曲がったフィンを復元。深刻な場合はコイルクリーナー使用",
            "es": "Lavado a alta presión en sentido inverso con agua ≤15°C — mínimo semanal en verano. Restaurar aletas dobladas con peine de aletas. Usar limpiador de serpentín para casos graves",
            "hi": "≤15°C पानी से उलटी दिशा में उच्च दबाव से धोएं — गर्मियों में सप्ताह में एक बार। फिन कोम्ब से मुड़े फिन ठीक करें। गंभीर मामले में कॉइल क्लीनर उपयोग करें",
            "vi": "Rửa áp lực ngược dòng bằng nước dưới 15°C — mùa hè ít nhất 1 tuần/lần. Phục hồi fin bị ép bằng fin comb. Nghiêm trọng dùng coil cleaner",
            "th": "ล้างแรงดันสูงทิศย้อนด้วยน้ำต่ำกว่า 15°C — ฤดูร้อนสัปดาห์ละครั้งอย่างน้อย ใช้ Fin Comb แก้ครีบบุบ รุนแรงใช้ coil cleaner",
            "id": "Cuci tekanan tinggi arah balik dengan air di bawah 15°C — musim panas minimal 1x/minggu. Gunakan fin comb pulihkan fin yang penyok. Parah pakai coil cleaner",
            "ar": "غسيل ضغط عالٍ بالعكس بماء تحت 15°C — صيفاً مرة أسبوعياً على الأقل. استخدام مشط الزعانف لاستعادة الزعانف المضغوطة. في الحالات الشديدة استخدام منظف الملف"
          }
        },
        {
          "name": {
            "ko": "응축기 팬 모터 과열 정지",
            "en": "Condenser fan motor overheated and stopped",
            "zh": "冷凝器风机电机过热停转",
            "ja": "凝縮器ファンモーター過熱停止",
            "es": "Motor del ventilador del condensador detenido por sobrecalentamiento",
            "hi": "कंडेंसर फैन मोटर अत्यधिक गर्म होकर बंद",
            "vi": "Motor fan condenser dừng do quá nhiệt",
            "th": "มอเตอร์พัดลม condenser หยุดเพราะ overheat",
            "id": "Motor fan condenser berhenti karena overheat",
            "ar": "توقف محرك مروحة المكثف بسبب السخونة"
          },
          "check": {
            "ko": "팬 모터 전류 측정 — 정격 대비 110% 초과 시 과부하. 팬 전부 정상 회전 확인 (1개 정지만으로도 고압 급등). 베어링 소음·발열 점검",
            "en": "Measure fan motor current — overloaded if >110% of rated. Confirm all fans rotate normally (even one stopped fan causes rapid pressure rise). Check bearing noise and heat",
            "zh": "测量风机电机电流——超过额定值110%则过载。确认所有风机正常旋转（仅一台停转也会导致高压急升）。检查轴承噪音和发热",
            "ja": "ファンモーター電流測定 — 定格110%超で過負荷。全ファンの正常回転確認（1台停止だけで高圧急上昇）。軸受騒音・発熱点検",
            "es": "Medir corriente del motor del ventilador — sobrecargado si >110% del nominal. Confirmar que todos los ventiladores giran normalmente (incluso uno parado eleva presión rápidamente). Revisar ruido y calor de rodamientos",
            "hi": "फैन मोटर करंट मापें — रेटेड का 110% से अधिक होने पर ओवरलोड। सभी फैन सामान्य रूप से घूमने की पुष्टि (एक भी रुकने से दबाव तेजी से बढ़ता है)। बेयरिंग शोर और गर्मी जांचें",
            "vi": "Đo dòng motor fan — vượt 110% định mức là quá tải. Xác nhận tất cả fan đều quay bình thường (chỉ 1 cái dừng cũng đẩy áp cao tăng vọt). Kiểm tra tiếng ồn/nóng bạc đạn",
            "th": "วัดกระแสมอเตอร์พัดลม — เกิน 110% ของ rated คือ overload ยืนยันพัดลมทุกตัวหมุนปกติ (1 ตัวหยุดทำให้แรงดันสูงพุ่ง) ตรวจเสียงและความร้อน bearing",
            "id": "Ukur arus motor fan — lebih 110% rated berarti overload. Konfirmasi semua fan berputar normal (1 berhenti pun menaikkan tekanan tinggi drastis). Periksa bunyi dan panas bearing",
            "ar": "قياس تيار محرك المروحة — تجاوز 110% من المقنن يعني حمل زائد. تأكيد دوران كل المراوح بشكل طبيعي (توقف 1 يرفع الضغط العالي بحدة). فحص ضوضاء وحرارة الـ bearing"
          },
          "fix": {
            "ko": "팬 모터 교체 (정격 대비 110% 초과 시). 베어링 윤활 또는 교체. 팬 모터 열과 부하 관리를 위해 팬 스피드 컨트롤러 설정 확인",
            "en": "Replace fan motor (if >110% of rated current). Lubricate or replace bearings. Verify fan speed controller settings for thermal and load management",
            "zh": "更换风机电机（超过额定电流110%时）。润滑或更换轴承。确认风扇变速控制器设置以进行热量和负载管理",
            "ja": "ファンモーター交換（定格110%超時）。軸受潤滑または交換。ファン速度コントローラー設定確認（熱・負荷管理用）",
            "es": "Reemplazar motor del ventilador (si >110% de corriente nominal). Lubricar o reemplazar rodamientos. Verificar configuración del controlador de velocidad del ventilador",
            "hi": "फैन मोटर बदलें (रेटेड करंट 110% से अधिक होने पर)। बेयरिंग लुब्रिकेट या बदलें। थर्मल और लोड मैनेजमेंट के लिए फैन स्पीड कंट्रोलर सेटिंग जांचें",
            "vi": "Thay motor fan (vượt 110% định mức). Bôi trơn hoặc thay bạc đạn. Kiểm tra cài đặt fan speed controller để quản lý nhiệt motor và tải",
            "th": "เปลี่ยนมอเตอร์พัดลม (เกิน 110% ของ rated) หล่อลื่นหรือเปลี่ยน bearing ตรวจตั้งค่า fan speed controller เพื่อจัดการความร้อนและภาระมอเตอร์",
            "id": "Ganti motor fan (lebih 110% rated). Lumasi atau ganti bearing. Periksa setting fan speed controller untuk kelola panas dan beban motor",
            "ar": "استبدال محرك المروحة (تجاوز 110% من المقنن). تشحيم أو استبدال الـ bearing. فحص إعدادات متحكم سرعة المروحة لإدارة الحرارة والحمل"
          }
        },
        {
          "name": {
            "ko": "배기 공기 재순환 — 배출 열기가 흡입측으로 재유입",
            "en": "Hot air recirculation — discharged air re-enters intake side",
            "zh": "热风再循环——排出热气重新进入进风侧",
            "ja": "熱気再循環 — 排気が吸込み側に再流入",
            "es": "Recirculación de aire caliente — el aire descargado regresa al lado de entrada",
            "hi": "गर्म हवा का पुनर्संचरण — निकास हवा सक्शन साइड में वापस",
            "vi": "Tái tuần hoàn khí xả — khí nóng xả vào lại đầu hút",
            "th": "อากาศไอเสียหมุนกลับ — ลมร้อนที่ระบายออกย้อนเข้าฝั่งดูด",
            "id": "Resirkulasi udara buangan — udara panas keluar masuk balik ke sisi suction",
            "ar": "إعادة تدوير هواء الطرد — الهواء الحار المطرود يعود إلى جانب السحب"
          },
          "check": {
            "ko": "흡입측 온도 측정 — 외기 대비 3°C 이상 높으면 재순환 확정. 배기측과 흡입측 간격 확인 (최소 1.5 m 권장)",
            "en": "Measure intake air temperature — recirculation confirmed if 3°C+ above ambient. Check gap between discharge and intake sides (minimum 1.5 m recommended)",
            "zh": "测量进风侧温度——比外气高3°C以上则确认再循环。确认排风侧与进风侧间距（建议至少1.5 m）",
            "ja": "吸込み側温度測定 — 外気より3°C以上高ければ再循環確定。排気側と吸込み側の間隔確認（最低1.5 m推奨）",
            "es": "Medir temperatura del aire de entrada — recirculación confirmada si está 3°C+ por encima del ambiente. Verificar separación entre lado de descarga y entrada (mínimo 1,5 m recomendado)",
            "hi": "इनटेक एयर तापमान मापें — परिवेश से 3°C+ अधिक हो तो पुनर्संचरण पुष्टि। डिस्चार्ज और इनटेक साइड के बीच का अंतर जांचें (न्यूनतम 1.5 m अनुशंसित)",
            "vi": "Đo nhiệt độ phía hút — cao hơn ngoài trời trên 3°C = chắc chắn tái tuần hoàn. Kiểm tra khoảng cách giữa phía xả và phía hút (khuyến cáo tối thiểu 1.5 m)",
            "th": "วัดอุณหภูมิฝั่งดูด — สูงกว่าอากาศภายนอกเกิน 3°C = ยืนยันหมุนกลับ ตรวจระยะห่างฝั่งระบายและฝั่งดูด (แนะนำขั้นต่ำ 1.5 m)",
            "id": "Ukur suhu sisi suction — lebih 3°C dari outdoor = pasti resirkulasi. Periksa jarak sisi exhaust dan sisi suction (rekomendasi minimal 1.5 m)",
            "ar": "قياس حرارة جانب السحب — أعلى من الخارج بأكثر من 3°C = تأكيد إعادة التدوير. فحص المسافة بين جانب الطرد وجانب السحب (يُنصح بحد أدنى 1.5 m)"
          },
          "fix": {
            "ko": "재순환 방지 배플(풍향 가이드) 설치. 차양막·차열 패널로 직사광선 차단 (주위온도 3~5°C 절감). 야간 가동 시간대 조정으로 부하 분산",
            "en": "Install recirculation-prevention baffle (air guide). Install shade/heat shield to block direct sunlight (reduces ambient 3–5°C). Adjust to night operation hours to distribute load",
            "zh": "安装防再循环导流板（风向导板）。安装遮阳/隔热板遮挡直射阳光（降低环境温度3~5°C）。调整至夜间运行时间分散负荷",
            "ja": "再循環防止バッフル（風向ガイド）設置。遮光・遮熱パネルで直射日光遮断（周囲温度3~5°C低減）。夜間運転時間帯に調整して負荷分散",
            "es": "Instalar deflector anti-recirculación (guía de aire). Instalar protector de sombra/calor para bloquear luz directa (reduce ambiente 3–5°C). Ajustar a horas nocturnas para distribuir carga",
            "hi": "पुनर्संचरण रोधी बैफल (एयर गाइड) लगाएं। सीधी धूप रोकने के लिए छाया/ताप परिरक्षण पैनल (परिवेश 3–5°C कम)। रात के समय संचालन पर स्थानांतरित करें",
            "vi": "Lắp baffle (hướng dẫn gió) chống tái tuần hoàn. Che nắng/tấm cách nhiệt chặn ánh nắng trực tiếp (giảm 3~5°C nhiệt độ xung quanh). Điều chỉnh khung giờ chạy đêm để phân tán tải",
            "th": "ติดตั้ง baffle (ตัวนำลม) ป้องกันการหมุนกลับ ติดตั้ง sun shade/แผ่นกันความร้อนกั้นแสงตรง (ลด 3~5°C อุณหภูมิรอบข้าง) ปรับช่วงเวลาเดินเครื่องตอนกลางคืนเพื่อกระจายภาระ",
            "id": "Pasang baffle (pengarah angin) cegah resirkulasi. Pasang sun shade/panel insulasi blokir sinar langsung (kurangi 3~5°C suhu sekitar). Sesuaikan jam operasi malam untuk distribusi beban",
            "ar": "تركيب baffle (موجه الهواء) لمنع إعادة التدوير. تركيب مظلة/لوحة عازلة لحجب الشمس المباشرة (خفض 3~5°C من الحرارة المحيطة). تعديل أوقات التشغيل الليلي لتوزيع الحمل"
          }
        }
      ],
      "tip": {
        "ko": "핀 막힘 확인법: 손을 코일 앞에 대면 풍압이 느껴져야 함. 약하면 즉시 세정. 여름철 주 1회 세정이 트립 예방 핵심. 트립 설정값: R-410A 2.8 MPa, R-134a 1.6 MPa, R-22 2.0 MPa.",
        "en": "Check fin blockage by holding hand in front of coil — must feel airflow pressure. If weak, clean immediately. Weekly cleaning in summer is key to preventing trips. Trip setpoints: R-410A 2.8 MPa, R-134a 1.6 MPa, R-22 2.0 MPa.",
        "zh": "翅片堵塞检查：将手放在盘管前应感到风压。若微弱立即清洗。夏季每周清洗是防止跳机的关键。跳机设定值：R-410A 2.8 MPa，R-134a 1.6 MPa，R-22 2.0 MPa。",
        "ja": "フィン閉塞確認：コイル前に手を当て風圧を感じるはず。弱ければ即清掃。夏場週1回洗浄がトリップ予防の核心。トリップ設定値：R-410A 2.8 MPa、R-134a 1.6 MPa、R-22 2.0 MPa。",
        "es": "Verificar obstrucción de aletas: debe sentirse presión de aire frente al serpentín. Si débil, limpiar de inmediato. La limpieza semanal en verano es clave. Setpoints de disparo: R-410A 2,8 MPa, R-134a 1,6 MPa, R-22 2,0 MPa.",
        "hi": "फिन ब्लॉकेज: कॉइल के सामने हाथ रखें — वायु दबाव महसूस होना चाहिए। कम हो तो तुरंत सफाई। गर्मियों में साप्ताहिक सफाई ट्रिप रोकने की कुंजी। ट्रिप मान: R-410A 2.8 MPa, R-134a 1.6 MPa, R-22 2.0 MPa।",
        "vi": "Cách kiểm tra fin tắc: đặt tay trước coil phải cảm nhận được áp gió. Yếu thì vệ sinh ngay. Vệ sinh tuần 1 lần mùa hè là cốt lõi phòng trip. Setpoint trip: R-410A 2.8 MPa, R-134a 1.6 MPa, R-22 2.0 MPa.",
        "th": "วิธีตรวจครีบอุดตัน: เอามือวางหน้า coil ต้องสัมผัสแรงลมได้ เบาให้ล้างทันที ล้างสัปดาห์ละครั้งฤดูร้อนเป็นหัวใจป้องกัน trip Setpoint trip: R-410A 2.8 MPa, R-134a 1.6 MPa, R-22 2.0 MPa",
        "id": "Cara cek fin tersumbat: tangan di depan coil harus merasakan tekanan udara. Lemah segera bersihkan. Pembersihan 1x/minggu di musim panas adalah inti pencegahan trip. Setpoint trip: R-410A 2.8 MPa, R-134a 1.6 MPa, R-22 2.0 MPa.",
        "ar": "طريقة فحص انسداد الزعانف: اليد أمام الملف يجب أن تشعر بضغط الهواء. ضعيف يستوجب التنظيف الفوري. التنظيف الأسبوعي صيفاً جوهر منع التعثر. نقاط التعثر: R-410A 2.8 MPa، R-134a 1.6 MPa، R-22 2.0 MPa."
      },
      "keywords": [
        "공랭칠러",
        "고온트립",
        "핀막힘",
        "팬모터과열",
        "재순환",
        "고압트립",
        "여름철세정"
      ]
    },
    {
      "id": "chiller-adv-1-3",
      "title": {
        "ko": "스크류 압축기 슬라이드 밸브 고착 (부분부하 제어 불능)",
        "en": "Screw Compressor Slide Valve Stuck (Partial Load Control Failure)",
