{
  "_meta": {
    "version": "v4-pilot",
    "schema": "fault_mode_centric",
    "description": "부품별 고장 모드 + 인과 흐름(downstream_effects) 중심 데이터. cases.v3.json과 병행 사용 (검색 결과 통합).",
    "languages_completed": ["ko", "en", "zh", "ja", "es", "hi", "vi", "th", "id", "ar"],
    "multilang_parts": ["solenoid_valve", "expansion_valve", "filter_drier", "compressor", "condenser", "evaporator", "four_way_valve", "accumulator", "pressure_switch", "eev", "oil_separator", "receiver"],
    "parts_completed": ["solenoid_valve", "expansion_valve", "filter_drier", "compressor", "condenser", "evaporator", "four_way_valve", "accumulator", "pressure_switch", "eev", "oil_separator", "receiver"],
    "parts_multilang_pending": []
  },
  "cases": [
    {
      "id": "sv_coil_burnout",
      "part": "solenoid_valve",
      "fault_mode": "coil_burnout",
      "title": {
        "ko": "전자변 코일 단선·소손",
        "en": "Solenoid Valve Coil Burnout / Open Circuit",
        "zh": "电磁阀线圈烧毁/断路",
        "ja": "電磁弁コイル断線・焼損",
        "es": "Quemado de bobina de válvula solenoide / circuito abierto",
        "hi": "सोलेनॉइड वाल्व कॉइल जलना / ओपन सर्किट",
        "vi": "Cuộn dây van điện từ cháy / hở mạch",
        "th": "ขดลวดโซลินอยด์วาล์วไหม้ / วงจรเปิด",
        "id": "Kumparan katup solenoid terbakar / sirkuit terbuka",
        "ar": "احتراق ملف الصمام اللولبي / دائرة مفتوحة"
      },
      "search_keywords": ["전자변 불량", "전자변 고장", "전자변 코일 단선", "솔밸 코일 단선", "솔레노이드 코일 타버림", "SV 코일 소손", "솔밸 작동 안 함", "전자변 작동 안 함", "solenoid coil burnout", "solenoid coil open", "线圈烧毁", "コイル焼損", "bobina quemada", "कॉइल जलना", "cuộn dây cháy", "ขดลวดไหม้", "kumparan terbakar", "احتراق الملف"],
      "downstream_effects": {
        "ko": ["전자변이 작동 안 함 (열림/닫힘 명령 무시) → 회로 격리 실패", "액관 전자변 소손 시: 펌프다운 불능 → 압축기 정지 시 액냉매가 압축기로 역류", "다음 기동 시 액압축(Slugging) → 압축기 밸브·피스톤 손상 위험", "핫가스 전자변 소손 시: 제상 불능 → 증발기 결빙 누적 → 냉장 능력 급감", "결국 시스템 정지 또는 압축기 burn-out 단계로 진행"],
        "en": ["Valve fails to actuate — open/close commands ignored → circuit isolation fails", "Liquid line SV burnout: pump-down impossible → liquid migration to compressor when off", "Next startup: liquid slugging → compressor valve/piston damage risk", "Hot-gas SV burnout: defrost fails → evaporator ice accumulates → refrigeration capacity drops", "Eventually system shutdown or compressor burn-out"],
        "zh": ["阀无法动作（开/关命令被忽略）→ 回路隔离失败", "液管电磁阀烧毁：无法泵机停机 → 压缩机停机时液态制冷剂回流压缩机", "下次启动时液击 → 压缩机阀片/活塞损坏风险", "热气电磁阀烧毁：无法除霜 → 蒸发器结冰累积 → 制冷能力骤降", "最终系统停机或压缩机烧毁"],
        "ja": ["弁が作動しない（開閉指令無視）→ 回路隔離失敗", "液管電磁弁焼損時：ポンプダウン不能 → 圧縮機停止時に液冷媒が圧縮機へ逆流", "次回始動時に液圧縮（スラッギング）→ 圧縮機弁・ピストン損傷の恐れ", "ホットガス電磁弁焼損時：除霜不能 → 蒸発器着氷累積 → 冷却能力急減", "最終的にシステム停止または圧縮機焼損へ進行"],
        "es": ["La válvula no actúa — comandos abrir/cerrar ignorados → falla aislamiento del circuito", "Quemado de SV línea líquido: imposible pump-down → migración de líquido al compresor cuando apagado", "En el siguiente arranque: golpe de líquido → riesgo de daño en válvulas/pistón del compresor", "Quemado de SV gas caliente: descongelación falla → hielo acumula en evaporador → capacidad cae", "Eventualmente apagado del sistema o quemado del compresor"],
        "hi": ["वाल्व काम नहीं करता — खुला/बंद कमांड अनदेखे → सर्किट अलगाव विफल", "लिक्विड लाइन SV जलने पर: पंप-डाउन असंभव → कंप्रेसर बंद होने पर लिक्विड कंप्रेसर में जाता है", "अगले स्टार्टअप पर: लिक्विड स्लगिंग → कंप्रेसर वाल्व/पिस्टन क्षति जोखिम", "हॉट गैस SV जलने पर: डिफ्रॉस्ट विफल → इवापोरेटर बर्फ जमती → कूलिंग क्षमता गिरती", "अंततः सिस्टम बंद या कंप्रेसर बर्न-आउट"],
        "vi": ["Van không hoạt động — bỏ qua lệnh mở/đóng → cách ly mạch thất bại", "Cháy van điện từ đường lỏng: không thể pump-down → gas lỏng quay về máy nén khi dừng", "Khởi động tiếp: nén lỏng (slugging) → nguy cơ hỏng van/pittông máy nén", "Cháy van điện từ gas nóng: không xả đá → đá tích tụ dàn lạnh → năng suất giảm mạnh", "Cuối cùng dừng hệ thống hoặc cháy máy nén"],
        "th": ["วาล์วไม่ทำงาน — คำสั่งเปิด/ปิดถูกเมิน → แยกวงจรล้มเหลว", "โซลินอยด์ทางของเหลวไหม้: pump-down ไม่ได้ → น้ำยาเหลวไหลย้อนกลับเข้าคอมเพรสเซอร์ตอนหยุด", "เริ่มใหม่ครั้งถัดไป: liquid slugging → ความเสี่ยงเสียวาล์ว/ลูกสูบคอมเพรสเซอร์", "โซลินอยด์แก๊สร้อนไหม้: ละลายน้ำแข็งล้มเหลว → น้ำแข็งเกาะที่เอวาโพเรเตอร์ → ความสามารถทำความเย็นลดลงมาก", "ท้ายที่สุดระบบหยุดหรือคอมเพรสเซอร์ไหม้"],
        "id": ["Katup tidak aktif — perintah buka/tutup diabaikan → isolasi sirkuit gagal", "Solenoid line cair terbakar: pump-down tidak mungkin → cairan refrigeran balik ke kompresor saat off", "Startup berikutnya: liquid slugging → risiko kerusakan katup/piston kompresor", "Solenoid hot-gas terbakar: defrost gagal → es menumpuk di evaporator → kapasitas pendinginan turun", "Akhirnya sistem mati atau kompresor terbakar"],
        "ar": ["الصمام لا يعمل — تجاهل أوامر الفتح/الإغلاق → فشل عزل الدائرة", "احتراق صمام لولبي لخط السائل: تعذر الضخ السفلي → عودة المبرد السائل إلى الضاغط عند الإيقاف", "عند التشغيل التالي: ضربة سائلة → خطر تلف صمام/مكبس الضاغط", "احتراق صمام الغاز الساخن: فشل إذابة الصقيع → تراكم الجليد في المبخر → انخفاض كبير في سعة التبريد", "في النهاية إيقاف النظام أو احتراق الضاغط"]
      },
      "root_causes": {
        "ko": ["정격 전압 초과 (24V 코일에 220V 인가 등 결선 실수)", "주파수 mismatch (50Hz 코일을 60Hz 전원에서 사용)", "코일 발열 누적 — 100% 듀티 사이클 운전이 의도된 코일이 아닌 경우", "절연 노화 — 10년+ 사용 시 코일 권선 절연 파손", "수분 침투 — 코일 외함 IP 등급 부족 또는 실링 손상"],
        "en": ["Over-voltage (e.g. 220V applied to 24V coil — wiring error)", "Frequency mismatch (50Hz coil on 60Hz supply)", "Heat accumulation — 100% duty operation on non-rated coil", "Insulation aging — winding insulation failure after 10+ years", "Moisture ingress — IP rating insufficient or seal damage"],
        "zh": ["超额定电压（24V线圈接220V等接线错误）", "频率不匹配（50Hz线圈用于60Hz电源）", "热累积 — 非额定线圈100%占空比运行", "绝缘老化 — 10年以上使用后线圈绕组绝缘失效", "水分侵入 — IP等级不足或密封损坏"],
        "ja": ["定格電圧超過（24Vコイルに220V印加など配線ミス）", "周波数不一致（50Hzコイルを60Hz電源で使用）", "コイル発熱累積 — 100%デューティ運転を想定しないコイル", "絶縁経年劣化 — 10年以上使用で巻線絶縁破壊", "水分侵入 — IP等級不足またはシール損傷"],
        "es": ["Sobretensión (ej. 220V en bobina 24V — error de cableado)", "Frecuencia incorrecta (bobina 50Hz en 60Hz)", "Acumulación de calor — operación 100% duty en bobina no clasificada", "Envejecimiento de aislamiento — falla tras 10+ años", "Ingreso de humedad — IP insuficiente o sello dañado"],
        "hi": ["ओवर-वोल्टेज (24V कॉइल पर 220V — वायरिंग गलती)", "फ्रीक्वेंसी मिसमैच (50Hz कॉइल 60Hz पर)", "गर्मी जमाव — 100% ड्यूटी ऑपरेशन गलत कॉइल पर", "इंसुलेशन एजिंग — 10+ साल बाद वाइंडिंग इंसुलेशन फेल", "नमी प्रवेश — IP रेटिंग कम या सील खराब"],
        "vi": ["Quá điện áp (ví dụ 220V vào cuộn 24V — sai đấu nối)", "Sai tần số (cuộn 50Hz dùng nguồn 60Hz)", "Tích nhiệt — vận hành 100% duty với cuộn không định mức", "Lão hóa cách điện — sau 10+ năm cách điện cuộn dây hỏng", "Hơi ẩm xâm nhập — cấp IP không đủ hoặc gioăng hỏng"],
        "th": ["แรงดันเกินพิกัด (เช่น 220V ป้อนคอยล์ 24V — ต่อสายผิด)", "ความถี่ไม่ตรง (คอยล์ 50Hz ใช้ไฟ 60Hz)", "ความร้อนสะสม — เดิน 100% duty บนคอยล์ที่ไม่รองรับ", "ฉนวนเสื่อมตามอายุ — ใช้ 10+ ปี ฉนวนขดลวดเสีย", "ความชื้นเข้า — ระดับ IP ต่ำหรือซีลเสีย"],
        "id": ["Tegangan berlebih (misal 220V di kumparan 24V — salah kabel)", "Ketidakcocokan frekuensi (kumparan 50Hz di 60Hz)", "Akumulasi panas — operasi 100% duty di kumparan tidak rated", "Penuaan isolasi — kegagalan setelah 10+ tahun", "Masuk kelembapan — IP rating kurang atau seal rusak"],
        "ar": ["تجاوز الجهد المقنن (مثل 220V على ملف 24V — خطأ توصيل)", "عدم تطابق التردد (ملف 50Hz على تيار 60Hz)", "تراكم الحرارة — تشغيل 100% على ملف غير مصنف", "تقادم العزل — فشل بعد 10+ سنوات", "دخول الرطوبة — تصنيف IP غير كافٍ أو تلف الإحكام"]
      },
      "diagnostic_indicators": {
        "ko": ["코일 양단 DC 저항 측정 — 정상 범위 이탈(보통 20~80Ω) 또는 ∞(단선)", "코일에 전원 인가 후 플런저 흡인음(딸깍) 없음", "코일 표면 변색 (검게 그을림) 또는 절연 피막 균열", "전류 측정 — 인가 시 0A (단선) 또는 정격의 200%+ (단락)"],
        "en": ["Coil DC resistance — outside normal range (typically 20–80Ω) or ∞ (open)", "No plunger click (audible actuation) when energized", "Coil surface discoloration (burnt) or insulation cracking", "Current draw — 0A when energized (open) or 200%+ rated (short)"],
        "zh": ["线圈直流电阻测量 — 偏离正常范围（通常20~80Ω）或∞（断路）", "通电时无柱塞吸合声", "线圈表面变色（焦黑）或绝缘漆开裂", "电流测量 — 通电时0A（断路）或额定200%+（短路）"],
        "ja": ["コイル両端DC抵抗測定 — 正常範囲外（通常20~80Ω）または∞（断線）", "通電してもプランジャー吸引音（カチッ）なし", "コイル表面変色（焦げ）または絶縁被膜の亀裂", "電流測定 — 通電時0A（断線）または定格200%以上（短絡）"],
        "es": ["Resistencia DC de bobina — fuera de rango normal (típico 20–80Ω) o ∞ (abierto)", "Sin clic del émbolo al energizar", "Superficie de bobina decolorada (quemada) o aislamiento agrietado", "Corriente — 0A energizado (abierto) o 200%+ nominal (cortocircuito)"],
        "hi": ["कॉइल DC प्रतिरोध — सामान्य सीमा (आमतौर पर 20–80Ω) से बाहर या ∞ (ओपन)", "ऊर्जा देने पर प्लंजर क्लिक नहीं", "कॉइल सतह विरंजित (जला) या इंसुलेशन दरार", "करंट — एनर्जाइज़्ड पर 0A (ओपन) या 200%+ रेटेड (शॉर्ट)"],
        "vi": ["Đo điện trở DC cuộn dây — ngoài phạm vi bình thường (thường 20–80Ω) hoặc ∞ (hở)", "Không có tiếng click pittông khi cấp điện", "Bề mặt cuộn đổi màu (cháy) hoặc cách điện rạn nứt", "Đo dòng — 0A khi cấp điện (hở) hoặc 200%+ định mức (chập)"],
        "th": ["วัดความต้านทาน DC ของขดลวด — นอกช่วงปกติ (โดยทั่วไป 20–80Ω) หรือ ∞ (ขาด)", "จ่ายไฟแล้วไม่มีเสียงคลิกของพลันเจอร์", "ผิวขดลวดเปลี่ยนสี (ไหม้) หรือฉนวนแตกร้าว", "วัดกระแส — 0A เมื่อจ่ายไฟ (ขาด) หรือ 200%+ ของพิกัด (ลัด)"],
        "id": ["Resistansi DC kumparan — di luar rentang normal (biasanya 20–80Ω) atau ∞ (terbuka)", "Tidak ada bunyi klik plunger saat dialiri arus", "Permukaan kumparan berubah warna (terbakar) atau isolasi retak", "Arus — 0A saat dialiri (terbuka) atau 200%+ rated (korslet)"],
        "ar": ["قياس مقاومة الملف DC — خارج النطاق الطبيعي (عادة 20–80Ω) أو ∞ (مفتوح)", "لا توجد طقطقة المكبس عند التشغيل", "تغير لون سطح الملف (محترق) أو تشقق العزل", "قياس التيار — 0A عند التشغيل (مفتوح) أو 200%+ من المقنن (قصر)"]
      },
      "actions": {
        "ko": ["전원 차단 후 코일만 교체 (밸브 본체는 보존 — 펌프다운 불필요)", "교체 코일 사양 확인 — 전압/주파수/리드선 결선 정확히 매칭", "재발 방지: 결선 다시 점검 + 절연저항 측정 (메가 1MΩ 이상)", "본체 시트 손상 의심 시 본체도 교체 — 진공+냉매 회수 필요"],
        "en": ["Power off → replace coil only (valve body preserved → no pump-down needed)", "Verify replacement coil spec — voltage/frequency/lead wiring matched", "Prevent recurrence: re-check wiring + measure insulation resistance (≥1MΩ)", "If seat damage suspected: replace full valve body (requires vacuum + recovery)"],
        "zh": ["断电后仅更换线圈（保留阀体 — 无需泵机停机）", "确认替换线圈规格 — 电压/频率/接线匹配", "防止复发：重新检查接线 + 测量绝缘电阻（兆欧 ≥1MΩ）", "怀疑阀座损坏时连同阀体一起更换 — 需抽真空+回收制冷剂"],
        "ja": ["電源遮断後コイルのみ交換（弁本体は保存 — ポンプダウン不要）", "交換コイル仕様確認 — 電圧/周波数/リード線結線を正確に一致", "再発防止：配線再点検 + 絶縁抵抗測定（メガ1MΩ以上）", "本体シート損傷疑いの場合は本体も交換 — 真空+冷媒回収必要"],
        "es": ["Apagar → reemplazar solo bobina (cuerpo conservado → sin pump-down)", "Verificar spec de bobina — voltaje/frecuencia/cableado coincidan", "Prevenir recurrencia: revisar cableado + medir aislamiento (≥1MΩ)", "Si daño de asiento sospechado: reemplazar cuerpo completo (vacío + recuperación)"],
        "hi": ["पावर ऑफ → केवल कॉइल बदलें (वाल्व बॉडी सुरक्षित → पंप-डाउन की जरूरत नहीं)", "रिप्लेसमेंट कॉइल स्पेक सत्यापित करें — वोल्टेज/फ्रीक्वेंसी/वायरिंग मैच", "पुनरावृत्ति रोकें: वायरिंग पुनः जांच + इंसुलेशन प्रतिरोध मापें (≥1MΩ)", "सीट क्षति संदेह पर: पूरा वाल्व बदलें (वैक्यूम + रिकवरी आवश्यक)"],
        "vi": ["Tắt nguồn → chỉ thay cuộn dây (giữ lại thân van → không cần pump-down)", "Xác nhận thông số cuộn thay thế — điện áp/tần số/đấu nối phù hợp", "Phòng tái diễn: kiểm tra lại đấu nối + đo cách điện (≥1MΩ)", "Nghi ngờ hỏng ghế van: thay toàn bộ thân van (cần hút chân không + thu hồi gas)"],
        "th": ["ตัดไฟ → เปลี่ยนเฉพาะคอยล์ (เก็บตัววาล์วไว้ → ไม่ต้อง pump-down)", "ตรวจสอบสเปคคอยล์ทดแทน — แรงดัน/ความถี่/การต่อสายตรงกัน", "ป้องกันการเกิดซ้ำ: ตรวจสายไฟใหม่ + วัดความต้านทานฉนวน (≥1MΩ)", "สงสัยซีลเสียให้เปลี่ยนทั้งตัววาล์ว — ต้องดูดสุญญากาศ + เก็บน้ำยา"],
        "id": ["Matikan daya → ganti kumparan saja (badan katup dipertahankan → tidak perlu pump-down)", "Verifikasi spesifikasi kumparan pengganti — tegangan/frekuensi/kabel cocok", "Cegah berulang: periksa ulang kabel + ukur resistansi isolasi (≥1MΩ)", "Jika dudukan rusak: ganti badan katup penuh (perlu vakum + recovery)"],
        "ar": ["افصل التيار → استبدل الملف فقط (يبقى جسم الصمام — لا حاجة للضخ السفلي)", "تحقق من مواصفات الملف البديل — الجهد/التردد/الأسلاك متطابقة", "منع التكرار: راجع الأسلاك + قس مقاومة العزل (≥1MΩ)", "عند الاشتباه بتلف المقعد: استبدل جسم الصمام كاملاً (تفريغ + استرداد)"]
      }
    },
    {
      "id": "sv_stuck_closed",
      "part": "solenoid_valve",
      "fault_mode": "stuck_closed",
      "title": {
        "ko": "전자변 닫힘 위치 고착 — 회로 차단 상태로 굳음",
        "en": "Solenoid Valve Stuck Closed — Frozen in Closed Position",
        "zh": "电磁阀关闭位置卡死 — 在切断状态固化",
        "ja": "電磁弁閉位置固着 — 遮断状態で固まる",
        "es": "Válvula solenoide bloqueada cerrada",
        "hi": "सोलेनॉइड वाल्व बंद स्थिति में जाम",
        "vi": "Van điện từ kẹt ở vị trí đóng",
        "th": "โซลินอยด์วาล์วค้างที่ตำแหน่งปิด",
        "id": "Katup solenoid macet pada posisi tertutup",
        "ar": "صمام لولبي عالق في وضع الإغلاق"
      },
      "search_keywords": ["전자변 고착", "전자변 안 열림", "솔밸 안 열림", "솔밸 고착", "액관 솔밸 막힘", "전자변 통과 안됨", "냉매 안 흐름", "전자변 동작 안 함", "solenoid stuck closed", "solenoid valve seized", "电磁阀卡死", "電磁弁固着", "válvula bloqueada", "वाल्व जाम", "van kẹt", "วาล์วค้าง", "katup macet", "صمام عالق"],
      "downstream_effects": {
        "ko": ["코일 신호는 있으나 플런저 안 열림 → 냉매 흐름 차단 (액관 SV의 경우)", "TXV/EEV 입구로 냉매 공급 안 됨 → 증발기 냉매 부족", "저압(LP) 트립 — 흡입압 급강하로 LP 컷아웃 작동", "압축기 단속 운전 (LP 트립 → 재기동 → 다시 트립 반복) → 모터 과열", "냉장 능력 0 — 냉동기 정지 상태로 인지됨"],
        "en": ["Coil energized but plunger fails to open → refrigerant flow blocked", "No refrigerant supply to TXV/EEV → evaporator starvation", "Low-pressure (LP) trip — suction pressure crashes", "Compressor short-cycling (LP trip → restart → trip) → motor overheating", "Zero cooling — system perceived as completely down"],
        "zh": ["线圈通电但柱塞不开 → 制冷剂流被阻断", "TXV/EEV入口无制冷剂供应 → 蒸发器饥饿", "低压(LP)跳闸 — 吸气压力骤降", "压缩机短循环（LP跳→重启→跳）→ 电机过热", "制冷能力0 — 系统视为完全停机"],
        "ja": ["コイル通電してもプランジャー開かず → 冷媒流れ遮断", "TXV/EEV入口に冷媒供給なし → 蒸発器冷媒不足", "低圧(LP)トリップ — 吸入圧急降下", "圧縮機短サイクル（LPトリップ→再始動→再トリップ）→ モーター過熱", "冷却能力0 — システム完全停止状態"],
        "es": ["Bobina energizada pero émbolo no abre → flujo de refrigerante bloqueado", "Sin suministro a TXV/EEV → evaporador desabastecido", "Trip de baja presión (LP) — succión cae bruscamente", "Ciclos cortos del compresor (trip LP → reinicio → trip) → sobrecalentamiento", "Capacidad cero — sistema percibido como caído"],
        "hi": ["कॉइल एनर्जाइज़्ड लेकिन प्लंजर नहीं खुलता → रेफ्रिजरेंट प्रवाह अवरुद्ध", "TXV/EEV को रेफ्रिजरेंट सप्लाई नहीं → इवापोरेटर भूखा", "लो-प्रेशर (LP) ट्रिप — सक्शन प्रेशर गिरता", "कंप्रेसर शॉर्ट-साइकलिंग → मोटर ओवरहीट", "शून्य कूलिंग — सिस्टम पूरी तरह डाउन माना जाता"],
        "vi": ["Cuộn cấp điện nhưng pittông không mở → chặn dòng gas", "Không cấp gas vào TXV/EEV → dàn lạnh thiếu gas", "Ngắt áp thấp (LP) — áp suất hút sụt mạnh", "Máy nén short-cycling (ngắt LP → khởi động lại → ngắt) → quá nhiệt motor", "Năng suất bằng 0 — hệ thống coi như chết"],
        "th": ["คอยล์มีไฟแต่พลันเจอร์ไม่เปิด → ตัดการไหลของน้ำยา", "TXV/EEV ไม่ได้รับน้ำยา → เอวาโพเรเตอร์ขาดน้ำยา", "ตัดความดันต่ำ (LP) — แรงดันดูดลดฮวบ", "คอมเพรสเซอร์ short-cycling → มอเตอร์ร้อนเกิน", "ไม่มีความเย็น — ระบบเหมือนหยุดทำงาน"],
        "id": ["Kumparan dialiri tapi plunger tidak membuka → aliran refrigeran terblokir", "Tidak ada pasokan ke TXV/EEV → evaporator kekurangan", "Trip tekanan rendah (LP) — tekanan hisap anjlok", "Kompresor short-cycling → motor panas berlebih", "Kapasitas nol — sistem dianggap mati"],
        "ar": ["الملف يعمل لكن المكبس لا يفتح → إيقاف تدفق المبرد", "لا إمداد للـTXV/EEV → جوع المبخر", "قطع ضغط منخفض (LP) — ضغط الشفط ينهار", "الضاغط يدور قصير (LP → إعادة → قطع) → ارتفاع حرارة المحرك", "السعة صفر — النظام يُعتبر متوقفاً"]
      },
      "root_causes": {
        "ko": ["플런저 시트에 이물질 끼임 — 시스템 내 동가루·플럭스·오일 슬러지", "플런저 스템 부식 — 수분 유입으로 녹 발생 (특히 암모니아 시스템)", "스프링 피로 또는 절손", "오랜 정지 후 시트 고착 — 냉매-오일 잔류물이 굳음", "압력차 과대 — 코일이 이길 수 없는 ΔP (PMP 정격 초과)"],
        "en": ["Foreign matter on plunger seat — copper chips, flux, oil sludge", "Plunger stem corrosion — moisture intrusion (especially NH3)", "Spring fatigue or break", "Long shutdown causes seat sticking", "Differential pressure beyond coil's MOPD rating"],
        "zh": ["柱塞阀座异物 — 铜屑、焊剂、油泥", "柱塞杆腐蚀 — 水分侵入生锈（尤其氨系统）", "弹簧疲劳或断裂", "长期停机后阀座固化 — 制冷剂-油残留物硬化", "差压过大 — 超过线圈MOPD额定"],
        "ja": ["プランジャーシートに異物 — 銅粉・フラックス・オイルスラッジ", "プランジャー軸の腐食 — 水分侵入で錆（特にアンモニア系）", "スプリング疲労または折損", "長期停止後シート固着 — 冷媒-油残留物が硬化", "差圧過大 — コイルMOPD定格超過"],
        "es": ["Materia extraña en asiento — virutas de cobre, fundente, lodos de aceite", "Corrosión del vástago — ingreso de humedad (especialmente NH3)", "Fatiga o rotura del resorte", "Pegado del asiento tras paro largo", "Presión diferencial supera MOPD de bobina"],
        "hi": ["प्लंजर सीट पर बाहरी पदार्थ — कॉपर चिप्स, फ्लक्स, ऑयल स्लज", "प्लंजर स्टेम जंग — नमी (विशेषकर NH3)", "स्प्रिंग थकान या टूट", "लंबे शटडाउन के बाद सीट चिपकना", "MOPD से अधिक अंतर दबाव"],
        "vi": ["Vật lạ trên ghế pittông — mạt đồng, flux, cặn dầu", "Ăn mòn cán pittông — hơi ẩm (đặc biệt NH3)", "Lò xo mỏi hoặc gãy", "Dừng lâu gây dính ghế", "Chênh áp vượt MOPD của cuộn"],
        "th": ["สิ่งแปลกปลอมที่ฐานพลันเจอร์ — เศษทองแดง ฟลักซ์ ตะกอนน้ำมัน", "การกัดกร่อนก้านพลันเจอร์ — ความชื้น (โดยเฉพาะ NH3)", "สปริงล้าหรือหัก", "หยุดนานทำให้ฐานติด", "ความดันต่างเกิน MOPD ของคอยล์"],
        "id": ["Benda asing di dudukan plunger — serbuk tembaga, flux, lumpur oli", "Korosi tangkai plunger — kelembapan (terutama NH3)", "Pegas lelah atau patah", "Lama mati menyebabkan dudukan lengket", "Tekanan diferensial melampaui MOPD"],
        "ar": ["جسم غريب على مقعد المكبس — برادة نحاس، تدفق، حمأة زيت", "تآكل ساق المكبس — رطوبة (خاصة NH3)", "إجهاد أو كسر النابض", "إيقاف طويل يسبب التصاق المقعد", "فرق الضغط يتجاوز MOPD للملف"]
      },
      "diagnostic_indicators": {
        "ko": ["코일 양단 정격 전압 정상 (코일 자체 단선 아님)", "코일 인가 시 흡인음(딸깍) 약하거나 없음", "전자변 전·후단 압력 측정 — ΔP 큼 (액관 압력 → 0)", "수동 magnetic test stick으로 플런저 끌어당겨 보면 안 움직임", "본체 외부 두드림으로 일시 해제되면 고착 확정"],
        "en": ["Coil voltage normal (coil itself not open)", "Weak or no plunger click on energization", "Pressure across valve — large ΔP", "Manual magnetic test stick fails to lift plunger", "Light hammering temporarily releases → confirms stuck"],
        "zh": ["线圈两端额定电压正常（线圈本身未断）", "通电时柱塞吸合声弱或无", "阀前后压力测量 — ΔP大（液管压力→0）", "手持磁性测试棒无法吸起柱塞", "轻敲阀体临时解除 → 确认卡死"],
        "ja": ["コイル両端定格電圧正常（コイル自体は断線していない）", "通電時プランジャー吸引音（カチッ）弱いまたはなし", "弁前後圧力測定 — ΔP大（液管圧力→0）", "磁気テストスティックでプランジャー引き上げ不可", "本体軽打で一時解除 → 固着確定"],
        "es": ["Voltaje normal en bobina (bobina no abierta)", "Clic débil o ausente al energizar", "Presión a través válvula — gran ΔP (presión líquido→0)", "Stick magnético no levanta émbolo", "Golpe ligero libera temporalmente → confirma pegado"],
        "hi": ["कॉइल पर वोल्टेज सामान्य (कॉइल खुद ठीक)", "एनर्जाइज़ पर प्लंजर क्लिक कमजोर या अनुपस्थित", "वाल्व पर दबाव — बड़ा ΔP (लिक्विड लाइन→0)", "मैनुअल मैग्नेटिक स्टिक प्लंजर नहीं उठाता", "हल्का हथौड़ा अस्थायी रिलीज → जाम पुष्टि"],
        "vi": ["Điện áp cuộn bình thường (cuộn không hở)", "Tiếng click pittông yếu hoặc không có khi cấp điện", "Áp suất qua van — ΔP lớn (áp đường lỏng→0)", "Que test từ tính không nhấc được pittông", "Gõ nhẹ thân van giải phóng tạm thời → xác nhận kẹt"],
        "th": ["แรงดันคอยล์ปกติ (คอยล์ไม่เสีย)", "เสียงคลิกพลันเจอร์เบาหรือไม่มีเมื่อจ่ายไฟ", "ความดันคร่อมวาล์ว — ΔP ใหญ่ (ความดันท่อของเหลว→0)", "magnetic test stick ยกพลันเจอร์ไม่ได้", "เคาะตัววาล์วเบา ๆ ปลดชั่วคราว → ยืนยันค้าง"],
        "id": ["Tegangan kumparan normal (kumparan sendiri tidak terbuka)", "Klik plunger lemah atau tidak ada saat dialiri", "Tekanan melintasi katup — ΔP besar (tekanan line cair→0)", "Magnetic test stick tidak mengangkat plunger", "Pukulan ringan melepas sementara → konfirmasi macet"],
        "ar": ["جهد الملف طبيعي (الملف ليس مفتوحاً)", "طقطقة المكبس ضعيفة أو معدومة عند التشغيل", "الضغط عبر الصمام — ΔP كبير (ضغط خط السائل→0)", "عصا اختبار مغناطيسية لا ترفع المكبس", "طرق خفيف يحرر مؤقتاً → يؤكد الالتصاق"]
      },
      "actions": {
        "ko": ["응급: 본체 외부 가벼운 햄머링 + 코일 ON/OFF 반복 → 일시 해제 가능", "근본: 냉매 회수 → 밸브 본체 교체 (시트·플런저 동시 교체)", "교체 시 신규 드라이어 동시 설치 — 시스템 청정도 확보", "산성 슬러지 의심 시 시스템 플러시 + 새 오일 충전", "재발 방지: 액관 SV 전단에 strainer 추가 검토"],
        "en": ["Emergency: light hammering + coil cycling → temporary release", "Root: recover refrigerant → replace valve body", "Install new drier concurrently", "If acid sludge: system flush + new oil", "Prevention: consider strainer upstream"],
        "zh": ["应急：轻敲阀体 + 线圈ON/OFF反复 → 临时解除", "根本：回收制冷剂 → 更换阀体（座+柱塞）", "同时安装新干燥器", "怀疑酸性污染时系统冲洗+换油", "预防：液管SV上游加装过滤器"],
        "ja": ["応急：本体軽打 + コイルON/OFF反復 → 一時解除可", "根本：冷媒回収 → 弁本体交換（シート・プランジャー同時）", "交換時に新ドライヤー同時設置", "酸性スラッジ疑いはシステムフラッシュ+新油", "再発防止：液管SV上流にストレーナー追加検討"],
        "es": ["Emergencia: golpe ligero + ciclar bobina → liberación temporal", "Raíz: recuperar refrigerante → reemplazar cuerpo de válvula", "Instalar nuevo deshidratador concurrentemente", "Si lodo ácido: lavado de sistema + aceite nuevo", "Prevención: considerar filtro aguas arriba"],
        "hi": ["आपातकालीन: हल्का हथौड़ा + कॉइल ON/OFF → अस्थायी रिलीज", "मूल: रेफ्रिजरेंट रिकवर → वाल्व बॉडी बदलें", "नया ड्रायर एक साथ इंस्टॉल", "अम्लीय स्लज पर: सिस्टम फ्लश + नया तेल", "रोकथाम: SV से पहले स्ट्रेनर"],
        "vi": ["Khẩn cấp: gõ nhẹ + đóng/mở cuộn → giải phóng tạm thời", "Căn bản: thu hồi gas → thay thân van (ghế+pittông)", "Đồng thời lắp drier mới", "Nghi ngờ cặn axit: súc hệ thống + dầu mới", "Phòng ngừa: lắp lọc trước SV đường lỏng"],
        "th": ["ฉุกเฉิน: เคาะเบา + ปิด-เปิดคอยล์ → ปลดชั่วคราว", "พื้นฐาน: เก็บน้ำยา → เปลี่ยนตัววาล์ว (ฐาน+พลันเจอร์)", "ติดดรายเออร์ใหม่พร้อมกัน", "สงสัยตะกอนกรด: ล้างระบบ + เปลี่ยนน้ำมัน", "ป้องกัน: ติด strainer ก่อน SV ทางของเหลว"],
        "id": ["Darurat: pukul ringan + cycle kumparan → pelepasan sementara", "Akar: recovery refrigeran → ganti badan katup", "Pasang drier baru bersamaan", "Jika lumpur asam: flush sistem + oli baru", "Pencegahan: pertimbangkan strainer di hulu"],
        "ar": ["طارئ: طرق خفيف + تشغيل/إيقاف الملف → تحرير مؤقت", "الجذر: استرداد المبرد → استبدال جسم الصمام", "تركيب مجفف جديد بالتوازي", "عند الاشتباه بحمأة حمضية: غسل النظام + زيت جديد", "الوقاية: مصفاة قبل SV"]
      }
    },
    {
      "id": "sv_stuck_open",
      "part": "solenoid_valve",
      "fault_mode": "stuck_open",
      "title": {
        "ko": "전자변 열림 위치 고착 — 닫혀야 할 때 안 닫힘",
        "en": "Solenoid Valve Stuck Open — Fails to Close When Required",
        "zh": "电磁阀打开位置卡死 — 该关时不关",
        "ja": "電磁弁開位置固着 — 閉まるべき時に閉まらない",
        "es": "Válvula solenoide bloqueada abierta",
        "hi": "सोलेनॉइड वाल्व खुली स्थिति में जाम",
        "vi": "Van điện từ kẹt ở vị trí mở",
        "th": "โซลินอยด์วาล์วค้างที่ตำแหน่งเปิด",
        "id": "Katup solenoid macet pada posisi terbuka",
        "ar": "صمام لولبي عالق في وضع الفتح"
      },
      "search_keywords": ["전자변 안 닫힘", "솔밸 안 닫힘", "전자변 누설", "솔밸 누설", "전자변 새음", "냉매 계속 흐름", "정지해도 냉매 흐름", "solenoid stuck open", "solenoid won't close", "电磁阀关不上", "電磁弁閉まらない", "válvula no cierra", "वाल्व बंद नहीं", "van không đóng", "วาล์วไม่ปิด", "katup tidak menutup", "صمام لا يغلق"],
      "downstream_effects": {
        "ko": ["신호 OFF에도 밸브 열린 상태 → 냉매 차단 불능", "액관 SV 고착 시: 정지 중 액냉매가 저압측으로 자유 이동 → 압축기로 액냉매 마이그레이션", "다음 기동: 액압축 충격 → 압축기 밸브 깨짐·피스톤 파손", "핫가스 SV 고착 시: 정상 운전 중에도 핫가스가 증발기로 유입 → 냉방 능력 급감", "장기적으로 압축기 베어링 마모 가속, 시스템 효율 30~50% 하락"],
        "en": ["Valve stays open even when de-energized", "Liquid line SV stuck open: liquid migration during off → liquid in compressor", "Next startup: liquid slugging → compressor damage", "Hot-gas SV stuck open: hot gas leaks into evaporator → capacity drops", "Long-term: bearing wear, 30–50% efficiency loss"],
        "zh": ["断电仍处开启状态 → 无法切断制冷剂", "液管SV卡死开启：停机时液冷媒自由迁移到低压侧 → 进入压缩机", "下次启动：液击 → 压缩机阀片破裂、活塞损坏", "热气SV卡死开启：正常运行时热气漏入蒸发器 → 制冷能力骤降", "长期：轴承磨损加速，系统效率下降30-50%"],
        "ja": ["信号OFFでも弁は開いたまま → 冷媒遮断不能", "液管SV開固着時：停止中に液冷媒が低圧側へ自由移動 → 圧縮機へ液冷媒マイグレーション", "次回始動：液圧縮衝撃 → 圧縮機弁破損・ピストン損傷", "ホットガスSV開固着時：通常運転中もホットガスが蒸発器へ流入 → 冷却能力急減", "長期：圧縮機ベアリング摩耗加速、システム効率30~50%低下"],
        "es": ["Válvula permanece abierta aún sin energía", "SV línea líquido pegado abierto: migración durante off → líquido en compresor", "Próximo arranque: golpe de líquido → daño compresor", "SV gas caliente pegado abierto: gas caliente fuga al evaporador → capacidad cae", "Largo plazo: desgaste cojinetes, pérdida 30–50% eficiencia"],
        "hi": ["डी-एनर्जाइज़्ड पर भी वाल्व खुला रहता", "लिक्विड लाइन SV स्टक ओपन: ऑफ के दौरान लिक्विड कंप्रेसर में जाता", "अगले स्टार्टअप: लिक्विड स्लगिंग → कंप्रेसर क्षति", "हॉट गैस SV स्टक ओपन: हॉट गैस इवापोरेटर में लीक → क्षमता गिरती", "लंबे समय में: बेयरिंग घिसाव, 30–50% दक्षता हानि"],
        "vi": ["Van vẫn mở dù đã ngắt điện", "SV đường lỏng kẹt mở: gas lỏng di chuyển khi off → vào máy nén", "Khởi động tiếp: nén lỏng → hỏng máy nén", "SV gas nóng kẹt mở: gas nóng rò sang dàn lạnh → giảm năng suất", "Dài hạn: mòn bạc đạn, mất 30–50% hiệu suất"],
        "th": ["วาล์วยังเปิดแม้ตัดไฟ", "SV ทางของเหลวค้างเปิด: น้ำยาเหลวย้ายช่วงปิดเครื่อง → เข้าคอมเพรสเซอร์", "เริ่มใหม่: liquid slugging → คอมเพรสเซอร์เสียหาย", "SV แก๊สร้อนค้างเปิด: แก๊สร้อนรั่วเข้าเอวาโพเรเตอร์ → ความเย็นลด", "ระยะยาว: แบริ่งสึก, ประสิทธิภาพลด 30–50%"],
        "id": ["Katup tetap terbuka meski tidak dialiri", "SV liquid line macet terbuka: migrasi cairan saat off → ke kompresor", "Startup berikutnya: liquid slugging → kerusakan kompresor", "SV hot-gas macet terbuka: hot gas bocor ke evaporator → kapasitas turun", "Jangka panjang: keausan bearing, kehilangan efisiensi 30–50%"],
        "ar": ["الصمام يبقى مفتوحاً حتى بدون تيار", "صمام لولبي لخط السائل عالق مفتوحاً: هجرة السائل أثناء التوقف → إلى الضاغط", "عند التشغيل التالي: ضربة سائلة → ضرر الضاغط", "صمام الغاز الساخن عالق مفتوحاً: تسرب الغاز الساخن إلى المبخر → انخفاض السعة", "طويل الأمد: تآكل المحامل، فقد 30–50% كفاءة"]
      },
      "root_causes": {
        "ko": ["플런저 시트 마모·손상 — 잔류물·스파크 침식", "스프링 절손 또는 약화 — 닫힘력 부족", "본체 내부 큰 이물 끼임", "코일 절연 일부 단락 — 약한 자력 잔존", "고온·고압 운전 누적 — 시트 변형"],
        "en": ["Plunger seat wear — debris/spark erosion", "Spring break or fatigue", "Large debris inside body", "Partial coil short — residual magnetic force", "High temp/pressure cycle accumulation"],
        "zh": ["柱塞阀座磨损 — 残留物/电火花侵蚀", "弹簧断裂或疲劳", "本体内大异物", "线圈部分短路 — 残留磁力", "高温高压循环累积 — 阀座变形"],
        "ja": ["プランジャーシート摩耗 — 残留物・スパーク侵食", "スプリング破断または疲労", "本体内に大型異物", "コイル一部短絡 — 残留磁力", "高温高圧運転累積 — シート変形"],
        "es": ["Desgaste asiento — erosión por residuos/chispa", "Rotura o fatiga resorte", "Residuos grandes dentro", "Corto parcial bobina — fuerza magnética residual", "Acumulación ciclos alta temp/presión"],
        "hi": ["प्लंजर सीट घिसाव", "स्प्रिंग टूट या थकान", "बड़ा मलबा अंदर", "कॉइल आंशिक शॉर्ट — अवशिष्ट चुंबकीय बल", "उच्च तापमान/दबाव चक्र संचय"],
        "vi": ["Mòn ghế pittông", "Lò xo gãy hoặc mỏi", "Vật lạ lớn bên trong", "Cuộn chập một phần — lực từ dư", "Tích lũy chu trình nhiệt độ/áp cao"],
        "th": ["สึกฐานพลันเจอร์", "สปริงหักหรือล้า", "เศษใหญ่ในตัววาล์ว", "คอยล์ลัดบางส่วน — แรงแม่เหล็กตกค้าง", "สะสมรอบอุณหภูมิ/ความดันสูง"],
        "id": ["Aus dudukan plunger", "Pegas patah atau lelah", "Puing besar di dalam", "Kumparan korslet sebagian — gaya magnetik sisa", "Akumulasi siklus suhu/tekanan tinggi"],
        "ar": ["تآكل مقعد المكبس", "كسر أو إجهاد النابض", "حطام كبير داخل الجسم", "قصر جزئي في الملف — قوة مغناطيسية متبقية", "تراكم دورات الحرارة/الضغط العالي"]
      },
      "diagnostic_indicators": {
        "ko": ["신호 OFF 후에도 전자변 통과 냉매음", "정지 후 5분 후 저압측 압력 정상보다 ↑ (균형 압력)", "사이트글라스 — 정지 중에도 냉매 흐름 흔적", "본체 온도 — 정지 후에도 차가움 또는 뜨거움 (지속 흐름)", "전류 측정 — OFF 시 코일 누설 전류"],
        "en": ["Refrigerant flow audible when de-energized", "After OFF, low-side pressure equalized abnormally fast", "Sight glass shows refrigerant flow during shutdown", "Body temp stays cold/hot after OFF", "Current measurement detects leakage when supposedly OFF"],
        "zh": ["断电后仍有制冷剂流声", "停机后5分钟低压侧压力异常↑（达到均衡压力）", "视液镜 — 停机时仍有制冷剂流痕迹", "阀体温度 — 停机后仍冷或热（流动持续）", "电流测量 — OFF时线圈泄漏电流"],
        "ja": ["信号OFF後も電磁弁を通過する冷媒音", "停止後5分で低圧側圧力が正常より↑（均衡圧力）", "サイトグラス — 停止中も冷媒流れ痕跡", "本体温度 — 停止後も冷たいまたは熱い（流れ持続）", "電流測定 — OFF時にコイル漏れ電流"],
        "es": ["Flujo audible cuando desenergizado", "Después OFF, presión baja iguala anormalmente rápido", "Visor muestra flujo durante apagado", "Temperatura cuerpo permanece fría/caliente tras OFF", "Corriente — fuga en bobina cuando OFF"],
        "hi": ["डी-एनर्जाइज़्ड पर रेफ्रिजरेंट प्रवाह सुनाई", "OFF के 5 मिनट बाद लो-साइड दबाव असामान्य ↑", "साइट ग्लास शटडाउन में प्रवाह दिखाता", "OFF के बाद बॉडी तापमान ठंडा/गर्म", "करंट — OFF पर कॉइल लीकेज"],
        "vi": ["Nghe tiếng gas chảy khi mất điện", "Sau 5 phút OFF, áp thấp tăng bất thường", "Mắt kính thấy gas chảy lúc dừng", "Nhiệt độ thân van vẫn lạnh/nóng sau OFF", "Đo dòng — rò cuộn khi OFF"],
        "th": ["ได้ยินเสียงน้ำยาไหลเมื่อไม่มีไฟ", "หลัง OFF 5 นาที ความดันต่ำเพิ่มผิดปกติ", "ไซต์กลาสเห็นน้ำยาไหลขณะหยุด", "อุณหภูมิตัววาล์วยังเย็น/ร้อนหลัง OFF", "วัดกระแส — รั่วในคอยล์เมื่อ OFF"],
        "id": ["Aliran refrigeran terdengar saat tidak dialiri", "Setelah OFF 5 menit, tekanan rendah naik abnormal", "Sight glass menunjukkan aliran saat shutdown", "Suhu badan tetap dingin/panas setelah OFF", "Arus — kebocoran di kumparan saat OFF"],
        "ar": ["تدفق مسموع عند انقطاع التيار", "بعد 5 دقائق OFF، يتعادل الضغط المنخفض بسرعة غير طبيعية", "زجاج الرؤية يظهر تدفقاً أثناء الإيقاف", "حرارة الجسم تبقى باردة/ساخنة بعد OFF", "قياس التيار — تسرب في الملف عند OFF"]
      },
      "actions": {
        "ko": ["근본: 냉매 회수 → 밸브 본체 교체", "코일 누설 의심 시 코일 단독 교체 후 재테스트", "교체 시 드라이어 동시 설치", "큰 이물 발견 시 시스템 전체 플러시 권장", "재발 방지: 시스템 진공/충전 절차 강화"],
        "en": ["Root: recover refrigerant → replace valve body", "If coil leakage: replace coil first and retest", "Install new drier concurrently", "Major debris: full system flush", "Prevention: tighten vacuum/charging procedure"],
        "zh": ["根本：回收制冷剂 → 更换阀体", "怀疑线圈漏电先换线圈再测试", "同时安装新干燥器", "发现大异物时全系统冲洗", "预防：加强抽真空/充注程序"],
        "ja": ["根本：冷媒回収 → 弁本体交換", "コイル漏れ疑い時はコイル単独交換後再テスト", "交換時にドライヤー同時設置", "大型異物発見時はシステム全体フラッシュ", "再発防止：真空・充填手順強化"],
        "es": ["Raíz: recuperar refrigerante → reemplazar cuerpo", "Si fuga bobina: reemplazar bobina primero y retest", "Instalar nuevo deshidratador", "Residuo mayor: lavado sistema completo", "Prevención: ajustar procedimiento vacío/carga"],
        "hi": ["मूल: रेफ्रिजरेंट रिकवर → वाल्व बॉडी बदलें", "कॉइल लीकेज पर: कॉइल पहले बदलें", "नया ड्रायर एक साथ", "बड़ा मलबा: पूर्ण सिस्टम फ्लश", "रोकथाम: वैक्यूम/चार्ज प्रक्रिया मजबूत"],
        "vi": ["Căn bản: thu hồi gas → thay thân van", "Nghi ngờ rò cuộn: thay cuộn trước rồi test", "Lắp drier mới đồng thời", "Phát hiện vật lạ lớn: súc toàn hệ thống", "Phòng ngừa: chặt chẽ quy trình hút chân không/nạp"],
        "th": ["พื้นฐาน: เก็บน้ำยา → เปลี่ยนตัววาล์ว", "สงสัยรั่วคอยล์: เปลี่ยนคอยล์ก่อนทดสอบ", "ติดดรายเออร์ใหม่พร้อมกัน", "พบเศษใหญ่: ล้างทั้งระบบ", "ป้องกัน: เข้มงวดขั้นตอนสุญญากาศ/ชาร์จ"],
        "id": ["Akar: recovery refrigeran → ganti badan katup", "Jika kebocoran kumparan: ganti kumparan dulu lalu test", "Pasang drier baru bersamaan", "Puing besar: flush seluruh sistem", "Pencegahan: perketat prosedur vakum/pengisian"],
        "ar": ["الجذر: استرداد المبرد → استبدال جسم الصمام", "عند الاشتباه بتسرب الملف: استبدل الملف أولاً ثم اختبر", "تركيب مجفف جديد بالتوازي", "حطام كبير: غسل كامل للنظام", "الوقاية: تشديد إجراء التفريغ/الشحن"]
      }
    },
    {
      "id": "sv_seat_leakage",
      "part": "solenoid_valve",
      "fault_mode": "seat_leakage",
      "title": {
        "ko": "전자변 시트 누설 — 부분 밀폐 실패",
        "en": "Solenoid Valve Seat Leakage — Partial Seal Failure",
        "zh": "电磁阀阀座泄漏 — 部分密封失败",
        "ja": "電磁弁シート漏れ — 部分シール不良",
        "es": "Fuga en asiento de válvula solenoide",
        "hi": "सोलेनॉइड वाल्व सीट रिसाव",
        "vi": "Rò ghế van điện từ",
        "th": "การรั่วที่ฐานโซลินอยด์วาล์ว",
        "id": "Kebocoran dudukan katup solenoid",
        "ar": "تسرب مقعد الصمام اللولبي"
      },
      "search_keywords": ["전자변 누설", "전자변 새음", "솔밸 누설", "솔밸 시트", "전자변 부분 닫힘", "압력 균형 시간 빠름", "solenoid seat leakage", "solenoid valve weeping", "阀座泄漏", "シート漏れ", "fuga asiento", "सीट रिसाव", "rò ghế van", "รั่วฐานวาล์ว", "bocor dudukan", "تسرب المقعد"],
      "downstream_effects": {
        "ko": ["닫힘 명령 시 미세 누설 — stuck open만큼 심하지 않으나 점진 악화", "정지 후 저압측 균형 압력 도달 시간 비정상적으로 짧음 (정상 30분+ → 5분 이내)", "압축기 OFF 동안 액냉매가 천천히 저압측으로 이동 → 다음 기동 시 액 슬러그 가능", "팽창밸브 헌팅 — 액관 압력 변동으로 인한 과열도 불안정", "장기 운전 시 압축기 정지 후 재기동 패턴이 점차 거칠어짐"],
        "en": ["Micro leakage on close — progressively worsens", "Equalization time abnormally short (normal 30+ min → under 5 min)", "Liquid migrates slowly during OFF → liquid slugging possible", "TXV hunting — superheat instability", "Long-term: restart pattern progressively rougher"],
        "zh": ["关闭时微泄漏 — 比卡死开严重程度低但逐渐恶化", "停机后低压均衡时间异常短（正常30分钟+→5分钟内）", "压缩机OFF期间液冷媒缓慢迁移到低压侧 → 下次启动可能液击", "膨胀阀震荡 — 液管压力波动导致过热不稳", "长期：压缩机停机后再启动模式逐渐粗糙"],
        "ja": ["閉指令時微少漏れ — stuck openほど深刻でないが進行的に悪化", "停止後低圧側均衡圧力到達時間異常に短い（正常30分+ → 5分以内）", "圧縮機OFF中に液冷媒がゆっくり低圧側へ移動 → 次回始動時に液スラッグ可能性", "膨張弁ハンチング — 液管圧力変動で過熱度不安定", "長期：圧縮機停止後再始動パターン徐々に粗く"],
        "es": ["Micro fuga al cerrar — empeora progresivamente", "Tiempo de igualación anormalmente corto (normal 30+min → bajo 5min)", "Líquido migra durante OFF → slugging posible", "Caza de TXV — inestabilidad sobrecalentamiento", "Largo plazo: patrón reinicio progresivamente más áspero"],
        "hi": ["बंद कमांड पर सूक्ष्म रिसाव — प्रगतिशील रूप से बिगड़ता", "बराबरी समय असामान्य रूप से कम (सामान्य 30+ मिनट → 5 मिनट के अंदर)", "OFF के दौरान लिक्विड माइग्रेशन → स्लगिंग संभव", "TXV हंटिंग — सुपरहीट अस्थिरता", "लंबे समय में: रीस्टार्ट पैटर्न खुरदरा"],
        "vi": ["Rò vi mô khi đóng — xấu dần", "Thời gian cân bằng bất thường ngắn (bình thường 30+ phút → dưới 5 phút)", "Gas lỏng di chuyển khi OFF → có thể slugging", "TXV hunting — siêu nhiệt không ổn định", "Dài hạn: mẫu khởi động lại dần thô"],
        "th": ["รั่วเล็กตอนปิด — แย่ลงเรื่อย ๆ", "เวลาปรับสมดุลสั้นผิดปกติ (ปกติ 30+ นาที → ภายใน 5 นาที)", "น้ำยาเหลวย้ายช่วง OFF → อาจ slugging", "TXV hunting — superheat ไม่นิ่ง", "ระยะยาว: รูปแบบรีสตาร์ทค่อย ๆ หยาบ"],
        "id": ["Kebocoran mikro saat tutup — memburuk progresif", "Waktu pemerataan abnormal cepat (normal 30+ menit → dalam 5 menit)", "Migrasi cairan saat OFF → slugging mungkin", "TXV hunting — superheat tidak stabil", "Jangka panjang: pola restart progresif kasar"],
        "ar": ["تسرب دقيق عند الإغلاق — يسوء تدريجياً", "وقت المعادلة قصير جداً (طبيعي 30+ دقيقة → أقل من 5 دقائق)", "هجرة السائل أثناء OFF → ضربة سائلة ممكنة", "TXV هانتنج — عدم استقرار التحميص", "طويل الأمد: نمط إعادة تشغيل أخشن تدريجياً"]
      },
      "root_causes": {
        "ko": ["시트 면 부식·핏팅 — 산성 냉매·수분 노출 누적", "이물질 흠집 — 한 번 끼였다 빠진 후 시트 표면 미세 흠", "오랜 사용 마모 — 1만+ 사이클 후 자연 마모", "고압 펄스 충격 — 인접 밸브 갑작스런 닫힘"],
        "en": ["Seat corrosion/pitting — acidic refrigerant + moisture", "Debris scratch", "Long-term wear after 10,000+ cycles", "High-pressure pulse impact"],
        "zh": ["阀座腐蚀/点蚀 — 酸性制冷剂+水分累积暴露", "异物划痕", "长期磨损（1万+循环后）", "高压脉冲冲击"],
        "ja": ["シート面腐食・点食 — 酸性冷媒・水分曝露累積", "異物擦り傷", "長期使用摩耗 — 1万+サイクル後", "高圧パルス衝撃"],
        "es": ["Corrosión/picaduras asiento — refrigerante ácido + humedad", "Rayadura por residuos", "Desgaste largo plazo tras 10,000+ ciclos", "Impacto pulso alta presión"],
        "hi": ["सीट जंग/पिटिंग — अम्लीय रेफ्रिजरेंट + नमी", "मलबे की खरोंच", "10,000+ साइकल बाद घिसाव", "उच्च दबाव पल्स आघात"],
        "vi": ["Ăn mòn/rỗ ghế — gas axit + ẩm", "Vết xước do vật lạ", "Mòn dài hạn sau 10.000+ chu kỳ", "Va đập xung áp cao"],
        "th": ["การกัดกร่อน/พิตติ้งฐาน — น้ำยาเป็นกรด + ความชื้น", "รอยขีดจากเศษ", "สึกระยะยาวหลัง 10,000+ รอบ", "แรงกระแทกพัลส์ความดันสูง"],
        "id": ["Korosi/pitting dudukan — refrigeran asam + kelembapan", "Goresan oleh puing", "Aus jangka panjang setelah 10.000+ siklus", "Hantaman pulsa tekanan tinggi"],
        "ar": ["تآكل/تنقر المقعد — مبرد حمضي + رطوبة", "خدش بسبب الحطام", "تآكل طويل الأمد بعد 10,000+ دورة", "صدمة نبضية عالية الضغط"]
      },
      "diagnostic_indicators": {
        "ko": ["정지 후 저압측 압력 그래프 — 비정상적으로 빠른 균형 도달", "전자변 본체 온도 — 정지 후에도 미지근 (미세 흐름)", "초음파 누설 검출기 — 시트 통과 미세 가스 흐름음 감지", "사이트글라스 — 정지 중 미세 버블 또는 흐름 흔적"],
        "en": ["Low-side pressure graph — abnormally fast equalization", "Valve body slightly warm after OFF", "Ultrasonic leak detector — micro flow", "Sight glass — micro bubbles during shutdown"],
        "zh": ["停机后低压侧压力图 — 异常快速达到均衡", "阀体温度 — OFF后仍温温（微流）", "超声波检漏仪 — 检测阀座微气流", "视液镜 — 停机时微气泡或流动痕迹"],
        "ja": ["停止後低圧側圧力グラフ — 異常に速い均衡到達", "弁本体温度 — OFF後もやや温かい（微流）", "超音波漏れ検知器 — シート通過微小ガス流音", "サイトグラス — 停止中微小バブルまたは流れ痕跡"],
        "es": ["Gráfico presión baja — igualación anormalmente rápida", "Cuerpo válvula tibio tras OFF", "Detector ultrasónico — flujo micro", "Visor — burbujas micro durante apagado"],
        "hi": ["लो-साइड दबाव ग्राफ — असामान्य तेज बराबरी", "OFF के बाद वाल्व बॉडी हल्का गर्म", "अल्ट्रासोनिक लीक डिटेक्टर — माइक्रो फ्लो", "साइट ग्लास — शटडाउन में माइक्रो बबल"],
        "vi": ["Đồ thị áp thấp — cân bằng bất thường nhanh", "Thân van hơi ấm sau OFF", "Đầu dò siêu âm — vi dòng", "Mắt kính — bọt vi mô lúc dừng"],
        "th": ["กราฟความดันต่ำ — ปรับสมดุลเร็วผิดปกติ", "ตัววาล์วอุ่นเล็กน้อยหลัง OFF", "เครื่องตรวจรั่วอัลตราโซนิก — micro flow", "ไซต์กลาส — ฟองอากาศเล็กตอนหยุด"],
        "id": ["Grafik tekanan rendah — pemerataan abnormal cepat", "Badan katup hangat setelah OFF", "Detektor ultrasonik — aliran mikro", "Sight glass — gelembung mikro saat shutdown"],
        "ar": ["رسم ضغط الجانب المنخفض — معادلة سريعة غير طبيعية", "جسم الصمام دافئ قليلاً بعد OFF", "كاشف فوق صوتي — تدفق دقيق", "زجاج الرؤية — فقاعات دقيقة أثناء الإيقاف"]
      },
      "actions": {
        "ko": ["초기 진단 — 균형 시간 측정 (정상 30분+, 누설 시 5분 이내)", "냉매 회수 → 본체 교체 (코일 재사용 가능)", "교체 시 드라이어 동시 설치 + 산성도 검사 (오일 산가)", "산성 슬러지 확인되면 시스템 플러시 + 새 오일 충전"],
        "en": ["Initial: measure equalization time", "Recover refrigerant → replace valve body (coil reusable)", "Install new drier + check oil acidity (TAN)", "If acid sludge: flush + new oil"],
        "zh": ["初步：测量均衡时间", "回收制冷剂 → 更换阀体（线圈可复用）", "同时安装干燥器+检查酸性（油酸值）", "若酸性污染：冲洗+新油"],
        "ja": ["初期：均衡時間測定", "冷媒回収 → 弁本体交換（コイル再利用可）", "ドライヤー同時設置+酸性度検査（油酸価）", "酸性スラッジ確認時はシステムフラッシュ+新油"],
        "es": ["Inicial: medir tiempo igualación", "Recuperar refrigerante → reemplazar cuerpo (bobina reutilizable)", "Instalar deshidratador + chequear acidez (TAN)", "Si lodo ácido: lavado + aceite nuevo"],
        "hi": ["प्रारंभिक: बराबरी समय मापें", "रेफ्रिजरेंट रिकवर → बॉडी बदलें (कॉइल पुनः उपयोग)", "ड्रायर इंस्टॉल + तेल अम्लता जांच (TAN)", "अम्लीय स्लज: फ्लश + नया तेल"],
        "vi": ["Ban đầu: đo thời gian cân bằng", "Thu hồi gas → thay thân van (cuộn tái sử dụng)", "Lắp drier + kiểm tra axit dầu (TAN)", "Nếu cặn axit: súc + dầu mới"],
        "th": ["เบื้องต้น: วัดเวลาปรับสมดุล", "เก็บน้ำยา → เปลี่ยนตัววาล์ว (คอยล์ใช้ใหม่ได้)", "ติดดรายเออร์ + ตรวจกรดน้ำมัน (TAN)", "ถ้าตะกอนกรด: ล้าง + น้ำมันใหม่"],
        "id": ["Awal: ukur waktu pemerataan", "Recovery refrigeran → ganti badan (kumparan dapat dipakai ulang)", "Pasang drier + cek keasaman oli (TAN)", "Jika lumpur asam: flush + oli baru"],
        "ar": ["أولي: قياس وقت المعادلة", "استرداد المبرد → استبدال الجسم (الملف قابل لإعادة الاستخدام)", "تركيب مجفف + فحص حموضة الزيت (TAN)", "عند حمأة حمضية: غسل + زيت جديد"]
      }
    },
    {
      "id": "sv_low_voltage",
      "part": "solenoid_valve",
      "fault_mode": "low_voltage",
      "title": {
        "ko": "전자변 전압 강하·결상 — 작동 불완전",
        "en": "Solenoid Valve Low Voltage / Phase Loss — Incomplete Actuation",
        "zh": "电磁阀电压不足/缺相 — 动作不完全",
        "ja": "電磁弁電圧降下・欠相 — 作動不完全",
        "es": "Bajo voltaje / pérdida de fase en válvula solenoide",
        "hi": "सोलेनॉइड वाल्व लो वोल्टेज / फेज लॉस",
        "vi": "Sụt áp / mất pha van điện từ",
        "th": "แรงดันตก / ขาดเฟสที่โซลินอยด์วาล์ว",
        "id": "Tegangan rendah / hilang fasa katup solenoid",
        "ar": "انخفاض الجهد / فقدان الطور للصمام اللولبي"
      },
      "search_keywords": ["전자변 약하게 작동", "전자변 떨림", "솔밸 떨림", "솔밸 진동", "전자변 윙윙거림", "전자변 험", "전압 부족", "solenoid chattering", "solenoid hum", "low voltage solenoid", "电磁阀颤动", "電磁弁ハミング", "válvula vibra", "वाल्व हम", "van rung", "วาล์วสั่น", "katup bergetar", "اهتزاز الصمام"],
      "downstream_effects": {
        "ko": ["코일 자력 부족 → 플런저 진동(chattering) — 윙윙거림 또는 떨리는 소리", "부분 흡인 상태 — 완전히 열리지도 닫히지도 않음", "냉매 흐름 불안정 → TXV 헌팅 → 과열도 변동 ±5°C 이상", "코일 진동으로 발열 누적 → 결국 코일 소손", "다른 부품(컨택터·릴레이)도 같은 전원 영향 → 시스템 전반 불안정"],
        "en": ["Insufficient coil force → plunger chattering", "Partial pull-in", "Unstable flow → TXV hunting → superheat ±5°C", "Heat buildup → eventual coil burnout", "System-wide instability"],
        "zh": ["线圈磁力不足 → 柱塞颤动 — 嗡嗡声或抖动", "部分吸合 — 既不完全开也不完全闭", "制冷剂流不稳定 → TXV震荡 → 过热度变动±5°C+", "线圈振动累积发热 → 最终线圈烧毁", "其他部件（接触器·继电器）也受同电源影响 → 系统整体不稳定"],
        "ja": ["コイル磁力不足 → プランジャー振動（チャタリング）— ハミングまたは振え音", "部分吸引状態 — 完全開も完全閉もしない", "冷媒流れ不安定 → 膨張弁ハンチング → 過熱度変動±5°C以上", "コイル振動で発熱累積 → 最終的にコイル焼損", "他部品（コンタクタ・リレー）も同電源影響 → システム全般不安定"],
        "es": ["Fuerza bobina insuficiente → chattering del émbolo", "Atracción parcial", "Flujo inestable → caza TXV → sobrecalentamiento ±5°C", "Acumulación calor → quemado bobina eventualmente", "Inestabilidad sistema"],
        "hi": ["कॉइल बल अपर्याप्त → प्लंजर चैटरिंग", "आंशिक खिंचाव", "अस्थिर प्रवाह → TXV हंटिंग → सुपरहीट ±5°C", "गर्मी जमाव → अंततः कॉइल जलना", "सिस्टम-व्यापी अस्थिरता"],
        "vi": ["Lực cuộn không đủ → pittông chattering", "Hút một phần", "Dòng chảy không ổn định → TXV hunting → siêu nhiệt ±5°C", "Tích nhiệt → cuối cùng cháy cuộn", "Bất ổn toàn hệ thống"],
        "th": ["แรงคอยล์ไม่พอ → พลันเจอร์สั่น (chattering)", "ดึงเข้าบางส่วน", "การไหลไม่นิ่ง → TXV hunting → superheat ±5°C", "ความร้อนสะสม → คอยล์ไหม้ในที่สุด", "ระบบไม่นิ่งทั้งระบบ"],
        "id": ["Gaya kumparan tidak cukup → plunger chattering", "Tarikan parsial", "Aliran tidak stabil → TXV hunting → superheat ±5°C", "Akumulasi panas → akhirnya kumparan terbakar", "Ketidakstabilan seluruh sistem"],
        "ar": ["قوة الملف غير كافية → اهتزاز المكبس", "جذب جزئي", "تدفق غير مستقر → TXV هانتنج → تحميص ±5°C", "تراكم الحرارة → احتراق الملف في النهاية", "عدم استقرار النظام"]
      },
      "root_causes": {
        "ko": ["공급 전원 자체 부족 — 정격 90% 이하 (예: 220V → 195V 이하)", "3상 결상 — 1상 차단기·퓨즈 단선", "긴 케이블 인한 전압 강하 — 25mm² 미만 + 50m 초과", "변압기·UPS 용량 부족 — 동시 기동 시 일시 dip", "결선 접촉 불량 — 단자 산화"],
        "en": ["Supply voltage below 90% rated", "3-phase loss", "Long cable run voltage drop", "Transformer/UPS undersized", "Loose terminal — oxidation"],
        "zh": ["供电不足 — 额定90%以下（如220V→195V以下）", "三相缺相 — 1相断路器/熔断器断", "长电缆电压降 — 25mm²以下+50m以上", "变压器/UPS容量不足 — 同时启动时瞬间下降", "接线接触不良 — 端子氧化"],
        "ja": ["供給電源不足 — 定格90%以下（例：220V→195V以下）", "3相欠相 — 1相ブレーカー・ヒューズ断線", "長ケーブル電圧降下 — 25mm²未満+50m超過", "変圧器・UPS容量不足 — 同時始動時一時dip", "結線接触不良 — 端子酸化"],
        "es": ["Tensión suministro bajo 90%", "Pérdida fase 3", "Caída tensión cable largo", "Transformador/UPS subdimensionado", "Terminal flojo — oxidación"],
        "hi": ["सप्लाई वोल्टेज 90% से कम", "3-फेज हानि", "लंबे केबल वोल्टेज ड्रॉप", "ट्रांसफॉर्मर/UPS कम क्षमता", "ढीला टर्मिनल — ऑक्सीडेशन"],
        "vi": ["Điện áp dưới 90% định mức", "Mất pha 3", "Sụt áp do cáp dài", "Biến áp/UPS thiếu công suất", "Đầu cốt lỏng — ô-xy hóa"],
        "th": ["แรงดันต่ำกว่า 90% พิกัด", "ขาด 3 เฟส", "แรงดันตกจากสายยาว", "หม้อแปลง/UPS ขนาดเล็กเกิน", "ขั้วต่อหลวม — ออกซิเดชัน"],
        "id": ["Tegangan suplai di bawah 90% rated", "Kehilangan fasa 3", "Penurunan tegangan kabel panjang", "Trafo/UPS undersized", "Terminal longgar — oksidasi"],
        "ar": ["جهد الإمداد أقل من 90% المقنن", "فقدان طور 3", "انخفاض الجهد بسبب كابل طويل", "محول/UPS صغير", "طرف فضفاض — أكسدة"]
      },
      "diagnostic_indicators": {
        "ko": ["코일 양단 인가 전압 측정 — 정격 90% 미만", "코일에서 연속 윙윙거림 (정상은 처음 흡인 후 정숙)", "본체 온도 — 정상보다 뜨거움", "공급 측 3상 전압 균형 측정 (불평형 ≤2% 정상)", "단자 접촉 저항 — 마이크로옴 단위"],
        "en": ["Coil voltage below 90% rated", "Continuous humming (normal: silent after initial pull-in)", "Body temperature higher than normal", "3-phase voltage imbalance ≤2%", "Terminal contact resistance"],
        "zh": ["线圈电压测量 — 额定90%以下", "线圈持续嗡嗡声（正常初始吸合后静音）", "本体温度 — 比正常高", "供电侧三相电压均衡（不平衡≤2%为正常）", "端子接触电阻 — 微欧级"],
        "ja": ["コイル両端電圧測定 — 定格90%未満", "コイル連続ハミング音（正常は初期吸引後静か）", "本体温度 — 正常より熱い", "供給側3相電圧均衡測定（不平衡≤2%正常）", "端子接触抵抗 — マイクロオーム単位"],
        "es": ["Voltaje bobina bajo 90%", "Zumbido continuo (normal: silencio tras atracción inicial)", "Temperatura cuerpo más alta", "Equilibrio voltaje 3-fase ≤2%", "Resistencia contacto terminal"],
        "hi": ["कॉइल वोल्टेज 90% से कम", "लगातार हम (सामान्य: प्रारंभिक खिंचाव के बाद शांत)", "बॉडी तापमान सामान्य से अधिक", "3-फेज वोल्टेज असंतुलन ≤2%", "टर्मिनल संपर्क प्रतिरोध"],
        "vi": ["Điện áp cuộn dưới 90% định mức", "Hum liên tục (bình thường: yên sau hút ban đầu)", "Nhiệt độ thân cao hơn bình thường", "Cân bằng điện áp 3 pha ≤2%", "Điện trở tiếp xúc đầu cốt"],
        "th": ["แรงดันคอยล์ต่ำกว่า 90% พิกัด", "เสียงฮัมต่อเนื่อง (ปกติ: เงียบหลังดึงเข้าครั้งแรก)", "อุณหภูมิตัววาล์วสูงกว่าปกติ", "สมดุลแรงดัน 3 เฟส ≤2%", "ความต้านทานสัมผัสขั้วต่อ"],
        "id": ["Tegangan kumparan di bawah 90% rated", "Dengung kontinu (normal: senyap setelah tarikan awal)", "Suhu badan lebih tinggi", "Keseimbangan tegangan 3-fasa ≤2%", "Resistansi kontak terminal"],
        "ar": ["جهد الملف أقل من 90% المقنن", "طنين مستمر (طبيعي: صامت بعد الجذب الأولي)", "حرارة الجسم أعلى من الطبيعي", "توازن جهد 3 طور ≤2%", "مقاومة تلامس الطرف"]
      },
      "actions": {
        "ko": ["공급 전압 정상화 — 결상 복구, 변압기·UPS 용량 검토", "케이블 사이즈·길이 재검토", "단자 청소 + 토크 재조임", "코일 자체 발열 손상 시 코일 교체", "재발 방지: 전압 모니터링 릴레이(Phase Monitor) 설치"],
        "en": ["Restore supply voltage — recover phase loss", "Re-check cable size/length", "Clean terminals + re-torque", "Replace coil if heat damaged", "Prevention: install phase monitor relay"],
        "zh": ["恢复供电电压 — 恢复缺相，审查变压器/UPS容量", "重新检查电缆尺寸/长度", "清洁端子+重新紧固扭矩", "线圈热损坏时更换", "预防：安装相位监测继电器"],
        "ja": ["供給電圧正常化 — 欠相復旧、変圧器・UPS容量検討", "ケーブルサイズ・長さ再検討", "端子清掃+トルク再締め", "コイル発熱損傷時はコイル交換", "再発防止：電圧監視リレー（Phase Monitor）設置"],
        "es": ["Restaurar voltaje suministro — recuperar pérdida fase", "Revisar tamaño/longitud cable", "Limpiar terminales + retorcar", "Reemplazar bobina si dañada por calor", "Prevención: relé monitor de fase"],
        "hi": ["सप्लाई वोल्टेज बहाल करें — फेज हानि रिकवर", "केबल आकार/लंबाई पुनः जांच", "टर्मिनल साफ + पुनः कस", "गर्मी से क्षति होने पर कॉइल बदलें", "रोकथाम: फेज मॉनिटर रिले इंस्टॉल"],
        "vi": ["Khôi phục điện áp — khắc phục mất pha", "Kiểm tra lại kích cỡ/chiều dài cáp", "Vệ sinh đầu cốt + siết lại", "Thay cuộn nếu hỏng do nhiệt", "Phòng ngừa: lắp relay giám sát pha"],
        "th": ["ฟื้นฟูแรงดันจ่าย — แก้ไขขาดเฟส", "ตรวจสอบขนาด/ความยาวสายใหม่", "ทำความสะอาดขั้ว + ขันแรงบิดใหม่", "เปลี่ยนคอยล์ถ้าเสียหายจากความร้อน", "ป้องกัน: ติดรีเลย์ตรวจเฟส"],
        "id": ["Pulihkan tegangan suplai — perbaiki kehilangan fasa", "Periksa ulang ukuran/panjang kabel", "Bersihkan terminal + kencangkan ulang", "Ganti kumparan jika rusak panas", "Pencegahan: pasang relay monitor fasa"],
        "ar": ["استعد جهد الإمداد — استرد فقدان الطور", "أعد فحص حجم/طول الكابل", "نظف الأطراف + أعد العزم", "استبدل الملف إذا تضرر بالحرارة", "الوقاية: تركيب مرحل مراقبة الطور"]
      }
    },
    {
      "id": "txv_blocked",
      "part": "expansion_valve",
      "fault_mode": "blocked",
      "title": {
        "ko": "팽창밸브 막힘 — 오리피스 폐쇄로 냉매 공급 중단",
        "en": "Expansion Valve Blocked — Orifice Obstruction",
        "zh": "膨胀阀堵塞 — 节流孔堵塞导致制冷剂供应中断",
        "ja": "膨張弁詰まり — オリフィス閉塞で冷媒供給停止",
        "es": "Válvula de expansión obstruida — bloqueo del orificio",
        "hi": "एक्सपैंशन वाल्व अवरुद्ध — ओरिफिस बंद",
        "vi": "Van tiết lưu tắc — lỗ tiết lưu bị nghẽn",
        "th": "วาล์วขยายตัวอุดตัน — รูออริฟิซถูกปิดกั้น",
        "id": "Katup ekspansi tersumbat — orifice terhalang",
        "ar": "صمام التمدد مسدود — انسداد الفوهة"
      },
      "search_keywords": ["팽창변 막힘", "팽창변 불량", "팽창밸브 막힘", "팽창밸브 고장", "TXV 막힘", "TXV 불량", "EEV 막힘", "오리피스 막힘", "팽창변 작동 안 함", "팽창변 결빙", "TXV 수분 결빙", "expansion valve blocked", "TXV clogged", "膨胀阀堵塞", "膨張弁詰まり", "válvula expansión obstruida", "एक्सपैंशन वाल्व अवरुद्ध", "van tiết lưu tắc", "วาล์วขยายตัวอุดตัน", "katup ekspansi tersumbat", "صمام التمدد مسدود"],
      "downstream_effects": {
        "ko": ["냉매 공급 차단 → 증발기 냉매 부족 → 증발 압력 급강하", "저압(LP) 트립 — 압축기 정지 → 자동 재기동 → 다시 트립 반복 (단속 운전)", "흡입 과열도 비정상적 상승 (>15°C) → 압축기 모터 냉각 불량", "장기 단속 운전 시 압축기 권선 과열 → 모터 burn-out 위험", "냉장 능력 0 또는 30% 미만 — 냉동기 정지로 인지"],
        "en": ["Refrigerant supply cut → evaporator starvation", "LP trip → restart → trip (short-cycling)", "Suction superheat >15°C → motor cooling fails", "Long short-cycling → winding overheating → motor burn-out risk", "Refrigeration capacity dropped to 0–30%"],
        "zh": ["制冷剂供应中断 → 蒸发器饥饿 → 蒸发压力骤降", "低压(LP)跳闸 — 压缩机停机 → 自动重启 → 再跳闸（短循环）", "吸气过热度异常升高（>15°C）→ 压缩机电机冷却不良", "长期短循环导致压缩机绕组过热 → 电机烧毁风险", "制冷能力为0或低于30% — 视为冷冻机停机"],
        "ja": ["冷媒供給停止 → 蒸発器冷媒不足 → 蒸発圧力急降下", "低圧(LP)トリップ — 圧縮機停止 → 再起動 → 再トリップ（短サイクル）", "吸入過熱度異常上昇（>15°C）→ 圧縮機モーター冷却不良", "長期短サイクルで圧縮機巻線過熱 → モーター焼損リスク", "冷却能力0または30%以下 — システム停止と認識"],
        "es": ["Suministro cortado → evaporador hambriento → presión cae", "Trip LP → reinicio → trip (ciclos cortos)", "Sobrecalentamiento >15°C → falla refrigeración motor", "Ciclos cortos largos → sobrecalentamiento bobinado → riesgo quemado motor", "Capacidad 0 o bajo 30% — sistema percibido caído"],
        "hi": ["रेफ्रिजरेंट सप्लाई कट → इवापोरेटर भूखा → दबाव गिरता", "LP ट्रिप → रीस्टार्ट → ट्रिप (शॉर्ट साइकलिंग)", "सक्शन सुपरहीट >15°C → मोटर कूलिंग विफल", "लंबी शॉर्ट साइकलिंग → वाइंडिंग ओवरहीट → मोटर बर्न-आउट जोखिम", "क्षमता 0 या 30% से कम"],
        "vi": ["Cắt nguồn gas → dàn lạnh thiếu gas → áp suất sụt mạnh", "Ngắt LP → khởi động lại → ngắt (short-cycling)", "Siêu nhiệt hút >15°C → motor không được làm mát", "Short-cycling dài → quá nhiệt cuộn dây → nguy cơ cháy motor", "Năng suất 0 hoặc dưới 30%"],
        "th": ["ตัดน้ำยา → เอวาโพเรเตอร์ขาดน้ำยา → ความดันลดฮวบ", "ตัด LP → รีสตาร์ท → ตัดอีก (short-cycling)", "Superheat ดูด >15°C → ทำให้มอเตอร์เย็นไม่พอ", "Short-cycling นาน → ขดลวดร้อนเกิน → เสี่ยงไหม้มอเตอร์", "ความเย็น 0 หรือต่ำกว่า 30%"],
        "id": ["Pasokan refrigeran terputus → evaporator kelaparan → tekanan jatuh", "Trip LP → restart → trip (short-cycling)", "Superheat hisap >15°C → pendinginan motor gagal", "Short-cycling lama → kumparan terlalu panas → risiko motor terbakar", "Kapasitas 0 atau di bawah 30%"],
        "ar": ["انقطاع تدفق المبرد → جوع المبخر → انخفاض الضغط", "قطع LP → إعادة → قطع (دورات قصيرة)", "تحميص الشفط >15°C → فشل تبريد المحرك", "دورات قصيرة طويلة → ارتفاع حرارة الملف → خطر احتراق المحرك", "السعة 0 أو أقل من 30%"]
      },
      "root_causes": {
        "ko": ["수분 결빙 — TXV 오리피스가 영하 환경에서 잔류 수분 결빙", "이물질 막힘 — 시스템 내 동가루·플럭스·산화물이 오리피스에 누적", "왁스 침착 — 광유+R134a 등 부적절 조합으로 왁스 형성", "필터 메쉬 막힘 — TXV 입구 50micron 필터 폐색", "수분 포화된 드라이어 — 드라이어가 한계 초과로 수분 통과"],
        "en": ["Moisture freezing in orifice", "Debris — copper chips, flux, oxides", "Wax deposition — improper oil/refrigerant pair", "Filter mesh blockage (50 micron)", "Saturated drier passes moisture downstream"],
        "zh": ["水分结冰 — TXV节流孔在零下环境中残留水分结冰", "异物堵塞 — 铜屑、焊剂、氧化物在孔内累积", "蜡沉积 — 矿物油+R134a等不适配组合形成蜡", "滤网堵塞 — TXV入口50micron滤网堵塞", "干燥器饱和 — 超出容量后水分通过"],
        "ja": ["水分凍結 — TXVオリフィスが氷点下で残留水分凍結", "異物詰まり — 銅粉・フラックス・酸化物がオリフィスに堆積", "ワックス析出 — 鉱油+R134aなど不適合組合せ", "フィルターメッシュ詰まり — TXV入口50micronフィルター閉塞", "ドライヤー水分飽和 — 限界超過で水分通過"],
        "es": ["Congelación de humedad en orificio", "Residuos — virutas cobre, fundente, óxidos", "Depósito cera — par aceite/refrigerante incorrecto", "Bloqueo filtro malla (50 micron)", "Deshidratador saturado deja pasar humedad"],
        "hi": ["ओरिफिस में नमी जमना", "मलबा — कॉपर चिप्स, फ्लक्स, ऑक्साइड", "मोम जमाव — गलत तेल/रेफ्रिजरेंट संयोजन", "फिल्टर मेश ब्लॉकेज (50 micron)", "संतृप्त ड्रायर नमी पास"],
        "vi": ["Hơi ẩm đóng băng trong lỗ tiết lưu", "Vật lạ — mạt đồng, flux, oxide", "Lắng đọng sáp — cặp dầu/gas không phù hợp", "Tắc lưới lọc (50 micron)", "Drier bão hòa cho ẩm đi qua"],
        "th": ["ความชื้นแข็งตัวในรูออริฟิซ", "เศษ — เศษทองแดง ฟลักซ์ ออกไซด์", "ตะกอนไข — น้ำมัน/น้ำยาคู่ผิด", "ตาข่ายกรองอุดตัน (50 micron)", "ดรายเออร์อิ่มตัวให้ความชื้นผ่าน"],
        "id": ["Pembekuan kelembapan di orifice", "Puing — serbuk tembaga, flux, oksida", "Endapan lilin — oli/refrigeran tidak cocok", "Penyumbatan mesh filter (50 micron)", "Drier jenuh meneruskan kelembapan"],
        "ar": ["تجمد الرطوبة في الفوهة", "حطام — برادة نحاس، تدفق، أكاسيد", "ترسب الشمع — زيت/مبرد غير متوافق", "انسداد شبكة المرشح (50 micron)", "المجفف المشبع يمرر الرطوبة"]
      },
      "diagnostic_indicators": {
        "ko": ["저압(LP) 압력 — 정상보다 1~3 kg/cm² 낮음", "흡입 과열도 — 비정상적 상승 (정상 4~8°C → 15~25°C)", "TXV 입구·출구 온도차 — 정상은 1~3°C, 막힘 시 ΔT ≥10°C", "TXV 본체 표면 결빙 또는 결로 — 수분 결빙 의심 시", "사이트글라스 — 액관 100% 액체이지만 증발기는 빈 상태"],
        "en": ["LP pressure 1–3 bar below normal", "Suction superheat abnormally high (15–25°C vs normal 4–8°C)", "TXV in/out ΔT ≥10°C (normal 1–3°C)", "Frost/condensation on TXV body", "Sight glass full liquid but evap empty"],
        "zh": ["低压(LP)比正常低1~3 kg/cm²", "吸气过热度异常高（正常4~8°C → 15~25°C）", "TXV进出温差 — 正常1~3°C，堵塞时ΔT≥10°C", "TXV本体表面结冰或结露", "视液镜 — 液管100%液体但蒸发器空"],
        "ja": ["低圧(LP)が正常より1~3 kg/cm²低い", "吸入過熱度異常上昇（正常4~8°C → 15~25°C）", "TXV入出温度差 — 正常1~3°C、詰まり時ΔT≥10°C", "TXV本体表面の結氷または結露", "サイトグラス — 液管100%液体だが蒸発器は空"],
        "es": ["Presión LP 1–3 bar bajo normal", "Sobrecalentamiento alto (4–8°C normal → 15–25°C)", "ΔT TXV ≥10°C (normal 1–3°C)", "Escarcha/condensación en TXV", "Visor lleno líquido pero evap vacío"],
        "hi": ["LP दबाव सामान्य से 1–3 bar कम", "सक्शन सुपरहीट असामान्य उच्च (15–25°C बनाम 4–8°C)", "TXV in/out ΔT ≥10°C", "TXV बॉडी पर बर्फ/संघनन", "साइट ग्लास भरा लेकिन इवापोरेटर खाली"],
        "vi": ["Áp LP thấp hơn bình thường 1–3 bar", "Siêu nhiệt cao bất thường (15–25°C vs 4–8°C)", "ΔT TXV ≥10°C", "Đóng băng/sương trên thân TXV", "Mắt kính đầy lỏng nhưng dàn lạnh trống"],
        "th": ["ความดัน LP ต่ำกว่าปกติ 1–3 bar", "Superheat ดูดสูงผิดปกติ (15–25°C เทียบ 4–8°C)", "ΔT TXV ≥10°C", "น้ำแข็ง/หยดน้ำบนตัว TXV", "ไซต์กลาสเต็มแต่เอวาโพเรเตอร์ว่าง"],
        "id": ["Tekanan LP 1–3 bar di bawah normal", "Superheat hisap tinggi abnormal (15–25°C vs 4–8°C)", "ΔT TXV ≥10°C", "Beku/embun di badan TXV", "Sight glass penuh cair tapi evap kosong"],
        "ar": ["ضغط LP أقل من الطبيعي بـ1–3 bar", "تحميص الشفط مرتفع (15–25°C مقابل 4–8°C)", "ΔT TXV ≥10°C", "صقيع/تكاثف على جسم TXV", "زجاج الرؤية مليء بالسائل لكن المبخر فارغ"]
      },
      "actions": {
        "ko": ["수분 결빙 응급: TXV에 따뜻한 천 감싸기 → 결빙 해제 후 정상 운전 확인", "근본: 냉매 회수 → TXV 분해 청소 또는 신품 교체", "드라이어 동시 교체 — 수분·이물질 추가 차단", "진공 ≤500 micron 30분 이상 유지 → 잔류 수분 제거", "광유 시스템에 R134a 등 부적합 냉매 사용 확인 시 오일 교체"],
        "en": ["Emergency: warm cloth on TXV body to thaw moisture freeze", "Root: recover → clean TXV or replace", "Replace drier concurrently", "Vacuum ≤500 micron for 30+ min", "Verify oil-refrigerant compatibility"],
        "zh": ["应急：TXV包温布解冻 → 解冰后确认正常运行", "根本：回收制冷剂 → 分解清洗或更换TXV", "同时更换干燥器", "抽真空≤500 micron保持30分钟以上", "验证油-制冷剂相容性"],
        "ja": ["応急：TXV本体に温かい布を巻く → 解氷後正常運転確認", "根本：冷媒回収 → TXV分解洗浄または新品交換", "ドライヤー同時交換", "真空≤500 micron 30分以上維持", "油-冷媒適合性確認"],
        "es": ["Emergencia: paño tibio en TXV para descongelar", "Raíz: recuperar → limpiar TXV o reemplazar", "Reemplazar deshidratador concurrentemente", "Vacío ≤500 micron por 30+ min", "Verificar compatibilidad aceite-refrigerante"],
        "hi": ["आपातकालीन: TXV पर गर्म कपड़ा से बर्फ पिघलाएं", "मूल: रिकवर → TXV साफ या बदलें", "ड्रायर एक साथ बदलें", "वैक्यूम ≤500 micron 30+ मिनट", "तेल-रेफ्रिजरेंट संगतता जांच"],
        "vi": ["Khẩn cấp: bọc khăn ấm lên TXV để rã đá", "Căn bản: thu hồi → vệ sinh TXV hoặc thay", "Thay drier đồng thời", "Hút chân không ≤500 micron 30+ phút", "Kiểm tra tương thích dầu-gas"],
        "th": ["ฉุกเฉิน: ใช้ผ้าอุ่นห่อ TXV ละลายน้ำแข็ง", "พื้นฐาน: เก็บน้ำยา → ทำความสะอาดหรือเปลี่ยน TXV", "เปลี่ยนดรายเออร์พร้อมกัน", "สุญญากาศ ≤500 micron 30+ นาที", "ตรวจสอบความเข้ากันของน้ำมัน-น้ำยา"],
        "id": ["Darurat: kain hangat di TXV untuk mencairkan es", "Akar: recovery → bersihkan TXV atau ganti", "Ganti drier bersamaan", "Vakum ≤500 micron 30+ menit", "Verifikasi kecocokan oli-refrigeran"],
        "ar": ["طارئ: قماش دافئ على TXV لإذابة الجليد", "الجذر: استرداد → تنظيف TXV أو استبداله", "استبدل المجفف بالتوازي", "تفريغ ≤500 micron لـ30+ دقيقة", "تحقق من توافق الزيت-المبرد"]
      }
    },
    {
      "id": "txv_stuck_closed",
      "part": "expansion_valve",
      "fault_mode": "stuck_closed",
      "title": {
        "ko": "팽창밸브 닫힘 고착 — 다이어프램·니들 작동 불능",
        "en": "TXV Stuck Closed — Diaphragm/Needle Frozen",
        "zh": "膨胀阀关闭卡死 — 膜片/针阀失灵",
        "ja": "膨張弁閉固着 — ダイアフラム・ニードル作動不能",
        "es": "TXV bloqueada cerrada — diafragma/aguja fallidos",
        "hi": "TXV बंद जाम — डायाफ्राम/सुई विफल",
        "vi": "TXV kẹt đóng — màng/kim không hoạt động",
        "th": "TXV ค้างปิด — ไดอะแฟรม/เข็มไม่ทำงาน",
        "id": "TXV macet tertutup — diafragma/jarum gagal",
        "ar": "TXV عالق مغلقاً — فشل الغشاء/الإبرة"
      },
      "search_keywords": ["팽창변 안 열림", "팽창변 고착", "TXV 고착", "TXV 안 열림", "팽창밸브 동작 안 함", "감온통 손상", "TXV 다이어프램", "TXV 안 작동", "TXV stuck closed", "TXV diaphragm rupture", "膨胀阀关闭卡死", "膨張弁閉固着", "TXV bloqueada", "TXV जाम", "TXV kẹt đóng", "TXV ค้างปิด", "TXV macet tertutup", "TXV عالق"],
      "downstream_effects": {
        "ko": ["다이어프램 작동 불능 → 니들 닫힘 위치 고정 → 냉매 공급 0", "txv_blocked와 동일한 영향: 저압 트립, 단속 운전, 냉장 능력 0", "냉매가 액관에 고임 → 응축압 상승 → 고압(HP) 트립도 동시 발생 가능", "압축기 흡입 가스 부족 → 모터 냉각 불량 → 권선 과열", "전체 시스템 단속 운전 → 결국 컴프 보호 동작으로 정지"],
        "en": ["Diaphragm fails → needle stuck closed → no refrigerant", "Same as blocked: LP trip, short-cycling, zero capacity", "Liquid backup in liquid line → HP trip possible", "Compressor starved → motor cooling failure", "System shutdown via compressor protection"],
        "zh": ["膜片失灵 → 针阀关闭固定 → 制冷剂供应0", "与堵塞相同：LP跳闸、短循环、零制冷", "制冷剂在液管堆积 → 冷凝压力上升 → HP跳闸可能同时发生", "压缩机吸气不足 → 电机冷却不良 → 绕组过热", "系统短循环 → 最终压缩机保护停机"],
        "ja": ["ダイアフラム作動不能 → ニードル閉固定 → 冷媒供給0", "blockedと同様：LPトリップ、短サイクル、冷却能力0", "冷媒が液管に滞留 → 凝縮圧力上昇 → HPトリップも同時発生可能", "圧縮機吸入ガス不足 → モーター冷却不良 → 巻線過熱", "システム短サイクル → 最終的に圧縮機保護停止"],
        "es": ["Diafragma falla → aguja fija cerrada → cero refrigerante", "Igual que bloqueado: trip LP, ciclos cortos, capacidad cero", "Acumulación líquido en línea → presión condensación sube → trip HP posible", "Compresor hambriento → falla refrigeración motor", "Apagado por protección compresor"],
        "hi": ["डायाफ्राम विफल → सुई बंद स्थिर → रेफ्रिजरेंट 0", "ब्लॉक्ड के समान: LP ट्रिप, शॉर्ट साइकलिंग, क्षमता 0", "लिक्विड लाइन में जमाव → कंडेंसिंग दबाव बढ़ता → HP ट्रिप संभव", "कंप्रेसर भूखा → मोटर कूलिंग विफल → वाइंडिंग ओवरहीट", "सिस्टम शॉर्ट साइकलिंग → कंप्रेसर प्रोटेक्शन शटडाउन"],
        "vi": ["Màng hỏng → kim đóng cố định → không có gas", "Giống tắc: ngắt LP, short-cycling, năng suất 0", "Gas đọng đường lỏng → áp ngưng tụ tăng → có thể ngắt HP", "Máy nén thiếu hút → motor không mát → quá nhiệt cuộn dây", "Short-cycling → bảo vệ máy nén tắt máy"],
        "th": ["ไดอะแฟรมเสีย → เข็มค้างปิด → ไม่มีน้ำยา", "เหมือนอุดตัน: ตัด LP, short-cycling, ความเย็น 0", "น้ำยาเหลวคั่งในท่อของเหลว → ความดันควบแน่นสูง → ตัด HP เป็นไปได้", "คอมเพรสเซอร์ขาดน้ำยา → มอเตอร์ไม่เย็น → ขดลวดร้อนเกิน", "Short-cycling → ป้องกันคอมเพรสเซอร์หยุด"],
        "id": ["Diafragma gagal → jarum tetap tertutup → nol refrigeran", "Sama seperti tersumbat: trip LP, short-cycling, kapasitas 0", "Cairan menumpuk di line cair → tekanan kondensasi naik → trip HP mungkin", "Kompresor kelaparan → pendinginan motor gagal → kumparan panas", "Short-cycling → proteksi kompresor mati"],
        "ar": ["الغشاء يفشل → الإبرة مغلقة ثابتة → لا مبرد", "نفس المسدود: قطع LP، دورات قصيرة، سعة صفر", "تراكم السائل في الخط → ارتفاع ضغط التكثيف → قطع HP ممكن", "جوع الضاغط → فشل تبريد المحرك → ارتفاع حرارة الملف", "دورات قصيرة → إيقاف حماية الضاغط"]
      },
      "root_causes": {
        "ko": ["감온통(Sensing Bulb) 냉매 누설 — 다이어프램 압력 0 → 닫힘 방향으로 굳음", "다이어프램 천공 또는 균열 — 누적 피로 또는 부식", "스프링 피로 → 닫힘 방향 영구 변형", "니들·시트 부식 — 산성 시스템에서 침식", "내부 이물질로 니들 작동 부 막힘"],
        "en": ["Sensing bulb refrigerant loss → diaphragm pressure 0", "Diaphragm rupture/crack", "Spring permanent deformation", "Needle/seat corrosion", "Debris blocks needle action"],
        "zh": ["感温包制冷剂泄漏 → 膜片压力0 → 闭方向固化", "膜片穿孔或开裂 — 疲劳或腐蚀", "弹簧永久变形", "针阀/阀座腐蚀 — 酸性系统侵蚀", "异物阻碍针阀动作"],
        "ja": ["感温筒冷媒漏れ → ダイアフラム圧力0 → 閉方向で固まる", "ダイアフラム穿孔または亀裂", "スプリング永久変形", "ニードル・シート腐食", "異物がニードル動作妨害"],
        "es": ["Fuga refrigerante en bulbo → presión diafragma 0", "Ruptura/grieta diafragma", "Deformación permanente resorte", "Corrosión aguja/asiento", "Residuos bloquean acción aguja"],
        "hi": ["सेंसिंग बल्ब रेफ्रिजरेंट रिसाव → डायाफ्राम दबाव 0", "डायाफ्राम छेद/दरार", "स्प्रिंग स्थायी विकृति", "सुई/सीट जंग", "मलबा सुई क्रिया रोकता"],
        "vi": ["Rò gas bầu cảm biến → áp màng = 0", "Vỡ/nứt màng", "Lò xo biến dạng vĩnh viễn", "Ăn mòn kim/ghế", "Vật lạ chặn chuyển động kim"],
        "th": ["รั่วน้ำยาในบัลบ์เซ็นเซอร์ → แรงดันไดอะแฟรม 0", "ไดอะแฟรมแตก/รั่ว", "สปริงเสียรูปถาวร", "เข็ม/ฐานกัดกร่อน", "เศษกีดขวางเข็ม"],
        "id": ["Kebocoran refrigeran di sensing bulb → tekanan diafragma 0", "Pecah/retak diafragma", "Deformasi permanen pegas", "Korosi jarum/dudukan", "Puing menghalangi gerak jarum"],
        "ar": ["تسرب المبرد من لمبة الاستشعار → ضغط الغشاء 0", "تمزق/تشقق الغشاء", "تشوه دائم للنابض", "تآكل الإبرة/المقعد", "حطام يعيق حركة الإبرة"]
      },
      "diagnostic_indicators": {
        "ko": ["감온통 — TXV 본체보다 차갑게 만들어도 (얼음 봉지 등) 반응 없음", "TXV 가열 시험 — 따뜻하게 해도 열림 동작 없음", "TXV 입구 온도 정상 (액관) ↔ 출구는 액관 그대로 (증발 없음)", "흡입 과열도 매우 높음 (>20°C) — 증발기에 냉매 거의 없음"],
        "en": ["Sensing bulb test — bulb cooling causes no response", "TXV warming test — no opening action", "TXV inlet warm/normal, outlet still liquid (no evaporation)", "Suction superheat very high (>20°C)"],
        "zh": ["感温包测试 — 冷却也无反应", "TXV加热测试 — 加热也无开启", "TXV入口正常但出口仍液态（无蒸发）", "吸气过热度极高（>20°C）"],
        "ja": ["感温筒テスト — 冷却しても無反応", "TXV加熱テスト — 加熱しても開動作なし", "TXV入口正常、出口は液管のまま（蒸発なし）", "吸入過熱度極めて高い（>20°C）"],
        "es": ["Prueba bulbo — enfriar no causa respuesta", "Prueba calentar TXV — sin acción apertura", "Entrada normal, salida aún líquido (sin evaporación)", "Sobrecalentamiento muy alto (>20°C)"],
        "hi": ["सेंसिंग बल्ब टेस्ट — ठंडा करने पर कोई प्रतिक्रिया नहीं", "TXV वार्मिंग टेस्ट — खुलने की क्रिया नहीं", "TXV इनलेट सामान्य, आउटलेट अभी भी लिक्विड", "सक्शन सुपरहीट बहुत उच्च (>20°C)"],
        "vi": ["Test bầu cảm biến — làm lạnh không phản ứng", "Test làm ấm TXV — không mở", "Đầu vào TXV bình thường, đầu ra vẫn lỏng", "Siêu nhiệt hút rất cao (>20°C)"],
        "th": ["ทดสอบบัลบ์เซ็นเซอร์ — ทำเย็นไม่ตอบสนอง", "ทดสอบอุ่น TXV — ไม่เปิด", "ขาเข้า TXV ปกติ, ขาออกยังเป็นของเหลว", "Superheat ดูดสูงมาก (>20°C)"],
        "id": ["Test sensing bulb — pendinginan tanpa respons", "Test panaskan TXV — tidak membuka", "Inlet TXV normal, outlet masih cair", "Superheat hisap sangat tinggi (>20°C)"],
        "ar": ["اختبار لمبة الاستشعار — التبريد بدون استجابة", "اختبار تسخين TXV — لا فتح", "مدخل TXV طبيعي، مخرج لا يزال سائلاً", "تحميص الشفط عالٍ جداً (>20°C)"]
      },
      "actions": {
        "ko": ["감온통 점검 우선 — 누설 시 감온통+캐필러리 통째 교체", "다이어프램 천공 시 본체 교체", "교체 시 드라이어 동시 설치 + 진공", "감온통 부착 위치 재확인 — 흡입관 12시 또는 4시 위치, 양호한 열접촉", "감온통 단열 충분히 — 외기 영향 차단"],
        "en": ["Check sensing bulb first — replace bulb+capillary if leak", "Diaphragm rupture: replace valve body", "Replace drier + vacuum", "Verify bulb position (12 or 4 o'clock on suction line)", "Insulate bulb from ambient"],
        "zh": ["先检查感温包 — 泄漏时整体更换感温包+毛细管", "膜片穿孔时更换阀体", "同时更换干燥器+抽真空", "感温包位置确认 — 吸气管12点或4点位置", "感温包充分绝热 — 阻断外部影响"],
        "ja": ["感温筒点検優先 — 漏れ時は感温筒+キャピラリー一括交換", "ダイアフラム穿孔時は本体交換", "交換時にドライヤー同時設置+真空", "感温筒取付位置確認 — 吸入管12時または4時位置", "感温筒充分断熱 — 外気影響遮断"],
        "es": ["Verificar bulbo primero — reemplazar bulbo+capilar si fuga", "Diafragma roto: reemplazar cuerpo", "Reemplazar deshidratador + vacío", "Verificar posición bulbo (12 o 4 horas en línea succión)", "Aislar bulbo del ambiente"],
        "hi": ["पहले सेंसिंग बल्ब जांचें — रिसाव पर बल्ब+कैपिलरी पूरा बदलें", "डायाफ्राम फटा: बॉडी बदलें", "ड्रायर एक साथ + वैक्यूम", "बल्ब स्थिति सत्यापित (सक्शन लाइन पर 12 या 4 बजे)", "बल्ब को बाहर से इंसुलेट"],
        "vi": ["Kiểm tra bầu cảm biến trước — thay nguyên cụm nếu rò", "Vỡ màng: thay thân van", "Thay drier + hút chân không", "Vị trí bầu (12 hoặc 4 giờ trên đường hút)", "Cách nhiệt bầu khỏi môi trường"],
        "th": ["ตรวจบัลบ์เซ็นเซอร์ก่อน — รั่วให้เปลี่ยนบัลบ์+แคปิลลารี่ทั้งชุด", "ไดอะแฟรมรั่ว: เปลี่ยนตัววาล์ว", "เปลี่ยนดรายเออร์ + สุญญากาศ", "ตำแหน่งบัลบ์ (12 หรือ 4 นาฬิกาบนท่อดูด)", "หุ้มฉนวนบัลบ์จากภายนอก"],
        "id": ["Cek sensing bulb dulu — ganti bulb+kapiler bila bocor", "Diafragma pecah: ganti badan katup", "Ganti drier + vakum", "Verifikasi posisi bulb (12 atau 4 jam di line hisap)", "Isolasi bulb dari lingkungan"],
        "ar": ["افحص لمبة الاستشعار أولاً — استبدل اللمبة+الشعرية عند التسرب", "تمزق الغشاء: استبدل الجسم", "استبدل المجفف + تفريغ", "تحقق من موقع اللمبة (12 أو 4 ساعة على خط الشفط)", "اعزل اللمبة عن المحيط"]
      }
    },
    {
      "id": "txv_stuck_open",
      "part": "expansion_valve",
      "fault_mode": "stuck_open",
      "title": {
        "ko": "팽창밸브 열림 고착 — 과도 공급으로 액 슬러그",
        "en": "TXV Stuck Open — Overfeeding Causes Liquid Slugging",
        "zh": "膨胀阀卡开 — 过量供液导致液击",
        "ja": "膨張弁開固着 — 過剰供給による液圧縮",
        "es": "TXV atascada abierta — sobrealimentación causa golpe de líquido",
        "hi": "TXV खुली अटकी — अधिक आपूर्ति से लिक्विड स्लगिंग",
        "vi": "Van tiết lưu kẹt mở — cấp quá mức gây nén lỏng",
        "th": "TXV ค้างเปิด — จ่ายน้ำยามากเกินทำให้เกิด liquid slugging",
        "id": "TXV macet terbuka — overfeeding menyebabkan liquid slugging",
        "ar": "صمام التمدد عالق مفتوحاً — إفراط في التغذية يسبب ضربة سائلة"
      },
      "search_keywords": ["팽창변 안 닫힘", "팽창변 과도 공급", "TXV 과도 공급", "TXV stuck open", "압축기 액압축", "흡입 과열도 0", "흡입관 결로", "흡입관 결빙", "팽창밸브 슈퍼히트 0", "膨胀阀卡开", "膨脹弁開固着", "válvula atascada abierta", "वाल्व खुली अटकी", "van kẹt mở", "วาล์วค้างเปิด", "katup macet terbuka", "صمام عالق مفتوحاً"],
      "downstream_effects": {
        "ko": ["냉매 과도 공급 → 증발기에서 미증발 액냉매 압축기로 유입", "압축기 액압축(Slugging) → 토출 밸브 깨짐, 피스톤·커넥팅로드 파손", "흡입 과열도 0~2°C — 정상 4~8°C에서 이탈", "흡입관 결로/결빙 — 너무 차가운 흡입 가스로 표면 응결", "장기적으로 압축기 burn-out 또는 기계적 파손"],
        "en": ["Overfeeding → unevaporated liquid to compressor", "Liquid slugging → discharge valve break, piston/conrod damage", "Suction superheat 0–2°C (normal 4–8°C)", "Suction line frosting/condensation", "Long-term: compressor burn-out or mechanical failure"],
        "zh": ["过量供液 → 蒸发器中未蒸发液态制冷剂进入压缩机", "压缩机液击 → 排气阀片破裂、活塞/连杆损坏", "吸气过热度 0~2°C — 偏离正常值 4~8°C", "吸气管结露/结霜 — 过冷吸气表面凝结", "长期：压缩机烧毁或机械损坏"],
        "ja": ["冷媒過剰供給 → 蒸発器で未蒸発の液冷媒が圧縮機へ流入", "圧縮機液圧縮（スラッギング）→ 吐出弁破損、ピストン・コンロッド損傷", "吸入過熱度 0~2°C — 正常 4~8°C から逸脱", "吸入管結露/着霜 — 過冷の吸入ガスで表面結露", "長期的に圧縮機焼損または機械的破損"],
        "es": ["Sobrealimentación → líquido sin evaporar al compresor", "Golpe de líquido → ruptura de válvula de descarga, daño pistón/biela", "Sobrecalentamiento aspiración 0–2°C (normal 4–8°C)", "Escarcha/condensación en línea de aspiración", "Largo plazo: quemado del compresor o falla mecánica"],
        "hi": ["अधिक आपूर्ति → इवापोरेटर से बिना वाष्पीकरण हुआ लिक्विड कंप्रेसर में", "लिक्विड स्लगिंग → डिस्चार्ज वाल्व टूटना, पिस्टन/कनेक्टिंग रॉड क्षति", "सक्शन सुपरहीट 0–2°C (सामान्य 4–8°C)", "सक्शन लाइन पर बर्फ/संघनन", "लंबे समय में: कंप्रेसर बर्न-आउट या मैकेनिकल विफलता"],
        "vi": ["Cấp quá mức → gas lỏng chưa bay hơi vào máy nén", "Nén lỏng → vỡ van xả, hỏng pittông/thanh truyền", "Quá nhiệt hút 0–2°C (bình thường 4–8°C)", "Đường hút đóng băng/ngưng tụ", "Dài hạn: cháy máy nén hoặc hỏng cơ khí"],
        "th": ["จ่ายน้ำยามากเกิน → น้ำยาเหลวไม่ระเหยไหลเข้าคอมเพรสเซอร์", "Liquid slugging → ลิ้นทางจ่ายแตก, ลูกสูบ/ก้านสูบเสียหาย", "Superheat ทางดูด 0–2°C (ปกติ 4–8°C)", "ท่อดูดเกิดน้ำแข็ง/ควบแน่น", "ระยะยาว: คอมเพรสเซอร์ไหม้หรือเสียทางกล"],
        "id": ["Overfeeding → cairan refrigeran belum menguap masuk kompresor", "Liquid slugging → katup discharge pecah, piston/connecting rod rusak", "Superheat suction 0–2°C (normal 4–8°C)", "Pembekuan/kondensasi pada saluran hisap", "Jangka panjang: kompresor terbakar atau kegagalan mekanis"],
        "ar": ["إفراط في التغذية → مبرد سائل غير متبخر يدخل الضاغط", "ضربة سائلة → كسر صمام التفريغ، تلف المكبس/ذراع التوصيل", "تحميص الشفط 0–2°C (طبيعي 4–8°C)", "تكاثف/تجمد على خط الشفط", "على المدى الطويل: احتراق الضاغط أو فشل ميكانيكي"]
      },
      "root_causes": {
        "ko": ["과열도 설정 너무 낮음 — 사용자 조정 실수 또는 출고 설정 부적합", "감온통 떨어짐 — 흡입관에서 분리 또는 단열 불량", "다이어프램 부식 → 한쪽 방향 약화 → 열림 편향", "니들 마모 — 시트가 완전 닫히지 않음", "감온통 위치 부적합 — 액관에 부착되어 잘못된 신호"],
        "en": ["Superheat setting too low", "Sensing bulb fell off suction line", "Diaphragm corrosion — opens biased", "Needle wear — incomplete close", "Bulb mounted on wrong line"],
        "zh": ["过热度设定过低", "感温包脱落或保温不良", "膜片腐蚀 — 偏向开启", "针阀磨损 — 关不严", "感温包位置错误（装在液管）"],
        "ja": ["過熱度設定が低すぎ", "感温筒が吸入管から脱落・断熱不良", "ダイヤフラム腐食 — 開方向に偏り", "ニードル摩耗 — 完全閉鎖不可", "感温筒位置不適（液管装着）"],
        "es": ["Ajuste de sobrecalentamiento muy bajo", "Bulbo sensor caído o aislamiento dañado", "Corrosión del diafragma — sesgo abierto", "Desgaste de aguja — cierre incompleto", "Bulbo en línea equivocada"],
        "hi": ["सुपरहीट सेटिंग बहुत कम", "सेंसिंग बल्ब सक्शन लाइन से गिरा", "डायाफ्राम जंग — खुलने की ओर झुकाव", "नीडल घिसाई — पूरा बंद नहीं", "बल्ब गलत लाइन पर"],
        "vi": ["Cài đặt quá nhiệt quá thấp", "Bulb cảm nhiệt rơi khỏi đường hút", "Ăn mòn màng ngăn — lệch mở", "Mòn kim — đóng không kín", "Bulb gắn sai đường ống"],
        "th": ["ตั้ง superheat ต่ำเกินไป", "เซ็นเซอร์ bulb หลุดจากท่อดูด", "ไดอะแฟรมกัดกร่อน — เอียงไปทางเปิด", "เข็มสึก — ปิดไม่สนิท", "ติด bulb ผิดท่อ"],
        "id": ["Setting superheat terlalu rendah", "Sensing bulb terlepas dari saluran hisap", "Korosi diafragma — bias terbuka", "Aus jarum — tutup tidak sempurna", "Bulb dipasang di line yang salah"],
        "ar": ["إعداد التحميص منخفض جداً", "لمبة الاستشعار سقطت من خط الشفط", "تآكل الغشاء — منحاز للفتح", "تآكل الإبرة — إغلاق غير كامل", "تركيب اللمبة على خط خاطئ"]
      },
      "diagnostic_indicators": {
        "ko": ["흡입 과열도 0~2°C — 비정상적 낮음", "흡입관 표면 결로 또는 결빙 (정상은 차가운 정도)", "사이트글라스 액관 정상 + 흡입관에 액 흐름 흔적", "TXV 출구가 입구보다 너무 차갑지 않음 (정상 ΔT ≥10°C)", "압축기 토출 온도 정상보다 낮음 — 흡입 가스가 차가워서"],
        "en": ["Suction superheat 0–2°C", "Suction line surface frost/heavy condensation", "Liquid trace in suction line", "TXV ΔT < normal", "Discharge temperature lower than normal"],
        "zh": ["吸气过热度 0~2°C", "吸气管表面结霜/重度结露", "吸气管液体流痕", "TXV 出入口温差小于正常", "排气温度低于正常"],
        "ja": ["吸入過熱度 0~2°C", "吸入管表面着霜/激しい結露", "吸入管に液流痕", "TXV ΔT が正常より小", "吐出温度が正常より低い"],
        "es": ["Sobrecalentamiento aspiración 0–2°C", "Escarcha/condensación intensa en línea de aspiración", "Rastro de líquido en aspiración", "ΔT TXV menor de lo normal", "Temperatura de descarga menor a normal"],
        "hi": ["सक्शन सुपरहीट 0–2°C", "सक्शन लाइन पर बर्फ/भारी संघनन", "सक्शन लाइन में लिक्विड के निशान", "TXV ΔT सामान्य से कम", "डिस्चार्ज तापमान सामान्य से कम"],
        "vi": ["Quá nhiệt hút 0–2°C", "Đóng băng/ngưng tụ nặng trên đường hút", "Vết lỏng trên đường hút", "ΔT TXV nhỏ hơn bình thường", "Nhiệt độ xả thấp hơn bình thường"],
        "th": ["Superheat ทางดูด 0–2°C", "ท่อดูดเป็นน้ำแข็ง/ควบแน่นหนัก", "ร่องรอยน้ำยาเหลวในท่อดูด", "TXV ΔT ต่ำกว่าปกติ", "อุณหภูมิทางจ่ายต่ำกว่าปกติ"],
        "id": ["Superheat suction 0–2°C", "Pembekuan/kondensasi berat pada saluran hisap", "Jejak cairan pada saluran hisap", "ΔT TXV lebih rendah dari normal", "Suhu discharge lebih rendah dari normal"],
        "ar": ["تحميص الشفط 0–2°C", "تجمد/تكاثف كثيف على خط الشفط", "أثر سائل في خط الشفط", "ΔT للصمام أقل من الطبيعي", "حرارة التفريغ أقل من الطبيعي"]
      },
      "actions": {
        "ko": ["감온통 부착 위치·단열 재확인 → 정상화 후 과열도 회복 확인", "과열도 설정 조정 — 정격 4~8°C로 (반시계 1/4 회전당 1~2°C 상승)", "감온통 외부 단열 보강", "본체 손상 시 TXV 교체 + 드라이어 동시 교체", "재발 방지: 액관 액분리기(어큐뮬레이터) 설치 검토"],
        "en": ["Verify bulb position/insulation", "Adjust superheat to 4–8°C (CCW 1/4 turn = +1–2°C)", "Reinforce bulb insulation", "Replace TXV + drier if body damaged", "Prevention: install suction accumulator"],
        "zh": ["检查感温包位置/保温", "调整过热度至 4~8°C（逆时针 1/4 圈 = +1~2°C）", "加强感温包保温", "本体损坏：更换 TXV + 同时更换干燥器", "预防：安装吸气气液分离器"],
        "ja": ["感温筒の取付位置・断熱を確認", "過熱度を 4~8°C に調整（反時計 1/4 回転 = +1~2°C）", "感温筒断熱を強化", "本体損傷時は TXV 交換 + ドライヤ同時交換", "再発防止：吸入アキュムレータ設置検討"],
        "es": ["Verificar posición/aislamiento del bulbo", "Ajustar sobrecalentamiento a 4–8°C (CCW 1/4 vuelta = +1–2°C)", "Reforzar aislamiento del bulbo", "Reemplazar TXV + filtro deshidratador si hay daño", "Prevención: instalar acumulador de aspiración"],
        "hi": ["बल्ब स्थिति/इन्सुलेशन जाँचें", "सुपरहीट 4–8°C पर समायोजित करें (CCW 1/4 घुमाव = +1–2°C)", "बल्ब इन्सुलेशन मज़बूत करें", "क्षति होने पर TXV + ड्रायर एक साथ बदलें", "रोकथाम: सक्शन एक्युमुलेटर लगाएँ"],
        "vi": ["Kiểm tra vị trí/cách nhiệt của bulb", "Chỉnh quá nhiệt về 4–8°C (CCW 1/4 vòng = +1–2°C)", "Tăng cường cách nhiệt cho bulb", "Thay TXV + drier nếu thân hỏng", "Phòng ngừa: lắp bình tách lỏng (accumulator)"],
        "th": ["ตรวจสอบตำแหน่ง/ฉนวน bulb", "ปรับ superheat เป็น 4–8°C (CCW 1/4 รอบ = +1–2°C)", "เสริมฉนวน bulb", "เปลี่ยน TXV + drier พร้อมกันหากบอดี้เสียหาย", "ป้องกัน: ติดตั้ง suction accumulator"],
        "id": ["Verifikasi posisi/isolasi bulb", "Setel superheat ke 4–8°C (CCW 1/4 putaran = +1–2°C)", "Perkuat isolasi bulb", "Ganti TXV + drier jika body rusak", "Pencegahan: pasang suction accumulator"],
        "ar": ["تحقق من موقع/عزل اللمبة", "اضبط التحميص على 4–8°C (عكس الساعة 1/4 لفة = +1–2°C)", "عزز عزل اللمبة", "استبدل صمام التمدد + المجفف عند تلف الجسم", "الوقاية: ركب مجمع شفط (accumulator)"]
      }
    },
    {
      "id": "txv_sensing_bulb_loss",
      "part": "expansion_valve",
      "fault_mode": "sensing_bulb_loss",
      "title": {
        "ko": "TXV 감온통 냉매 손실 — 캐필러리 균열 또는 누설",
        "en": "TXV Sensing Bulb Charge Loss — Capillary Crack or Leak",
        "zh": "TXV 感温包冷媒损失 — 毛细管裂纹或泄漏",
        "ja": "TXV 感温筒冷媒損失 — キャピラリ亀裂または漏れ",
        "es": "Pérdida de carga del bulbo sensor TXV — fisura o fuga capilar",
        "hi": "TXV सेंसिंग बल्ब चार्ज हानि — कैपिलरी दरार या रिसाव",
        "vi": "Mất sạc bulb cảm nhiệt TXV — nứt hoặc rò ống mao",
        "th": "การสูญเสียประจุของ bulb เซ็นเซอร์ TXV — แตกร้าวหรือรั่ว",
        "id": "Kehilangan muatan bulb sensor TXV — retak atau bocor kapiler",
        "ar": "فقدان شحنة لمبة استشعار صمام التمدد — تشقق أو تسرب الأنبوب الشعري"
      },
      "search_keywords": ["감온통 손상", "감온통 누설", "캐필러리 균열", "TXV 감온통", "팽창변 감지부", "감온통 냉매 빠짐", "sensing bulb leak", "TXV bulb charge loss", "感温包损坏", "感温筒漏れ", "fuga bulbo sensor", "बल्ब रिसाव", "rò bulb", "bulb รั่ว", "bulb bocor", "تسرب اللمبة"],
      "downstream_effects": {
        "ko": ["감온통 내 충전 냉매 손실 → 다이어프램 압력 0 → TXV 닫힘 방향으로 굳음", "txv_stuck_closed와 동일 인과 흐름: 저압 트립, 단속 운전, 냉장 능력 0", "초기엔 부분 작동 → 점차 막힘 진행", "감온통 위치 흔들림이나 진동 시 캐필러리 피로 가속"],
        "en": ["Bulb charge loss → diaphragm pressure 0 → valve closed", "Same as stuck closed: LP trip, short-cycling, zero capacity", "Initially partial operation → progressive failure", "Vibration accelerates capillary fatigue"],
        "zh": ["感温包内充注制冷剂损失 → 膜片压力为 0 → TXV 朝关闭方向卡死", "与卡闭故障流程相同：低压跳闸、短循环、制冷能力为 0", "初期部分动作 → 逐渐恶化", "感温包震动或位置变动加速毛细管疲劳"],
        "ja": ["感温筒内の冷媒損失 → ダイヤフラム圧力 0 → TXV 閉方向に固着", "閉固着と同じ流れ：低圧トリップ、短サイクル、冷却能力ゼロ", "初期は部分作動 → 徐々に進行", "感温筒位置変動・振動で毛細管疲労加速"],
        "es": ["Pérdida de carga del bulbo → presión diafragma 0 → válvula cerrada", "Igual que atascada cerrada: corte LP, ciclos cortos, capacidad cero", "Inicialmente operación parcial → falla progresiva", "Vibración acelera fatiga capilar"],
        "hi": ["बल्ब चार्ज हानि → डायाफ्राम प्रेशर 0 → वाल्व बंद", "बंद अटकी जैसा: LP ट्रिप, शॉर्ट-साइक्लिंग, शून्य क्षमता", "शुरू में आंशिक → धीरे-धीरे विफलता", "कंपन कैपिलरी थकान बढ़ाती है"],
        "vi": ["Mất sạc bulb → áp suất màng ngăn = 0 → van đóng kín", "Giống kẹt đóng: cắt LP, ngắn chu kỳ, năng suất = 0", "Ban đầu hoạt động một phần → hỏng dần", "Rung động làm mỏi ống mao nhanh"],
        "th": ["bulb เสียประจุ → แรงดันไดอะแฟรม = 0 → วาล์วปิด", "เหมือนค้างปิด: ตัด LP, short-cycling, ความสามารถ = 0", "เริ่มทำงานบางส่วน → เสื่อมขึ้นเรื่อยๆ", "การสั่นเร่งความล้าของท่อ capillary"],
        "id": ["Kehilangan muatan bulb → tekanan diafragma 0 → katup tertutup", "Sama seperti macet tertutup: trip LP, short-cycling, kapasitas nol", "Awalnya operasi parsial → kegagalan progresif", "Getaran mempercepat kelelahan kapiler"],
        "ar": ["فقدان شحنة اللمبة → ضغط الغشاء 0 → الصمام مغلق", "كحال العالق مغلقاً: قطع LP، تشغيل قصير، سعة صفر", "البداية تشغيل جزئي → فشل تدريجي", "الاهتزاز يسرع إعياء الأنبوب الشعري"]
      },
      "root_causes": {
        "ko": ["캐필러리 튜브 굽힘 피로 — 진동·반복 굴곡으로 균열", "캐필러리 부식 — 외부 환경 노출 (해풍·황 함유 가스)", "감온통 본체 부식 또는 균열", "본체 연결부 누설 — 패킹 노화", "충전 가스 자연 누설 — 10년+ 사용 시 가능"],
        "en": ["Capillary fatigue from vibration", "Capillary corrosion (saline/sulfur exposure)", "Bulb body corrosion/crack", "Joint leak — packing aged", "Natural charge loss after 10+ years"],
        "zh": ["毛细管震动疲劳 — 反复弯曲产生裂纹", "毛细管腐蚀（海风/含硫气体）", "感温包本体腐蚀或开裂", "接头泄漏 — 密封老化", "10 年以上自然损失"],
        "ja": ["キャピラリ振動疲労 — 反復屈曲で亀裂", "キャピラリ腐食（海風・硫黄含有ガス）", "感温筒本体腐食・亀裂", "接続部漏れ — パッキン老化", "10年以上で自然損失"],
        "es": ["Fatiga capilar por vibración", "Corrosión capilar (salina/sulfuro)", "Corrosión/grieta cuerpo del bulbo", "Fuga en junta — empaque envejecido", "Pérdida natural tras 10+ años"],
        "hi": ["कंपन से कैपिलरी थकान", "कैपिलरी जंग (नमक/सल्फर एक्सपोज़र)", "बल्ब बॉडी जंग/दरार", "जोड़ रिसाव — पैकिंग पुरानी", "10+ साल बाद प्राकृतिक हानि"],
        "vi": ["Mỏi ống mao do rung động", "Ăn mòn ống mao (muối/lưu huỳnh)", "Ăn mòn/nứt thân bulb", "Rò mối nối — gioăng lão hóa", "Mất sạc tự nhiên sau 10+ năm"],
        "th": ["ท่อ capillary ล้าจากการสั่น", "การกัดกร่อน capillary (ไอเค็ม/กำมะถัน)", "ตัว bulb กัดกร่อน/ร้าว", "รั่วที่ข้อต่อ — packing เสื่อม", "การสูญเสียตามธรรมชาติหลัง 10+ ปี"],
        "id": ["Kelelahan kapiler akibat getaran", "Korosi kapiler (paparan garam/sulfur)", "Korosi/retak body bulb", "Kebocoran sambungan — packing aus", "Kehilangan alami setelah 10+ tahun"],
        "ar": ["إعياء الأنبوب الشعري بسبب الاهتزاز", "تآكل الأنبوب الشعري (تعرض للملح/الكبريت)", "تآكل/تشقق جسم اللمبة", "تسرب الوصلة — حشية مهترئة", "فقدان طبيعي بعد 10+ سنوات"]
      },
      "diagnostic_indicators": {
        "ko": ["감온통을 액냉매에 담가도 TXV 작동 변화 없음", "TXV 다이어프램 캡 풀고 압력 측정 — 0 또는 매우 낮음", "캐필러리 표면 — 가는 균열 또는 부식 흔적 (확대경)", "감온통 본체 손상 흔적"],
        "en": ["Bulb in liquid refrigerant — no TXV response", "Diaphragm cap pressure 0 or very low", "Capillary surface — fine cracks/corrosion under magnifier", "Bulb body damage"],
        "zh": ["将感温包浸入液态制冷剂 — TXV 无反应", "拆下膜片帽测压 — 0 或极低", "毛细管表面 — 放大镜下细微裂纹/腐蚀", "感温包本体损坏痕迹"],
        "ja": ["感温筒を液冷媒に浸しても TXV 反応なし", "ダイヤフラムキャップを外して圧力測定 — 0 または極低", "キャピラリ表面 — 拡大鏡で微細亀裂/腐食", "感温筒本体損傷痕跡"],
        "es": ["Bulbo en refrigerante líquido — sin respuesta TXV", "Presión cap diafragma 0 o muy baja", "Capilar — grietas finas/corrosión bajo lupa", "Daño en cuerpo del bulbo"],
        "hi": ["बल्ब को लिक्विड रेफ्रिजरेंट में डालें — TXV कोई प्रतिक्रिया नहीं", "डायाफ्राम कैप दबाव 0 या बहुत कम", "कैपिलरी सतह — आवर्धक के नीचे महीन दरारें/जंग", "बल्ब बॉडी क्षति"],
        "vi": ["Nhúng bulb vào gas lỏng — TXV không phản ứng", "Áp suất nắp màng ngăn = 0 hoặc rất thấp", "Bề mặt ống mao — nứt nhỏ/ăn mòn dưới kính lúp", "Thân bulb hư hỏng"],
        "th": ["จุ่ม bulb ในน้ำยาเหลว — TXV ไม่ตอบสนอง", "แรงดันฝาไดอะแฟรม 0 หรือต่ำมาก", "ผิว capillary — รอยร้าว/กัดกร่อนละเอียดใต้แว่นขยาย", "บอดี้ bulb เสียหาย"],
        "id": ["Bulb di refrigeran cair — tidak ada respons TXV", "Tekanan tutup diafragma 0 atau sangat rendah", "Permukaan kapiler — retak halus/korosi di bawah kaca pembesar", "Body bulb rusak"],
        "ar": ["غمر اللمبة في المبرد السائل — لا استجابة من الصمام", "ضغط غطاء الغشاء 0 أو منخفض جداً", "سطح الأنبوب الشعري — تشققات دقيقة/تآكل تحت العدسة المكبرة", "تلف جسم اللمبة"]
      },
      "actions": {
        "ko": ["감온통+캐필러리+다이어프램 어셈블리 통째 교체 (분리 부품 X)", "교체 시 신품 동일 정격 (R-22용에 R-410A용 사용 X)", "캐필러리 라인 부착 — 진동 적은 경로 + 보호 spiral wrap", "감온통 부착 후 단열재 두 겹"],
        "en": ["Replace bulb+capillary+diaphragm as assembly", "Match exact refrigerant type", "Route capillary along low-vibration path + spiral wrap", "Double-layer insulation on bulb"],
        "zh": ["整套更换感温包+毛细管+膜片（不可拆零）", "新品须冷媒规格相同（R-22 用件不能用于 R-410A）", "毛细管走低震动路径 + 螺旋保护套", "感温包外加双层保温"],
        "ja": ["感温筒+キャピラリ+ダイヤフラムを一体で交換（分解品 NG）", "新品は冷媒規格を一致（R-22 用を R-410A に使用不可）", "キャピラリは低振動経路 + スパイラル保護", "感温筒に断熱材二重巻き"],
        "es": ["Reemplazar bulbo+capilar+diafragma como conjunto", "Coincidir tipo exacto de refrigerante", "Capilar por trayecto de baja vibración + spiral wrap", "Doble capa de aislamiento en el bulbo"],
        "hi": ["बल्ब+कैपिलरी+डायाफ्राम को एक असेंबली के रूप में बदलें", "रेफ्रिजरेंट प्रकार सटीक मिलाएँ", "कैपिलरी कम कंपन वाले रास्ते + स्पाइरल रैप", "बल्ब पर डबल इन्सुलेशन"],
        "vi": ["Thay cụm bulb+ống mao+màng ngăn nguyên cụm", "Đúng loại gas (R-22 ↔ R-410A không thay thế)", "Đi ống mao theo đường ít rung + spiral wrap", "Bọc cách nhiệt hai lớp cho bulb"],
        "th": ["เปลี่ยน bulb+capillary+diaphragm ทั้งชุด", "ใช้น้ำยาตรงรุ่น (R-22 vs R-410A ห้ามใช้ทดแทน)", "เดินสาย capillary ตามทางสั่นน้อย + ห่อ spiral", "ฉนวน 2 ชั้นที่ bulb"],
        "id": ["Ganti bulb+kapiler+diafragma sebagai satu unit", "Cocokkan jenis refrigeran (R-22 vs R-410A tidak boleh tukar)", "Rute kapiler di jalur getaran rendah + spiral wrap", "Isolasi dua lapis pada bulb"],
        "ar": ["استبدل اللمبة+الأنبوب الشعري+الغشاء كوحدة واحدة", "طابق نوع المبرد بدقة (R-22 و R-410A لا يتبادلان)", "وجّه الأنبوب الشعري عبر مسار قليل الاهتزاز + غلاف حلزوني", "عزل مزدوج على اللمبة"]
      }
    },
    {
      "id": "txv_superheat_misadjusted",
      "part": "expansion_valve",
      "fault_mode": "superheat_misadjusted",
      "title": {
        "ko": "TXV 과열도 설정 오류 — 헌팅 또는 효율 저하",
        "en": "TXV Superheat Misadjusted — Hunting or Efficiency Loss",
        "zh": "TXV 过热度设定错误 — 振荡或效率下降",
        "ja": "TXV 過熱度設定誤り — ハンチングまたは効率低下",
        "es": "Sobrecalentamiento TXV mal ajustado — oscilación o pérdida de eficiencia",
        "hi": "TXV सुपरहीट गलत समायोजन — हंटिंग या दक्षता हानि",
        "vi": "Cài đặt quá nhiệt TXV sai — dao động hoặc giảm hiệu suất",
        "th": "ตั้ง superheat TXV ผิด — แกว่งหรือประสิทธิภาพลดลง",
        "id": "Setting superheat TXV salah — hunting atau efisiensi turun",
        "ar": "ضبط تحميص الصمام خاطئ — تذبذب أو انخفاض الكفاءة"
      },
      "search_keywords": ["과열도 헌팅", "TXV 헌팅", "팽창변 헌팅", "과열도 변동", "TXV 조정", "과열도 설정", "superheat hunting", "TXV oscillation", "过热度振荡", "過熱度ハンチング", "oscilación sobrecalentamiento", "सुपरहीट हंटिंग", "dao động quá nhiệt", "superheat แกว่ง", "superheat hunting", "تذبذب التحميص"],
      "downstream_effects": {
        "ko": ["과열도가 ±5°C 이상 진동 → 증발기 냉매 공급 헌팅", "압축기 흡입 가스 온도 변동 → 토출 온도도 진동", "냉장 능력 변동 (정상 → 일시 저하 → 회복 사이클 반복)", "장기 운전 시 압축기 베어링 마모 가속, 효율 10~15% 저하", "과열도 너무 높으면: 압축기 과열, 권선 손상", "과열도 너무 낮으면: 액압축, 토출 밸브 손상"],
        "en": ["Superheat oscillates ±5°C", "Compressor suction temp varies → discharge temp also varies", "Capacity oscillates", "Long-term: bearing wear, 10–15% efficiency loss", "Too high: compressor overheating, winding damage", "Too low: liquid slugging, valve damage"],
        "zh": ["过热度振荡 ±5°C 以上 → 蒸发器制冷剂供应不稳定", "压缩机吸气温度波动 → 排气温度也振荡", "制冷能力波动（正常 → 暂时下降 → 恢复循环）", "长期：压缩机轴承磨损加速，效率下降 10~15%", "过热度过高：压缩机过热、绕组损坏", "过热度过低：液击、排气阀损坏"],
        "ja": ["過熱度が ±5°C 以上振動 → 蒸発器の冷媒供給ハンチング", "圧縮機吸入ガス温度変動 → 吐出温度も振動", "冷却能力変動（正常 → 一時低下 → 回復のサイクル繰返）", "長期運転で圧縮機ベアリング摩耗加速、効率 10~15% 低下", "過熱度過高：圧縮機過熱、巻線損傷", "過熱度過低：液圧縮、吐出弁損傷"],
        "es": ["Sobrecalentamiento oscila ±5°C", "Temp aspiración del compresor varía → descarga también oscila", "Capacidad oscila", "Largo plazo: desgaste de rodamientos, pérdida 10–15%", "Muy alto: sobrecalentamiento del compresor, daño bobinado", "Muy bajo: golpe de líquido, daño de válvula"],
        "hi": ["सुपरहीट ±5°C से अधिक दोलन", "कंप्रेसर सक्शन तापमान बदलता → डिस्चार्ज तापमान भी बदलता", "क्षमता बदलती", "लंबे समय में: बेयरिंग घिसाई, 10–15% दक्षता हानि", "बहुत अधिक: कंप्रेसर ओवरहीट, वाइंडिंग क्षति", "बहुत कम: लिक्विड स्लगिंग, वाल्व क्षति"],
        "vi": ["Quá nhiệt dao động ±5°C", "Nhiệt độ hút của máy nén thay đổi → nhiệt độ xả cũng dao động", "Năng suất dao động", "Dài hạn: mòn bạc đạn, mất 10–15% hiệu suất", "Quá cao: máy nén quá nhiệt, hỏng cuộn dây", "Quá thấp: nén lỏng, hỏng van"],
        "th": ["Superheat แกว่ง ±5°C ขึ้นไป", "อุณหภูมิดูดคอมเพรสเซอร์เปลี่ยน → อุณหภูมิทางจ่ายก็แกว่ง", "ความสามารถแกว่ง", "ระยะยาว: แบริ่งสึก, สูญเสียประสิทธิภาพ 10–15%", "สูงเกินไป: คอมเพรสเซอร์ร้อนเกิน, ขดลวดเสีย", "ต่ำเกินไป: liquid slugging, วาล์วเสีย"],
        "id": ["Superheat berosilasi ±5°C", "Suhu suction kompresor bervariasi → suhu discharge juga bervariasi", "Kapasitas berosilasi", "Jangka panjang: aus bearing, kehilangan efisiensi 10–15%", "Terlalu tinggi: kompresor overheat, kumparan rusak", "Terlalu rendah: liquid slugging, kerusakan katup"],
        "ar": ["التحميص يتذبذب ±5°C", "حرارة شفط الضاغط تتغير → حرارة التفريغ تتذبذب أيضاً", "السعة تتذبذب", "المدى الطويل: تآكل المحامل، فقد كفاءة 10–15%", "عالٍ جداً: ارتفاع حرارة الضاغط، تلف الملف", "منخفض جداً: ضربة سائلة، تلف الصمام"]
      },
      "root_causes": {
        "ko": ["설치 직후 미조정 — 출고 기본값과 현장 조건 mismatch", "냉매 종류 변경 시 미재조정 (R-22 → R-410A 등)", "증발기 부하 큰 변동 — 헌팅 파라미터 부적절", "TXV 정격 사이즈 mismatch — 시스템 용량과 안 맞음", "감온통 단열 부족으로 외기 영향"],
        "en": ["Not adjusted after install", "Refrigerant change without readjustment", "Large evap load variations — wrong damping", "TXV size mismatch", "Insufficient bulb insulation"],
        "zh": ["安装后未调整 — 出厂默认值与现场条件不匹配", "更换冷媒后未重新调整（R-22 → R-410A 等）", "蒸发器负荷波动大 — 阻尼参数不合", "TXV 容量与系统不匹配", "感温包保温不足受外气影响"],
        "ja": ["設置後未調整 — 出荷デフォルトと現場条件 mismatch", "冷媒変更時に再調整なし（R-22 → R-410A 等）", "蒸発器負荷大変動 — ハンチングパラメータ不適切", "TXV 容量と系統 mismatch", "感温筒断熱不足で外気影響"],
        "es": ["No ajustado tras instalación", "Cambio de refrigerante sin reajuste", "Variaciones grandes de carga del evaporador — amortiguación incorrecta", "Tamaño TXV no coincide", "Aislamiento insuficiente del bulbo"],
        "hi": ["इंस्टॉल के बाद समायोजित नहीं", "रेफ्रिजरेंट बदलने पर पुनः समायोजित नहीं", "इवापोरेटर लोड बड़े बदलाव — गलत डंपिंग", "TXV साइज़ मेल नहीं खाता", "बल्ब इन्सुलेशन अपर्याप्त"],
        "vi": ["Chưa chỉnh sau lắp đặt", "Thay gas mà không chỉnh lại", "Tải dàn lạnh biến động lớn — tham số sai", "Sai cỡ TXV", "Cách nhiệt bulb kém"],
        "th": ["ไม่ปรับหลังติดตั้ง", "เปลี่ยนน้ำยาแล้วไม่ปรับใหม่", "โหลดเอวาโพเรเตอร์แกว่งมาก — damping ผิด", "ขนาด TXV ไม่ตรง", "ฉนวน bulb ไม่พอ"],
        "id": ["Tidak disetel setelah instalasi", "Ganti refrigeran tanpa setel ulang", "Variasi beban evaporator besar — damping salah", "Ukuran TXV tidak cocok", "Isolasi bulb kurang"],
        "ar": ["لم يتم الضبط بعد التركيب", "تغيير المبرد دون إعادة ضبط", "تذبذب كبير في حمل المبخر — تخميد خاطئ", "حجم الصمام لا يطابق النظام", "عزل اللمبة غير كافٍ"]
      },
      "diagnostic_indicators": {
        "ko": ["흡입 과열도 측정 — 정상은 4~8°C 안정", "토출 온도 변동 측정 — ±10°C 이상이면 헌팅", "흡입관 결로/결빙 변동 — 시각적 헌팅 확인", "사이트글라스 — 주기적 버블 발생"],
        "en": ["Suction superheat — normal 4–8°C steady", "Discharge temp variation ±10°C+ = hunting", "Suction line frost variation visible", "Sight glass — periodic bubbles"],
        "zh": ["吸气过热度 — 正常稳定在 4~8°C", "排气温度变动 ±10°C 以上 = 振荡", "吸气管结霜变化可见", "视液镜周期性气泡"],
        "ja": ["吸入過熱度 — 正常は 4~8°C 安定", "吐出温度変動 ±10°C 以上 = ハンチング", "吸入管着霜変動可視", "サイトグラスに周期的気泡"],
        "es": ["Sobrecalentamiento aspiración estable 4–8°C", "Variación temp descarga ±10°C+ = hunting", "Variación visible de escarcha en aspiración", "Mirilla — burbujas periódicas"],
        "hi": ["सक्शन सुपरहीट — सामान्य 4–8°C स्थिर", "डिस्चार्ज तापमान भिन्नता ±10°C+ = हंटिंग", "सक्शन लाइन बर्फ बदलाव दिखाई दे", "साइट ग्लास — आवधिक बुलबुले"],
        "vi": ["Quá nhiệt hút bình thường 4–8°C ổn định", "Biến động nhiệt độ xả ±10°C+ = hunting", "Băng trên đường hút thay đổi thấy được", "Mắt gas — bọt khí định kỳ"],
        "th": ["Superheat ทางดูด ปกติ 4–8°C คงที่", "อุณหภูมิทางจ่ายแกว่ง ±10°C+ = hunting", "น้ำแข็งบนท่อดูดเปลี่ยนแปลงให้เห็น", "Sight glass — ฟองอากาศเป็นช่วง"],
        "id": ["Superheat suction normal 4–8°C stabil", "Variasi suhu discharge ±10°C+ = hunting", "Variasi pembekuan saluran hisap terlihat", "Sight glass — gelembung berkala"],
        "ar": ["تحميص الشفط طبيعي 4–8°C مستقر", "تغير حرارة التفريغ ±10°C+ = تذبذب", "تغير تجمد خط الشفط مرئي", "نافذة الفحص — فقاعات دورية"]
      },
      "actions": {
        "ko": ["과열도 측정 → 조정 나사 시계방향(+) 또는 반시계방향(-) 1/4회전씩 조정", "각 조정 후 30분 안정화 대기 → 측정 → 다음 조정", "정격 4~8°C 도달까지 반복 (시스템·냉매에 따라 5~10°C)", "TXV 사이즈 mismatch 시 신품 교체", "감온통 단열재 추가 + 위치 점검"],
        "en": ["Measure superheat → adjust 1/4 turn at a time (CW=+, CCW=-)", "Wait 30 min after each adjustment", "Target 4–8°C (5–10°C system-dependent)", "If size mismatch: replace TXV", "Add bulb insulation + verify position"],
        "zh": ["测过热度 → 每次调 1/4 圈（顺=+, 逆=-）", "每次调整后等 30 分钟稳定", "目标 4~8°C（视系统/冷媒 5~10°C）", "尺寸不匹配 — 更换 TXV", "增加感温包保温 + 检查位置"],
        "ja": ["過熱度測定 → 1/4 回転ずつ調整（時計+ / 反時計-）", "各調整後 30 分安定待機", "目標 4~8°C（系統・冷媒により 5~10°C）", "サイズ mismatch なら TXV 交換", "感温筒断熱追加 + 位置点検"],
        "es": ["Medir sobrecalentamiento → ajustar 1/4 vuelta (CW=+, CCW=-)", "Esperar 30 min tras cada ajuste", "Objetivo 4–8°C (5–10°C según sistema)", "Si tamaño no coincide: reemplazar TXV", "Añadir aislamiento al bulbo + verificar posición"],
        "hi": ["सुपरहीट मापें → 1/4 घुमाव पर समायोजित (CW=+, CCW=-)", "हर समायोजन के बाद 30 मिनट प्रतीक्षा", "लक्ष्य 4–8°C (सिस्टम के अनुसार 5–10°C)", "साइज़ मेल न खाए: TXV बदलें", "बल्ब इन्सुलेशन जोड़ें + स्थिति जाँचें"],
        "vi": ["Đo quá nhiệt → chỉnh 1/4 vòng (CW=+, CCW=-)", "Chờ 30 phút sau mỗi lần chỉnh", "Mục tiêu 4–8°C (5–10°C tùy hệ thống)", "Nếu sai cỡ: thay TXV", "Thêm cách nhiệt bulb + kiểm tra vị trí"],
        "th": ["วัด superheat → ปรับครั้งละ 1/4 รอบ (CW=+, CCW=-)", "รอ 30 นาทีหลังปรับแต่ละครั้ง", "เป้าหมาย 4–8°C (5–10°C ตามระบบ)", "ขนาดไม่ตรง: เปลี่ยน TXV", "เพิ่มฉนวน bulb + ตรวจตำแหน่ง"],
        "id": ["Ukur superheat → setel 1/4 putaran per langkah (CW=+, CCW=-)", "Tunggu 30 menit setelah tiap penyetelan", "Target 4–8°C (5–10°C tergantung sistem)", "Jika ukuran tidak cocok: ganti TXV", "Tambah isolasi bulb + verifikasi posisi"],
        "ar": ["قس التحميص → اضبط 1/4 لفة في كل مرة (CW=+, CCW=-)", "انتظر 30 دقيقة بعد كل تعديل", "الهدف 4–8°C (5–10°C حسب النظام)", "إذا اختلف الحجم: استبدل الصمام", "أضف عزل اللمبة + تحقق من الموقع"]
      }
    },
    {
      "id": "drier_blocked",
      "part": "filter_drier",
      "fault_mode": "blocked",
      "title": {
        "ko": "드라이어 막힘 — 액관 차압으로 냉매 공급 부족",
        "en": "Filter Drier Blocked — Liquid Line ΔP Causes Starvation",
        "zh": "过滤干燥器堵塞 — 液管压差导致供液不足",
        "ja": "フィルタドライヤ閉塞 — 液管差圧で冷媒供給不足",
        "es": "Filtro deshidratador obstruido — ΔP línea líquido causa hambruna",
        "hi": "फ़िल्टर ड्रायर अवरुद्ध — लिक्विड लाइन ΔP से आपूर्ति की कमी",
        "vi": "Phin lọc tắc — ΔP đường lỏng gây thiếu gas",
        "th": "ฟิลเตอร์ดรายเออร์อุดตัน — ΔP ท่อของเหลวทำให้น้ำยาขาด",
        "id": "Filter drier tersumbat — ΔP line cair menyebabkan kekurangan",
        "ar": "انسداد المجفف الفلتري — فرق ضغط خط السائل يسبب نقص التغذية"
      },
      "search_keywords": ["드라이어 막힘", "드라이어 고장", "드라이어 불량", "필터드라이어 막힘", "드라이어 차압", "드라이어 막힘 증상", "휠터드라이어 막힘", "drier blocked", "drier clogged", "干燥器堵塞", "ドライヤ閉塞", "filtro obstruido", "ड्रायर अवरुद्ध", "phin tắc", "ดรายเออร์อุดตัน", "drier tersumbat", "انسداد المجفف"],
      "downstream_effects": {
        "ko": ["드라이어 통과 시 큰 압력 강하(ΔP 0.5 kg/cm² 초과) → TXV 입구 압력 부족", "TXV 헌팅 → 과열도 변동 → 흡입 가스 불안정", "저압(LP) 트립 가능 — 부분 막힘 시 단속 운전", "사이트글라스 버블 증가 — 액관에 플래시 가스 발생", "냉방 능력 30~50% 저하 → 냉장 온도 상승"],
        "en": ["Pressure drop across drier (ΔP > 0.5 bar) → TXV inlet starved", "TXV hunting → superheat variation", "LP trip possible (partial blockage)", "Sight glass bubbles increase — flash gas in liquid line", "Capacity drops 30–50%"],
        "zh": ["通过干燥器压力大幅下降（ΔP > 0.5 bar）→ TXV 入口供液不足", "TXV 振荡 → 过热度变化 → 吸气不稳", "可能低压跳闸（部分堵塞）", "视液镜气泡增多 — 液管出现闪发气", "制冷能力下降 30~50%"],
        "ja": ["ドライヤ通過で大きな圧力降下（ΔP 0.5 kg/cm² 超）→ TXV 入口圧不足", "TXV ハンチング → 過熱度変動 → 吸入ガス不安定", "低圧（LP）トリップ可能 — 部分閉塞で短サイクル", "サイトグラス気泡増 — 液管にフラッシュガス発生", "冷却能力 30~50% 低下"],
        "es": ["Caída de presión en filtro (ΔP > 0.5 bar) → TXV hambriento", "TXV oscila → variación de sobrecalentamiento", "Corte LP posible (obstrucción parcial)", "Burbujas en mirilla — gas flash en línea líquido", "Capacidad cae 30–50%"],
        "hi": ["ड्रायर पर प्रेशर ड्रॉप (ΔP > 0.5 bar) → TXV इनलेट भूखा", "TXV हंटिंग → सुपरहीट बदलाव", "LP ट्रिप संभव (आंशिक अवरोध)", "साइट ग्लास बुलबुले बढ़ते — लिक्विड लाइन में फ्लैश गैस", "क्षमता 30–50% गिरती"],
        "vi": ["Sụt áp qua phin (ΔP > 0.5 bar) → TXV thiếu gas đầu vào", "TXV dao động → thay đổi quá nhiệt", "Có thể trip LP (tắc một phần)", "Bọt khí mắt gas tăng — gas flash trên đường lỏng", "Năng suất giảm 30–50%"],
        "th": ["ความดันตกคร่อมดรายเออร์ (ΔP > 0.5 bar) → TXV ขาดแคลนทางเข้า", "TXV แกว่ง → superheat ผันผวน", "อาจ trip LP (อุดตันบางส่วน)", "ฟองในตามองเพิ่ม — flash gas ในท่อของเหลว", "ความสามารถลดลง 30–50%"],
        "id": ["Penurunan tekanan melintasi drier (ΔP > 0.5 bar) → TXV kekurangan", "TXV hunting → variasi superheat", "LP trip mungkin (penyumbatan sebagian)", "Gelembung sight glass meningkat — flash gas di line cair", "Kapasitas turun 30–50%"],
        "ar": ["انخفاض الضغط عبر المجفف (ΔP > 0.5 bar) → نقص في مدخل الصمام", "تذبذب الصمام → تغير التحميص", "احتمال قطع LP (انسداد جزئي)", "زيادة فقاعات نافذة الفحص — غاز فلاش في خط السائل", "السعة تنخفض 30–50%"]
      },
      "root_causes": {
        "ko": ["수분 포화 — 분자체(molecular sieve)가 한계 도달", "산성 슬러지 — 압축기 burn-out 후 산성 잔류물 흡수로 막힘", "이물질 누적 — 동가루·플럭스·금속 분진", "오일 슬러지 — 광유 시스템에서 오일 산화물 침착", "사용 기간 초과 — 10년+ 미교체"],
        "en": ["Moisture saturation — molecular sieve at limit", "Acid sludge after burn-out", "Debris accumulation — copper chips, flux", "Oil sludge — mineral oil oxidation", "Long service life without replacement"],
        "zh": ["水分饱和 — 分子筛达到极限", "压缩机烧毁后酸性污泥", "杂质累积 — 铜屑、焊剂、金属粉末", "油泥 — 矿物油氧化沉积", "使用年限超过 — 10 年以上未更换"],
        "ja": ["水分飽和 — モレキュラシーブが限界", "圧縮機焼損後の酸性スラッジ", "異物累積 — 銅粉・フラックス・金属粉", "オイルスラッジ — 鉱油酸化物沈着", "10年以上使用で未交換"],
        "es": ["Saturación de humedad — tamiz molecular al límite", "Lodo ácido tras quemado", "Acumulación de partículas — cobre, fundente", "Lodo de aceite — oxidación aceite mineral", "Vida útil excedida — sin reemplazo 10+ años"],
        "hi": ["नमी संतृप्ति — मॉलिक्युलर सीव अधिकतम", "बर्न-आउट के बाद एसिड कीचड़", "मलबा जमा — कॉपर चिप्स, फ्लक्स", "ऑयल कीचड़ — मिनरल ऑयल ऑक्सीडेशन", "10+ साल बिना बदले"],
        "vi": ["Bão hòa ẩm — sàng phân tử đạt giới hạn", "Bùn axit sau cháy máy nén", "Tích tụ mạt — vụn đồng, flux", "Bùn dầu — oxy hóa dầu khoáng", "Tuổi thọ vượt mức — không thay 10+ năm"],
        "th": ["อิ่มตัวความชื้น — molecular sieve ถึงขีดจำกัด", "ตะกอนกรดหลังคอมเพรสเซอร์ไหม้", "เศษสะสม — ขุยทองแดง, ฟลักซ์", "ตะกอนน้ำมัน — ออกซิเดชันน้ำมันแร่", "อายุใช้งานเกิน — ไม่เปลี่ยน 10+ ปี"],
        "id": ["Jenuh kelembapan — molecular sieve di batas", "Lumpur asam setelah burnout", "Akumulasi kotoran — serpihan tembaga, flux", "Lumpur oli — oksidasi oli mineral", "Umur pakai berlebih — tidak diganti 10+ tahun"],
        "ar": ["تشبع الرطوبة — المنخل الجزيئي عند الحد", "حمأة حمضية بعد احتراق الضاغط", "تراكم الشوائب — برادة نحاس، صهارة", "حمأة الزيت — أكسدة الزيت المعدني", "تجاوز العمر — بدون استبدال 10+ سنوات"]
      },
      "diagnostic_indicators": {
        "ko": ["드라이어 전·후단 온도차 — 정상 0~1°C, 막힘 시 ΔT ≥3°C", "드라이어 전·후단 압력 측정 — ΔP > 0.5 kg/cm² 비정상", "드라이어 표면 결로 또는 결빙 (수분 포화 + 이물 결빙 시)", "사이트글라스 — 액관 버블 증가", "흡입 과열도 상승 — 냉매 부족 신호"],
        "en": ["ΔT across drier ≥3°C (normal 0–1°C)", "ΔP > 0.5 bar abnormal", "Drier surface frost/condensation", "Sight glass bubbles increase", "Suction superheat rising"],
        "zh": ["干燥器前后温差 — 正常 0~1°C，堵塞 ΔT ≥3°C", "前后压差 ΔP > 0.5 kg/cm² 异常", "表面结露或结霜", "视液镜液管气泡增多", "吸气过热度上升 — 冷媒不足信号"],
        "ja": ["ドライヤ前後温度差 — 正常 0~1°C、閉塞時 ΔT ≥3°C", "前後圧力 ΔP > 0.5 kg/cm² 異常", "ドライヤ表面結露または着霜", "サイトグラス液管気泡増", "吸入過熱度上昇 — 冷媒不足信号"],
        "es": ["ΔT a través del filtro ≥3°C (normal 0–1°C)", "ΔP > 0.5 bar anormal", "Escarcha/condensación en superficie", "Burbujas en mirilla aumentan", "Sobrecalentamiento aspiración sube"],
        "hi": ["ड्रायर पर ΔT ≥3°C (सामान्य 0–1°C)", "ΔP > 0.5 bar असामान्य", "सतह पर बर्फ/संघनन", "साइट ग्लास बुलबुले बढ़ते", "सक्शन सुपरहीट बढ़ती"],
        "vi": ["ΔT qua phin ≥3°C (bình thường 0–1°C)", "ΔP > 0.5 bar bất thường", "Đóng băng/ngưng tụ trên bề mặt", "Bọt khí mắt gas tăng", "Quá nhiệt hút tăng"],
        "th": ["ΔT คร่อมดรายเออร์ ≥3°C (ปกติ 0–1°C)", "ΔP > 0.5 bar ผิดปกติ", "น้ำแข็ง/ควบแน่นบนผิว", "ฟองใน sight glass เพิ่ม", "Superheat ทางดูดเพิ่มขึ้น"],
        "id": ["ΔT melintasi drier ≥3°C (normal 0–1°C)", "ΔP > 0.5 bar abnormal", "Pembekuan/kondensasi pada permukaan", "Gelembung sight glass meningkat", "Superheat suction naik"],
        "ar": ["ΔT عبر المجفف ≥3°C (الطبيعي 0–1°C)", "ΔP > 0.5 bar غير طبيعي", "تجمد/تكاثف على السطح", "زيادة فقاعات نافذة الفحص", "ارتفاع تحميص الشفط"]
      },
      "actions": {
        "ko": ["냉매 회수 → 드라이어 교체 (구성품과 동일 cu in 사이즈)", "교체 시 진공 ≤500 micron 30분 이상", "막힘 원인이 burn-out이면 시스템 플러시 + 새 오일 충전", "재발 방지: 사이트글라스 모이스쳐 인디케이터로 수분 모니터링", "5~10년마다 정기 교체 권장"],
        "en": ["Recover refrigerant → replace drier (same cu in size)", "Vacuum ≤500 micron for 30+ min", "If burn-out caused: full system flush + new oil", "Prevention: monitor with moisture indicator sight glass", "Replace every 5–10 years"],
        "zh": ["回收冷媒 → 更换干燥器（相同 cu in 尺寸）", "抽真空 ≤500 micron 持续 30+ 分钟", "若由烧毁引起：系统冲洗 + 新油充注", "预防：水分指示视液镜监测", "每 5~10 年定期更换"],
        "ja": ["冷媒回収 → ドライヤ交換（同 cu in サイズ）", "真空 ≤500 micron を 30 分以上", "焼損起因なら系統フラッシュ + 新油充填", "予防：モイスチャインジケータサイトグラスで監視", "5~10 年ごとに定期交換"],
        "es": ["Recuperar refrigerante → reemplazar filtro (mismo cu in)", "Vacío ≤500 micron 30+ min", "Si causado por quemado: flush completo + aceite nuevo", "Prevención: monitor con mirilla indicadora de humedad", "Reemplazar cada 5–10 años"],
        "hi": ["रेफ्रिजरेंट रिकवर → ड्रायर बदलें (समान cu in)", "वैक्यूम ≤500 micron 30+ मिनट", "बर्न-आउट कारण: सिस्टम फ्लश + नया तेल", "रोकथाम: मॉइस्चर इंडिकेटर साइट ग्लास से निगरानी", "हर 5–10 साल नियमित बदलें"],
        "vi": ["Thu hồi gas → thay phin (cùng cu in)", "Hút chân không ≤500 micron trong 30+ phút", "Nếu do cháy máy nén: flush hệ thống + dầu mới", "Phòng ngừa: theo dõi qua mắt gas có chỉ thị ẩm", "Thay định kỳ 5–10 năm"],
        "th": ["ดูดน้ำยา → เปลี่ยนดรายเออร์ (cu in เท่าเดิม)", "ทำสุญญากาศ ≤500 micron 30+ นาที", "ถ้าเกิดจากไหม้: flush ระบบ + น้ำมันใหม่", "ป้องกัน: เฝ้าระวังด้วย sight glass ชี้ความชื้น", "เปลี่ยนทุก 5–10 ปี"],
        "id": ["Recovery refrigeran → ganti drier (cu in sama)", "Vakum ≤500 micron 30+ menit", "Jika sebab burnout: flush sistem + oli baru", "Pencegahan: monitor via sight glass indikator kelembapan", "Ganti tiap 5–10 tahun"],
        "ar": ["استرجع المبرد → استبدل المجفف (نفس cu in)", "تفريغ ≤500 micron لمدة 30+ دقيقة", "إذا كان السبب احتراقاً: غسل كامل + زيت جديد", "الوقاية: راقب عبر نافذة فحص بمؤشر الرطوبة", "استبدل كل 5–10 سنوات"]
      }
    },
    {
      "id": "drier_moisture_saturated",
      "part": "filter_drier",
      "fault_mode": "moisture_saturated",
      "title": {
        "ko": "드라이어 수분 포화 — 시스템 내 자유수 잔존",
        "en": "Filter Drier Moisture Saturated — Free Water in System",
        "zh": "过滤干燥器水分饱和 — 系统内自由水残留",
        "ja": "フィルタドライヤ水分飽和 — 系統内自由水残存",
        "es": "Filtro deshidratador saturado de humedad — agua libre en el sistema",
        "hi": "फ़िल्टर ड्रायर नमी से संतृप्त — सिस्टम में मुक्त पानी",
        "vi": "Phin lọc bão hòa ẩm — nước tự do trong hệ thống",
        "th": "ฟิลเตอร์ดรายเออร์อิ่มความชื้น — น้ำอิสระค้างในระบบ",
        "id": "Filter drier jenuh kelembapan — air bebas dalam sistem",
        "ar": "تشبع المجفف بالرطوبة — وجود ماء حر في النظام"
      },
      "search_keywords": ["드라이어 수분", "수분 포화", "시스템 수분", "필터드라이어 수분", "TXV 수분 결빙", "사이트글라스 수분 표시", "moisture saturated drier", "wet system", "水分饱和", "水分飽和", "humedad saturada", "नमी संतृप्त", "bão hòa ẩm", "อิ่มความชื้น", "jenuh kelembapan", "تشبع رطوبة"],
      "downstream_effects": {
        "ko": ["드라이어 흡습 한계 초과 → 자유 수분이 회로 내 순환", "TXV 오리피스에서 수분 결빙 → 냉매 흐름 차단 (txv_blocked 인과)", "산성 형성 — 수분 + R-22 등 반응 → 염산(HCl) 생성", "산성 잔류물이 압축기 권선 절연 손상 → 점진적 burn-out", "오일 산가(TAN) 상승 → 오일 열화 → 베어링 마모 가속"],
        "en": ["Drier exceeds moisture capacity → free water circulates", "TXV moisture freeze → flow blockage", "Acid formation — moisture + R-22 → HCl", "Acid attacks compressor winding → progressive burn-out", "Oil acidity rises → bearing wear"],
        "zh": ["干燥器吸湿超限 → 自由水分在回路循环", "TXV 孔口水分结冰 → 冷媒流阻断", "形成酸 — 水分 + R-22 等反应 → 盐酸（HCl）", "酸性残留物腐蚀压缩机绕组 → 渐进烧毁", "油酸值（TAN）升高 → 油劣化 → 轴承磨损加速"],
        "ja": ["ドライヤ吸湿限界超過 → 自由水分が回路内循環", "TXV オリフィスで水分凍結 → 冷媒流阻断", "酸生成 — 水分 + R-22 反応 → 塩酸（HCl）", "酸性残留物が圧縮機巻線絶縁損傷 → 漸進的焼損", "オイル酸価（TAN）上昇 → オイル劣化 → 軸受摩耗加速"],
        "es": ["Drier excede capacidad de humedad → agua libre circula", "Congelación de humedad en TXV → bloqueo de flujo", "Formación de ácido — humedad + R-22 → HCl", "Ácido ataca bobinado del compresor → quemado progresivo", "Acidez del aceite sube → desgaste de rodamientos"],
        "hi": ["ड्रायर नमी क्षमता पार → मुक्त पानी सर्किट में घूमता", "TXV ऑरिफिस पर नमी जमती → फ्लो ब्लॉकेज", "एसिड बनना — नमी + R-22 → HCl", "एसिड कंप्रेसर वाइंडिंग पर हमला → प्रगतिशील बर्न-आउट", "तेल अम्लता बढ़ती → बेयरिंग घिसाई"],
        "vi": ["Drier vượt giới hạn ẩm → nước tự do tuần hoàn", "Đóng băng ẩm tại lỗ TXV → tắc dòng", "Tạo axit — ẩm + R-22 → HCl", "Axit tấn công cuộn dây máy nén → cháy dần", "Độ axit dầu tăng → mòn bạc đạn"],
        "th": ["ดรายเออร์เกินขีดความชื้น → น้ำอิสระไหลวน", "ความชื้นแข็งตัวที่ orifice TXV → ตันการไหล", "เกิดกรด — ความชื้น + R-22 → HCl", "กรดทำลายขดลวดคอมเพรสเซอร์ → ไหม้แบบค่อยเป็นค่อยไป", "TAN น้ำมันสูงขึ้น → แบริ่งสึก"],
        "id": ["Drier melebihi kapasitas kelembapan → air bebas bersirkulasi", "Beku kelembapan di orifice TXV → blokir aliran", "Pembentukan asam — kelembapan + R-22 → HCl", "Asam menyerang kumparan kompresor → burnout progresif", "TAN oli naik → aus bearing"],
        "ar": ["المجفف يتجاوز سعة الرطوبة → ماء حر يدور", "تجمد الرطوبة في فوهة الصمام → إعاقة التدفق", "تكون الحمض — رطوبة + R-22 → HCl", "الحمض يهاجم ملف الضاغط → احتراق تدريجي", "ارتفاع حموضة الزيت → تآكل المحامل"]
      },
      "root_causes": {
        "ko": ["충전 전 진공 부족 — 500 micron 미만 30분 미만", "배관 개방 시 질소 봉입 없이 장시간 노출", "수분 함유 냉매 사용 (보관 부실 봄베)", "드라이어 사이즈 부족 — 시스템 용량 대비 작음", "압축기 burn-out 후 시스템 청정 작업 미흡"],
        "en": ["Insufficient vacuum (>500 micron or <30 min)", "Pipework left open without N2 purge", "Moisture-contaminated refrigerant", "Undersized drier", "Inadequate cleanup after burn-out"],
        "zh": ["充注前真空不足（>500 micron 或 <30 分钟）", "管路开放未充氮气长时间暴露", "使用含水冷媒（保存不良钢瓶）", "干燥器尺寸不足", "压缩机烧毁后清洗不到位"],
        "ja": ["充填前真空不足（>500 micron または <30 分）", "配管開放時に窒素封入なし長時間露出", "水分含有冷媒使用（保管不良ボンベ）", "ドライヤサイズ不足", "圧縮機焼損後の系統清浄不十分"],
        "es": ["Vacío insuficiente (>500 micron o <30 min)", "Tuberías abiertas sin purga de N2", "Refrigerante contaminado con humedad", "Drier subdimensionado", "Limpieza inadecuada tras quemado"],
        "hi": ["अपर्याप्त वैक्यूम (>500 micron या <30 मिनट)", "पाइप खुले N2 पर्ज के बिना", "नमी-दूषित रेफ्रिजरेंट", "अंडरसाइज़्ड ड्रायर", "बर्न-आउट के बाद अपर्याप्त सफाई"],
        "vi": ["Hút chân không không đủ (>500 micron hoặc <30 phút)", "Ống mở để lâu không xả N2", "Gas nhiễm ẩm (chai bảo quản kém)", "Drier nhỏ hơn cỡ", "Vệ sinh không đầy đủ sau cháy máy nén"],
        "th": ["สุญญากาศไม่พอ (>500 micron หรือ <30 นาที)", "ท่อเปิดทิ้งไว้ไม่ purge N2", "น้ำยาปนเปื้อนความชื้น (ถังเก็บไม่ดี)", "ดรายเออร์เล็กเกินไป", "ทำความสะอาดไม่ดีหลังคอมเพรสเซอร์ไหม้"],
        "id": ["Vakum tidak cukup (>500 micron atau <30 menit)", "Pipa terbuka tanpa purge N2", "Refrigeran terkontaminasi kelembapan", "Drier terlalu kecil", "Pembersihan tidak memadai setelah burnout"],
        "ar": ["تفريغ غير كافٍ (>500 micron أو <30 دقيقة)", "أنابيب مفتوحة بدون تنظيف بالنيتروجين", "مبرد ملوث بالرطوبة (أسطوانة سيئة التخزين)", "مجفف صغير الحجم", "تنظيف غير كافٍ بعد الاحتراق"]
      },
      "diagnostic_indicators": {
        "ko": ["사이트글라스 모이스쳐 인디케이터 — 노란색·분홍색 (정상은 파랑·녹색)", "TXV 결빙 — 따뜻한 천 감싸면 일시 해제", "오일 산가(TAN) 측정 — 0.05 mgKOH/g 초과 산성", "압축기 권선 절연저항 — 1MΩ 미만이면 손상 진행", "냉매 분석 — 수분 함량 50ppm 초과"],
        "en": ["Moisture indicator yellow/pink (normal blue/green)", "TXV frost — warm cloth releases temporarily", "Oil TAN > 0.05 mgKOH/g", "Compressor winding insulation < 1MΩ", "Refrigerant moisture > 50 ppm"],
        "zh": ["水分指示器黄色/粉色（正常蓝/绿）", "TXV 结冰 — 暖布包裹临时解除", "油 TAN > 0.05 mgKOH/g", "压缩机绕组绝缘电阻 < 1MΩ", "冷媒水分含量 > 50 ppm"],
        "ja": ["モイスチャインジケータ黄/桃色（正常は青/緑）", "TXV 凍結 — 温布で一時解除", "オイル TAN > 0.05 mgKOH/g", "圧縮機巻線絶縁抵抗 < 1MΩ", "冷媒水分含量 > 50 ppm"],
        "es": ["Indicador de humedad amarillo/rosa (normal azul/verde)", "Escarcha TXV — paño caliente libera temporalmente", "TAN del aceite > 0.05 mgKOH/g", "Aislamiento bobinado < 1MΩ", "Humedad refrigerante > 50 ppm"],
        "hi": ["नमी इंडिकेटर पीला/गुलाबी (सामान्य नीला/हरा)", "TXV बर्फ — गर्म कपड़ा अस्थायी राहत", "तेल TAN > 0.05 mgKOH/g", "वाइंडिंग इंसुलेशन < 1MΩ", "रेफ्रिजरेंट नमी > 50 ppm"],
        "vi": ["Chỉ thị ẩm vàng/hồng (bình thường xanh/lục)", "Đóng băng TXV — khăn ấm giải phóng tạm thời", "TAN dầu > 0.05 mgKOH/g", "Cách điện cuộn dây < 1MΩ", "Độ ẩm gas > 50 ppm"],
        "th": ["ตัวชี้ความชื้นเหลือง/ชมพู (ปกติฟ้า/เขียว)", "TXV เป็นน้ำแข็ง — ผ้าอุ่นปลดล็อกชั่วคราว", "TAN น้ำมัน > 0.05 mgKOH/g", "ฉนวนขดลวด < 1MΩ", "ความชื้นน้ำยา > 50 ppm"],
        "id": ["Indikator kelembapan kuning/pink (normal biru/hijau)", "Beku TXV — kain hangat melepas sementara", "TAN oli > 0.05 mgKOH/g", "Isolasi kumparan < 1MΩ", "Kelembapan refrigeran > 50 ppm"],
        "ar": ["مؤشر الرطوبة أصفر/وردي (طبيعي أزرق/أخضر)", "تجمد الصمام — قماش دافئ يحرر مؤقتاً", "TAN الزيت > 0.05 mgKOH/g", "عزل الملف < 1MΩ", "رطوبة المبرد > 50 ppm"]
      },
      "actions": {
        "ko": ["냉매 회수 → 시스템 진공 ≤500 micron + Triple Evacuation (3회 반복)", "큰 사이즈 드라이어 또는 burn-out 전용 드라이어 설치", "오일 산가 검사 → 산성 시 오일 교체", "권선 절연저항 점검 → 손상 시 압축기도 교체", "재발 방지: 진공 절차 표준화 + 모이스쳐 인디케이터 상시 모니터링"],
        "en": ["Recover → vacuum ≤500 micron + Triple Evacuation (3x)", "Install larger or burn-out-specific drier", "Check oil TAN → replace if acidic", "Check winding insulation → replace compressor if damaged", "Standardize vacuum procedure + monitor moisture indicator"],
        "zh": ["回收冷媒 → 真空 ≤500 micron + 三次抽真空（3 次）", "安装更大或烧毁专用干燥器", "检查油 TAN → 酸性则更换油", "检查绕组绝缘 → 损坏则压缩机也更换", "规范真空程序 + 持续监控水分指示器"],
        "ja": ["冷媒回収 → 真空 ≤500 micron + 三度真空（3 回）", "大型ドライヤまたは焼損専用ドライヤ設置", "オイル TAN 検査 → 酸性ならオイル交換", "巻線絶縁抵抗点検 → 損傷時は圧縮機も交換", "真空手順標準化 + モイスチャインジケータ常時監視"],
        "es": ["Recuperar → vacío ≤500 micron + Evacuación Triple (3x)", "Instalar drier más grande o específico para quemado", "Comprobar TAN del aceite → reemplazar si ácido", "Comprobar aislamiento bobinado → reemplazar compresor si dañado", "Estandarizar procedimiento de vacío + monitorear indicador"],
        "hi": ["रेफ्रिजरेंट रिकवर → वैक्यूम ≤500 micron + ट्रिपल इवैक्यूएशन (3x)", "बड़ा या बर्न-आउट विशेष ड्रायर लगाएँ", "तेल TAN जाँचें → एसिडिक हो तो बदलें", "वाइंडिंग इंसुलेशन जाँचें → क्षति हो तो कंप्रेसर भी बदलें", "वैक्यूम प्रक्रिया मानकीकृत करें + इंडिकेटर निगरानी"],
        "vi": ["Thu hồi → hút chân không ≤500 micron + Triple Evacuation (3 lần)", "Lắp drier lớn hơn hoặc loại chuyên cháy máy nén", "Kiểm tra TAN dầu → thay nếu axit", "Kiểm tra cách điện cuộn dây → thay máy nén nếu hỏng", "Chuẩn hóa quy trình hút chân không + giám sát chỉ thị ẩm"],
        "th": ["ดูดน้ำยา → สุญญากาศ ≤500 micron + Triple Evacuation (3 ครั้ง)", "ติดดรายเออร์ขนาดใหญ่ขึ้นหรือชนิดเฉพาะการไหม้", "ตรวจ TAN น้ำมัน → เปลี่ยนถ้าเป็นกรด", "ตรวจฉนวนขดลวด → เปลี่ยนคอมเพรสเซอร์ถ้าเสีย", "มาตรฐานขั้นตอนสุญญากาศ + เฝ้าระวังตัวชี้ความชื้น"],
        "id": ["Recovery → vakum ≤500 micron + Triple Evacuation (3x)", "Pasang drier lebih besar atau khusus burnout", "Periksa TAN oli → ganti jika asam", "Periksa isolasi kumparan → ganti kompresor jika rusak", "Standarkan prosedur vakum + monitor indikator kelembapan"],
        "ar": ["استرجع → تفريغ ≤500 micron + تفريغ ثلاثي (3 مرات)", "ركّب مجفف أكبر أو مخصص للاحتراق", "افحص TAN الزيت → استبدل إذا كان حمضياً", "افحص عزل الملف → استبدل الضاغط عند التلف", "وحّد إجراء التفريغ + راقب مؤشر الرطوبة"]
      }
    },
    {
      "id": "drier_acid_contamination",
      "part": "filter_drier",
      "fault_mode": "acid_contamination",
      "title": {
        "ko": "드라이어 산성 오염 — 압축기 burn-out 후 잔류 산성",
        "en": "Filter Drier Acid Contamination — Post-Burnout Acid Residue",
        "zh": "过滤干燥器酸性污染 — 压缩机烧毁后酸残留",
        "ja": "フィルタドライヤ酸性汚染 — 圧縮機焼損後の酸残留",
        "es": "Contaminación ácida del filtro — residuo ácido tras quemado",
        "hi": "फ़िल्टर ड्रायर अम्लीय संदूषण — बर्न-आउट के बाद एसिड शेष",
        "vi": "Nhiễm axit phin lọc — dư axit sau cháy máy nén",
        "th": "ฟิลเตอร์ดรายเออร์ปนเปื้อนกรด — กรดตกค้างหลังคอมเพรสเซอร์ไหม้",
        "id": "Kontaminasi asam filter drier — residu asam pasca burnout",
        "ar": "تلوث المجفف بالحمض — بقايا حمض بعد احتراق الضاغط"
      },
      "search_keywords": ["드라이어 산성", "burn-out 후 청소", "압축기 burn-out 청소", "산성 슬러지", "burn-out drier", "acid drier", "system contamination", "酸性污染", "酸残留", "contaminación ácida", "एसिड संदूषण", "nhiễm axit", "ปนเปื้อนกรด", "kontaminasi asam", "تلوث حمضي"],
      "downstream_effects": {
        "ko": ["압축기 burn-out 후 시스템 잔류 산성 → 새 압축기 권선 공격", "신품 압축기 1~6개월 내 재 burn-out 위험", "오일 산화 가속 → 베어링 마모 → 기계적 고장", "냉매 분해 가속 — 시스템 효율 점진 저하", "TXV·전자변 등 정밀 부품 부식 진행"],
        "en": ["Acid residue attacks new compressor winding", "New compressor burns out in 1–6 months", "Oil oxidation → bearing wear", "Refrigerant decomposition", "TXV/SV corrosion"],
        "zh": ["压缩机烧毁后系统残酸 → 攻击新压缩机绕组", "新压缩机 1~6 个月内可能再次烧毁", "油氧化加速 → 轴承磨损 → 机械故障", "冷媒分解加速 — 系统效率渐降", "TXV·电磁阀等精密部件腐蚀"],
        "ja": ["圧縮機焼損後の系統残酸 → 新圧縮機巻線を攻撃", "新圧縮機が 1~6 ヶ月以内に再焼損の恐れ", "オイル酸化加速 → 軸受摩耗 → 機械故障", "冷媒分解加速 — 系統効率漸減", "TXV・電磁弁など精密部品腐食"],
        "es": ["Residuo ácido ataca bobinado del nuevo compresor", "Nuevo compresor se quema en 1–6 meses", "Oxidación del aceite → desgaste de rodamientos", "Descomposición del refrigerante", "Corrosión TXV/SV"],
        "hi": ["बर्न-आउट के बाद सिस्टम में एसिड शेष → नए कंप्रेसर वाइंडिंग पर हमला", "1–6 महीने में नया कंप्रेसर फिर बर्न-आउट", "तेल ऑक्सीडेशन → बेयरिंग घिसाई", "रेफ्रिजरेंट विघटन", "TXV/SV जंग"],
        "vi": ["Dư axit hệ thống sau cháy máy nén → tấn công cuộn dây máy nén mới", "Máy nén mới cháy lại trong 1–6 tháng", "Oxy hóa dầu → mòn bạc đạn", "Phân hủy gas", "Ăn mòn TXV/SV"],
        "th": ["กรดตกค้างในระบบหลังคอมเพรสเซอร์ไหม้ → ทำลายขดลวดคอมเพรสเซอร์ใหม่", "คอมเพรสเซอร์ใหม่ไหม้อีกครั้งใน 1–6 เดือน", "น้ำมันออกซิไดซ์ → แบริ่งสึก", "น้ำยาแตกตัว", "TXV/SV กัดกร่อน"],
        "id": ["Residu asam menyerang kumparan kompresor baru", "Kompresor baru terbakar dalam 1–6 bulan", "Oksidasi oli → aus bearing", "Dekomposisi refrigeran", "Korosi TXV/SV"],
        "ar": ["بقايا الحمض تهاجم ملف الضاغط الجديد", "احتراق الضاغط الجديد خلال 1–6 أشهر", "أكسدة الزيت → تآكل المحامل", "تحلل المبرد", "تآكل الصمامات الدقيقة"]
      },
      "root_causes": {
        "ko": ["압축기 burn-out 후 일반 드라이어 사용 (burn-out 전용 X)", "단일 청소 작업으로 산성 제거 부족", "시스템 플러시 미실시", "오일 미교체 또는 부분 교체만", "burn-out 인지 못 한 채 단순 압축기 교체"],
        "en": ["Used standard drier post-burnout (not burn-out type)", "Single cleanup insufficient", "No system flush", "Oil not replaced or partial only", "Burnout not recognized, just compressor swap"],
        "zh": ["烧毁后用普通干燥器（非烧毁专用）", "单次清洗不足以除酸", "未做系统冲洗", "油未换或仅部分更换", "未察觉烧毁，仅换压缩机"],
        "ja": ["焼損後に一般ドライヤ使用（焼損専用 X）", "1 回の清浄では酸除去不足", "系統フラッシュ未実施", "オイル無交換または部分のみ", "焼損認識せず単純圧縮機交換のみ"],
        "es": ["Drier estándar tras quemado (no específico)", "Una sola limpieza insuficiente", "Sin flush del sistema", "Aceite no cambiado o parcial", "Quemado no reconocido, solo cambio de compresor"],
        "hi": ["बर्न-आउट के बाद सामान्य ड्रायर इस्तेमाल", "एक सफाई पर्याप्त नहीं", "सिस्टम फ्लश नहीं किया", "तेल पूरा नहीं बदला", "बर्न-आउट पहचाने बिना केवल कंप्रेसर बदलना"],
        "vi": ["Dùng drier thường sau cháy (không phải loại chuyên cháy)", "Một lần vệ sinh không đủ khử axit", "Không flush hệ thống", "Không thay dầu hoặc chỉ thay một phần", "Không nhận ra cháy, chỉ thay máy nén"],
        "th": ["ใช้ดรายเออร์ทั่วไปหลังไหม้ (ไม่ใช่ชนิดเฉพาะ)", "ทำความสะอาดครั้งเดียวไม่พอ", "ไม่ flush ระบบ", "ไม่เปลี่ยนน้ำมัน หรือเปลี่ยนแค่บางส่วน", "ไม่รู้ว่าไหม้ เปลี่ยนแค่คอมเพรสเซอร์"],
        "id": ["Pakai drier biasa pasca burnout (bukan tipe burnout)", "Satu kali pembersihan tidak cukup", "Tidak flush sistem", "Oli tidak diganti atau hanya sebagian", "Burnout tidak terdeteksi, hanya tukar kompresor"],
        "ar": ["استخدام مجفف عادي بعد الاحتراق (ليس نوع احتراق)", "تنظيف واحد غير كافٍ لإزالة الحمض", "لا يوجد غسل للنظام", "لم يتم تبديل الزيت أو جزئياً فقط", "لم يُلاحظ الاحتراق، فقط استبدال الضاغط"]
      },
      "diagnostic_indicators": {
        "ko": ["오일 산가(TAN) — 정상 ≤0.05, 위험 ≥0.5 mgKOH/g", "오일 색상 — 정상 투명·연황, 산성 시 진갈색·검정", "오일 냄새 — 자극적 신냄새 (정상 무취)", "drier 표면 변색·발열 — 흡수 반응 진행", "신품 압축기 권선 절연저항 점진 하락"],
        "en": ["Oil TAN > 0.5 mgKOH/g (normal ≤0.05)", "Oil color: dark brown/black (normal clear)", "Pungent acid smell", "Drier discoloration/heat", "Winding insulation declining"],
        "zh": ["油 TAN > 0.5 mgKOH/g（正常 ≤0.05）", "油色：深棕/黑（正常透明）", "刺鼻酸味", "干燥器变色/发热", "绕组绝缘下降"],
        "ja": ["オイル TAN > 0.5 mgKOH/g（正常 ≤0.05）", "オイル色：濃褐/黒（正常透明）", "刺激臭酸臭", "ドライヤ変色・発熱", "巻線絶縁低下"],
        "es": ["TAN del aceite > 0.5 mgKOH/g (normal ≤0.05)", "Color: marrón oscuro/negro (normal claro)", "Olor ácido fuerte", "Decoloración/calor en drier", "Aislamiento bobinado bajando"],
        "hi": ["तेल TAN > 0.5 mgKOH/g (सामान्य ≤0.05)", "तेल का रंग: गहरा भूरा/काला (सामान्य पारदर्शी)", "तीखी एसिड गंध", "ड्रायर रंग बदलाव/गर्मी", "वाइंडिंग इंसुलेशन गिरता"],
        "vi": ["TAN dầu > 0.5 mgKOH/g (bình thường ≤0.05)", "Màu dầu: nâu sẫm/đen (bình thường trong)", "Mùi axit gắt", "Drier biến màu/nóng", "Cách điện cuộn dây giảm"],
        "th": ["TAN น้ำมัน > 0.5 mgKOH/g (ปกติ ≤0.05)", "สีน้ำมัน: น้ำตาลเข้ม/ดำ (ปกติใส)", "กลิ่นกรดฉุน", "ดรายเออร์เปลี่ยนสี/ร้อน", "ฉนวนขดลวดลดลง"],
        "id": ["TAN oli > 0.5 mgKOH/g (normal ≤0.05)", "Warna oli: coklat tua/hitam (normal jernih)", "Bau asam menyengat", "Perubahan warna/panas drier", "Isolasi kumparan turun"],
        "ar": ["TAN الزيت > 0.5 mgKOH/g (طبيعي ≤0.05)", "لون الزيت: بني داكن/أسود (طبيعي شفاف)", "رائحة حمضية لاذعة", "تغير لون/سخونة المجفف", "انخفاض عزل الملف"]
      },
      "actions": {
        "ko": ["burn-out 전용 드라이어(activated alumina 코어) 사용 — 일반 드라이어 X", "초기 운전 24시간 후 1차 드라이어 교체 + 산가 재측정", "산가 ≥0.05 시 2차·3차 드라이어 추가 교체", "오일 100% 교체 + 새 오일 24시간 후 재교체 (sweep oil change)", "시스템 플러시 — 전용 플러시 용제 사용 권장"],
        "en": ["Use burn-out drier (activated alumina core)", "Replace drier after first 24h + re-test TAN", "If TAN ≥0.05: replace drier 2x or 3x more", "Full oil change + sweep oil change after 24h", "System flush with dedicated solvent"],
        "zh": ["用烧毁专用干燥器（活性氧化铝芯）", "运行 24 小时后首次更换 + 重测 TAN", "TAN ≥0.05 时 2 次或 3 次更换", "全量换油 + 24 小时后扫油更换", "系统冲洗 — 专用冲洗溶剂"],
        "ja": ["焼損専用ドライヤ（活性アルミナコア）使用", "運転 24h 後に 1 回目交換 + TAN 再測定", "TAN ≥0.05 なら 2 回・3 回追加交換", "オイル全量交換 + 24h 後スイープオイル交換", "系統フラッシュ — 専用溶剤推奨"],
        "es": ["Use drier de quemado (núcleo alúmina activada)", "Reemplazar drier tras 24h + re-test TAN", "Si TAN ≥0.05: 2 o 3 reemplazos más", "Cambio total de aceite + sweep oil change tras 24h", "Flush del sistema con solvente dedicado"],
        "hi": ["बर्न-आउट विशेष ड्रायर (एक्टिवेटेड अलूमिना कोर) इस्तेमाल करें", "24 घंटे बाद पहली बार बदलें + TAN पुनः जाँचें", "TAN ≥0.05 हो तो 2x या 3x और बदलें", "पूरा तेल बदलें + 24 घंटे बाद sweep oil change", "सिस्टम फ्लश — समर्पित सॉल्वेंट"],
        "vi": ["Dùng drier chuyên cháy (lõi alumina hoạt tính)", "Thay drier sau 24h + đo lại TAN", "Nếu TAN ≥0.05: thay thêm 2x hoặc 3x", "Thay toàn bộ dầu + sweep oil change sau 24h", "Flush hệ thống bằng dung môi chuyên dụng"],
        "th": ["ใช้ดรายเออร์เฉพาะการไหม้ (แกน activated alumina)", "เปลี่ยนหลังเดิน 24h + วัด TAN ใหม่", "TAN ≥0.05 เปลี่ยนเพิ่มอีก 2 หรือ 3 ครั้ง", "เปลี่ยนน้ำมันทั้งหมด + sweep oil change หลัง 24h", "Flush ระบบ — ตัวทำละลายเฉพาะ"],
        "id": ["Gunakan drier khusus burnout (inti activated alumina)", "Ganti drier setelah 24h + uji ulang TAN", "Jika TAN ≥0.05: ganti 2x atau 3x lagi", "Ganti oli total + sweep oil change setelah 24h", "Flush sistem dengan solvent khusus"],
        "ar": ["استخدم مجفف الاحتراق (نواة ألومينا منشطة)", "استبدل المجفف بعد 24 ساعة + أعد قياس TAN", "إذا TAN ≥0.05: استبدل 2 أو 3 مرات إضافية", "تغيير كامل للزيت + تغيير الزيت الكاسح بعد 24 ساعة", "غسل النظام بمذيب مخصص"]
      }
    },
    {
      "id": "drier_undersized",
      "part": "filter_drier",
      "fault_mode": "undersized",
      "title": {
        "ko": "드라이어 용량 부족 — 짧은 수명 + 빈번 막힘",
        "en": "Filter Drier Undersized — Short Life + Frequent Blockage",
        "zh": "过滤干燥器容量不足 — 寿命短 + 频繁堵塞",
        "ja": "フィルタドライヤ容量不足 — 短寿命 + 頻繁な閉塞",
        "es": "Filtro deshidratador subdimensionado — vida corta + obstrucción frecuente",
        "hi": "फ़िल्टर ड्रायर अंडरसाइज़्ड — छोटा जीवन + बार-बार अवरोध",
        "vi": "Phin lọc thiếu cỡ — tuổi thọ ngắn + tắc thường xuyên",
        "th": "ฟิลเตอร์ดรายเออร์ขนาดเล็กเกินไป — อายุสั้น + อุดตันบ่อย",
        "id": "Filter drier terlalu kecil — umur pendek + sering tersumbat",
        "ar": "المجفف صغير الحجم — عمر قصير + انسداد متكرر"
      },
      "search_keywords": ["드라이어 사이즈", "드라이어 용량", "드라이어 작은", "사이트글라스 빠른 변색", "drier undersized", "drier capacity", "干燥器容量", "ドライヤ容量", "filtro pequeño", "ड्रायर साइज़", "phin nhỏ", "ดรายเออร์เล็ก", "drier kecil", "حجم المجفف"],
      "downstream_effects": {
        "ko": ["흡습 한계 빠르게 도달 → 1~2년 내 수분 포화", "이물질 흡수 능력 부족 → 조기 막힘 발생", "TXV 헌팅 빈도 증가 → 시스템 안정성 저하", "압축기 부담 증가 — 단속 운전 빈도 ↑", "장기적으로 burn-out 위험 증가"],
        "en": ["Moisture limit reached fast → saturation in 1–2 years", "Insufficient debris capacity → early blockage", "TXV hunting frequency rises", "Compressor short-cycling", "Long-term burn-out risk"],
        "zh": ["吸湿极限快达 → 1~2 年内水分饱和", "杂质吸收能力不足 → 早期堵塞", "TXV 振荡频率升高 → 系统稳定性下降", "压缩机负担增加 — 短循环频率↑", "长期烧毁风险上升"],
        "ja": ["吸湿限界に早期到達 → 1~2 年で水分飽和", "異物吸収能力不足 → 早期閉塞", "TXV ハンチング頻度上昇 → 系統安定性低下", "圧縮機負担増 — 短サイクル頻度↑", "長期的に焼損リスク上昇"],
        "es": ["Límite de humedad rápido → saturación en 1–2 años", "Capacidad de partículas insuficiente → obstrucción temprana", "Frecuencia de hunting TXV sube → menos estabilidad", "Compresor en ciclos cortos", "Riesgo de quemado a largo plazo"],
        "hi": ["नमी सीमा जल्दी पहुँचती → 1–2 साल में संतृप्ति", "मलबा अवशोषण क्षमता कम → जल्दी अवरोध", "TXV हंटिंग आवृत्ति बढ़ती → स्थिरता घटती", "कंप्रेसर शॉर्ट-साइक्लिंग बढ़ती", "लंबे समय में बर्न-आउट जोखिम"],
        "vi": ["Đạt giới hạn ẩm sớm → bão hòa trong 1–2 năm", "Sức chứa mạt thấp → tắc sớm", "Tần suất hunting TXV tăng → ổn định giảm", "Máy nén short-cycling tăng", "Rủi ro cháy máy nén dài hạn"],
        "th": ["ถึงขีดจำกัดความชื้นเร็ว → อิ่มตัวใน 1–2 ปี", "ความจุเศษไม่พอ → อุดตันเร็ว", "ความถี่ hunting TXV สูง → เสถียรภาพลด", "คอมเพรสเซอร์ short-cycling เพิ่ม", "ระยะยาวเสี่ยงไหม้"],
        "id": ["Mencapai batas kelembapan cepat → jenuh dalam 1–2 tahun", "Kapasitas kotoran rendah → cepat tersumbat", "Frekuensi hunting TXV naik → stabilitas turun", "Short-cycling kompresor meningkat", "Risiko burnout jangka panjang"],
        "ar": ["الوصول لحد الرطوبة بسرعة → تشبع خلال 1–2 سنة", "سعة الشوائب منخفضة → انسداد مبكر", "تكرار تذبذب الصمام يزداد → استقرار أقل", "زيادة تشغيل الضاغط القصير", "خطر الاحتراق على المدى الطويل"]
      },
      "root_causes": {
        "ko": ["설치 시 시스템 용량 대비 작은 사이즈 선정 — 비용 절감 의도", "냉매 변경 시 미고려 — R-22 → R-410A로 변경 시 더 큰 드라이어 필요", "시스템 확장 후 드라이어 미교체 — 기존 사이즈 유지", "제조사 권장 사양 미준수"],
        "en": ["Cost-cutting at install — wrong size", "Refrigerant change without resize", "System expansion without drier upgrade", "Did not follow manufacturer spec"],
        "zh": ["安装时为节省成本选择小尺寸", "冷媒变更时未考虑（R-22 → R-410A 需要更大）", "系统扩容后未更换干燥器", "未遵守制造商规格"],
        "ja": ["設置時のコスト削減で小サイズ選定", "冷媒変更時に未考慮（R-22 → R-410A は大型が必要）", "系統拡張後にドライヤ未交換", "メーカー推奨仕様未遵守"],
        "es": ["Reducción de costo al instalar — tamaño incorrecto", "Cambio de refrigerante sin redimensionar", "Expansión del sistema sin actualizar drier", "No siguió especificación del fabricante"],
        "hi": ["इंस्टॉल पर लागत बचाव — गलत साइज़", "रेफ्रिजरेंट बदलाव पर बिना रीसाइज़", "सिस्टम विस्तार पर ड्रायर अपडेट नहीं", "निर्माता स्पेक नहीं माना"],
        "vi": ["Cắt giảm chi phí khi lắp đặt — sai cỡ", "Thay gas mà không đổi cỡ", "Mở rộng hệ thống không nâng cấp drier", "Không tuân thủ thông số nhà sản xuất"],
        "th": ["ลดต้นทุนตอนติดตั้ง — ผิดขนาด", "เปลี่ยนน้ำยาแต่ไม่เปลี่ยนขนาด", "ขยายระบบแต่ไม่อัปเกรดดรายเออร์", "ไม่ทำตาม spec ผู้ผลิต"],
        "id": ["Hemat biaya saat instalasi — salah ukuran", "Ganti refrigeran tanpa ganti ukuran", "Ekspansi sistem tanpa upgrade drier", "Tidak ikut spesifikasi pabrikan"],
        "ar": ["تقليل التكلفة عند التركيب — حجم خاطئ", "تغيير المبرد دون إعادة الحجم", "توسيع النظام دون ترقية المجفف", "عدم اتباع مواصفات الشركة المصنعة"]
      },
      "diagnostic_indicators": {
        "ko": ["설치 후 1년 이내 모이스쳐 인디케이터 색 변화", "드라이어 표면 결로 — 작은 사이즈에 부하 큼", "ΔP 측정 — 정상 운전에서도 0.3 kg/cm² 이상", "교체 주기 비정상적으로 짧음 (정상 5~10년)"],
        "en": ["Moisture indicator color change within 1 year", "Drier surface condensation — overloaded", "ΔP > 0.3 bar at normal operation", "Replacement interval abnormally short"],
        "zh": ["1 年内水分指示器变色", "干燥器表面结露 — 小尺寸负担大", "正常运行下 ΔP > 0.3 kg/cm²", "更换周期异常短（正常 5~10 年）"],
        "ja": ["1 年以内にモイスチャインジケータ変色", "ドライヤ表面結露 — 小型で負担大", "通常運転でも ΔP > 0.3 kg/cm²", "交換周期が異常に短い（正常 5~10 年）"],
        "es": ["Indicador de humedad cambia color en 1 año", "Condensación en superficie del drier — sobrecargado", "ΔP > 0.3 bar en operación normal", "Intervalo de reemplazo anormalmente corto"],
        "hi": ["1 साल में नमी इंडिकेटर रंग बदलाव", "ड्रायर सतह संघनन — ओवरलोडेड", "सामान्य ऑपरेशन में ΔP > 0.3 bar", "बदलाव अंतराल असामान्य रूप से छोटा"],
        "vi": ["Chỉ thị ẩm đổi màu trong 1 năm", "Ngưng tụ bề mặt drier — quá tải", "ΔP > 0.3 bar khi vận hành bình thường", "Chu kỳ thay thế bất thường ngắn"],
        "th": ["ตัวชี้ความชื้นเปลี่ยนสีใน 1 ปี", "ดรายเออร์มีการควบแน่นที่ผิว — โหลดเกิน", "ΔP > 0.3 bar ที่ปกติ", "รอบการเปลี่ยนสั้นผิดปกติ"],
        "id": ["Indikator kelembapan berubah warna dalam 1 tahun", "Kondensasi permukaan drier — overload", "ΔP > 0.3 bar saat operasi normal", "Interval penggantian sangat pendek"],
        "ar": ["تغير لون مؤشر الرطوبة خلال سنة", "تكاثف على سطح المجفف — حمل زائد", "ΔP > 0.3 bar أثناء التشغيل الطبيعي", "فترة الاستبدال قصيرة بشكل غير طبيعي"]
      },
      "actions": {
        "ko": ["제조사 사이징 차트 참조 — 시스템 톤수 + 냉매 종류로 사이즈 산출", "정격보다 한 단계 큰 사이즈 권장 — 여유 확보", "냉매 변경 시 동시 업그레이드", "교체 시 진공 + 새 오일 점검 동시"],
        "en": ["Refer manufacturer sizing chart", "One size larger recommended", "Upgrade with refrigerant change", "Vacuum + oil check on replacement"],
        "zh": ["参考制造商选型表 — 按吨位 + 冷媒类型", "推荐选大一档 — 留余量", "冷媒变更时同步升级", "更换时同时抽真空 + 检查油"],
        "ja": ["メーカーサイジングチャート参照 — 系統トン + 冷媒種類", "定格より一段大きいサイズ推奨", "冷媒変更時に同時アップグレード", "交換時に真空 + オイル点検同時"],
        "es": ["Consulte tabla de dimensionamiento del fabricante", "Recomendado un tamaño mayor", "Actualizar al cambiar refrigerante", "Vacío + revisar aceite en reemplazo"],
        "hi": ["निर्माता सिज़िंग चार्ट देखें", "एक साइज़ बड़ा अनुशंसित", "रेफ्रिजरेंट बदलाव पर अपग्रेड", "बदलाव पर वैक्यूम + तेल जाँच"],
        "vi": ["Tham khảo bảng cỡ của nhà sản xuất", "Nên chọn lớn hơn một cỡ", "Nâng cấp khi đổi gas", "Hút chân không + kiểm tra dầu khi thay"],
        "th": ["ดูตาราง sizing ของผู้ผลิต — ขนาดตันระบบ + ชนิดน้ำยา", "แนะนำขนาดใหญ่กว่าหนึ่งขั้น", "อัปเกรดเมื่อเปลี่ยนน้ำยา", "ทำสุญญากาศ + เช็คน้ำมันตอนเปลี่ยน"],
        "id": ["Rujuk tabel sizing pabrikan", "Disarankan satu ukuran lebih besar", "Upgrade saat ganti refrigeran", "Vakum + periksa oli saat penggantian"],
        "ar": ["راجع جدول حجم الشركة المصنعة", "يوصى بحجم أكبر بدرجة", "ترقية عند تغيير المبرد", "تفريغ + فحص الزيت عند الاستبدال"]
      }
    },
    {
      "id": "compressor_burnout",
      "part": "compressor",
      "fault_mode": "motor_burnout",
      "title": {
        "ko": "압축기 모터 소손 — 권선 단락·접지",
        "en": "Compressor Motor Burnout — Winding Short / Ground Fault",
        "zh": "压缩机电机烧毁 — 绕组短路/接地",
        "ja": "圧縮機モータ焼損 — 巻線短絡・地絡",
        "es": "Quemado del motor del compresor — corto en bobinado / falla a tierra",
        "hi": "कंप्रेसर मोटर बर्न-आउट — वाइंडिंग शॉर्ट/ग्राउंड फॉल्ट",
        "vi": "Cháy động cơ máy nén — chập cuộn / chạm đất",
        "th": "มอเตอร์คอมเพรสเซอร์ไหม้ — ขดลวดลัดวงจร/ลงดิน",
        "id": "Burnout motor kompresor — kumparan korslet/ground fault",
        "ar": "احتراق محرك الضاغط — تماس في الملف/تسرب أرضي"
      },
      "search_keywords": ["압축기 소손", "컴프 소손", "컴프 burn-out", "압축기 burn-out", "권선 단선", "권선 접지", "압축기 안 돌아", "압축기 불량", "압축기 고장", "compressor burnout", "motor short", "压缩机烧毁", "圧縮機焼損", "compresor quemado", "कंप्रेसर बर्न-आउट", "cháy máy nén", "คอมเพรสเซอร์ไหม้", "kompresor terbakar", "احتراق الضاغط"],
      "downstream_effects": {
        "ko": ["압축기 모터 권선 단락 → 즉시 정지 + 차단기 트립", "burn-out 시 산성 잔류물 시스템 전체 오염 — 드라이어·오일·TXV·SV 모두 영향", "냉매 분해 가속 → 산성 더 형성 → 악순환", "냉방·냉장 능력 0 → 시스템 정지", "정확한 청소 없이 교체 시 신품 압축기 1~6개월 내 재 burn-out"],
        "en": ["Winding short → immediate stop + breaker trip", "Burnout contaminates entire system with acid", "Refrigerant decomposition → more acid → cycle", "Zero capacity → system shutdown", "Without proper cleanup: new compressor burns out in 1–6 months"],
        "zh": ["绕组短路 → 立即停止 + 断路器跳闸", "烧毁酸残留物污染整个系统 — 干燥器·油·TXV·SV 全部受影响", "冷媒分解加速 → 更多酸 → 恶性循环", "制冷能力为零 → 系统停机", "未彻底清洗就更换：新压缩机 1~6 个月内再次烧毁"],
        "ja": ["巻線短絡 → 即停止 + 遮断器トリップ", "焼損で酸残留物が系統全体汚染 — ドライヤ・オイル・TXV・SV 全て影響", "冷媒分解加速 → 更に酸生成 → 悪循環", "冷却能力ゼロ → 系統停止", "適切な清浄なし交換：新圧縮機 1~6 ヶ月で再焼損"],
        "es": ["Corto en bobinado → paro inmediato + corte de interruptor", "Quemado contamina todo el sistema con ácido", "Descomposición refrigerante → más ácido → círculo", "Capacidad cero → sistema apagado", "Sin limpieza adecuada: nuevo compresor se quema en 1–6 meses"],
        "hi": ["वाइंडिंग शॉर्ट → तुरंत बंद + ब्रेकर ट्रिप", "बर्न-आउट पूरे सिस्टम को एसिड से दूषित करता", "रेफ्रिजरेंट विघटन → अधिक एसिड → चक्र", "क्षमता शून्य → सिस्टम शटडाउन", "सही सफाई के बिना: नया कंप्रेसर 1–6 महीने में बर्न-आउट"],
        "vi": ["Chập cuộn → dừng ngay + cắt aptomat", "Cháy làm nhiễm axit toàn hệ thống", "Phân hủy gas → thêm axit → vòng luẩn quẩn", "Năng suất bằng 0 → tắt hệ thống", "Không vệ sinh đúng: máy nén mới cháy trong 1–6 tháng"],
        "th": ["ขดลวดลัด → หยุดทันที + เบรกเกอร์ตัด", "ไหม้ปนเปื้อนกรดทั้งระบบ — ดรายเออร์·น้ำมัน·TXV·SV ทั้งหมดได้รับผลกระทบ", "น้ำยาแตกตัวเร่ง → เกิดกรดเพิ่ม → วนวงจร", "ความสามารถ = 0 → ระบบหยุด", "ไม่ทำความสะอาดถูกต้อง: คอมใหม่ไหม้ใน 1–6 เดือน"],
        "id": ["Korsleting kumparan → berhenti seketika + breaker trip", "Burnout mencemari seluruh sistem dengan asam", "Dekomposisi refrigeran → lebih banyak asam → siklus", "Kapasitas nol → sistem mati", "Tanpa pembersihan tepat: kompresor baru terbakar dalam 1–6 bulan"],
        "ar": ["تماس في الملف → توقف فوري + قطع القاطع", "الاحتراق يلوث النظام بالحمض", "تحلل المبرد → مزيد من الحمض → دورة", "السعة صفر → إيقاف النظام", "بدون تنظيف مناسب: ضاغط جديد يحترق خلال 1–6 أشهر"]
      },
      "root_causes": {
        "ko": ["과부하 운전 — 응축기 오염, 고압 트립 반복으로 권선 과열", "전압 결상 또는 불평형 — 단상 운전으로 권선 일부 과열", "수분 침투 → 권선 절연 파괴", "윤활 부족으로 베어링 손상 → 마찰 + 발열 → 권선 손상", "기동 콘덴서·릴레이 불량 → 기동 시 과전류"],
        "en": ["Overload from condenser fouling — repeated HP trips", "Phase loss/imbalance → single-phasing winding overheat", "Moisture intrusion → insulation breakdown", "Bearing failure from oil starvation", "Start cap/relay failure → startup overcurrent"],
        "zh": ["应过载 — 冷凝器污染、HP 跳闸反复", "缺相/不平衡 — 单相运行使绕组过热", "水分入侵 → 绝缘破坏", "缺油使轴承损坏 → 摩擦 + 发热 → 绕组损坏", "启动电容/继电器不良 → 启动时过电流"],
        "ja": ["過負荷運転 — 凝縮器汚染、HP トリップ反復", "欠相・不平衡 — 単相運転で巻線過熱", "水分侵入 → 巻線絶縁破壊", "潤滑不足で軸受損傷 → 摩擦＋発熱 → 巻線損傷", "始動コンデンサ・リレー不良 → 始動時過電流"],
        "es": ["Sobrecarga por condensador sucio — cortes HP repetidos", "Pérdida de fase / desbalance → fase única sobrecalienta bobinado", "Intrusión de humedad → falla de aislamiento", "Falla de rodamientos por falta de aceite", "Falla de capacitor/relé de arranque → sobrecorriente"],
        "hi": ["कंडेंसर गंदा → HP ट्रिप बार-बार → ओवरलोड", "फेज़ हानि/असंतुलन → सिंगल-फेज़िंग वाइंडिंग ओवरहीट", "नमी प्रवेश → इंसुलेशन फेल", "तेल कमी से बेयरिंग फेल → घर्षण + गर्मी → वाइंडिंग क्षति", "स्टार्ट कैप/रिले फेल → स्टार्टअप पर ओवरकरंट"],
        "vi": ["Quá tải do dàn ngưng bẩn — nhảy HP nhiều lần", "Mất pha/lệch pha → chạy một pha cuộn dây quá nhiệt", "Hơi ẩm xâm nhập → phá hỏng cách điện", "Thiếu dầu → hỏng bạc đạn → ma sát + nhiệt → cuộn dây hỏng", "Tụ khởi động/rơle hỏng → quá dòng khi khởi động"],
        "th": ["โหลดเกินเพราะคอนเดนเซอร์สกปรก — HP trip บ่อย", "ขาดเฟส/เฟสไม่สมดุล → single-phasing ทำให้ขดลวดร้อน", "ความชื้นเข้า → ทำลายฉนวน", "น้ำมันไม่พอทำให้แบริ่งเสีย → เสียดสี + ความร้อน → ขดลวดเสีย", "ตัวเก็บประจุเริ่ม/รีเลย์เสีย → กระแสเกินตอนสตาร์ท"],
        "id": ["Beban berlebih karena kondensor kotor — HP trip berulang", "Kehilangan fasa/tidak seimbang → single-phasing kumparan overheat", "Masuknya kelembapan → kerusakan isolasi", "Kekurangan oli → bearing rusak → gesekan + panas → kumparan rusak", "Kapasitor/relay start rusak → arus berlebih"],
        "ar": ["حمل زائد من اتساخ المكثف — قطع HP متكرر", "فقد طور/عدم توازن → تشغيل بطور واحد يسخن الملف", "تسرب الرطوبة → انهيار العزل", "نقص التزييت → تلف المحامل → احتكاك + حرارة → تلف الملف", "تلف مكثف/مرحل البدء → تيار زائد عند البدء"]
      },
      "diagnostic_indicators": {
        "ko": ["권선 절연저항 메가테스트 — 1MΩ 미만 (정상 100MΩ+)", "권선 간 저항 측정 — 정격 ±10% 이탈 또는 단선", "차단기 트립 — 압축기 운전 시도 시 즉시", "오일 산가(TAN) — 0.5 mgKOH/g 초과", "오일 색상 — 검정·진갈색", "냉매 분석 — 산성 검출"],
        "en": ["Winding insulation < 1MΩ (normal 100MΩ+)", "Winding resistance ±10% off or open", "Breaker trips immediately on attempt", "Oil TAN > 0.5", "Oil color black/dark brown", "Refrigerant analysis: acid detected"],
        "zh": ["绕组绝缘 < 1MΩ（正常 100MΩ+）", "绕组电阻偏离 ±10% 或断路", "尝试运行时断路器立即跳闸", "油 TAN > 0.5", "油色黑/深棕", "冷媒分析：检出酸"],
        "ja": ["巻線絶縁抵抗 < 1MΩ（正常 100MΩ+）", "巻線抵抗 ±10% 逸脱または断線", "圧縮機運転試行で遮断器即トリップ", "オイル TAN > 0.5", "オイル色：黒・濃褐", "冷媒分析：酸検出"],
        "es": ["Aislamiento bobinado < 1MΩ (normal 100MΩ+)", "Resistencia bobinado ±10% off o abierto", "Interruptor corta inmediatamente", "TAN aceite > 0.5", "Aceite negro/marrón oscuro", "Análisis refrigerante: ácido detectado"],
        "hi": ["वाइंडिंग इंसुलेशन < 1MΩ (सामान्य 100MΩ+)", "वाइंडिंग प्रतिरोध ±10% या ओपन", "ट्रिप तुरंत प्रयास पर", "तेल TAN > 0.5", "तेल का रंग काला/गहरा भूरा", "रेफ्रिजरेंट विश्लेषण: एसिड"],
        "vi": ["Cách điện cuộn dây < 1MΩ (bình thường 100MΩ+)", "Điện trở cuộn ±10% lệch hoặc hở", "Aptomat cắt ngay khi cố khởi động", "TAN dầu > 0.5", "Màu dầu đen/nâu sẫm", "Phân tích gas: phát hiện axit"],
        "th": ["ฉนวนขดลวด < 1MΩ (ปกติ 100MΩ+)", "ความต้านทานขดลวด ±10% หรือเปิด", "เบรกเกอร์ตัดทันทีเมื่อพยายามสตาร์ท", "TAN น้ำมัน > 0.5", "สีน้ำมันดำ/น้ำตาลเข้ม", "วิเคราะห์น้ำยา: พบกรด"],
        "id": ["Isolasi kumparan < 1MΩ (normal 100MΩ+)", "Resistansi kumparan ±10% atau open", "Breaker trip langsung saat dicoba", "TAN oli > 0.5", "Warna oli hitam/coklat tua", "Analisis refrigeran: asam terdeteksi"],
        "ar": ["عزل الملف < 1MΩ (الطبيعي 100MΩ+)", "مقاومة الملف ±10% أو مفتوحة", "القاطع يقطع فوراً عند المحاولة", "TAN الزيت > 0.5", "لون الزيت أسود/بني داكن", "تحليل المبرد: حمض موجود"]
      },
      "actions": {
        "ko": ["압축기 교체 — 동일 모델 또는 호환 모델", "시스템 플러시 — burn-out 전용 용제 또는 핫가스 청소", "burn-out 전용 드라이어 설치 (activated alumina)", "오일 100% 교체 + 24시간 후 sweep oil change", "TXV·SV 등 정밀 부품 검사 — 산성 손상 시 동시 교체", "시운전 후 24시간·1주일·1개월 시점에 오일 산가 재측정"],
        "en": ["Replace compressor", "System flush with burn-out solvent or hot gas", "Install burn-out drier", "Full oil change + sweep oil change after 24h", "Inspect TXV/SV — replace if acid damage", "Re-test oil TAN at 24h, 1wk, 1mo intervals"],
        "zh": ["更换压缩机 — 相同型号或兼容型号", "系统冲洗 — 烧毁专用溶剂或热气清洗", "安装烧毁专用干燥器（活性氧化铝）", "全量换油 + 24 小时后扫油更换", "检查 TXV/SV — 酸损则同时更换", "试运后 24h·1 周·1 月再测 TAN"],
        "ja": ["圧縮機交換 — 同型番または互換", "系統フラッシュ — 焼損専用溶剤または熱ガス清浄", "焼損専用ドライヤ設置（活性アルミナ）", "オイル全交換 + 24h 後スイープ", "TXV・SV 検査 — 酸損傷時は同時交換", "試運転後 24h・1 週・1 ヶ月で TAN 再測定"],
        "es": ["Reemplazar compresor", "Flush con solvente burn-out o gas caliente", "Instalar drier de quemado", "Cambio total + sweep oil tras 24h", "Inspeccionar TXV/SV — reemplazar si daño ácido", "Re-test TAN a 24h, 1sem, 1mes"],
        "hi": ["कंप्रेसर बदलें", "बर्न-आउट सॉल्वेंट या हॉट गैस से सिस्टम फ्लश", "बर्न-आउट ड्रायर लगाएँ", "पूरा तेल बदलें + 24h बाद sweep", "TXV/SV जाँचें — एसिड क्षति हो तो बदलें", "TAN पुनः 24h, 1 सप्ताह, 1 महीने पर"],
        "vi": ["Thay máy nén", "Flush bằng dung môi cháy hoặc gas nóng", "Lắp drier chuyên cháy", "Thay toàn bộ dầu + sweep sau 24h", "Kiểm tra TXV/SV — thay nếu hỏng do axit", "Đo lại TAN sau 24h, 1 tuần, 1 tháng"],
        "th": ["เปลี่ยนคอมเพรสเซอร์", "Flush ด้วยตัวทำละลายเฉพาะหรือ hot gas", "ติดดรายเออร์เฉพาะการไหม้", "เปลี่ยนน้ำมันทั้งหมด + sweep หลัง 24h", "ตรวจ TXV/SV — เปลี่ยนถ้ากรดทำลาย", "วัด TAN ซ้ำที่ 24h, 1 สัปดาห์, 1 เดือน"],
        "id": ["Ganti kompresor", "Flush dengan solvent burnout atau gas panas", "Pasang drier khusus burnout", "Ganti oli total + sweep oil setelah 24h", "Periksa TXV/SV — ganti jika rusak asam", "Uji ulang TAN pada 24h, 1 mgg, 1 bln"],
        "ar": ["استبدل الضاغط", "اغسل النظام بمذيب احتراق أو غاز ساخن", "ركّب مجفف الاحتراق", "غيّر الزيت كاملاً + غيّره مجدداً بعد 24 ساعة", "افحص الصمامات الدقيقة — استبدلها عند التلف الحمضي", "أعد قياس TAN عند 24 ساعة، أسبوع، شهر"]
      }
    },
    {
      "id": "compressor_mechanical_failure",
      "part": "compressor",
      "fault_mode": "mechanical_failure",
      "title": {
        "ko": "압축기 기계적 고장 — 베어링·피스톤·밸브 파손",
        "en": "Compressor Mechanical Failure — Bearing/Piston/Valve Damage",
        "zh": "压缩机机械故障 — 轴承/活塞/阀片损坏",
        "ja": "圧縮機機械的故障 — 軸受・ピストン・弁損傷",
        "es": "Falla mecánica del compresor — daño rodamiento/pistón/válvula",
        "hi": "कंप्रेसर मैकेनिकल विफलता — बेयरिंग/पिस्टन/वाल्व क्षति",
        "vi": "Hỏng cơ khí máy nén — bạc đạn/pittông/van",
        "th": "คอมเพรสเซอร์เสียทางกล — แบริ่ง/ลูกสูบ/ลิ้นเสียหาย",
        "id": "Kerusakan mekanis kompresor — bearing/piston/katup",
        "ar": "عطل ميكانيكي بالضاغط — تلف المحامل/المكبس/الصمامات"
      },
      "search_keywords": ["압축기 노이즈", "압축기 소음", "압축기 이상음", "컴프 소음", "베어링 마모", "피스톤 손상", "토출밸브 깨짐", "압축기 진동", "압축기 떨림", "compressor noise", "compressor knock", "压缩机异响", "圧縮機異音", "ruido compresor", "कंप्रेसर शोर", "máy nén ồn", "คอมเพรสเซอร์ดัง", "kompresor berisik", "ضوضاء الضاغط"],
      "downstream_effects": {
        "ko": ["비정상 소음(쾅쾅·딸깍·금속음) → 베어링 또는 밸브 손상 진행", "효율 점진 저하 — 토출 압력 미달 → 냉방 능력 30~50% 감소", "오일 누설 또는 소비 증가 — 시스템 내 오일 부족 신호", "전류 변동 폭 ↑ — 정격 대비 -10~+30% 변동", "장기 운전 시 갑작스런 정지 또는 burn-out 동반"],
        "en": ["Abnormal noise (knocking/clicking/metal) → progressive damage", "Efficiency drop 30–50%", "Oil leak/consumption", "Current fluctuation ±10–30%", "Sudden stop or accompanying burn-out"],
        "zh": ["异常噪音（敲击·哒哒·金属声）→ 轴承或阀片损坏发展", "效率渐降 — 排气压不足 → 制冷能力下降 30~50%", "油泄漏/消耗增加 — 系统缺油信号", "电流波动 ±10~30%", "长期运行突然停机或伴随烧毁"],
        "ja": ["異常音（カンカン・カチカチ・金属音）→ 軸受または弁損傷進行", "効率漸減 — 吐出圧不足 → 冷却能力 30~50% 低下", "オイル漏れ/消費増 — オイル不足信号", "電流変動 ±10~30%", "長期運転で急停止または焼損併発"],
        "es": ["Ruido anormal (golpeteo/clic/metal) → daño progresivo", "Caída eficiencia 30–50%", "Fuga/consumo de aceite", "Fluctuación corriente ±10–30%", "Paro súbito o quemado acompañante"],
        "hi": ["असामान्य शोर (खटखट/क्लिक/धातु) → क्षति प्रगति", "दक्षता गिरती 30–50%", "तेल रिसाव/खपत बढ़ती", "करंट उतार-चढ़ाव ±10–30%", "अचानक रुकना या साथ बर्न-आउट"],
        "vi": ["Tiếng ồn bất thường (gõ/lách cách/kim loại) → hỏng dần", "Hiệu suất giảm 30–50%", "Rò/tiêu hao dầu", "Dòng dao động ±10–30%", "Dừng đột ngột hoặc cháy kèm theo"],
        "th": ["เสียงผิดปกติ (กระแทก/คลิก/โลหะ) → ความเสียหายลุกลาม", "ประสิทธิภาพลด 30–50%", "น้ำมันรั่ว/บริโภคเพิ่ม", "กระแสแกว่ง ±10–30%", "หยุดกะทันหันหรือไหม้ตามมา"],
        "id": ["Suara abnormal (knocking/clicking/logam) → kerusakan progresif", "Efisiensi turun 30–50%", "Bocor/konsumsi oli", "Fluktuasi arus ±10–30%", "Berhenti mendadak atau burnout menyertai"],
        "ar": ["ضوضاء غير طبيعية (طرق/نقر/معدن) → تلف تدريجي", "انخفاض الكفاءة 30–50%", "تسرب/استهلاك الزيت", "تذبذب التيار ±10–30%", "توقف مفاجئ أو احتراق مصاحب"]
      },
      "root_causes": {
        "ko": ["액압축(Liquid Slugging) — TXV 과도 공급, 정지 중 액 마이그레이션", "오일 부족 — 오일 분리기 불량, 트랩 부적절, 누설", "장기 단속 운전 — 베어링 충격 누적", "냉매 부족 — 모터 냉각 불량 → 베어링 과열", "이물질 유입 — 시스템 청정 작업 미흡"],
        "en": ["Liquid slugging — TXV overfeeding, off-cycle migration", "Oil shortage — separator failure, improper traps, leaks", "Long short-cycling — bearing impact accumulation", "Low refrigerant → motor cooling fails → bearing overheat", "Debris ingress — poor cleanup"],
        "zh": ["液击 — TXV 过量供液、停机液迁移", "缺油 — 分离器不良、油弯不当、泄漏", "长期短循环 — 轴承冲击累积", "冷媒不足 → 电机冷却差 → 轴承过热", "杂质侵入 — 系统清洗不足"],
        "ja": ["液圧縮 — TXV 過剰供給、停止中液マイグレーション", "オイル不足 — 分離器不良、トラップ不適切、漏れ", "長期短サイクル — 軸受衝撃累積", "冷媒不足 → モータ冷却不足 → 軸受過熱", "異物侵入 — 系統清浄不十分"],
        "es": ["Slugging — sobrealimentación TXV, migración off-cycle", "Falta de aceite — separador, trampas, fugas", "Short-cycling prolongado — impacto en rodamientos", "Refrigerante bajo → enfriamiento motor falla → rodamientos sobrecalentamiento", "Ingreso partículas — limpieza pobre"],
        "hi": ["लिक्विड स्लगिंग — TXV ओवरफीड, ऑफ-साइकिल माइग्रेशन", "तेल कमी — सेपरेटर, ट्रैप, रिसाव", "लंबा शॉर्ट-साइक्लिंग — बेयरिंग प्रभाव जमा", "रेफ्रिजरेंट कम → मोटर कूलिंग फेल → बेयरिंग ओवरहीट", "मलबा प्रवेश — सफाई खराब"],
        "vi": ["Nén lỏng — TXV cấp quá, di chuyển khi tắt", "Thiếu dầu — bộ tách, bẫy dầu, rò", "Short-cycling dài — tích lũy va đập bạc đạn", "Thiếu gas → mát động cơ kém → bạc đạn quá nhiệt", "Mạt vào — vệ sinh kém"],
        "th": ["Liquid slugging — TXV จ่ายเกิน, ย้ายขณะหยุด", "ขาดน้ำมัน — separator/trap/รั่ว", "Short-cycling นาน — สะสมแรงกระแทกแบริ่ง", "น้ำยาน้อย → มอเตอร์ระบายความร้อนแย่ → แบริ่งร้อน", "เศษเข้า — ทำความสะอาดไม่ดี"],
        "id": ["Liquid slugging — TXV overfeed, migrasi off-cycle", "Kekurangan oli — separator, trap, kebocoran", "Short-cycling lama — akumulasi benturan bearing", "Refrigeran rendah → pendingin motor gagal → bearing overheat", "Masuk kotoran — pembersihan kurang"],
        "ar": ["ضربة سائلة — صمام تمدد يفرط، هجرة وقت التوقف", "نقص الزيت — فاصل/مصائد/تسرب", "تشغيل قصير طويل — تراكم صدمات المحامل", "نقص المبرد → فشل تبريد المحرك → سخونة المحامل", "دخول شوائب — تنظيف ضعيف"]
      },
      "diagnostic_indicators": {
        "ko": ["청음봉으로 압축기 본체 청진 — 비정상 충격음·끼익음", "진동 측정 — 정상 대비 2배 이상 (특히 베어링 주파수)", "토출 압력 — 정상 대비 1~2 kg/cm² 낮음 (밸브 누설 신호)", "토출-흡입 압력비 — 정격 미달 (효율 저하)", "전류 — 정격 대비 비정상 변동", "오일 레벨 게이지 — 변동·감소"],
        "en": ["Stethoscope — abnormal knock/squeal", "Vibration 2x normal (esp. bearing freq)", "Discharge pressure 1–2 bar low (valve leak)", "Discharge/suction ratio below rated", "Current fluctuation", "Oil level decreasing"],
        "zh": ["听诊器 — 异常敲击/尖叫", "振动正常的 2 倍以上（尤其轴承频率）", "排气压低 1~2 bar（阀片泄漏）", "排吸压力比低于额定", "电流异常波动", "油位下降"],
        "ja": ["聴診棒で圧縮機本体 — 異常衝撃音・きしみ", "振動正常の 2 倍以上（特に軸受周波数）", "吐出圧 1~2 kg/cm² 低（弁漏れ）", "吐出/吸入圧比 定格未達", "電流異常変動", "オイルレベル変動・減少"],
        "es": ["Estetoscopio — golpeteo/chillido", "Vibración 2x normal (esp. freq rodamiento)", "Presión descarga 1–2 bar baja (fuga válvula)", "Ratio descarga/aspiración bajo nominal", "Fluctuación de corriente", "Nivel de aceite bajando"],
        "hi": ["स्टेथोस्कोप से सुनें — असामान्य खटखट/चीख", "कंपन सामान्य से 2 गुना", "डिस्चार्ज प्रेशर 1–2 bar कम (वाल्व रिसाव)", "डिस्चार्ज/सक्शन अनुपात कम", "करंट उतार-चढ़ाव", "तेल स्तर गिरता"],
        "vi": ["Ống nghe — gõ/rít bất thường", "Rung động gấp đôi bình thường", "Áp xả thấp 1–2 bar (rò van)", "Tỉ lệ xả/hút thấp", "Dòng dao động", "Mức dầu giảm"],
        "th": ["ฟังด้วย stethoscope — เสียงกระแทก/ดังเอี๊ยด", "การสั่น 2 เท่าของปกติ", "แรงดันทางจ่ายต่ำ 1–2 bar (วาล์วรั่ว)", "อัตราส่วนทางจ่าย/ดูดต่ำกว่าพิกัด", "กระแสแกว่ง", "ระดับน้ำมันลด"],
        "id": ["Stetoskop — knocking/squeal abnormal", "Getaran 2x normal", "Tekanan discharge 1–2 bar rendah (kebocoran katup)", "Rasio discharge/suction di bawah rated", "Fluktuasi arus", "Level oli turun"],
        "ar": ["السماعة — طرق/صرير غير طبيعي", "اهتزاز ضعف الطبيعي", "ضغط التفريغ منخفض 1–2 bar (تسرب صمام)", "نسبة التفريغ/الشفط أقل من المقدر", "تذبذب التيار", "مستوى الزيت يهبط"]
      },
      "actions": {
        "ko": ["조기 발견 시 — 액관·SV·TXV 점검으로 액압축 원인 제거", "오일 부족 시 — 보충 + 분리기·트랩 점검", "심각 손상 시 — 압축기 교체", "교체 후 시스템 청정도 확보 — 드라이어·오일 동시 교체", "재발 방지: 어큐뮬레이터 설치 + crankcase heater 작동 확인"],
        "en": ["Early stage: fix liquid slugging causes", "Oil shortage: top up + check separator/traps", "Severe: replace compressor", "Ensure system cleanliness — replace drier/oil", "Prevention: install accumulator + verify crankcase heater"],
        "zh": ["早期：检查液管/SV/TXV 排除液击", "缺油：补充 + 检查分离器/油弯", "严重：更换压缩机", "更换后：同时换干燥器/油", "预防：装气液分离器 + 检查曲轴箱加热器"],
        "ja": ["初期：液管・SV・TXV 点検で液圧縮原因除去", "オイル不足：補充 + 分離器・トラップ点検", "重度：圧縮機交換", "交換後：ドライヤ・オイル同時交換", "予防：アキュムレータ + クランクケースヒータ確認"],
        "es": ["Temprano: corregir slugging", "Falta aceite: rellenar + revisar separador/trampas", "Grave: reemplazar compresor", "Limpieza: cambiar drier/aceite", "Prevención: acumulador + crankcase heater"],
        "hi": ["शुरुआती: लिक्विड स्लगिंग कारण ठीक करें", "तेल कमी: टॉप-अप + सेपरेटर/ट्रैप जाँचें", "गंभीर: कंप्रेसर बदलें", "बदलाव बाद: ड्रायर/तेल साथ बदलें", "रोकथाम: एक्युमुलेटर + क्रैंककेस हीटर"],
        "vi": ["Sớm: xử lý nguyên nhân slugging", "Thiếu dầu: thêm + kiểm tra separator/bẫy", "Nặng: thay máy nén", "Sau thay: thay drier/dầu cùng lúc", "Phòng ngừa: accumulator + crankcase heater"],
        "th": ["ระยะแรก: แก้สาเหตุ slugging", "ขาดน้ำมัน: เติม + ตรวจ separator/trap", "รุนแรง: เปลี่ยนคอมเพรสเซอร์", "หลังเปลี่ยน: เปลี่ยน drier/น้ำมันพร้อมกัน", "ป้องกัน: accumulator + crankcase heater"],
        "id": ["Awal: atasi penyebab slugging", "Kurang oli: tambah + periksa separator/trap", "Berat: ganti kompresor", "Setelah ganti: drier/oli sekaligus", "Pencegahan: accumulator + crankcase heater"],
        "ar": ["مبكراً: عالج أسباب الضربة السائلة", "نقص زيت: أضف + افحص الفاصل/المصائد", "شديد: استبدل الضاغط", "بعد الاستبدال: استبدل المجفف/الزيت معاً", "الوقاية: مجمع شفط + سخان علبة المرفق"]
      }
    },
    {
      "id": "compressor_short_cycling",
      "part": "compressor",
      "fault_mode": "short_cycling",
      "title": {
        "ko": "압축기 단속 운전 — 짧은 ON-OFF 반복",
        "en": "Compressor Short-Cycling — Repeated ON-OFF",
        "zh": "压缩机短循环 — 重复 ON-OFF",
        "ja": "圧縮機短サイクル運転 — 短い ON-OFF 反復",
        "es": "Ciclos cortos del compresor — ON-OFF repetido",
        "hi": "कंप्रेसर शॉर्ट-साइक्लिंग — बार-बार ON-OFF",
        "vi": "Máy nén short-cycling — bật/tắt liên tục",
        "th": "คอมเพรสเซอร์ short-cycling — ON-OFF ซ้ำๆ",
        "id": "Short-cycling kompresor — ON-OFF berulang",
        "ar": "تشغيل قصير للضاغط — ON-OFF متكرر"
      },
      "search_keywords": ["압축기 단속", "컴프 단속", "압축기 자주 정지", "압축기 자주 기동", "재기동 반복", "LP 트립 반복", "HP 트립 반복", "compressor short cycling", "短循环", "短サイクル", "ciclo corto", "शॉर्ट साइकिल", "short-cycling", "short cycle", "siklus pendek", "تشغيل قصير"],
      "downstream_effects": {
        "ko": ["기동 빈도 ↑ → 권선 기동 전류로 누적 발열", "오일 분배 부족 — 짧은 운전으로 시스템 전체 윤활 못 함", "베어링 마찰 가속 → 기계적 고장 진행", "기동 콘덴서·릴레이 수명 단축", "냉매·오일 시스템 전체 안정화 못 함 → 효율 50~70% 저하", "결국 burn-out 또는 기계적 파손"],
        "en": ["Startup frequency ↑ → winding heat accumulation", "Insufficient oil distribution", "Bearing wear acceleration", "Start cap/relay shortened life", "System never stabilizes → 50–70% efficiency loss", "Eventual burnout or mechanical failure"],
        "zh": ["启动频率 ↑ → 绕组累积发热", "油分配不足 — 短时运行无法全系统润滑", "轴承磨损加速 → 机械故障", "启动电容/继电器寿命缩短", "系统无法稳定 → 效率下降 50~70%", "最终烧毁或机械故障"],
        "ja": ["始動頻度↑ → 巻線始動電流で累積発熱", "オイル分配不足 — 短時間運転で全系統潤滑不可", "軸受摩耗加速 → 機械故障進行", "始動コンデンサ・リレー寿命短縮", "系統安定不可 → 効率 50~70% 低下", "最終的に焼損または機械破損"],
        "es": ["Frecuencia de arranque ↑ → calor acumulado en bobinado", "Distribución de aceite insuficiente", "Desgaste rodamientos acelerado", "Capacitor/relé de arranque vida corta", "Sistema no se estabiliza → pérdida 50–70%", "Eventual quemado o falla mecánica"],
        "hi": ["स्टार्टअप आवृत्ति ↑ → वाइंडिंग में गर्मी जमा", "तेल वितरण अपर्याप्त", "बेयरिंग घिसाई तेज़", "स्टार्ट कैप/रिले की उम्र कम", "सिस्टम स्थिर नहीं → 50–70% दक्षता हानि", "अंततः बर्न-आउट या मैकेनिकल विफलता"],
        "vi": ["Tần suất khởi động ↑ → cuộn dây tích nhiệt", "Phân phối dầu kém", "Mòn bạc đạn nhanh", "Tụ/rơle khởi động giảm tuổi thọ", "Hệ thống không ổn định → mất 50–70% hiệu suất", "Cháy hoặc hỏng cơ khí cuối cùng"],
        "th": ["ความถี่สตาร์ทเพิ่ม → ขดลวดสะสมความร้อน", "การจ่ายน้ำมันไม่พอ", "แบริ่งสึกเร็ว", "อายุตัวเก็บประจุ/รีเลย์เริ่มสั้นลง", "ระบบไม่นิ่ง → สูญเสียประสิทธิภาพ 50–70%", "ในที่สุดไหม้หรือเสียทางกล"],
        "id": ["Frekuensi start ↑ → akumulasi panas kumparan", "Distribusi oli kurang", "Aus bearing dipercepat", "Umur kapasitor/relay start pendek", "Sistem tidak stabil → kerugian 50–70%", "Akhirnya burnout atau kegagalan mekanis"],
        "ar": ["تكرار البدء يزداد → تراكم حرارة الملف", "توزيع زيت غير كافٍ", "تسارع تآكل المحامل", "قصر عمر مكثف/مرحل البدء", "النظام لا يستقر → فقد 50–70%", "احتراق أو عطل ميكانيكي في النهاية"]
      },
      "root_causes": {
        "ko": ["저압 LP 트립 반복 — 냉매 부족, TXV 막힘, 증발기 결빙", "고압 HP 트립 반복 — 응축기 오염, 팬 정지, 비응축가스", "온도 컨트롤러 차동 너무 작음 — ON-OFF 간격 짧음", "오일 안전 스위치 트립 — 오일 부족", "전압 변동 — 보호 릴레이 작동", "압축기 사이즈 너무 큼 — 부하 대비 과대"],
        "en": ["LP trip cycle — low refrigerant, TXV blocked, evap iced", "HP trip cycle — condenser fouled, fan stop, non-condensables", "Thermostat differential too tight", "Oil safety trip", "Voltage fluctuation", "Compressor oversized vs load"],
        "zh": ["LP 反复跳闸 — 冷媒不足、TXV 堵、蒸发器结冰", "HP 反复跳闸 — 冷凝器脏、风扇停、不凝气", "温控差动太小", "油安全开关跳", "电压波动", "压缩机相对负荷过大"],
        "ja": ["LP トリップ反復 — 冷媒不足、TXV 閉塞、蒸発器着氷", "HP トリップ反復 — 凝縮器汚染、ファン停止、不凝縮ガス", "サーモスタット差動が狭すぎ", "オイル安全 SW トリップ", "電圧変動", "圧縮機が負荷に対し過大"],
        "es": ["Ciclo de corte LP — baja refrigerante, TXV bloqueado, evap helado", "Ciclo HP — condensador sucio, ventilador parado, no condensables", "Diferencial de termostato muy corto", "Corte de seguridad de aceite", "Fluctuación de voltaje", "Compresor sobredimensionado"],
        "hi": ["LP ट्रिप चक्र — कम रेफ्रिजरेंट, TXV अवरुद्ध, इवापोरेटर पर बर्फ", "HP ट्रिप चक्र — कंडेंसर गंदा, फैन बंद, अघनीय गैस", "थर्मोस्टैट डिफरेंशियल बहुत छोटा", "तेल सुरक्षा स्विच ट्रिप", "वोल्टेज उतार-चढ़ाव", "कंप्रेसर लोड से बड़ा"],
        "vi": ["Chu kỳ trip LP — thiếu gas, TXV tắc, dàn lạnh đóng băng", "Chu kỳ trip HP — dàn ngưng bẩn, quạt dừng, gas không ngưng", "Differential thermostat quá nhỏ", "Trip bảo vệ dầu", "Dao động điện áp", "Máy nén quá cỡ so với tải"],
        "th": ["LP trip ซ้ำ — น้ำยาน้อย, TXV ตัน, evap เป็นน้ำแข็ง", "HP trip ซ้ำ — คอนเดนเซอร์สกปรก, พัดลมหยุด, แก๊สไม่ควบแน่น", "Differential thermostat แคบเกิน", "Oil safety trip", "แรงดันไฟแกว่ง", "คอมเพรสเซอร์ใหญ่เกินโหลด"],
        "id": ["Siklus trip LP — refrigeran rendah, TXV tersumbat, evap es", "Siklus trip HP — kondensor kotor, fan mati, non-condensables", "Differential thermostat terlalu sempit", "Trip safety oli", "Fluktuasi tegangan", "Kompresor terlalu besar vs beban"],
        "ar": ["دورة قطع LP — مبرد منخفض، صمام تمدد مسدود، مبخر متجمد", "دورة قطع HP — مكثف متسخ، توقف مروحة، غازات غير قابلة للتكثيف", "تفاضل الترموستات ضيق جداً", "قطع أمان الزيت", "تذبذب الجهد", "ضاغط أكبر من الحمل"]
      },
      "diagnostic_indicators": {
        "ko": ["기동 빈도 측정 — 정상 시간당 ≤6회, 단속 운전 시 10회+", "운전 시간 비율 — 정상 30~70%, 단속 시 10% 미만", "압축기 본체 온도 — 비정상 상승 (냉각 부족)", "차단기 또는 보호 릴레이 작동 기록 — 트립 빈도 ↑", "전류 그래프 — 기동 피크 반복 패턴"],
        "en": ["Cycle rate >10/hour (normal ≤6)", "Run-time ratio < 10% (normal 30–70%)", "Compressor body abnormally hot", "Trip frequency rising", "Current graph: repeated startup spikes"],
        "zh": ["循环次数 >10/小时（正常 ≤6）", "运行时间比 <10%（正常 30~70%）", "压缩机本体异常发热", "跳闸频率上升", "电流图：反复启动尖峰"],
        "ja": ["始動頻度 >10/時（正常 ≤6）", "運転時間比 <10%（正常 30~70%）", "圧縮機本体異常発熱", "トリップ頻度上昇", "電流グラフ：始動ピーク反復"],
        "es": ["Ciclos >10/h (normal ≤6)", "Tiempo de operación <10% (normal 30–70%)", "Cuerpo del compresor anormalmente caliente", "Frecuencia de cortes subiendo", "Gráfica corriente: picos repetidos"],
        "hi": ["चक्र दर >10/घंटा (सामान्य ≤6)", "रन-टाइम अनुपात <10% (सामान्य 30–70%)", "कंप्रेसर बॉडी असामान्य गर्म", "ट्रिप आवृत्ति बढ़ती", "करंट ग्राफ: बार-बार स्टार्टअप स्पाइक्स"],
        "vi": ["Tần suất chu kỳ >10/h (bình thường ≤6)", "Tỉ lệ chạy <10% (bình thường 30–70%)", "Thân máy nén nóng bất thường", "Tần suất trip tăng", "Đồ thị dòng: gai khởi động lặp lại"],
        "th": ["อัตราวงจร >10/ชม. (ปกติ ≤6)", "อัตราเดินเครื่อง <10% (ปกติ 30–70%)", "ตัวคอมเพรสเซอร์ร้อนผิดปกติ", "ความถี่ trip สูงขึ้น", "กราฟกระแส: spike สตาร์ทซ้ำ"],
        "id": ["Laju siklus >10/jam (normal ≤6)", "Rasio run-time <10% (normal 30–70%)", "Body kompresor sangat panas", "Frekuensi trip naik", "Grafik arus: lonjakan startup berulang"],
        "ar": ["معدل الدورة >10/ساعة (الطبيعي ≤6)", "نسبة وقت التشغيل <10% (الطبيعي 30–70%)", "جسم الضاغط ساخن غير طبيعي", "تكرار القطع يزداد", "منحنى التيار: قمم بدء متكررة"]
      },
      "actions": {
        "ko": ["트립 원인 파악 우선 — LP/HP/오일/온도 컨트롤러 점검", "냉매·응축기·증발기 상태 정상화", "온도 컨트롤러 차동 적정값(≥3°C)으로 조정", "압축기 사이즈 mismatch 시 인버터 도입 검토", "재발 방지: 단속 방지 타이머 ASCT 설치 (최소 OFF 5분)"],
        "en": ["Identify trip cause — LP/HP/oil/thermostat", "Restore refrigerant/condenser/evap to normal", "Set thermostat differential ≥3°C", "Consider inverter if oversized", "Prevention: ASCT anti-short-cycle timer (5 min min OFF)"],
        "zh": ["先确定跳闸原因 — LP/HP/油/温控", "冷媒/冷凝器/蒸发器恢复正常", "温控差动调整到 ≥3°C", "压缩机尺寸不匹配考虑变频", "预防：装 ASCT 防短循环定时器（最少 OFF 5 分钟）"],
        "ja": ["トリップ原因特定 — LP/HP/オイル/サーモ点検", "冷媒・凝縮器・蒸発器正常化", "サーモ差動 ≥3°C に調整", "圧縮機サイズ不適なら インバータ検討", "予防：ASCT 短サイクル防止タイマ設置（最低 OFF 5 分）"],
        "es": ["Identificar causa de corte — LP/HP/aceite/termostato", "Normalizar refrigerante/condensador/evap", "Diferencial termostato ≥3°C", "Considerar inverter si sobredimensionado", "Prevención: temporizador ASCT (mín OFF 5 min)"],
        "hi": ["ट्रिप कारण पहचानें — LP/HP/तेल/थर्मोस्टैट", "रेफ्रिजरेंट/कंडेंसर/इवापोरेटर सामान्य करें", "थर्मोस्टैट डिफरेंशियल ≥3°C करें", "ओवरसाइज़्ड हो तो इन्वर्टर विचार करें", "रोकथाम: ASCT एंटी-शॉर्ट-साइकिल टाइमर (न्यूनतम OFF 5 मिनट)"],
        "vi": ["Xác định nguyên nhân trip — LP/HP/dầu/thermostat", "Phục hồi gas/dàn ngưng/dàn lạnh", "Đặt differential thermostat ≥3°C", "Xét inverter nếu quá cỡ", "Phòng ngừa: timer ASCT chống short-cycle (OFF tối thiểu 5 phút)"],
        "th": ["หาสาเหตุ trip — LP/HP/น้ำมัน/thermostat", "ทำให้น้ำยา/คอนเดนเซอร์/evap ปกติ", "ตั้ง thermostat differential ≥3°C", "พิจารณา inverter หากใหญ่เกิน", "ป้องกัน: ติด ASCT ป้องกัน short-cycle (OFF ขั้นต่ำ 5 นาที)"],
        "id": ["Identifikasi penyebab trip — LP/HP/oli/thermostat", "Normalkan refrigeran/kondensor/evap", "Setel differential thermostat ≥3°C", "Pertimbangkan inverter jika oversize", "Pencegahan: timer ASCT anti-short-cycle (min OFF 5 menit)"],
        "ar": ["حدد سبب القطع — LP/HP/زيت/ترموستات", "أعد المبرد/المكثف/المبخر للوضع الطبيعي", "اضبط تفاضل الترموستات ≥3°C", "ضع في الاعتبار العاكس إذا كان كبيراً", "الوقاية: مؤقت ASCT لمنع التشغيل القصير (OFF 5 دقائق على الأقل)"]
      }
    },
    {
      "id": "compressor_liquid_slugging",
      "part": "compressor",
      "fault_mode": "liquid_slugging",
      "title": {
        "ko": "압축기 액압축 — 액냉매 흡입으로 충격 손상",
        "en": "Compressor Liquid Slugging — Liquid Refrigerant Ingestion",
        "zh": "压缩机液击 — 吸入液态冷媒造成冲击损坏",
        "ja": "圧縮機液圧縮 — 液冷媒吸入による衝撃損傷",
        "es": "Golpe de líquido del compresor — ingestión de refrigerante líquido",
        "hi": "कंप्रेसर लिक्विड स्लगिंग — लिक्विड रेफ्रिजरेंट का चूषण",
        "vi": "Nén lỏng máy nén — hít gas lỏng gây va đập",
        "th": "Liquid slugging คอมเพรสเซอร์ — ดูดน้ำยาเหลวเข้าทำให้เกิดแรงกระแทก",
        "id": "Liquid slugging kompresor — refrigeran cair masuk menyebabkan dampak",
        "ar": "ضربة سائلة بالضاغط — ابتلاع مبرد سائل يسبب صدمة"
      },
      "search_keywords": ["액압축", "컴프 액압축", "액 슬러그", "압축기 슬러그", "흡입관 결로", "흡입관 결빙", "토출밸브 깨짐", "compressor slugging", "liquid hammer", "液击", "液圧縮", "golpe líquido", "लिक्विड स्लगिंग", "nén lỏng", "liquid slugging", "ضربة سائلة"],
      "downstream_effects": {
        "ko": ["피스톤·실린더에 비압축성 액체 → 순간 파괴적 충격", "토출 밸브 reed 깨짐 → 효율 50%+ 즉시 저하", "커넥팅 로드 휘거나 부러짐 → 압축기 정지", "오일 펌프 손상 → 윤활 부족 → 베어링 마모", "비교적 약한 액압축도 누적 시 베어링 수명 1/4로 단축"],
        "en": ["Incompressible liquid → instant destructive impact", "Discharge reed valve breaks → 50%+ efficiency drop", "Connecting rod bend/break → stop", "Oil pump damage → bearing wear", "Even mild slugging cuts bearing life to 1/4"],
        "zh": ["不可压缩液体进入活塞/缸 → 瞬间破坏性冲击", "排气簧片阀破裂 → 效率立即下降 50%+", "连杆弯曲/断裂 → 压缩机停机", "油泵损坏 → 润滑不足 → 轴承磨损", "即使轻微液击累积也将轴承寿命缩短至 1/4"],
        "ja": ["ピストン・シリンダに非圧縮性液体 → 瞬間的破壊的衝撃", "吐出リード弁破損 → 効率 50%+ 即時低下", "コンロッド曲げ・折れ → 圧縮機停止", "オイルポンプ損傷 → 潤滑不足 → 軸受摩耗", "軽微な液圧縮でも累積で軸受寿命 1/4 に短縮"],
        "es": ["Líquido incompresible → impacto destructivo instantáneo", "Válvula de lengüeta de descarga rota → caída 50%+", "Biela doblada/rota → paro", "Daño bomba de aceite → desgaste rodamientos", "Slugging suave acumulado reduce vida rodamiento a 1/4"],
        "hi": ["पिस्टन/सिलेंडर में असंकुचनीय तरल → तत्काल विनाशकारी प्रभाव", "डिस्चार्ज रीड वाल्व टूटे → दक्षता 50%+ गिरे", "कनेक्टिंग रॉड मुड़े/टूटे → रुकना", "तेल पंप क्षति → स्नेहन कमी → बेयरिंग घिसाई", "हल्का स्लगिंग भी जमा होकर बेयरिंग जीवन 1/4 कर देता"],
        "vi": ["Lỏng không nén được vào pittông/xi-lanh → va đập phá hủy ngay", "Vỡ van lá xả → hiệu suất giảm 50%+", "Cong/gãy thanh truyền → dừng", "Hỏng bơm dầu → thiếu bôi trơn → mòn bạc đạn", "Slugging nhẹ tích lũy giảm tuổi thọ bạc đạn xuống 1/4"],
        "th": ["น้ำยาเหลวเข้าลูกสูบ/กระบอก → กระแทกทำลายทันที", "ลิ้น reed ทางจ่ายแตก → ประสิทธิภาพลด 50%+", "ก้านสูบโค้ง/หัก → หยุด", "ปั๊มน้ำมันเสีย → หล่อลื่นไม่พอ → แบริ่งสึก", "Slugging เบาๆ สะสมก็ลดอายุแบริ่งเหลือ 1/4"],
        "id": ["Cairan tak terkompresi ke piston/silinder → benturan instan merusak", "Reed valve discharge pecah → efisiensi turun 50%+", "Connecting rod bengkok/patah → berhenti", "Pompa oli rusak → pelumasan kurang → bearing aus", "Slugging ringan terakumulasi memotong umur bearing jadi 1/4"],
        "ar": ["سائل غير قابل للضغط في المكبس/الأسطوانة → صدمة فورية مدمرة", "كسر صمام الريشة → انخفاض الكفاءة 50%+", "انحناء/كسر ذراع التوصيل → توقف", "تلف مضخة الزيت → نقص تزييت → تآكل المحامل", "ضربات خفيفة متراكمة تختصر عمر المحامل إلى 1/4"]
      },
      "root_causes": {
        "ko": ["TXV 과도 공급 — 과열도 너무 낮음", "정지 중 액 마이그레이션 — crankcase heater 미작동", "기동 시 액냉매 흡입 — 어큐뮬레이터 미설치 또는 부족", "TXV stuck open — 시트 손상", "감온통 떨어짐 — 잘못된 신호로 과도 공급", "냉매 과충전"],
        "en": ["TXV overfeeding — superheat too low", "Off-cycle liquid migration — crankcase heater not working", "Startup liquid ingestion — no/inadequate accumulator", "TXV stuck open", "Bulb fell off", "Refrigerant overcharge"],
        "zh": ["TXV 过量供液 — 过热度过低", "停机液迁移 — 曲轴箱加热器不工作", "启动时吸入液体 — 无/不足气液分离器", "TXV 卡开", "感温包脱落", "冷媒过量充注"],
        "ja": ["TXV 過剰供給 — 過熱度低すぎ", "停止中液マイグレーション — クランクケースヒータ不作動", "始動時液冷媒吸入 — アキュムレータ未設置・不足", "TXV 開固着", "感温筒脱落", "冷媒過充填"],
        "es": ["Sobrealimentación TXV — superheat muy bajo", "Migración off-cycle — crankcase heater no funciona", "Ingestión al arranque — sin/inadecuado acumulador", "TXV atascada abierta", "Bulbo caído", "Sobrecarga de refrigerante"],
        "hi": ["TXV ओवरफीड — सुपरहीट बहुत कम", "ऑफ-साइकिल माइग्रेशन — क्रैंककेस हीटर नहीं चलता", "स्टार्टअप पर लिक्विड चूषण — कोई/अपर्याप्त एक्युमुलेटर", "TXV खुली अटकी", "बल्ब गिरा", "रेफ्रिजरेंट ओवरचार्ज"],
        "vi": ["TXV cấp quá — quá nhiệt thấp", "Di chuyển khi tắt — crankcase heater không hoạt động", "Hít lỏng khi khởi động — không/thiếu accumulator", "TXV kẹt mở", "Bulb rơi", "Nạp gas quá tay"],
        "th": ["TXV จ่ายเกิน — superheat ต่ำเกิน", "Liquid migration ขณะหยุด — crankcase heater ไม่ทำงาน", "ดูดน้ำยาเหลวตอนสตาร์ท — ไม่มี/น้อย accumulator", "TXV ค้างเปิด", "bulb หลุด", "เติมน้ำยาเกิน"],
        "id": ["TXV overfeeding — superheat terlalu rendah", "Migrasi off-cycle — crankcase heater tidak bekerja", "Hisap lik startup — tidak ada/kurang accumulator", "TXV macet terbuka", "Bulb terlepas", "Refrigeran overcharge"],
        "ar": ["إفراط صمام التمدد — تحميص منخفض جداً", "هجرة وقت التوقف — سخان علبة المرفق لا يعمل", "ابتلاع سائل عند البدء — لا يوجد/غير كافٍ مجمع شفط", "صمام عالق مفتوحاً", "سقوط اللمبة", "زيادة شحنة المبرد"]
      },
      "diagnostic_indicators": {
        "ko": ["흡입 과열도 — 0~3°C (정상 4~8°C)", "흡입관 결로/결빙 (정상은 차가운 정도)", "정지 중 압축기 본체 온도 — 정상 미만 (액냉매 고임)", "기동 시 비정상 소음 (쾅쾅음)", "사이트글라스 — 액관 정상이지만 흡입관 액 흐름 흔적"],
        "en": ["Suction superheat 0–3°C (normal 4–8°C)", "Suction line frost/heavy condensation", "Compressor body cool during off (liquid pooled)", "Startup knocking sound", "Liquid trace in suction line"],
        "zh": ["吸气过热度 0~3°C（正常 4~8°C）", "吸气管结霜/重度结露", "停机时压缩机本体温度低于正常（液体积聚）", "启动时异常噪音（敲击声）", "视液镜：液管正常但吸气管有液流痕"],
        "ja": ["吸入過熱度 0~3°C（正常 4~8°C）", "吸入管着霜/激しい結露", "停止中圧縮機本体温度が正常未満（液冷媒滞留）", "始動時異常音（カンカン音）", "サイトグラス：液管正常だが吸入管に液流痕"],
        "es": ["Sobrecalentamiento aspiración 0–3°C (normal 4–8°C)", "Escarcha/condensación intensa en aspiración", "Cuerpo compresor frío durante off (líquido acumulado)", "Sonido de golpeteo al arrancar", "Rastro de líquido en aspiración"],
        "hi": ["सक्शन सुपरहीट 0–3°C (सामान्य 4–8°C)", "सक्शन लाइन पर बर्फ/भारी संघनन", "बंद के दौरान कंप्रेसर बॉडी ठंडा (लिक्विड जमा)", "स्टार्टअप पर खटखट आवाज़", "सक्शन लाइन में लिक्विड के निशान"],
        "vi": ["Quá nhiệt hút 0–3°C (bình thường 4–8°C)", "Đóng băng/ngưng tụ nặng trên đường hút", "Thân máy nén lạnh khi tắt (gas lỏng đọng)", "Tiếng gõ khi khởi động", "Vết lỏng trên đường hút"],
        "th": ["Superheat ทางดูด 0–3°C (ปกติ 4–8°C)", "ท่อดูดเป็นน้ำแข็ง/ควบแน่นหนัก", "ตัวคอมเพรสเซอร์เย็นตอนหยุด (น้ำยาเหลวสะสม)", "เสียงกระแทกตอนสตาร์ท", "ร่องรอยน้ำยาเหลวในท่อดูด"],
        "id": ["Superheat suction 0–3°C (normal 4–8°C)", "Pembekuan/kondensasi berat pada saluran hisap", "Body kompresor dingin saat off (cairan menumpuk)", "Suara knocking saat startup", "Jejak cairan di saluran hisap"],
        "ar": ["تحميص الشفط 0–3°C (الطبيعي 4–8°C)", "تجمد/تكاثف كثيف على خط الشفط", "جسم الضاغط بارد أثناء التوقف (تراكم سائل)", "صوت طرق عند البدء", "أثر سائل في خط الشفط"]
      },
      "actions": {
        "ko": ["TXV 과열도 측정 → 4~8°C로 조정", "감온통 위치·단열 확인 + 보강", "crankcase heater 작동 확인 — 정지 중 24V/100W 인가 정상", "어큐뮬레이터 설치 또는 사이즈 검토", "냉매 충전량 점검 → 과충전 시 회수", "기존 손상 압축기 — 토출 밸브·베어링 점검 후 교체 결정"],
        "en": ["Adjust TXV superheat to 4–8°C", "Verify bulb position/insulation", "Verify crankcase heater operation", "Install/upgrade accumulator", "Check refrigerant charge", "Existing damage: inspect valves/bearings → replace decision"],
        "zh": ["调整 TXV 过热度至 4~8°C", "检查感温包位置/保温 + 加固", "检查曲轴箱加热器运行 — 停机 24V/100W 正常", "安装或升级气液分离器", "检查冷媒充注量 → 过量则回收", "已损坏：检查阀片/轴承后决定更换"],
        "ja": ["TXV 過熱度測定 → 4~8°C に調整", "感温筒位置・断熱確認 + 補強", "クランクケースヒータ作動確認 — 停止中 24V/100W 正常", "アキュムレータ設置・サイズ検討", "冷媒充填量点検 → 過充填なら回収", "既存損傷：吐出弁・軸受点検後に交換判断"],
        "es": ["Ajustar superheat TXV a 4–8°C", "Verificar posición/aislamiento del bulbo", "Verificar operación crankcase heater", "Instalar/actualizar acumulador", "Revisar carga de refrigerante", "Daño existente: inspeccionar válvulas/rodamientos → decisión de reemplazo"],
        "hi": ["TXV सुपरहीट 4–8°C पर समायोजित करें", "बल्ब स्थिति/इन्सुलेशन जाँचें + मज़बूत करें", "क्रैंककेस हीटर ऑपरेशन जाँचें — बंद में 24V/100W सामान्य", "एक्युमुलेटर लगाएँ या अपग्रेड", "रेफ्रिजरेंट चार्ज जाँचें → ओवरचार्ज हो तो रिकवर", "मौजूदा क्षति: वाल्व/बेयरिंग जाँच के बाद बदलाव निर्णय"],
        "vi": ["Chỉnh quá nhiệt TXV về 4–8°C", "Kiểm tra vị trí/cách nhiệt bulb + tăng cường", "Kiểm tra crankcase heater — khi tắt 24V/100W bình thường", "Lắp/nâng cấp accumulator", "Kiểm tra lượng gas nạp → thu hồi nếu quá", "Hư hỏng hiện có: kiểm tra van/bạc đạn → quyết định thay"],
        "th": ["ปรับ TXV superheat เป็น 4–8°C", "ตรวจตำแหน่ง/ฉนวน bulb + เสริม", "ตรวจการทำงาน crankcase heater — ขณะหยุด 24V/100W ปกติ", "ติดตั้ง/อัปเกรด accumulator", "ตรวจปริมาณน้ำยา → ดูดออกถ้าเกิน", "มีความเสียหายอยู่: ตรวจวาล์ว/แบริ่งแล้วตัดสินใจเปลี่ยน"],
        "id": ["Setel superheat TXV ke 4–8°C", "Verifikasi posisi/isolasi bulb + perkuat", "Verifikasi crankcase heater — saat off 24V/100W normal", "Pasang/upgrade accumulator", "Periksa charge refrigeran → recovery jika overcharge", "Kerusakan ada: periksa katup/bearing → keputusan ganti"],
        "ar": ["اضبط تحميص الصمام على 4–8°C", "تحقق من موقع/عزل اللمبة + عززه", "تحقق من تشغيل سخان علبة المرفق — أثناء التوقف 24V/100W طبيعي", "ركّب/طوّر مجمع الشفط", "افحص شحنة المبرد → استرجع عند الزيادة", "تلف قائم: افحص الصمامات/المحامل → قرار الاستبدال"]
      }
    },
    {
      "id": "compressor_overheating",
      "part": "compressor",
      "fault_mode": "overheating",
      "title": {
        "ko": "압축기 과열 — 토출 온도 비정상 상승",
        "en": "Compressor Overheating — Abnormal Discharge Temperature",
        "zh": "压缩机过热 — 排气温度异常升高",
        "ja": "圧縮機過熱 — 吐出温度異常上昇",
        "es": "Compresor sobrecalentado — temperatura de descarga alta",
        "hi": "कंप्रेसर ओवरहीटिंग — डिस्चार्ज तापमान असामान्य उच्च",
        "vi": "Máy nén quá nhiệt — nhiệt độ xả tăng bất thường",
        "th": "คอมเพรสเซอร์ร้อนเกิน — อุณหภูมิทางจ่ายสูงผิดปกติ",
        "id": "Kompresor overheating — suhu discharge tinggi abnormal",
        "ar": "ارتفاع حرارة الضاغط — حرارة التفريغ مرتفعة بشكل غير طبيعي"
      },
      "search_keywords": ["압축기 과열", "컴프 과열", "토출 온도 높음", "압축기 뜨거움", "권선 과열", "compressor overheat", "high discharge temp", "压缩机过热", "圧縮機過熱", "compresor caliente", "कंप्रेसर गर्म", "máy nén nóng", "คอมร้อนเกิน", "kompresor panas", "ارتفاع حرارة الضاغط"],
      "downstream_effects": {
        "ko": ["토출 온도 >120°C → 오일 열화 가속 (정상 70~100°C)", "오일 carbonization → 슬러지 형성 → 시스템 오염", "권선 절연 손상 진행 → 결국 burn-out", "압축기 보호 thermostat 트립 → 단속 운전 → burn-out 가속", "냉매 분해 → 산성 형성 → 추가 부품 손상"],
        "en": ["Discharge temp >120°C → oil degradation (normal 70–100°C)", "Oil carbonization → sludge → system contamination", "Winding insulation damage → eventual burnout", "Internal protection trip → short-cycling → faster burnout", "Refrigerant decomposition → acid → further damage"],
        "zh": ["排气温度 >120°C → 油劣化加速（正常 70~100°C）", "油碳化 → 形成污泥 → 系统污染", "绕组绝缘损坏 → 最终烧毁", "压缩机保护跳闸 → 短循环 → 烧毁加速", "冷媒分解 → 形成酸 → 其他部件损坏"],
        "ja": ["吐出温度 >120°C → オイル劣化加速（正常 70~100°C）", "オイルカーボン化 → スラッジ形成 → 系統汚染", "巻線絶縁損傷進行 → 最終焼損", "圧縮機保護サーモトリップ → 短サイクル → 焼損加速", "冷媒分解 → 酸生成 → 追加部品損傷"],
        "es": ["Temp descarga >120°C → degradación de aceite (normal 70–100°C)", "Carbonización de aceite → lodo → contaminación", "Daño aislamiento bobinado → quemado eventual", "Termostato interno corta → ciclos cortos → quemado más rápido", "Descomposición de refrigerante → ácido → más daño"],
        "hi": ["डिस्चार्ज तापमान >120°C → तेल विघटन (सामान्य 70–100°C)", "तेल कार्बोनाइज़ेशन → कीचड़ → सिस्टम संदूषण", "वाइंडिंग इंसुलेशन क्षति → अंततः बर्न-आउट", "इंटरनल प्रोटेक्शन ट्रिप → शॉर्ट-साइक्लिंग → बर्न-आउट तेज़", "रेफ्रिजरेंट विघटन → एसिड → और क्षति"],
        "vi": ["Nhiệt độ xả >120°C → dầu hỏng nhanh (bình thường 70–100°C)", "Dầu carbon hóa → bùn → nhiễm bẩn hệ thống", "Hỏng cách điện cuộn dây → cháy cuối cùng", "Bảo vệ nhiệt trong cắt → short-cycling → cháy nhanh hơn", "Phân hủy gas → axit → hỏng thêm linh kiện"],
        "th": ["อุณหภูมิทางจ่าย >120°C → น้ำมันเสื่อมเร็ว (ปกติ 70–100°C)", "น้ำมันเป็นคาร์บอน → ตะกอน → ปนเปื้อนระบบ", "ฉนวนขดลวดเสีย → ไหม้ในที่สุด", "Thermostat ในตัด → short-cycling → ไหม้เร็วขึ้น", "น้ำยาแตกตัว → กรด → ทำลายชิ้นส่วนอื่น"],
        "id": ["Suhu discharge >120°C → degradasi oli (normal 70–100°C)", "Karbonisasi oli → lumpur → kontaminasi sistem", "Kerusakan isolasi kumparan → burnout akhirnya", "Thermostat internal trip → short-cycling → burnout lebih cepat", "Dekomposisi refrigeran → asam → kerusakan tambahan"],
        "ar": ["حرارة التفريغ >120°C → تدهور الزيت (الطبيعي 70–100°C)", "تكربن الزيت → حمأة → تلوث النظام", "تلف عزل الملف → احتراق نهائي", "قطع الحماية الداخلية → تشغيل قصير → احتراق أسرع", "تحلل المبرد → حمض → أضرار إضافية"]
      },
      "root_causes": {
        "ko": ["흡입 과열도 너무 높음 — 냉매 부족 or TXV 막힘 → 모터 냉각 불량", "응축 압력 비정상 상승 — 응축기 오염, 팬 정지", "압축비 과대 — 저압측 압력 너무 낮음", "냉매 종류 부적합 — R-22용 압축기에 부적절 냉매", "주위 온도 과고 — 환기 부족 기계실"],
        "en": ["High suction superheat — low refrigerant or TXV blocked → motor cooling fails", "High condensing pressure — fouled condenser, fan stop", "Excessive compression ratio", "Wrong refrigerant type", "High ambient temperature — poor ventilation"],
        "zh": ["吸气过热度过高 — 冷媒不足或 TXV 堵 → 电机冷却差", "冷凝压力异常升高 — 冷凝器脏、风扇停", "压缩比过大 — 低压侧太低", "冷媒型号不匹配", "周围温度过高 — 机房通风不足"],
        "ja": ["吸入過熱度過高 — 冷媒不足または TXV 閉塞 → モータ冷却不良", "凝縮圧異常上昇 — 凝縮器汚染、ファン停止", "圧縮比過大 — 低圧側圧力低すぎ", "冷媒種類不適合", "周囲温度過高 — 機械室換気不足"],
        "es": ["Sobrecalentamiento aspiración alto — refrigerante bajo o TXV bloqueado → enfriamiento motor falla", "Presión condensación alta — condensador sucio, ventilador parado", "Razón de compresión excesiva", "Tipo de refrigerante incorrecto", "Temp ambiente alta — ventilación pobre"],
        "hi": ["सक्शन सुपरहीट उच्च — कम रेफ्रिजरेंट या TXV अवरुद्ध → मोटर कूलिंग फेल", "कंडेंसिंग प्रेशर उच्च — कंडेंसर गंदा, फैन बंद", "कंप्रेशन रेशियो अधिक", "गलत रेफ्रिजरेंट प्रकार", "उच्च परिवेश तापमान — खराब वेंटिलेशन"],
        "vi": ["Quá nhiệt hút cao — thiếu gas hoặc TXV tắc → mát động cơ kém", "Áp suất ngưng cao — dàn ngưng bẩn, quạt dừng", "Tỉ số nén quá lớn", "Sai loại gas", "Nhiệt độ môi trường cao — thông gió kém"],
        "th": ["Superheat ทางดูดสูง — น้ำยาน้อยหรือ TXV ตัน → มอเตอร์ระบายความร้อนแย่", "ความดันควบแน่นสูง — คอนเดนเซอร์สกปรก, พัดลมหยุด", "อัตราส่วนการอัดสูง", "ชนิดน้ำยาผิด", "อุณหภูมิรอบสูง — ระบายอากาศไม่ดี"],
        "id": ["Superheat suction tinggi — refrigeran rendah atau TXV tersumbat → pendingin motor gagal", "Tekanan kondensasi tinggi — kondensor kotor, fan mati", "Rasio kompresi berlebih", "Jenis refrigeran salah", "Suhu sekitar tinggi — ventilasi buruk"],
        "ar": ["تحميص شفط مرتفع — مبرد منخفض أو صمام تمدد مسدود → فشل تبريد المحرك", "ضغط تكثيف عالٍ — مكثف متسخ، توقف مروحة", "نسبة ضغط مفرطة", "نوع مبرد خاطئ", "حرارة محيط عالية — تهوية ضعيفة"]
      },
      "diagnostic_indicators": {
        "ko": ["토출관 표면 온도 — >120°C 비정상", "압축기 본체 외함 — 손으로 만지기 힘든 정도", "흡입 과열도 측정 — >15°C 비정상", "흡입·토출 압력 측정 — 압축비 계산", "주위 온도 측정 — 기계실 >40°C 위험"],
        "en": ["Discharge line surface > 120°C abnormal", "Compressor casing too hot to touch", "Suction superheat > 15°C", "Suction/discharge pressure → compression ratio", "Ambient temp > 40°C in machine room"],
        "zh": ["排气管表面温度 >120°C 异常", "压缩机外壳烫手", "吸气过热度 >15°C 异常", "测吸排压计算压缩比", "周围温度 >40°C 危险"],
        "ja": ["吐出管表面温度 >120°C 異常", "圧縮機本体外函 — 手で触れない程", "吸入過熱度 >15°C 異常", "吸入・吐出圧測定で圧縮比算出", "周囲温度 >40°C は危険"],
        "es": ["Superficie línea descarga >120°C anormal", "Carcasa compresor caliente al tacto", "Sobrecalentamiento aspiración >15°C", "Presión asp/desc → ratio compresión", "Ambiente >40°C en sala de máquinas"],
        "hi": ["डिस्चार्ज लाइन सतह तापमान >120°C असामान्य", "कंप्रेसर कैसिंग छूना कठिन", "सक्शन सुपरहीट >15°C असामान्य", "सक्शन/डिस्चार्ज दबाव → कंप्रेशन रेशियो", "मशीन रूम तापमान >40°C खतरा"],
        "vi": ["Bề mặt đường xả >120°C bất thường", "Vỏ máy nén nóng không chạm được", "Quá nhiệt hút >15°C bất thường", "Áp hút/xả → tỉ số nén", "Nhiệt độ phòng máy >40°C nguy hiểm"],
        "th": ["พื้นผิวท่อทางจ่าย >120°C ผิดปกติ", "ตัวคอมเพรสเซอร์ร้อนแตะไม่ได้", "Superheat ทางดูด >15°C ผิดปกติ", "ความดันดูด/จ่าย → อัตราส่วนการอัด", "อุณหภูมิห้องเครื่อง >40°C อันตราย"],
        "id": ["Permukaan saluran discharge >120°C abnormal", "Casing kompresor terlalu panas dipegang", "Superheat suction >15°C abnormal", "Tekanan suction/discharge → rasio kompresi", "Suhu ruang mesin >40°C bahaya"],
        "ar": ["سطح خط التفريغ >120°C غير طبيعي", "هيكل الضاغط ساخن لا يُلمس", "تحميص الشفط >15°C غير طبيعي", "ضغط الشفط/التفريغ → نسبة الضغط", "حرارة غرفة الآلات >40°C خطر"]
      },
      "actions": {
        "ko": ["원인별 조치 — 냉매 충전·응축기 청소·TXV 정상화", "응축 팬 정상 작동 확인", "기계실 환기 강화 — 임시 송풍기 또는 흡기·배기 개선", "오일 산가 측정 → 산성 시 오일+드라이어 동시 교체", "심각 시 압축기 교체 검토 — 권선 손상 가능성"],
        "en": ["Address root cause: refrigerant/condenser/TXV", "Verify condenser fan", "Improve machine room ventilation", "Test oil TAN → replace oil+drier if acidic", "Severe: consider compressor replacement"],
        "zh": ["按原因处理：冷媒/冷凝器/TXV", "确认冷凝风扇运行", "改善机房通风 — 临时送风机或进排气改造", "测油 TAN → 酸性则同时换油 + 干燥器", "严重则考虑更换压缩机 — 绕组可能损坏"],
        "ja": ["原因別対処：冷媒充填・凝縮器清掃・TXV 正常化", "凝縮ファン正常作動確認", "機械室換気強化 — 仮設送風機または吸排気改善", "オイル TAN 測定 → 酸性ならオイル+ドライヤ同時交換", "重度なら圧縮機交換検討 — 巻線損傷可能性"],
        "es": ["Tratar causa raíz: refrigerante/condensador/TXV", "Verificar ventilador del condensador", "Mejorar ventilación sala de máquinas", "Probar TAN → si ácido reemplazar aceite+drier", "Grave: considerar reemplazo del compresor"],
        "hi": ["मूल कारण ठीक करें: रेफ्रिजरेंट/कंडेंसर/TXV", "कंडेंसर फैन सत्यापित करें", "मशीन रूम वेंटिलेशन सुधारें", "TAN जाँचें → एसिडिक हो तो तेल+ड्रायर बदलें", "गंभीर: कंप्रेसर बदलाव विचार करें"],
        "vi": ["Xử lý nguyên nhân: gas/dàn ngưng/TXV", "Kiểm tra quạt dàn ngưng", "Cải thiện thông gió phòng máy", "Đo TAN → thay dầu+drier nếu axit", "Nặng: xét thay máy nén"],
        "th": ["แก้ที่ต้นเหตุ: น้ำยา/คอนเดนเซอร์/TXV", "ตรวจสอบพัดลมคอนเดนเซอร์", "ปรับปรุงระบายอากาศห้องเครื่อง", "วัด TAN → ถ้าเป็นกรดเปลี่ยนน้ำมัน+ดรายเออร์", "รุนแรง: พิจารณาเปลี่ยนคอมเพรสเซอร์"],
        "id": ["Atasi akar masalah: refrigeran/kondensor/TXV", "Verifikasi fan kondensor", "Tingkatkan ventilasi ruang mesin", "Uji TAN → ganti oli+drier jika asam", "Parah: pertimbangkan ganti kompresor"],
        "ar": ["عالج السبب الجذري: المبرد/المكثف/الصمام", "تحقق من مروحة المكثف", "حسّن تهوية غرفة الآلات", "افحص TAN → استبدل الزيت+المجفف إذا كان حمضياً", "شديد: فكّر في استبدال الضاغط"]
      }
    },
    {
      "id": "compressor_no_start",
      "part": "compressor",
      "fault_mode": "no_start",
      "title": {
        "ko": "압축기 기동 불능 — 신호 받아도 안 돌아",
        "en": "Compressor Won't Start — No Response to Start Signal",
        "zh": "压缩机不启动 — 收到信号也不动",
        "ja": "圧縮機始動不能 — 信号を受けても回らず",
        "es": "Compresor no arranca — sin respuesta a señal de arranque",
        "hi": "कंप्रेसर शुरू नहीं होता — स्टार्ट सिग्नल पर प्रतिक्रिया नहीं",
        "vi": "Máy nén không khởi động — không phản ứng với tín hiệu khởi động",
        "th": "คอมเพรสเซอร์ไม่สตาร์ท — ไม่ตอบสนองสัญญาณสตาร์ท",
        "id": "Kompresor tidak start — tidak respons sinyal start",
        "ar": "الضاغط لا يبدأ — لا استجابة لإشارة البدء"
      },
      "search_keywords": ["압축기 안 돌아", "압축기 기동 불능", "컴프 안 켜져", "기동 콘덴서", "기동 릴레이", "PTC 릴레이", "compressor won't start", "compressor no start", "压缩机不启动", "圧縮機始動不能", "compresor no arranca", "कंप्रेसर शुरू नहीं", "máy nén không khởi động", "คอมเพรสเซอร์ไม่สตาร์ท", "kompresor tidak start", "الضاغط لا يبدأ"],
      "downstream_effects": {
        "ko": ["기동 명령에도 압축기 작동 0 → 시스템 즉시 정지", "기동 콘덴서·릴레이 손상 진행 — 반복 시도 시 발열·소손", "차단기·과전류 보호 트립 빈발", "냉방·냉장 0 — 식품 손상·생산 중단 등 2차 피해", "원인 파악 못 하고 압축기만 교체 시 재발 가능성"],
        "en": ["No compressor action on start signal → immediate shutdown", "Start cap/relay damaged from repeated attempts", "Breaker/overcurrent trips frequently", "Zero cooling — secondary damage (food spoilage, production stop)", "Replacing compressor without root cause: recurrence"],
        "zh": ["收到启动信号也无动作 → 系统立即停机", "启动电容/继电器在反复尝试中损坏", "断路器/过流保护频繁跳闸", "制冷为零 — 二次损害（食品变质、生产停顿）", "未查根本原因仅换压缩机：复发"],
        "ja": ["始動指令でも圧縮機作動 0 → 系統即停止", "始動コンデンサ・リレー反復試行で損傷", "遮断器・過電流保護トリップ頻発", "冷却ゼロ — 食品劣化・生産停止など二次被害", "原因不明のまま圧縮機交換：再発"],
        "es": ["Sin acción al recibir señal → apagado inmediato", "Capacitor/relé dañados por intentos repetidos", "Interruptor/sobrecorriente cortan frecuentemente", "Refrigeración cero — daño secundario", "Reemplazo sin causa raíz: recurrencia"],
        "hi": ["स्टार्ट सिग्नल पर कोई क्रिया नहीं → तुरंत शटडाउन", "बार-बार प्रयासों से स्टार्ट कैप/रिले क्षति", "ब्रेकर/ओवरकरंट बार-बार ट्रिप", "शून्य कूलिंग — द्वितीयक क्षति", "मूल कारण के बिना बदलाव: पुनरावृत्ति"],
        "vi": ["Không hoạt động khi có lệnh khởi động → tắt ngay", "Tụ/rơle hỏng do thử nhiều lần", "Aptomat/quá dòng cắt thường xuyên", "Làm lạnh = 0 — thiệt hại phụ", "Thay máy nén không tìm gốc: tái phát"],
        "th": ["ได้รับสัญญาณก็ไม่ทำงาน → ระบบหยุดทันที", "ตัวเก็บประจุ/รีเลย์เสียจากการพยายามซ้ำ", "เบรกเกอร์/กระแสเกินตัดบ่อย", "ทำความเย็น = 0 — ความเสียหายต่อเนื่อง", "เปลี่ยนคอมเพรสเซอร์โดยไม่หาต้นเหตุ: เกิดซ้ำ"],
        "id": ["Tidak bertindak saat sinyal start → mati segera", "Kapasitor/relay rusak dari percobaan berulang", "Breaker/over-current trip sering", "Pendinginan nol — kerusakan sekunder", "Ganti kompresor tanpa penyebab: terulang"],
        "ar": ["لا حركة عند إشارة البدء → إيقاف فوري", "تلف المكثف/المرحل من المحاولات المتكررة", "قطع القاطع/الحماية من زيادة التيار متكرر", "تبريد صفر — أضرار ثانوية", "استبدال الضاغط دون سبب جذري: تكرار"]
      },
      "root_causes": {
        "ko": ["기동 콘덴서(start capacitor) 불량 — 용량 저하 또는 단선", "기동 릴레이(PTC/전류 릴레이) 불량 — 접점 융착 또는 단선", "운전 콘덴서(run capacitor) 불량 — 단상 압축기", "권선 단선 — 모터 자체 burn-out", "전원 공급 문제 — 차단기 트립, 결상, 전압 부족", "내부 보호 thermostat 트립 — 과열 후 미회복", "압력 평형 시간 부족 — 단속 운전으로 차압 큰 상태"],
        "en": ["Start capacitor failure", "Start relay (PTC/current relay) failure", "Run capacitor failure (single-phase)", "Winding open — motor burnout", "Power issue — breaker, phase loss, low voltage", "Internal protection trip not reset", "Insufficient pressure equalization (short-cycling)"],
        "zh": ["启动电容不良 — 容量下降或断路", "启动继电器（PTC/电流式）不良 — 触点熔焊或断", "运行电容不良 — 单相压缩机", "绕组断 — 电机烧毁", "电源问题 — 跳闸、缺相、电压不足", "内部保护跳闸未复位", "压力平衡时间不足（短循环）"],
        "ja": ["始動コンデンサ不良 — 容量低下または断線", "始動リレー（PTC/電流リレー）不良 — 接点融着または断線", "運転コンデンサ不良 — 単相圧縮機", "巻線断線 — モータ焼損", "電源問題 — 遮断器、欠相、電圧不足", "内蔵保護サーモトリップ未復帰", "圧力平衡時間不足（短サイクル）"],
        "es": ["Falla capacitor arranque", "Falla relé arranque (PTC/corriente)", "Falla capacitor marcha (monofásico)", "Bobinado abierto — quemado", "Problema eléctrico — interruptor, fase, voltaje", "Termostato interno sin reset", "Presión sin igualar (short-cycling)"],
        "hi": ["स्टार्ट कैपेसिटर फेल — क्षमता कम या ओपन", "स्टार्ट रिले (PTC/करंट) फेल — कॉन्टैक्ट जुड़ा या ओपन", "रन कैपेसिटर फेल — सिंगल-फेज़", "वाइंडिंग ओपन — मोटर बर्न-आउट", "पावर समस्या — ब्रेकर, फेज़ हानि, कम वोल्टेज", "इंटरनल थर्मोस्टैट ट्रिप रीसेट नहीं", "प्रेशर बराबर नहीं (शॉर्ट-साइक्लिंग)"],
        "vi": ["Tụ khởi động hỏng — giảm dung lượng hoặc hở", "Rơle khởi động (PTC/dòng) hỏng — tiếp điểm dính hoặc hở", "Tụ vận hành hỏng — máy nén 1 pha", "Cuộn dây hở — cháy động cơ", "Vấn đề nguồn — aptomat, mất pha, điện thấp", "Thermostat trong chưa reset", "Áp suất chưa cân bằng (short-cycling)"],
        "th": ["ตัวเก็บประจุเริ่มเสีย — ความจุลดหรือเปิด", "รีเลย์เริ่ม (PTC/กระแส) เสีย — หน้าสัมผัสติดหรือเปิด", "ตัวเก็บประจุรันเสีย — คอมเพรสเซอร์ 1 เฟส", "ขดลวดเปิด — มอเตอร์ไหม้", "ปัญหาไฟ — เบรกเกอร์, ขาดเฟส, ไฟต่ำ", "Thermostat ภายในยังไม่รีเซ็ต", "ความดันยังไม่สมดุล (short-cycling)"],
        "id": ["Kapasitor start gagal — kapasitas turun atau open", "Relay start (PTC/arus) gagal — kontak menempel atau open", "Kapasitor run gagal — kompresor 1 fasa", "Kumparan open — burnout motor", "Masalah daya — breaker, kehilangan fasa, tegangan rendah", "Thermostat internal belum reset", "Tekanan belum setara (short-cycling)"],
        "ar": ["تلف مكثف البدء — انخفاض السعة أو مفتوح", "تلف مرحل البدء (PTC/تيار) — تماس ملتصق أو مفتوح", "تلف مكثف التشغيل — ضاغط أحادي الطور", "ملف مفتوح — احتراق المحرك", "مشكلة كهرباء — قاطع، فقد طور، جهد منخفض", "ترموستات داخلي لم يُعد ضبطه", "ضغط لم يتعادل (تشغيل قصير)"]
      },
      "diagnostic_indicators": {
        "ko": ["콘덴서 용량 측정 — 정격 ±10% 이탈 시 불량", "릴레이 접점 — 작동 시 딸깍음 + 도통 검사", "권선 저항 — 정격 ±10% 이탈 또는 단선", "공급 전원 — 3상 전압 균형, 정격 90% 이상", "내부 thermostat — 압축기 식힌 후 자동 복귀 확인", "허밍 소리만 나고 회전 X → 기동 토크 부족"],
        "en": ["Capacitor measurement ±10% off → bad", "Relay contact — click+continuity test", "Winding resistance ±10% or open", "Supply voltage 3-phase balance, ≥90% rated", "Internal thermostat — auto-reset after cooling", "Humming without rotation → insufficient start torque"],
        "zh": ["电容容量偏离 ±10% → 不良", "继电器触点：动作时咔嗒 + 通断测试", "绕组电阻 ±10% 或断", "供电三相平衡，≥90% 额定", "内部 thermostat：冷却后自动复归确认", "嗡嗡声但不转 → 启动转矩不足"],
        "ja": ["コンデンサ容量 ±10% 逸脱で不良", "リレー接点 — 作動時カチッ + 導通検査", "巻線抵抗 ±10% 逸脱または断線", "供給電源 — 3 相電圧バランス、定格 90% 以上", "内蔵サーモ — 冷却後自動復帰確認", "ハミング音のみ回転無し → 始動トルク不足"],
        "es": ["Capacitor ±10% off → mal", "Contacto relé: clic+continuidad", "Resistencia bobinado ±10% o abierto", "Voltaje 3-fase balanceado ≥90% nominal", "Termostato interno auto-reset tras enfriar", "Zumbido sin rotación → torque arranque insuficiente"],
        "hi": ["कैपेसिटर माप ±10% off → खराब", "रिले संपर्क — क्लिक+कंटिन्यूटी टेस्ट", "वाइंडिंग प्रतिरोध ±10% या ओपन", "सप्लाई वोल्टेज 3-फेज़ संतुलन ≥90%", "इंटरनल थर्मोस्टैट — ठंडा होने पर ऑटो-रीसेट", "हमिंग बिना घूमे → स्टार्ट टॉर्क कम"],
        "vi": ["Đo tụ ±10% lệch → hỏng", "Tiếp điểm rơle — click+đo thông", "Điện trở cuộn ±10% hoặc hở", "Điện áp 3 pha cân bằng ≥90% định mức", "Thermostat trong tự reset sau nguội", "Tiếng ù không quay → mô-men khởi động thiếu"],
        "th": ["วัดตัวเก็บประจุเบี่ยง ±10% → เสีย", "หน้าสัมผัสรีเลย์ — คลิก+ทดสอบต่อเนื่อง", "ความต้านทานขดลวด ±10% หรือเปิด", "แรงดันจ่าย 3 เฟสสมดุล ≥90% พิกัด", "Thermostat ภายใน — รีเซ็ตอัตโนมัติหลังเย็น", "เสียงครางไม่หมุน → แรงบิดเริ่มไม่พอ"],
        "id": ["Pengukuran kapasitor ±10% off → buruk", "Kontak relay — klik+uji kontinuitas", "Resistansi kumparan ±10% atau open", "Tegangan 3-fasa seimbang ≥90% rated", "Thermostat internal — auto-reset setelah dingin", "Berdengung tanpa putar → torsi start kurang"],
        "ar": ["قياس المكثف ±10% منحرف → سيء", "تماس المرحل — نقرة+فحص استمرارية", "مقاومة الملف ±10% أو مفتوح", "جهد 3 طور متوازن ≥90% المقدر", "ترموستات داخلي — إعادة ضبط تلقائي بعد التبريد", "همهمة بدون دوران → عزم بدء غير كافٍ"]
      },
      "actions": {
        "ko": ["기동 콘덴서 → 운전 콘덴서 → 릴레이 → 권선 순서로 점검 및 교체", "전원 측 문제 우선 배제 — 차단기·결상·전압 점검", "내부 thermostat 트립 시 30분 식힌 후 재시도", "권선 burn-out 의심 시 절연저항 메가테스트 → 1MΩ 미만이면 압축기 교체", "재발 방지: 전압 모니터링 릴레이 + 단속 방지 타이머 설치"],
        "en": ["Sequence: start cap → run cap → relay → winding", "Eliminate power-side issues first", "If internal trip: cool 30 min then retry", "If winding suspect: megger test → <1MΩ replace compressor", "Prevention: voltage monitor + anti-short-cycle timer"],
        "zh": ["顺序：启动电容 → 运行电容 → 继电器 → 绕组", "先排除电源侧问题", "内部跳闸：冷却 30 分钟再试", "怀疑绕组：兆欧表 → <1MΩ 更换压缩机", "预防：电压监控 + 防短循环定时器"],
        "ja": ["順序：始動コンデンサ → 運転コンデンサ → リレー → 巻線", "電源側問題を優先排除", "内蔵サーモトリップ：30 分冷却後再試行", "巻線疑い：メガー試験 → <1MΩ なら圧縮機交換", "予防：電圧監視リレー + 短サイクル防止タイマ"],
        "es": ["Secuencia: cap arranque → cap marcha → relé → bobinado", "Eliminar primero problemas de alimentación", "Si corte interno: enfriar 30 min y reintentar", "Sospecha bobinado: megger → <1MΩ reemplazar compresor", "Prevención: monitor de voltaje + temporizador anti-ciclos cortos"],
        "hi": ["क्रम: स्टार्ट कैप → रन कैप → रिले → वाइंडिंग", "पहले पावर समस्या हटाएँ", "इंटरनल ट्रिप: 30 मिनट ठंडा करें फिर पुनः प्रयास", "वाइंडिंग संदेह: मेगर → <1MΩ कंप्रेसर बदलें", "रोकथाम: वोल्टेज मॉनिटर + एंटी-शॉर्ट-साइकिल टाइमर"],
        "vi": ["Thứ tự: tụ khởi động → tụ vận hành → rơle → cuộn dây", "Loại trừ vấn đề nguồn trước", "Trip trong: làm nguội 30 phút rồi thử lại", "Nghi cuộn dây: thử megger → <1MΩ thay máy nén", "Phòng ngừa: rơle giám sát điện áp + timer chống short-cycle"],
        "th": ["ลำดับ: ตัวเก็บประจุเริ่ม → รัน → รีเลย์ → ขดลวด", "ตัดปัญหาด้านไฟก่อน", "Internal trip: เย็น 30 นาทีแล้วลองใหม่", "สงสัยขดลวด: megger → <1MΩ เปลี่ยนคอมเพรสเซอร์", "ป้องกัน: monitor แรงดัน + timer anti-short-cycle"],
        "id": ["Urutan: kap start → kap run → relay → kumparan", "Singkirkan masalah daya dulu", "Trip internal: dinginkan 30 menit lalu coba ulang", "Curigai kumparan: megger → <1MΩ ganti kompresor", "Pencegahan: monitor tegangan + timer anti-short-cycle"],
        "ar": ["التسلسل: مكثف بدء → مكثف تشغيل → مرحل → ملف", "استبعد مشاكل الطاقة أولاً", "قطع داخلي: برّد 30 دقيقة ثم أعد المحاولة", "اشتباه بالملف: اختبار ميجر → <1MΩ استبدل الضاغط", "الوقاية: مراقب جهد + مؤقت ضد التشغيل القصير"]
      }
    },
    {
      "id": "condenser_dirty",
      "part": "condenser",
      "fault_mode": "dirty",
      "title": {
        "ko": "응축기 오염 — 핀·코일 막힘으로 방열 불량",
        "en": "Condenser Fouling — Fin/Coil Blockage Reduces Heat Rejection",
        "zh": "冷凝器污染 — 翅片/盘管堵塞使散热不良",
        "ja": "凝縮器汚染 — フィン・コイル閉塞で放熱不良",
        "es": "Condensador sucio — bloqueo aletas/serpentín reduce disipación",
        "hi": "कंडेंसर गंदा — फिन/कॉइल अवरोध से ताप विसर्जन कम",
        "vi": "Dàn ngưng bẩn — tắc cánh/ống giảm thải nhiệt",
        "th": "คอนเดนเซอร์สกปรก — ครีบ/คอยล์อุดตันทำให้คายความร้อนแย่",
        "id": "Kondensor kotor — sirip/coil tersumbat mengurangi pembuangan panas",
        "ar": "اتساخ المكثف — انسداد الزعانف/الملف يقلل نبذ الحرارة"
      },
      "search_keywords": ["응축기 오염", "콘덴서 오염", "응축기 막힘", "콘덴서 막힘", "응축기 청소", "고압 트립", "HP 트립", "condenser dirty", "condenser fouled", "冷凝器污染", "凝縮器汚染", "condensador sucio", "कंडेंसर गंदा", "dàn ngưng bẩn", "คอนเดนเซอร์สกปรก", "kondensor kotor", "اتساخ المكثف"],
      "downstream_effects": {
        "ko": ["방열 면적 50%+ 손실 → 응축 압력 정상 대비 30~50% 상승", "고압(HP) 트립 반복 → 압축기 단속 운전", "압축기 과부하 → 권선 과열 → 전류 정격 110~130% 상승", "응축 온도 ↑ → 냉방 능력 30~50% 저하", "장기 운전 시 압축기 burn-out 위험"],
        "en": ["Heat rejection area lost 50%+ → condensing pressure 30–50% above normal", "HP trips repeated → compressor short-cycling", "Compressor overload → winding overheating → current 110–130%", "Condensing temp ↑ → capacity drops 30–50%", "Long-term burnout risk"],
        "zh": ["散热面积损失 50%+ → 冷凝压力高出正常 30~50%", "HP 反复跳闸 → 压缩机短循环", "压缩机过载 → 绕组过热 → 电流 110~130%", "冷凝温度 ↑ → 制冷能力下降 30~50%", "长期运行烧毁风险"],
        "ja": ["放熱面積 50%+ 損失 → 凝縮圧が正常比 30~50% 上昇", "HP トリップ反復 → 圧縮機短サイクル", "圧縮機過負荷 → 巻線過熱 → 電流 110~130%", "凝縮温度↑ → 冷却能力 30~50% 低下", "長期運転で焼損リスク"],
        "es": ["Área de disipación pierde 50%+ → presión condensación 30–50% sobre normal", "Cortes HP repetidos → ciclos cortos", "Sobrecarga compresor → bobinado caliente → corriente 110–130%", "Temp condensación ↑ → capacidad cae 30–50%", "Riesgo de quemado a largo plazo"],
        "hi": ["ताप विसर्जन क्षेत्र 50%+ हानि → कंडेंसिंग प्रेशर 30–50% अधिक", "HP ट्रिप बार-बार → शॉर्ट-साइक्लिंग", "कंप्रेसर ओवरलोड → वाइंडिंग ओवरहीट → करंट 110–130%", "कंडेंसिंग तापमान ↑ → क्षमता 30–50% गिरे", "लंबे समय में बर्न-आउट जोखिम"],
        "vi": ["Mất 50%+ diện tích thải nhiệt → áp suất ngưng cao 30–50% trên bình thường", "Trip HP liên tục → short-cycling", "Quá tải máy nén → cuộn dây nóng → dòng 110–130%", "Nhiệt độ ngưng tăng → năng suất giảm 30–50%", "Rủi ro cháy máy nén dài hạn"],
        "th": ["พื้นที่คายความร้อนสูญเสีย 50%+ → ความดันควบแน่นสูง 30~50% เหนือปกติ", "HP trip ซ้ำ → short-cycling", "คอมเพรสเซอร์โหลดเกิน → ขดลวดร้อน → กระแส 110~130%", "อุณหภูมิควบแน่นสูง → ความสามารถลด 30~50%", "ระยะยาวเสี่ยงไหม้"],
        "id": ["Area pembuangan panas hilang 50%+ → tekanan kondensasi 30–50% di atas normal", "HP trip berulang → short-cycling", "Beban kompresor berlebih → kumparan panas → arus 110–130%", "Suhu kondensasi naik → kapasitas turun 30–50%", "Risiko burnout jangka panjang"],
        "ar": ["فقد 50%+ من مساحة نبذ الحرارة → ضغط التكثيف أعلى 30–50% من الطبيعي", "قطع HP متكرر → تشغيل قصير", "حمل زائد على الضاغط → حرارة الملف → تيار 110–130%", "حرارة التكثيف ترتفع → السعة تنخفض 30–50%", "خطر الاحتراق على المدى الطويل"]
      },
      "root_causes": {
        "ko": ["공냉 응축기: 먼지·꽃가루·낙엽·곤충 누적", "수냉 응축기: 스케일·슬라임·생물 부착", "공장·식품 시설 — 기름·먼지 결합으로 끈적한 막", "외기 인입 필터 미설치 또는 미교체", "정기 청소 미실시 — 권장 6개월~1년"],
        "en": ["Air-cooled: dust/pollen/leaves/insects", "Water-cooled: scale/slime/biofilm", "Industrial: oil+dust combo film", "No/dirty intake filter", "No regular cleaning (recommend 6–12 months)"],
        "zh": ["风冷：尘/花粉/落叶/虫", "水冷：水垢/泥/生物膜", "工业：油+尘的粘膜", "无/脏的进气滤网", "无定期清洗（建议 6~12 月）"],
        "ja": ["空冷：ホコリ・花粉・落葉・虫", "水冷：スケール・スライム・生物膜", "工業・食品：油+塵の粘性膜", "吸気フィルタ未設置・未交換", "定期清掃なし（6~12 ヶ月推奨）"],
        "es": ["Aire: polvo/polen/hojas/insectos", "Agua: incrustaciones/lodo/biofilm", "Industrial: aceite+polvo", "Sin filtro de entrada", "Sin limpieza regular (6–12 meses)"],
        "hi": ["हवा-कूल्ड: धूल/पराग/पत्ते/कीड़े", "वाटर-कूल्ड: स्केल/स्लाइम/बायोफिल्म", "औद्योगिक: तेल+धूल कॉम्बो फिल्म", "कोई/गंदा इनटेक फिल्टर", "नियमित सफाई नहीं (6–12 महीने अनुशंसित)"],
        "vi": ["Giải nhiệt gió: bụi/phấn/lá/côn trùng", "Giải nhiệt nước: cáu cặn/bùn/màng sinh học", "Công nghiệp: dầu+bụi", "Không có/lưới hút bẩn", "Không vệ sinh định kỳ (khuyến nghị 6–12 tháng)"],
        "th": ["ระบายอากาศ: ฝุ่น/เกสร/ใบไม้/แมลง", "ระบายน้ำ: ตะกรัน/เมือก/biofilm", "อุตสาหกรรม: น้ำมัน+ฝุ่นเป็นฟิล์มเหนียว", "ไม่มี/ไส้กรองอากาศเข้าสกปรก", "ไม่ทำความสะอาดประจำ (แนะนำ 6–12 เดือน)"],
        "id": ["Pendingin udara: debu/serbuk sari/daun/serangga", "Pendingin air: kerak/lendir/biofilm", "Industri: oli+debu kombo", "Tanpa/filter intake kotor", "Tanpa pembersihan rutin (rekom 6–12 bulan)"],
        "ar": ["مبرد بالهواء: غبار/طلع/أوراق/حشرات", "مبرد بالماء: قشور/مخاط/غشاء حيوي", "صناعي: زيت+غبار", "بدون/فلتر دخول متسخ", "بدون تنظيف منتظم (يوصى 6–12 شهراً)"]
      },
      "diagnostic_indicators": {
        "ko": ["응축기 핀 표면 — 시각적 오염 명확", "핀 통과 풍속 측정 — 정상 대비 50% 이하면 막힘", "응축 압력 — 정상 대비 ↑ (R-22 시 17 → 23 kg/cm² 등)", "응축 온도 — 외기보다 15~25°C 높음 (정상은 10~15°C)", "수냉식: 입출수 ΔT ≥10°C 정상, ≤5°C면 유량 부족 또는 스케일", "압축기 전류 — 정격 110% 초과"],
        "en": ["Visual fin contamination", "Air velocity through fins < 50% normal", "Condensing pressure ↑ (R-22 17→23 bar etc.)", "Condensing temp 15–25°C above ambient (normal 10–15°C)", "Water-cooled: in/out ΔT ≥10°C normal, ≤5°C abnormal", "Current >110% rated"],
        "zh": ["翅片表面目视污染明显", "翅片风速 < 50% 正常 → 堵塞", "冷凝压力升高（R-22：17→23 bar 等）", "冷凝温度比环境高 15~25°C（正常 10~15°C）", "水冷：入出水 ΔT 正常 ≥10°C，≤5°C 异常", "电流 >110% 额定"],
        "ja": ["フィン表面の目視汚染明白", "フィン通過風速 < 正常 50% で閉塞", "凝縮圧上昇（R-22：17→23 kg/cm² 等）", "凝縮温度が外気より 15~25°C 高（正常 10~15°C）", "水冷：入出水 ΔT 正常 ≥10°C、≤5°C で異常", "電流 110% 超"],
        "es": ["Contaminación visible en aletas", "Velocidad aire a través < 50% normal", "Presión condensación ↑", "Temp condensación 15–25°C sobre ambiente (normal 10–15°C)", "Agua: ΔT in/out ≥10°C normal, ≤5°C anormal", "Corriente >110% nominal"],
        "hi": ["फिन सतह पर दृश्य प्रदूषण", "फिन से हवा की गति < 50% सामान्य", "कंडेंसिंग प्रेशर ↑", "कंडेंसिंग तापमान परिवेश से 15–25°C ऊपर (सामान्य 10–15°C)", "वाटर-कूल्ड: इन/आउट ΔT ≥10°C सामान्य, ≤5°C असामान्य", "करंट >110% रेटेड"],
        "vi": ["Cánh tản nhiệt nhìn thấy bẩn", "Tốc độ gió qua cánh < 50% bình thường", "Áp suất ngưng ↑", "Nhiệt độ ngưng 15–25°C trên môi trường (bình thường 10–15°C)", "Giải nhiệt nước: ΔT vào/ra ≥10°C bình thường, ≤5°C bất thường", "Dòng > 110% định mức"],
        "th": ["สังเกตความสกปรกบนครีบ", "ความเร็วลมผ่านครีบ < 50% ปกติ", "ความดันควบแน่นสูง", "อุณหภูมิควบแน่นสูงกว่ารอบ 15–25°C (ปกติ 10–15°C)", "ระบายน้ำ: ΔT เข้า/ออก ≥10°C ปกติ, ≤5°C ผิดปกติ", "กระแส > 110% พิกัด"],
        "id": ["Kontaminasi sirip terlihat", "Kecepatan udara lewat sirip < 50% normal", "Tekanan kondensasi naik", "Suhu kondensasi 15–25°C di atas ambient (normal 10–15°C)", "Pendingin air: ΔT masuk/keluar ≥10°C normal, ≤5°C abnormal", "Arus > 110% rated"],
        "ar": ["تلوث مرئي على الزعانف", "سرعة الهواء عبر الزعانف < 50% الطبيعي", "ضغط التكثيف يرتفع", "حرارة التكثيف 15–25°C فوق المحيط (طبيعي 10–15°C)", "مبرد بالماء: ΔT دخول/خروج ≥10°C طبيعي، ≤5°C غير طبيعي", "تيار > 110% المقدر"]
      },
      "actions": {
        "ko": ["공냉식: 압축 공기 또는 코일 클리너로 청소 (핀 휘지 않게 핀 방향대로)", "수냉식: 화학 세관 (산성 세정제) — 전문 업체 권장", "주위 1m 반경 장애물 제거 — 풍량 확보", "필터 설치 — 외기 인입 측", "정기 점검 일정 수립 — 환경에 따라 3~12개월"],
        "en": ["Air-cooled: compressed air or coil cleaner (fin direction)", "Water-cooled: chemical descaling (acid cleaner) — pro service", "Clear 1m around unit", "Install intake filter", "Regular inspection schedule (3–12 months by environment)"],
        "zh": ["风冷：压缩空气或盘管清洗剂（沿翅片方向，避免变形）", "水冷：化学除垢（酸性清洗剂）— 推荐专业服务", "清除周围 1m 障碍 — 保证风量", "进气侧加滤网", "定期检查（3~12 月按环境）"],
        "ja": ["空冷：圧縮空気またはコイルクリーナ（フィン方向に沿う）", "水冷：化学洗管（酸性洗浄）— 業者推奨", "1m 周辺障害物除去 — 風量確保", "吸気側にフィルタ設置", "定期点検スケジュール（環境により 3~12 ヶ月）"],
        "es": ["Aire: aire comprimido o limpiador (dirección de aletas)", "Agua: descalcificación química — servicio profesional", "Limpiar 1m alrededor", "Instalar filtro de entrada", "Programa regular (3–12 meses)"],
        "hi": ["हवा-कूल्ड: कंप्रेस्ड हवा या कॉइल क्लीनर (फिन दिशा में)", "वाटर-कूल्ड: रासायनिक डिस्केलिंग (एसिड क्लीनर) — पेशेवर सेवा", "1 मीटर आसपास साफ करें", "इनटेक फिल्टर लगाएँ", "नियमित निरीक्षण (3–12 महीने)"],
        "vi": ["Giải nhiệt gió: khí nén hoặc dung dịch (theo hướng cánh)", "Giải nhiệt nước: tẩy cáu cặn hóa học — dịch vụ chuyên", "Dọn 1m xung quanh", "Lắp lưới hút", "Lịch kiểm tra định kỳ (3–12 tháng)"],
        "th": ["ระบายอากาศ: ลมอัดหรือ coil cleaner (ตามทิศครีบ)", "ระบายน้ำ: ล้างกรดเคมี — บริการมืออาชีพ", "เคลียร์รอบ 1 เมตร", "ติดไส้กรองทางเข้า", "ตรวจเช็คประจำ (3–12 เดือน)"],
        "id": ["Pendingin udara: udara terkompresi atau coil cleaner (arah sirip)", "Pendingin air: descaling kimia — layanan profesional", "Bebaskan 1m sekeliling", "Pasang filter intake", "Jadwal inspeksi rutin (3–12 bulan)"],
        "ar": ["مبرد بالهواء: هواء مضغوط أو منظف ملف (باتجاه الزعانف)", "مبرد بالماء: إزالة قشور كيميائية — خدمة محترفة", "أزل العوائق ضمن متر واحد", "ركّب فلتر مدخل", "جدول تفتيش منتظم (3–12 شهراً)"]
      }
    },
    {
      "id": "condenser_fan_failure",
      "part": "condenser",
      "fault_mode": "fan_failure",
      "title": {
        "ko": "응축기 팬 고장 — 강제 풍량 0",
        "en": "Condenser Fan Failure — Zero Forced Airflow",
        "zh": "冷凝器风扇故障 — 强制风量为零",
        "ja": "凝縮器ファン故障 — 強制風量ゼロ",
        "es": "Falla ventilador del condensador — sin flujo forzado",
        "hi": "कंडेंसर फैन विफलता — जबरन वायु प्रवाह शून्य",
        "vi": "Hỏng quạt dàn ngưng — không có luồng khí cưỡng bức",
        "th": "พัดลมคอนเดนเซอร์เสีย — ลมบังคับเป็นศูนย์",
        "id": "Kegagalan kipas kondensor — aliran udara paksa nol",
        "ar": "فشل مروحة المكثف — تدفق هواء قسري صفري"
      },
      "search_keywords": ["응축기 팬", "콘덴서 팬", "실외기 팬", "팬 모터 불량", "팬 안 돌아", "콘덴서 팬 고장", "condenser fan failure", "outdoor fan stopped", "冷凝器风扇", "凝縮器ファン", "ventilador condensador", "कंडेंसर फैन", "quạt dàn ngưng", "พัดลมคอนเดนเซอร์", "kipas kondensor", "مروحة المكثف"],
      "downstream_effects": {
        "ko": ["응축기 강제 풍량 0 → 자연 대류만으로는 방열 부족", "응축 압력 급상승 — 분 단위로 정상 대비 50%+ 상승", "고압(HP) 트립 즉시 작동 — 압축기 보호 정지", "팬 모터 자체 손상 — 권선 단선·베어링 고착·블레이드 파손", "여러 팬 시스템에서 1개 정지 시 부분 능력만, 전체 정지 시 시스템 셧다운"],
        "en": ["Forced airflow 0 → natural convection insufficient", "Condensing pressure rises rapidly (50%+ above normal in minutes)", "HP trip → compressor stops (protection)", "Fan motor damage — winding open, bearing seized, blade broken", "Partial capacity in multi-fan, full shutdown if all fail"],
        "zh": ["强制风量 = 0 → 自然对流不足散热", "冷凝压力急速上升（分钟级 50%+ 高于正常）", "HP 立即跳闸 → 压缩机保护停机", "风扇电机损坏 — 绕组开路·轴承卡死·叶片损坏", "多风扇系统中 1 台停机部分能力，全部停机系统停止"],
        "ja": ["強制風量ゼロ → 自然対流のみでは放熱不足", "凝縮圧急上昇（分単位で正常比 50%+ 上昇）", "HP トリップ即作動 → 圧縮機保護停止", "ファンモータ損傷 — 巻線断線・軸受固着・ブレード破損", "複数ファンで 1 台停止は部分能力、全停止でシステム停止"],
        "es": ["Flujo forzado 0 → convección natural insuficiente", "Presión condensación sube rápido (50%+ en minutos)", "Corte HP inmediato → compresor para (protección)", "Daño motor — bobinado abierto, rodamiento agarrotado, aspa rota", "Multi-ventilador: parcial; todos: apagado total"],
        "hi": ["जबरन हवा 0 → प्राकृतिक संवहन अपर्याप्त", "कंडेंसिंग प्रेशर तेज़ी से उठे (मिनटों में 50%+)", "HP ट्रिप तुरंत → कंप्रेसर रुके (सुरक्षा)", "फैन मोटर क्षति — वाइंडिंग ओपन, बेयरिंग जाम, ब्लेड टूटे", "मल्टी-फैन में 1 बंद = आंशिक, सब बंद = पूर्ण शटडाउन"],
        "vi": ["Lưu lượng cưỡng bức = 0 → đối lưu tự nhiên không đủ", "Áp suất ngưng tăng nhanh (50%+ trên bình thường trong vài phút)", "Trip HP ngay → máy nén dừng (bảo vệ)", "Hỏng motor quạt — cuộn dây hở, bạc đạn kẹt, cánh vỡ", "Hệ nhiều quạt: 1 dừng = năng suất một phần, tất cả dừng = tắt hệ thống"],
        "th": ["ลมบังคับ = 0 → การพาความร้อนตามธรรมชาติไม่พอ", "ความดันควบแน่นพุ่งสูง (50%+ ใน นาที)", "HP trip ทันที → คอมเพรสเซอร์หยุด (ป้องกัน)", "มอเตอร์พัดลมเสีย — ขดลวดเปิด, แบริ่งจม, ใบพัดหัก", "ระบบหลายพัดลม 1 หยุด = ลดความสามารถ, ทั้งหมด = หยุดระบบ"],
        "id": ["Aliran paksa = 0 → konveksi alami tidak cukup", "Tekanan kondensasi naik cepat (50%+ di atas normal dalam menit)", "HP trip langsung → kompresor mati (proteksi)", "Kerusakan motor kipas — kumparan open, bearing macet, baling patah", "Multi-kipas: 1 mati = kapasitas parsial, semua = sistem mati"],
        "ar": ["تدفق قسري = 0 → الحمل الحراري الطبيعي غير كافٍ", "ضغط التكثيف يرتفع بسرعة (50%+ خلال دقائق)", "قطع HP فوراً → الضاغط يتوقف (حماية)", "تلف موتور المروحة — ملف مفتوح، محمل عالق، ريش مكسور", "متعدد المراوح: واحدة = سعة جزئية، كل = إيقاف كامل"]
      },
      "root_causes": {
        "ko": ["팬 모터 베어링 고착 — 윤활 부족·먼지·습기", "팬 모터 권선 소손 — 과부하·결상·과전압", "기동 콘덴서 또는 운전 콘덴서 불량", "블레이드 파손 또는 이물질 충돌", "팬 컨트롤(인버터·압력 컨트롤) 신호 단선", "전원 공급 차단 — 차단기·결선"],
        "en": ["Bearing seized — oil starvation, dust, moisture", "Winding burnout — overload, phase loss, overvoltage", "Start/run capacitor failure", "Blade damage or debris impact", "Fan control signal lost", "Power loss — breaker, wiring"],
        "zh": ["轴承卡死 — 缺油/灰尘/潮湿", "绕组烧毁 — 过载/缺相/过压", "启动/运行电容不良", "叶片损坏或异物撞击", "风扇控制信号断", "供电中断 — 跳闸/接线"],
        "ja": ["軸受固着 — 油切れ・塵・湿気", "巻線焼損 — 過負荷・欠相・過電圧", "始動/運転コンデンサ不良", "ブレード損傷・異物衝突", "ファン制御信号断線", "電源喪失 — 遮断器・配線"],
        "es": ["Rodamiento agarrotado — sin aceite, polvo, humedad", "Quemado bobinado — sobrecarga, fase, sobretensión", "Falla capacitor arranque/marcha", "Aspa dañada o impacto", "Señal control perdida", "Pérdida de energía"],
        "hi": ["बेयरिंग जाम — तेल कमी, धूल, नमी", "वाइंडिंग बर्न-आउट — ओवरलोड, फेज़ हानि, ओवरवोल्टेज", "स्टार्ट/रन कैपेसिटर विफल", "ब्लेड क्षति या मलबा प्रभाव", "फैन कंट्रोल सिग्नल खोया", "पावर हानि — ब्रेकर, वायरिंग"],
        "vi": ["Bạc đạn kẹt — thiếu dầu, bụi, ẩm", "Cháy cuộn dây — quá tải, mất pha, quá áp", "Hỏng tụ khởi động/vận hành", "Hỏng cánh hoặc va đập", "Mất tín hiệu điều khiển quạt", "Mất nguồn — aptomat, đấu nối"],
        "th": ["แบริ่งจม — ขาดน้ำมัน, ฝุ่น, ความชื้น", "ขดลวดไหม้ — โหลดเกิน, ขาดเฟส, แรงดันเกิน", "ตัวเก็บประจุเริ่ม/รันเสีย", "ใบพัดเสียหายหรือถูกชน", "เสียสัญญาณควบคุมพัดลม", "ไม่มีไฟ — เบรกเกอร์, สายไฟ"],
        "id": ["Bearing macet — kurang oli, debu, kelembapan", "Burnout kumparan — beban, fasa, overvoltage", "Kapasitor start/run gagal", "Baling rusak atau benturan kotoran", "Sinyal kontrol kipas hilang", "Listrik mati — breaker, kabel"],
        "ar": ["محمل عالق — نقص زيت، غبار، رطوبة", "احتراق ملف — حمل زائد، فقد طور، جهد زائد", "فشل مكثف بدء/تشغيل", "تلف ريش أو اصطدام", "فقد إشارة التحكم", "فقد الطاقة — قاطع، أسلاك"]
      },
      "diagnostic_indicators": {
        "ko": ["팬 정지 시각 확인 — 송풍 X", "팬 모터 권선 저항 — 정격 ±10% 이탈 또는 단선", "베어링 회전 — 손으로 돌렸을 때 저항감 있거나 끽끽음", "콘덴서 용량 측정 — 정격 ±10% 이탈", "팬 제어 신호 측정 — 인버터 출력 0 또는 정지 신호", "고압 트립 발생 패턴 — 운전 시작 후 N분 일정"],
        "en": ["Visual: fan stopped", "Motor winding resistance ±10% or open", "Manual blade rotation — friction or squeal", "Capacitor measurement ±10%", "Fan control signal — inverter 0 or stop", "HP trip after N minutes (consistent pattern)"],
        "zh": ["目视：风扇停转", "电机绕组电阻 ±10% 或断路", "手转叶片 — 阻力或尖叫", "电容测量 ±10%", "风扇控制信号 — 变频输出 0 或停信号", "HP 跳闸 N 分钟后（规律模式）"],
        "ja": ["目視：ファン停止", "モータ巻線抵抗 ±10% 逸脱または断線", "手動ブレード回転 — 抵抗・きしみ", "コンデンサ測定 ±10%", "ファン制御信号 — インバータ出力 0 または停止信号", "HP トリップ N 分後（一定パターン）"],
        "es": ["Visual: ventilador parado", "Resistencia bobinado ±10% u abierto", "Rotación manual aspa — fricción o chillido", "Capacitor ±10%", "Señal control — inverter 0 o stop", "Corte HP tras N min (patrón consistente)"],
        "hi": ["दृश्य: फैन रुका", "मोटर वाइंडिंग प्रतिरोध ±10% या ओपन", "ब्लेड हाथ से घुमाएँ — घर्षण या चीख", "कैपेसिटर ±10%", "फैन कंट्रोल सिग्नल — इन्वर्टर 0 या स्टॉप", "HP ट्रिप N मिनट बाद (नियमित)"],
        "vi": ["Mắt thường: quạt dừng", "Điện trở cuộn ±10% hoặc hở", "Quay cánh tay — ma sát hoặc rít", "Đo tụ ±10%", "Tín hiệu điều khiển — inverter 0 hoặc dừng", "Trip HP sau N phút (mẫu nhất quán)"],
        "th": ["มองด้วยตา: พัดลมหยุด", "ความต้านทานขดลวด ±10% หรือเปิด", "หมุนใบพัดด้วยมือ — เสียดสีหรือเสียงเอี๊ยด", "วัดตัวเก็บประจุ ±10%", "สัญญาณควบคุม — อินเวอร์เตอร์ 0 หรือสั่งหยุด", "HP trip หลัง N นาที (รูปแบบคงที่)"],
        "id": ["Visual: kipas berhenti", "Resistansi kumparan ±10% atau open", "Putar baling manual — gesekan/squeal", "Pengukuran kapasitor ±10%", "Sinyal kontrol — inverter 0 atau stop", "Trip HP setelah N menit (pola konsisten)"],
        "ar": ["بصرياً: المروحة متوقفة", "مقاومة الملف ±10% أو مفتوحة", "تدوير الريش يدوياً — احتكاك أو صرير", "قياس المكثف ±10%", "إشارة التحكم — العاكس 0 أو إيقاف", "قطع HP بعد N دقيقة (نمط متسق)"]
      },
      "actions": {
        "ko": ["베어링 고착 — 윤활제 시도 후 정상 안 되면 모터 교체", "권선 burn-out — 모터 교체", "콘덴서 불량 — 콘덴서 교체", "블레이드 손상 — 블레이드 또는 어셈블리 교체", "재발 방지: 정기 윤활(권장 1년) + 진동·소음 모니터링"],
        "en": ["Bearing seized — lubricant trial then replace if not", "Winding burnout — replace motor", "Capacitor failure — replace", "Blade damage — replace blade/assembly", "Prevention: annual lubrication + vibration/noise monitoring"],
        "zh": ["轴承卡死 — 试加润滑剂，不行则换电机", "绕组烧毁 — 换电机", "电容不良 — 换电容", "叶片损坏 — 换叶片/总成", "预防：年度润滑 + 振动/噪音监控"],
        "ja": ["軸受固着 — 潤滑剤試行後ダメならモータ交換", "巻線焼損 — モータ交換", "コンデンサ不良 — 交換", "ブレード損傷 — ブレード/アセンブリ交換", "予防：年次潤滑 + 振動・騒音監視"],
        "es": ["Rodamiento agarrotado — lubricar, si no reemplazar", "Bobinado quemado — reemplazar motor", "Capacitor — reemplazar", "Aspa dañada — reemplazar aspa/conjunto", "Prevención: lubricación anual + monitoreo vibración/ruido"],
        "hi": ["बेयरिंग जाम — लुब्रिकेंट आज़माएँ, नहीं तो मोटर बदलें", "वाइंडिंग बर्न-आउट — मोटर बदलें", "कैपेसिटर विफल — बदलें", "ब्लेड क्षति — ब्लेड/असेंबली बदलें", "रोकथाम: वार्षिक स्नेहन + कंपन/शोर निगरानी"],
        "vi": ["Bạc đạn kẹt — thử bôi trơn, không được thì thay motor", "Cháy cuộn dây — thay motor", "Hỏng tụ — thay tụ", "Hỏng cánh — thay cánh/cụm", "Phòng ngừa: bôi trơn hàng năm + giám sát rung/ồn"],
        "th": ["แบริ่งจม — ลองหยอดน้ำมัน, ไม่ดีให้เปลี่ยนมอเตอร์", "ขดลวดไหม้ — เปลี่ยนมอเตอร์", "ตัวเก็บประจุเสีย — เปลี่ยน", "ใบพัดเสีย — เปลี่ยนใบ/ชุด", "ป้องกัน: หล่อลื่นรายปี + เฝ้าระวังการสั่น/เสียง"],
        "id": ["Bearing macet — coba lubrikasi, jika tidak ganti motor", "Burnout kumparan — ganti motor", "Kapasitor gagal — ganti", "Baling rusak — ganti baling/rakitan", "Pencegahan: lubrikasi tahunan + monitor getaran/suara"],
        "ar": ["محمل عالق — جرب التزييت ثم استبدل إذا لم يعمل", "احتراق الملف — استبدل المحرك", "فشل المكثف — استبدله", "تلف الريش — استبدل الريش/المجموعة", "الوقاية: تزييت سنوي + مراقبة اهتزاز/ضوضاء"]
      }
    },
    {
      "id": "condenser_air_in_system",
      "part": "condenser",
      "fault_mode": "non_condensables",
      "title": {
        "ko": "응축기 비응축가스 혼입 — 공기·질소 잔류로 압력 상승",
        "en": "Condenser Non-Condensable Gases — Air/N2 Residue",
        "zh": "冷凝器混入不凝气 — 空气/氮残留致压力上升",
        "ja": "凝縮器に不凝縮ガス混入 — 空気・窒素残留で圧力上昇",
        "es": "Gases no condensables en el condensador — residuo de aire/N2",
        "hi": "कंडेंसर में अघनीय गैस — हवा/N2 अवशेष से दबाव बढ़ना",
        "vi": "Dàn ngưng có khí không ngưng — dư khí/N2 làm tăng áp",
        "th": "คอนเดนเซอร์มีแก๊สที่ไม่ควบแน่น — อากาศ/N2 ตกค้างทำให้ความดันสูง",
        "id": "Gas tidak terkondensasi di kondensor — sisa udara/N2",
        "ar": "غازات غير قابلة للتكثيف في المكثف — بقايا هواء/نيتروجين"
      },
      "search_keywords": ["비응축가스", "공기 혼입", "질소 잔류", "응축 압력 비정상", "고압 비정상", "응축 온도 비정상", "non-condensable gases", "air in system", "不凝气", "不凝縮ガス", "gases no condensables", "अघनीय गैस", "khí không ngưng", "แก๊สไม่ควบแน่น", "gas tidak terkondensasi", "غازات غير متكثفة"],
      "downstream_effects": {
        "ko": ["응축기 상부에 비응축가스 누적 → 유효 응축 면적 감소", "응축 압력 비정상 상승 — 정상 대비 1~3 kg/cm² ↑", "응축 온도 ↑ → 시스템 효율 10~30% 저하", "압축비 ↑ → 토출 온도 ↑ → 오일 열화 가속", "고압 트립 빈발 → 압축기 단속 운전"],
        "en": ["Non-condensables accumulate in condenser top → effective area reduced", "Condensing pressure 1–3 bar above normal", "Condensing temp ↑ → 10–30% efficiency loss", "Compression ratio ↑ → discharge temp ↑ → oil degradation", "Frequent HP trips → short-cycling"],
        "zh": ["不凝气积聚于冷凝器顶部 → 有效面积减小", "冷凝压力高出正常 1~3 bar", "冷凝温度↑ → 效率下降 10~30%", "压缩比↑ → 排气温度↑ → 油劣化加速", "HP 频繁跳闸 → 短循环"],
        "ja": ["不凝縮ガスが凝縮器上部に蓄積 → 有効凝縮面積減", "凝縮圧が正常比 1~3 kg/cm² 上昇", "凝縮温度↑ → 系統効率 10~30% 低下", "圧縮比↑ → 吐出温度↑ → オイル劣化加速", "HP トリップ頻発 → 圧縮機短サイクル"],
        "es": ["No condensables se acumulan en parte alta → área efectiva reducida", "Presión condensación 1–3 bar sobre normal", "Temp condensación ↑ → 10–30% pérdida eficiencia", "Razón compresión ↑ → temp descarga ↑ → degrada aceite", "Cortes HP frecuentes → ciclos cortos"],
        "hi": ["अघनीय गैस कंडेंसर के ऊपर जमा → प्रभावी क्षेत्र कम", "कंडेंसिंग प्रेशर सामान्य से 1–3 bar अधिक", "कंडेंसिंग तापमान ↑ → दक्षता 10–30% हानि", "कंप्रेशन रेशियो ↑ → डिस्चार्ज तापमान ↑ → तेल विघटन", "HP ट्रिप अक्सर → शॉर्ट-साइक्लिंग"],
        "vi": ["Khí không ngưng tích tụ ở đỉnh dàn ngưng → giảm diện tích hiệu dụng", "Áp suất ngưng cao hơn bình thường 1–3 bar", "Nhiệt độ ngưng ↑ → mất 10–30% hiệu suất", "Tỉ số nén ↑ → nhiệt độ xả ↑ → dầu xuống cấp", "Trip HP thường xuyên → short-cycling"],
        "th": ["แก๊สไม่ควบแน่นสะสมที่ส่วนบนของคอนเดนเซอร์ → พื้นที่มีผลลด", "ความดันควบแน่นสูงกว่าปกติ 1–3 bar", "อุณหภูมิควบแน่น ↑ → ประสิทธิภาพหาย 10–30%", "อัตราส่วนการอัด ↑ → อุณหภูมิทางจ่าย ↑ → น้ำมันเสื่อม", "HP trip บ่อย → short-cycling"],
        "id": ["Gas tidak terkondensasi menumpuk di atas → area efektif berkurang", "Tekanan kondensasi 1–3 bar di atas normal", "Suhu kondensasi ↑ → kehilangan 10–30% efisiensi", "Rasio kompresi ↑ → suhu discharge ↑ → degradasi oli", "Trip HP sering → short-cycling"],
        "ar": ["تتراكم الغازات غير القابلة للتكثيف في أعلى المكثف → تقليل المساحة الفعالة", "ضغط التكثيف أعلى 1–3 bar من الطبيعي", "حرارة التكثيف ↑ → فقد 10–30% كفاءة", "نسبة الضغط ↑ → حرارة التفريغ ↑ → تدهور الزيت", "قطع HP متكرر → تشغيل قصير"]
      },
      "root_causes": {
        "ko": ["충전 전 진공 부족 — 비활성 가스 잔류", "수리 후 시스템 개방 후 봉입 미흡", "냉매 봄베에 공기 혼입 — 보관·이동 시 부주의", "장기간 누설 후 재충전 시 — 누설 보수 없이 추가 충전", "압축기 burn-out 분해 시 산화로 비응축 형성"],
        "en": ["Insufficient vacuum at charge", "Improper sealing after repair", "Air in refrigerant cylinder", "Recharge without leak repair", "Burnout decomposition forms non-condensables"],
        "zh": ["充注前真空不足 — 残留惰性气体", "维修后开放未充氮密封不足", "冷媒钢瓶混入空气 — 保管/搬运不慎", "长期泄漏后再充注 — 未修漏即补", "烧毁分解氧化形成不凝气"],
        "ja": ["充填前真空不足 — 不活性ガス残留", "修理後の開放後シール不十分", "冷媒ボンベに空気混入 — 保管・移動の不注意", "長期漏洩後再充填 — 漏れ修理なしで追加充填", "圧縮機焼損分解で酸化により不凝縮形成"],
        "es": ["Vacío insuficiente al cargar", "Sellado inapropiado tras reparación", "Aire en cilindro de refrigerante", "Recarga sin reparar fuga", "Descomposición de quemado forma no condensables"],
        "hi": ["चार्ज से पहले वैक्यूम कम — अक्रिय गैस अवशेष", "मरम्मत बाद खुलने पर अनुचित सीलिंग", "रेफ्रिजरेंट सिलेंडर में हवा", "लीक मरम्मत के बिना रीचार्ज", "बर्न-आउट विघटन से अघनीय बनना"],
        "vi": ["Hút chân không không đủ trước khi nạp", "Sau sửa chữa không bịt kín tốt", "Bình gas có không khí — bảo quản/di chuyển bất cẩn", "Nạp lại mà không sửa rò", "Cháy máy nén phân hủy tạo khí không ngưng"],
        "th": ["สุญญากาศก่อนเติมไม่พอ — แก๊สเฉื่อยตกค้าง", "ปิดผนึกหลังซ่อมไม่ดี", "ถังน้ำยามีอากาศปน", "เติมใหม่ไม่ซ่อมรั่ว", "การไหม้สลายตัวสร้างแก๊สไม่ควบแน่น"],
        "id": ["Vakum tidak cukup saat charge", "Penyegelan tidak tepat setelah perbaikan", "Udara dalam silinder refrigeran", "Recharge tanpa perbaikan kebocoran", "Burnout terurai membentuk non-condensables"],
        "ar": ["تفريغ غير كافٍ قبل الشحن — بقاء غاز خامل", "إغلاق غير محكم بعد الإصلاح", "هواء في أسطوانة المبرد", "إعادة شحن دون إصلاح التسرب", "تحلل الاحتراق يكوّن غازات غير متكثفة"]
      },
      "diagnostic_indicators": {
        "ko": ["응축 압력 vs 응축 온도 P-T 차트 비교 — 압력이 온도 대비 비정상 ↑", "정지 후 응축 압력 — 외기 온도 P-T 압력보다 ↑", "응축기 입구·출구 온도 — 출구 ΔT 비정상", "사이트글라스 — 정상이지만 압력만 비정상", "냉매 분석 가능 시 — 비응축 % 측정"],
        "en": ["Condensing P vs T per P-T chart — P higher than T predicts", "Off-cycle pressure > ambient T equivalent", "Condenser in/out ΔT abnormal", "Sight glass normal but pressure abnormal", "Refrigerant analysis: non-condensable %"],
        "zh": ["P-T 图比对：压力高于温度预测值", "停机压力 > 环境温度对应压力", "冷凝器入出口 ΔT 异常", "视液镜正常但压力异常", "冷媒分析：不凝气 %"],
        "ja": ["P-T 線図比較 — 圧力が温度予測値より高", "停止後凝縮圧 — 外気温の P-T 圧より高", "凝縮器入出口温度 — 出口 ΔT 異常", "サイトグラス正常だが圧力異常", "冷媒分析：不凝縮ガス % 測定"],
        "es": ["P vs T condensación según carta — P mayor que T predice", "Presión off > T ambiente equivalente", "ΔT in/out condensador anormal", "Mirilla normal pero presión anormal", "Análisis refrigerante: % no condensables"],
        "hi": ["P-T चार्ट: दबाव तापमान भविष्यवाणी से अधिक", "ऑफ-साइकिल दबाव > परिवेश T समकक्ष", "कंडेंसर इन/आउट ΔT असामान्य", "साइट ग्लास सामान्य लेकिन दबाव असामान्य", "रेफ्रिजरेंट विश्लेषण: अघनीय %"],
        "vi": ["So sánh P-T: áp cao hơn nhiệt độ dự báo", "Áp khi tắt > tương đương T môi trường", "ΔT vào/ra dàn ngưng bất thường", "Mắt gas bình thường nhưng áp bất thường", "Phân tích gas: % khí không ngưng"],
        "th": ["เทียบ P-T: ความดันสูงกว่าค่าที่อุณหภูมิทำนาย", "ความดันตอนหยุด > ค่าตามอุณหภูมิรอบ", "ΔT เข้า/ออกคอนเดนเซอร์ผิดปกติ", "Sight glass ปกติแต่ความดันผิดปกติ", "วิเคราะห์น้ำยา: % แก๊สไม่ควบแน่น"],
        "id": ["Bandingkan P vs T — P lebih tinggi dari prediksi T", "Tekanan off-cycle > ekuivalen T ambient", "ΔT in/out kondensor abnormal", "Sight glass normal tapi tekanan abnormal", "Analisis refrigeran: % non-condensables"],
        "ar": ["قارن P-T — الضغط أعلى من تنبؤ الحرارة", "ضغط الإيقاف > ما يكافئ T المحيط", "ΔT دخول/خروج المكثف غير طبيعي", "نافذة الفحص طبيعية لكن الضغط غير طبيعي", "تحليل المبرد: % غازات غير متكثفة"]
      },
      "actions": {
        "ko": ["냉매 회수 → 시스템 진공 ≤500 micron 30분 이상 유지", "Triple Evacuation 권장 — 진공 → N2 봉입 → 진공 3회", "재충전 시 봄베 정상 확인 + 액 충전 권장", "누설 의심 시 누설 점검 후 보수 → 재진공 → 재충전", "재발 방지: 진공 절차 표준화"],
        "en": ["Recover → vacuum ≤500 micron for 30+ min", "Triple Evacuation: vacuum → N2 → vacuum (3x)", "Verify cylinder integrity + liquid charge", "If leak suspected: repair → re-vacuum → recharge", "Standardize vacuum procedure"],
        "zh": ["回收 → 抽真空 ≤500 micron 持续 30+ 分钟", "推荐三次抽真空：真空 → N2 → 真空（3 次）", "再充注前验钢瓶 + 液态充注", "怀疑泄漏：修漏 → 再抽真空 → 重新充注", "规范抽真空程序"],
        "ja": ["冷媒回収 → 真空 ≤500 micron を 30 分以上維持", "三度真空推奨 — 真空 → N2 封入 → 真空 3 回", "再充填時にボンベ正常確認 + 液充填推奨", "漏れ疑い：漏れ点検後修理 → 再真空 → 再充填", "予防：真空手順標準化"],
        "es": ["Recuperar → vacío ≤500 micron por 30+ min", "Evacuación Triple: vacío → N2 → vacío (3x)", "Verificar cilindro + carga líquida", "Si fuga: reparar → re-vacío → recarga", "Estandarizar procedimiento de vacío"],
        "hi": ["रिकवर → वैक्यूम ≤500 micron 30+ मिनट", "ट्रिपल इवैक्यूएशन: वैक्यूम → N2 → वैक्यूम (3x)", "रीचार्ज पर सिलेंडर सत्यापित + लिक्विड चार्ज", "लीक संदेह: मरम्मत → री-वैक्यूम → रीचार्ज", "वैक्यूम प्रक्रिया मानकीकरण"],
        "vi": ["Thu hồi → hút chân không ≤500 micron 30+ phút", "Triple Evacuation: hút → N2 → hút (3 lần)", "Khi nạp lại kiểm tra bình + nạp lỏng", "Nghi rò: sửa → hút lại → nạp lại", "Chuẩn hóa quy trình hút chân không"],
        "th": ["ดูดน้ำยา → ทำสุญญากาศ ≤500 micron นาน 30+ นาที", "Triple Evacuation: vacuum → N2 → vacuum (3 ครั้ง)", "ตรวจถังก่อนเติมใหม่ + เติมน้ำยาเหลว", "สงสัยรั่ว: ซ่อม → ทำสุญญากาศใหม่ → เติมใหม่", "มาตรฐานขั้นตอนสุญญากาศ"],
        "id": ["Recovery → vakum ≤500 micron 30+ menit", "Triple Evacuation: vakum → N2 → vakum (3x)", "Verifikasi silinder + charge cair", "Jika curiga bocor: perbaiki → re-vakum → recharge", "Standarkan prosedur vakum"],
        "ar": ["استرجع → فرّغ إلى ≤500 micron لمدة 30+ دقيقة", "تفريغ ثلاثي: تفريغ → N2 → تفريغ (3 مرات)", "تحقق من الأسطوانة + شحن سائل", "اشتباه بالتسرب: أصلح → أعد التفريغ → أعد الشحن", "وحّد إجراء التفريغ"]
      }
    },
    {
      "id": "condenser_water_flow_low",
      "part": "condenser",
      "fault_mode": "low_water_flow",
      "title": {
        "ko": "수냉 응축기 냉수 유량 저하 — ΔT 과대 + 압력 상승",
        "en": "Water-Cooled Condenser Low Flow — Excessive ΔT + Pressure Rise",
        "zh": "水冷冷凝器水量不足 — ΔT 过大 + 压力升高",
        "ja": "水冷凝縮器の冷水流量低下 — ΔT 過大 + 圧力上昇",
        "es": "Condensador refrigerado por agua: bajo flujo — ΔT excesivo + presión alta",
        "hi": "वाटर-कूल्ड कंडेंसर कम प्रवाह — अत्यधिक ΔT + दबाव बढ़ना",
        "vi": "Dàn ngưng giải nhiệt nước thiếu lưu lượng — ΔT lớn + áp tăng",
        "th": "คอนเดนเซอร์ระบายน้ำ: น้ำน้อย — ΔT มาก + ความดันสูง",
        "id": "Kondensor pendingin air aliran rendah — ΔT berlebih + tekanan naik",
        "ar": "مكثف مبرد بالماء بتدفق منخفض — ΔT مرتفع + ارتفاع الضغط"
      },
      "search_keywords": ["수냉 응축기 유량", "냉수 유량 저하", "응축기 펌프", "Y스트레이너 막힘", "수냉식 고압", "water-cooled condenser low flow", "cooling water", "水冷水量", "水冷流量低下", "flujo agua bajo", "वाटर फ्लो कम", "lưu lượng nước thấp", "น้ำน้อย", "aliran air rendah", "تدفق ماء منخفض"],
      "downstream_effects": {
        "ko": ["냉각수 유량 부족 → 입출수 ΔT 정상(5~8°C) 초과(10~15°C)", "응축 측 방열 부족 → 응축 압력 상승", "고압 트립 또는 압축기 과부하", "유량 매우 저하 시 응축수 비등 → 시스템 정지", "수냉 시스템 → 냉각탑·냉수 펌프 부하 증가 → 2차 손상"],
        "en": ["Insufficient water flow → in/out ΔT 10–15°C (normal 5–8°C)", "Insufficient heat rejection → high pressure", "HP trip or compressor overload", "Severe: water boiling → system shutdown", "Secondary damage: cooling tower/pump load"],
        "zh": ["冷却水量不足 → 入出水 ΔT 超过正常 5~8°C（10~15°C）", "冷凝侧散热不足 → 冷凝压力升高", "HP 跳闸或压缩机过载", "流量极低时冷凝水沸腾 → 系统停机", "水系统 → 冷却塔/水泵负担增加 → 二次损坏"],
        "ja": ["冷却水流量不足 → 入出水 ΔT 正常（5~8°C）超過（10~15°C）", "凝縮側放熱不足 → 凝縮圧上昇", "HP トリップまたは圧縮機過負荷", "流量大幅低下時に凝縮水沸騰 → システム停止", "水系統 → 冷却塔・水ポンプ負担増 → 二次損傷"],
        "es": ["Flujo de agua insuficiente → ΔT 10–15°C (normal 5–8°C)", "Disipación insuficiente → presión alta", "Corte HP o sobrecarga compresor", "Severo: agua hierve → apagado", "Daño secundario: torre/bomba"],
        "hi": ["पानी का प्रवाह अपर्याप्त → ΔT 10–15°C (सामान्य 5–8°C)", "ताप विसर्जन अपर्याप्त → उच्च दबाव", "HP ट्रिप या कंप्रेसर ओवरलोड", "गंभीर: पानी उबले → शटडाउन", "द्वितीयक: टावर/पंप भार"],
        "vi": ["Lưu lượng nước thiếu → ΔT vào/ra 10–15°C (bình thường 5–8°C)", "Thải nhiệt không đủ → áp cao", "Trip HP hoặc quá tải máy nén", "Nặng: nước sôi → tắt hệ thống", "Thiệt hại phụ: tải tháp giải nhiệt/bơm"],
        "th": ["น้ำหล่อเย็นไม่พอ → ΔT เข้า/ออก 10–15°C (ปกติ 5–8°C)", "คายความร้อนไม่พอ → ความดันสูง", "HP trip หรือคอมเพรสเซอร์โหลดเกิน", "หนัก: น้ำเดือด → ระบบหยุด", "เสียหายต่อเนื่อง: ภาระหอผึ่ง/ปั๊ม"],
        "id": ["Aliran air kurang → ΔT in/out 10–15°C (normal 5–8°C)", "Pembuangan panas kurang → tekanan tinggi", "Trip HP atau kompresor overload", "Parah: air mendidih → sistem mati", "Kerusakan sekunder: beban menara/pompa"],
        "ar": ["تدفق ماء غير كافٍ → ΔT دخول/خروج 10–15°C (طبيعي 5–8°C)", "نبذ حرارة غير كافٍ → ضغط مرتفع", "قطع HP أو حمل زائد على الضاغط", "شديد: الماء يغلي → إيقاف النظام", "تلف ثانوي: حمل برج التبريد/المضخة"]
      },
      "root_causes": {
        "ko": ["Y-스트레이너 막힘 — 슬러지·녹·이물질 누적", "냉수 펌프 임펠러 마모 또는 고장", "배관 막힘 — 스케일 누적 또는 닫힌 밸브", "냉각탑 노즐 막힘 — 수냉 시스템", "냉수 라인 에어 락 — 환기 부족으로 공기 갇힘", "스케일 누적 — 응축기 튜브 내부 결정"],
        "en": ["Y-strainer blockage", "Pump impeller wear or failure", "Pipe blockage — scale or closed valve", "Cooling tower nozzle blockage", "Air lock in line", "Scale buildup in condenser tubes"],
        "zh": ["Y 形过滤器堵塞 — 污泥/锈/杂质", "水泵叶轮磨损或故障", "管路堵塞 — 水垢或阀门关闭", "冷却塔喷嘴堵塞", "管路气塞", "冷凝器管内水垢"],
        "ja": ["Y ストレーナ閉塞 — スラッジ・錆・異物", "水ポンプインペラ摩耗または故障", "配管閉塞 — スケールまたは閉弁", "冷却塔ノズル閉塞", "配管エアロック", "凝縮器チューブ内スケール"],
        "es": ["Bloqueo filtro Y", "Desgaste/falla impulsor bomba", "Bloqueo tubería — escamas o válvula cerrada", "Boquilla torre obstruida", "Aire en línea", "Escamas en tubos del condensador"],
        "hi": ["Y-स्ट्रेनर अवरोध", "पंप इम्पेलर घिसाई/विफलता", "पाइप अवरोध — स्केल या बंद वाल्व", "कूलिंग टावर नोज़ल अवरोध", "लाइन में एयर लॉक", "कंडेंसर ट्यूब में स्केल"],
        "vi": ["Tắc lọc Y", "Mòn/hỏng cánh bơm", "Tắc đường ống — cáu hoặc van đóng", "Tắc vòi tháp giải nhiệt", "Khí kẹt trong đường ống", "Cáu cặn trong ống dàn ngưng"],
        "th": ["Y-strainer อุดตัน", "ใบพัดปั๊มสึก/เสีย", "ท่ออุดตัน — ตะกรันหรือวาล์วปิด", "หัวฉีดหอผึ่งอุดตัน", "อากาศค้างในท่อ", "ตะกรันสะสมในท่อคอนเดนเซอร์"],
        "id": ["Y-strainer tersumbat", "Aus/gagal impeller pompa", "Pipa tersumbat — kerak atau katup tertutup", "Nozel cooling tower tersumbat", "Air lock di saluran", "Kerak di tabung kondensor"],
        "ar": ["انسداد فلتر Y", "تآكل/فشل دافعة المضخة", "انسداد أنبوب — قشور أو صمام مغلق", "انسداد فوهة برج التبريد", "احتباس هواء في الخط", "تراكم قشور في أنابيب المكثف"]
      },
      "diagnostic_indicators": {
        "ko": ["냉수 유량계 측정 — 정격 대비 ↓", "응축기 입출수 ΔT — >10°C 비정상 (정상 5~8°C)", "Y-스트레이너 차압 — >50 kPa 막힘 신호", "펌프 출구 압력 — 정격 미만", "응축기 튜브 표면 — 스케일 두께 점검"],
        "en": ["Flow meter — below rated", "In/out ΔT > 10°C (normal 5–8°C)", "Y-strainer ΔP > 50 kPa = blockage", "Pump outlet pressure below rated", "Condenser tube scale inspection"],
        "zh": ["流量计读数低于额定", "入出水 ΔT > 10°C（正常 5~8°C）", "Y 形过滤器 ΔP > 50 kPa = 堵塞", "泵出口压力低于额定", "冷凝器管内水垢检查"],
        "ja": ["冷水流量計 — 定格未満", "入出水 ΔT > 10°C（正常 5~8°C）", "Y ストレーナ ΔP > 50 kPa = 閉塞", "ポンプ出口圧 — 定格未満", "凝縮器チューブのスケール厚さ点検"],
        "es": ["Caudalímetro — bajo nominal", "ΔT in/out > 10°C (normal 5–8°C)", "ΔP filtro Y > 50 kPa = bloqueo", "Presión salida bomba bajo nominal", "Inspección escamas en tubos"],
        "hi": ["प्रवाह मीटर — रेटेड से कम", "इन/आउट ΔT > 10°C (सामान्य 5–8°C)", "Y-स्ट्रेनर ΔP > 50 kPa = अवरोध", "पंप आउटलेट प्रेशर रेटेड से कम", "कंडेंसर ट्यूब स्केल निरीक्षण"],
        "vi": ["Lưu lượng kế thấp hơn định mức", "ΔT vào/ra > 10°C (bình thường 5–8°C)", "ΔP lọc Y > 50 kPa = tắc", "Áp ra bơm thấp hơn định mức", "Kiểm tra cáu cặn ống dàn ngưng"],
        "th": ["มาตรวัดอัตราการไหลต่ำกว่าพิกัด", "ΔT เข้า/ออก > 10°C (ปกติ 5–8°C)", "ΔP Y-strainer > 50 kPa = อุดตัน", "ความดันออกปั๊มต่ำกว่าพิกัด", "ตรวจตะกรันท่อคอนเดนเซอร์"],
        "id": ["Flow meter di bawah rated", "ΔT in/out > 10°C (normal 5–8°C)", "ΔP Y-strainer > 50 kPa = tersumbat", "Tekanan keluar pompa di bawah rated", "Inspeksi kerak tabung kondensor"],
        "ar": ["عداد التدفق دون المقدر", "ΔT دخول/خروج > 10°C (طبيعي 5–8°C)", "ΔP فلتر Y > 50 kPa = انسداد", "ضغط خروج المضخة دون المقدر", "فحص قشور أنابيب المكثف"]
      },
      "actions": {
        "ko": ["Y-스트레이너 청소 (1차)", "펌프 임펠러·실(seal) 점검 → 마모 시 교체", "배관 점검 — 닫힌 밸브 개방, 에어 벤트 작동", "응축기 튜브 화학 세관 — 스케일 제거", "냉각탑 점검 — 노즐 청소, 충진재 교체", "재발 방지: 수질 관리 (경도·pH·전도도) + 정기 시험"],
        "en": ["Clean Y-strainer first", "Inspect pump impeller/seal — replace if worn", "Check pipework — closed valves, air vent", "Chemical descaling for condenser tubes", "Cooling tower service — clean nozzles, replace fill", "Prevention: water treatment program"],
        "zh": ["先清 Y 形过滤器", "检查泵叶轮/密封 — 磨损更换", "检查管路 — 开阀、排气", "冷凝器管化学除垢", "冷却塔保养 — 清喷嘴、换填料", "预防：水处理程序"],
        "ja": ["Y ストレーナ清掃（1 次）", "ポンプインペラ・シール点検 → 摩耗時は交換", "配管点検 — 閉弁開放、エアベント作動", "凝縮器チューブの化学洗管", "冷却塔点検 — ノズル清掃、充填材交換", "再発防止：水質管理（硬度・pH・伝導度）"],
        "es": ["Limpiar filtro Y primero", "Revisar impulsor/sello — reemplazar si gastado", "Revisar tubería — abrir válvulas, ventilar", "Descalcificación química tubos", "Servicio torre — limpiar boquillas, reemplazar relleno", "Prevención: programa de tratamiento de agua"],
        "hi": ["पहले Y-स्ट्रेनर साफ़ करें", "पंप इम्पेलर/सील जाँचें — घिसा हो तो बदलें", "पाइपवर्क जाँचें — बंद वाल्व खोलें, एयर वेंट", "कंडेंसर ट्यूब रासायनिक डिस्केलिंग", "कूलिंग टावर सेवा — नोज़ल साफ़, फिल बदलें", "रोकथाम: जल उपचार कार्यक्रम"],
        "vi": ["Vệ sinh lọc Y trước", "Kiểm tra cánh bơm/gioăng — thay nếu mòn", "Kiểm tra đường ống — mở van, xả khí", "Tẩy cáu hóa học cho ống dàn ngưng", "Bảo trì tháp giải nhiệt — vệ sinh vòi, thay đệm", "Phòng ngừa: chương trình xử lý nước"],
        "th": ["ล้าง Y-strainer ก่อน", "ตรวจใบพัด/ซีลปั๊ม — เปลี่ยนถ้าสึก", "ตรวจท่อ — เปิดวาล์ว, ระบายอากาศ", "ล้างเคมีท่อคอนเดนเซอร์", "บำรุงหอผึ่ง — ล้างหัวฉีด, เปลี่ยน fill", "ป้องกัน: โปรแกรมดูแลคุณภาพน้ำ"],
        "id": ["Bersihkan Y-strainer dulu", "Periksa impeller/seal pompa — ganti jika aus", "Periksa pipa — buka katup, vent udara", "Descaling kimia tabung kondensor", "Servis cooling tower — bersihkan nozzle, ganti fill", "Pencegahan: program perawatan air"],
        "ar": ["نظّف فلتر Y أولاً", "افحص دافعة/جوان المضخة — استبدل عند التآكل", "افحص الأنابيب — افتح الصمامات، تهوية", "إزالة قشور كيميائية لأنابيب المكثف", "خدمة برج التبريد — نظّف الفوهات، استبدل الحشوة", "الوقاية: برنامج معالجة المياه"]
      }
    },
    {
      "id": "condenser_scale_buildup",
      "part": "condenser",
      "fault_mode": "scale_buildup",
      "title": {
        "ko": "수냉 응축기 스케일 누적 — 튜브 내부 결정 침착",
        "en": "Water-Cooled Condenser Scale Buildup — Tube Mineral Deposition",
        "zh": "水冷冷凝器水垢积累 — 管内矿物沉积",
        "ja": "水冷凝縮器スケール累積 — チューブ内ミネラル沈着",
        "es": "Acumulación de incrustaciones — depósito mineral en tubos",
        "hi": "वाटर-कूल्ड कंडेंसर स्केल जमा — ट्यूब में खनिज अवक्षेपण",
        "vi": "Tích tụ cáu cặn dàn ngưng — khoáng bám trong ống",
        "th": "ตะกรันสะสมในคอนเดนเซอร์ระบายน้ำ — แร่จับในท่อ",
        "id": "Penumpukan kerak kondensor air — deposit mineral di tabung",
        "ar": "تراكم قشور بالمكثف المائي — ترسبات معدنية في الأنابيب"
      },
      "search_keywords": ["응축기 스케일", "수냉 스케일", "튜브 스케일", "응축기 화학 세관", "응축 압력 점진 상승", "condenser scale", "tube fouling", "水垢", "スケール", "incrustaciones", "स्केल जमा", "cáu cặn", "ตะกรัน", "kerak", "قشور"],
      "downstream_effects": {
        "ko": ["스케일 두께 1mm = 열전달 효율 약 25% 저하", "응축 압력 점진적 상승 — 월 단위로 0.1~0.5 kg/cm²", "장기적으로 응축 압력이 정상 대비 30%+ 상승", "압축기 부하 증가 — 전류 정격 110% 초과", "튜브 단면적 감소 → 유속 변화 → 침식·부식 가속"],
        "en": ["1mm scale = ~25% heat transfer loss", "Condensing pressure progressively rises (0.1–0.5 bar/month)", "Long-term: 30%+ above normal", "Compressor load ↑ — current >110%", "Reduced cross-section → erosion/corrosion accelerated"],
        "zh": ["1mm 水垢 = 传热效率约下降 25%", "冷凝压力逐渐上升（每月 0.1~0.5 kg/cm²）", "长期：高出正常 30%+", "压缩机负担↑ — 电流 >110%", "管截面减小 → 流速变化 → 侵蚀/腐蚀加速"],
        "ja": ["スケール厚 1mm = 熱伝達効率 約 25% 低下", "凝縮圧が漸増（月単位 0.1~0.5 kg/cm²）", "長期的に正常比 30% 超上昇", "圧縮機負荷増 — 電流 110% 超", "管断面積減 → 流速変化 → 浸食・腐食加速"],
        "es": ["1mm de incrustaciones = ~25% pérdida transferencia", "Presión condensación sube progresivamente (0.1–0.5 bar/mes)", "Largo plazo: 30%+ sobre normal", "Carga compresor ↑ — corriente >110%", "Sección reducida → cambio velocidad → erosión/corrosión"],
        "hi": ["1mm स्केल = ~25% ताप अंतरण हानि", "कंडेंसिंग प्रेशर धीरे बढ़े (0.1–0.5 bar/महीना)", "लंबे समय में 30%+ अधिक", "कंप्रेसर लोड ↑ — करंट >110%", "क्रॉस-सेक्शन कम → वेग बदले → क्षरण/जंग तेज़"],
        "vi": ["Cáu dày 1mm = mất ~25% truyền nhiệt", "Áp ngưng tăng dần (0.1–0.5 bar/tháng)", "Dài hạn: 30%+ trên bình thường", "Tải máy nén ↑ — dòng > 110%", "Mặt cắt giảm → tốc độ đổi → ăn mòn/xói mòn nhanh"],
        "th": ["ตะกรันหนา 1 มม. = สูญเสียการถ่ายเทความร้อน ~25%", "ความดันควบแน่นเพิ่มขึ้นเรื่อยๆ (0.1–0.5 bar/เดือน)", "ระยะยาว: เกิน 30% ของปกติ", "โหลดคอมเพรสเซอร์ ↑ — กระแส >110%", "หน้าตัดลด → ความเร็วเปลี่ยน → กัดกร่อนเร็ว"],
        "id": ["Kerak 1mm = ~25% kehilangan transfer panas", "Tekanan kondensasi naik progresif (0.1–0.5 bar/bulan)", "Jangka panjang: 30%+ di atas normal", "Beban kompresor ↑ — arus >110%", "Penampang berkurang → kecepatan berubah → erosi/korosi cepat"],
        "ar": ["قشرة 1mm = ~25% فقد في نقل الحرارة", "ضغط التكثيف يرتفع تدريجياً (0.1–0.5 bar/شهر)", "المدى الطويل: 30%+ فوق الطبيعي", "حمل الضاغط ↑ — تيار >110%", "تقلص المقطع → تغير السرعة → تآكل/نخر متسارع"]
      },
      "root_causes": {
        "ko": ["냉각수 경도 과고 — Ca·Mg 농도 높음", "냉각수 pH 알칼리성 — CaCO3 침착 가속", "수질 처리 미실시 — 화학 처리 없음", "냉각수 과농축 — 블로우다운 부족", "냉각수 온도 60°C 이상 — 스케일 침착 가속"],
        "en": ["Hard water — high Ca/Mg", "Alkaline pH → CaCO3 deposition", "No water treatment", "Concentrated cooling water — insufficient blowdown", "Water temp >60°C accelerates scale"],
        "zh": ["水硬度高 — Ca/Mg 浓度高", "碱性 pH → CaCO3 沉积加速", "无水处理", "冷却水浓缩 — 排污不足", "水温 >60°C 加速结垢"],
        "ja": ["冷却水硬度過高 — Ca・Mg 濃度高", "アルカリ性 pH → CaCO3 沈着加速", "水処理未実施 — 化学処理なし", "冷却水過濃縮 — ブローダウン不足", "冷却水温 60°C 超でスケール沈着加速"],
        "es": ["Agua dura — Ca/Mg alto", "pH alcalino → depósito CaCO3", "Sin tratamiento de agua", "Agua concentrada — purga insuficiente", "Agua >60°C acelera incrustaciones"],
        "hi": ["कठोर पानी — उच्च Ca/Mg", "क्षारीय pH → CaCO3 अवक्षेपण", "कोई जल उपचार नहीं", "केंद्रित कूलिंग वाटर — कम ब्लोडाउन", "पानी का तापमान >60°C स्केल तेज़ करे"],
        "vi": ["Nước cứng — Ca/Mg cao", "pH kiềm → kết tủa CaCO3", "Không xử lý nước", "Nước cô đặc — thiếu xả đáy (blowdown)", "Nước >60°C làm tăng cáu"],
        "th": ["น้ำกระด้าง — Ca/Mg สูง", "pH เป็นด่าง → CaCO3 ตกตะกอนเร็ว", "ไม่บำบัดน้ำ", "น้ำหล่อเย็นเข้มข้น — blowdown ไม่พอ", "อุณหภูมิน้ำ >60°C เร่งตะกรัน"],
        "id": ["Air sadah — Ca/Mg tinggi", "pH basa → endapan CaCO3", "Tidak ada perawatan air", "Air pendingin pekat — blowdown kurang", "Suhu air >60°C mempercepat kerak"],
        "ar": ["ماء عسر — تركيز Ca/Mg مرتفع", "pH قلوي → ترسب CaCO3", "لا توجد معالجة للماء", "ماء تبريد مركّز — عدم كفاية التصريف الجزئي", "حرارة الماء >60°C تسرّع القشور"]
      },
      "diagnostic_indicators": {
        "ko": ["응축 압력 vs 응축 온도 P-T 차이 — 정상 P보다 ↑", "튜브 입출수 ΔT — 시간 경과로 증가 (초기 5°C → 6개월 후 8°C 등)", "응축기 튜브 내시경 또는 분해 점검", "냉각수 분석 — TDS, 경도, pH 측정", "유량 정상이지만 ΔT 비정상 ↑"],
        "en": ["Pressure vs temperature P-T deviation", "ΔT increasing over time (5°C initial → 8°C at 6mo)", "Tube borescope or disassembly inspection", "Water analysis — TDS, hardness, pH", "Normal flow but abnormal ΔT"],
        "zh": ["P-T 偏离正常", "ΔT 随时间增加（初期 5°C → 6 月后 8°C）", "管内窥镜或分解检查", "水质分析 — TDS、硬度、pH", "流量正常但 ΔT 异常↑"],
        "ja": ["凝縮圧 vs 温度 P-T 偏差", "ΔT 経時増加（初期 5°C → 6 ヶ月後 8°C 等）", "チューブ内視鏡または分解点検", "冷却水分析 — TDS、硬度、pH", "流量正常だが ΔT 異常↑"],
        "es": ["Desviación P-T", "ΔT aumenta con tiempo (5°C inicial → 8°C a 6 meses)", "Boroscopio o desarme tubos", "Análisis agua — TDS, dureza, pH", "Flujo normal pero ΔT anormal"],
        "hi": ["दबाव vs तापमान विचलन", "ΔT समय के साथ बढ़े (5°C शुरू → 8°C 6 महीने)", "ट्यूब बोरस्कोप या डिसएसेम्बली निरीक्षण", "जल विश्लेषण — TDS, कठोरता, pH", "सामान्य प्रवाह लेकिन असामान्य ΔT"],
        "vi": ["Lệch P-T", "ΔT tăng theo thời gian (5°C đầu → 8°C sau 6 tháng)", "Soi nội ống hoặc tháo kiểm tra", "Phân tích nước — TDS, độ cứng, pH", "Lưu lượng bình thường nhưng ΔT bất thường"],
        "th": ["เบี่ยง P-T", "ΔT เพิ่มตามเวลา (เริ่ม 5°C → 6 เดือน 8°C)", "ส่อง borescope หรือถอดตรวจ", "วิเคราะห์น้ำ — TDS, ความกระด้าง, pH", "อัตราการไหลปกติแต่ ΔT ผิดปกติ"],
        "id": ["Deviasi P-T", "ΔT meningkat seiring waktu (5°C awal → 8°C di 6 bulan)", "Borescope tabung atau bongkar", "Analisis air — TDS, kesadahan, pH", "Aliran normal tapi ΔT abnormal"],
        "ar": ["انحراف P-T", "ΔT يزداد مع الزمن (5°C البداية → 8°C عند 6 أشهر)", "منظار الأنابيب أو فك للفحص", "تحليل الماء — TDS، عسر، pH", "تدفق طبيعي لكن ΔT غير طبيعي"]
      },
      "actions": {
        "ko": ["화학 세관 — 산성 세정제 (HCl, 황산, 또는 친환경 산) 순환", "기계적 청소 — 튜브 브러시 또는 고압 워터젯", "수질 관리 프로그램 — 화학 처리·블로우다운·연수기", "정기 점검 — 6개월~1년 주기", "심각 시 튜브 교체 검토"],
        "en": ["Chemical descaling — acid cleaner (HCl, H2SO4, or eco-acid) circulation", "Mechanical cleaning — tube brush or high-pressure water jet", "Water treatment program — chemical/blowdown/softener", "Inspect every 6–12 months", "Severe: consider tube replacement"],
        "zh": ["化学清洗 — 酸性清洗剂（HCl、H2SO4 或环保酸）循环", "机械清洗 — 管刷或高压水枪", "水处理程序 — 化学/排污/软化", "定期检查 — 6~12 月周期", "严重时考虑更换管"],
        "ja": ["化学洗管 — 酸性洗浄剤（HCl、硫酸、または環境配慮酸）循環", "機械的清掃 — チューブブラシまたは高圧水ジェット", "水質管理プログラム — 化学処理・ブローダウン・軟水化", "定期点検 — 6~12 ヶ月周期", "重度ならチューブ交換検討"],
        "es": ["Descalcificación química — circulación ácido (HCl, H2SO4 o eco-ácido)", "Limpieza mecánica — cepillo o chorro de alta presión", "Programa tratamiento — químico/purga/ablandador", "Inspeccionar cada 6–12 meses", "Severo: considerar reemplazo de tubos"],
        "hi": ["रासायनिक डिस्केलिंग — एसिड (HCl, H2SO4, या इको-एसिड) परिसंचरण", "यांत्रिक सफाई — ट्यूब ब्रश या उच्च दबाव वाटर जेट", "जल उपचार कार्यक्रम — रासायनिक/ब्लोडाउन/सॉफ्टनर", "6–12 महीने जाँच", "गंभीर: ट्यूब बदलाव विचार"],
        "vi": ["Tẩy cáu hóa học — tuần hoàn axit (HCl, H2SO4 hoặc axit thân thiện)", "Vệ sinh cơ học — bàn chải ống hoặc tia áp lực cao", "Chương trình xử lý nước — hóa chất/blowdown/làm mềm", "Kiểm tra 6–12 tháng", "Nặng: xét thay ống"],
        "th": ["ล้างตะกรันด้วยเคมี — ตัวล้างกรด (HCl, H2SO4 หรือกรดเป็นมิตร) ไหลวน", "ทำความสะอาดทางกล — แปรงท่อหรือ water jet แรงดันสูง", "โปรแกรมบำบัดน้ำ — เคมี/blowdown/เครื่องอ่อนน้ำ", "ตรวจทุก 6–12 เดือน", "หนัก: พิจารณาเปลี่ยนท่อ"],
        "id": ["Descaling kimia — sirkulasi asam (HCl, H2SO4, atau eco-acid)", "Pembersihan mekanis — sikat tabung atau water jet tekanan tinggi", "Program perawatan air — kimia/blowdown/softener", "Inspeksi tiap 6–12 bulan", "Parah: pertimbangkan ganti tabung"],
        "ar": ["إزالة قشور كيميائية — تدوير منظف حمضي (HCl، H2SO4 أو حمض صديق للبيئة)", "تنظيف ميكانيكي — فرشاة أنبوب أو نفث ماء عالي الضغط", "برنامج معالجة المياه — كيميائي/تصريف/مليّن", "افحص كل 6–12 شهراً", "شديد: فكّر في استبدال الأنابيب"]
      }
    },
    {
      "id": "evaporator_icing",
      "part": "evaporator",
      "fault_mode": "icing",
      "title": {
        "ko": "증발기 결빙 — 코일 얼음 누적으로 풍량 0",
        "en": "Evaporator Icing — Coil Ice Accumulation Blocks Airflow",
        "zh": "蒸发器结冰 — 盘管积冰阻断风量",
        "ja": "蒸発器着氷 — コイル氷累積で風量ゼロ",
        "es": "Congelamiento del evaporador — hielo en serpentín bloquea aire",
        "hi": "इवापोरेटर बर्फ — कॉइल बर्फ जमाव से वायु प्रवाह बंद",
        "vi": "Dàn lạnh đóng băng — đá tích trên ống chặn gió",
        "th": "เอวาโพเรเตอร์เป็นน้ำแข็ง — น้ำแข็งสะสมบนคอยล์ปิดกั้นลม",
        "id": "Evaporator membeku — es menumpuk di coil menghalangi aliran udara",
        "ar": "تجمد المبخر — تراكم الجليد على الملف يعيق الهواء"
      },
      "search_keywords": ["증발기 결빙", "에바 결빙", "증발기 동결", "에바 얼음", "실내기 결빙", "에바 얼음 덩어리", "증발기 착상", "evaporator icing", "evaporator frosted", "蒸发器结冰", "蒸発器着氷", "evaporador hielo", "इवापोरेटर बर्फ", "dàn lạnh đóng băng", "เอวาโพเรเตอร์เป็นน้ำแข็ง", "evaporator membeku", "تجمد المبخر"],
      "downstream_effects": {
        "ko": ["코일 표면 얼음으로 풍량 ↓ → 열교환 면적 손실", "증발 압력 점진적 ↓ → 흡입 과열도 정상이지만 능력 저하", "결빙 진행 → 풍량 0 → 저압(LP) 트립 → 압축기 정지", "디프로스트 작동해도 두꺼운 얼음은 완전 제거 못 함", "장기적으로 압축기 부하 변동 → 베어링 마모, 효율 30%+ 저하"],
        "en": ["Ice on coil surface → airflow ↓ → heat exchange area lost", "Evaporating pressure ↓ progressively", "Severe icing → airflow 0 → LP trip → compressor stop", "Defrost can't fully remove thick ice", "Long-term: load variation, bearing wear, 30%+ efficiency loss"],
        "zh": ["盘管表面结冰 → 风量↓ → 换热面积损失", "蒸发压力逐步↓ → 吸气过热度正常但能力下降", "严重结冰 → 风量 0 → LP 跳闸 → 压缩机停机", "化霜也无法完全去除厚冰", "长期：负载波动、轴承磨损、效率下降 30%+"],
        "ja": ["コイル表面の氷で風量↓ → 熱交換面積損失", "蒸発圧漸減 → 吸入過熱度は正常だが能力低下", "重度着氷 → 風量 0 → LP トリップ → 圧縮機停止", "デフロスト稼動でも厚氷は完全除去不可", "長期的に負荷変動 → 軸受摩耗、効率 30%+ 低下"],
        "es": ["Hielo en serpentín → flujo aire ↓ → área pérdida", "Presión evaporación ↓ progresiva", "Hielo severo → aire 0 → corte LP → paro compresor", "Descongelado no remueve hielo grueso", "Largo plazo: variación carga, desgaste rodamientos, 30%+ pérdida"],
        "hi": ["कॉइल पर बर्फ → वायु प्रवाह ↓ → ताप विनिमय क्षेत्र हानि", "इवापोरेटिंग प्रेशर ↓ क्रमिक", "गंभीर बर्फ → वायु 0 → LP ट्रिप → कंप्रेसर रुके", "डिफ्रॉस्ट मोटी बर्फ हटा नहीं सकता", "लंबे समय में लोड बदलाव, बेयरिंग घिसाई, 30%+ दक्षता हानि"],
        "vi": ["Đá trên bề mặt ống → gió ↓ → mất diện tích trao đổi", "Áp suất bay hơi giảm dần", "Đóng băng nặng → gió 0 → trip LP → dừng máy nén", "Xả băng không loại được đá dày", "Dài hạn: biến động tải, mòn bạc đạn, 30%+ mất hiệu suất"],
        "th": ["น้ำแข็งบนผิวคอยล์ → ลม↓ → พื้นที่แลกเปลี่ยนหาย", "ความดันระเหยลดลงเรื่อยๆ", "น้ำแข็งรุนแรง → ลม 0 → LP trip → คอมเพรสเซอร์หยุด", "Defrost ไม่สามารถลอกน้ำแข็งหนาออกได้", "ระยะยาว: โหลดแกว่ง, แบริ่งสึก, ประสิทธิภาพหาย 30%+"],
        "id": ["Es pada permukaan coil → aliran udara ↓ → area transfer hilang", "Tekanan evaporasi turun progresif", "Es parah → udara 0 → trip LP → kompresor mati", "Defrost tidak bisa menghilangkan es tebal sepenuhnya", "Jangka panjang: variasi beban, aus bearing, 30%+ efisiensi hilang"],
        "ar": ["جليد على سطح الملف → الهواء ↓ → فقد مساحة التبادل", "ضغط التبخير ينخفض تدريجياً", "تجمد شديد → هواء 0 → قطع LP → توقف الضاغط", "إذابة الصقيع لا تزيل الجليد السميك تماماً", "المدى الطويل: تذبذب الحمل، تآكل المحامل، 30%+ فقد كفاءة"]
      },
      "root_causes": {
        "ko": ["디프로스트 사이클 부족 — 타이머·서모스탯 설정 부적절", "디프로스트 히터 단선 — 제상 능력 0", "디프로스트 종단 서모스탯 불량 — 조기 종료", "공기필터 막힘 → 풍량 ↓ → 코일 표면 온도 ↓ → 결빙 가속", "냉매 부족 → 증발 온도 너무 낮음 → 0°C 이하로 결빙", "도어 가스켓 손상 → 외기 침입 → 습도·결빙 가속", "팬 모터 고장 → 풍량 0"],
        "en": ["Defrost cycle insufficient — timer/stat setting", "Defrost heater open — zero capacity", "Defrost termination stat fault → early stop", "Air filter blockage → low airflow → low coil temp → icing", "Low refrigerant → evap temp <0°C → icing", "Door gasket damage → outside air → moisture", "Fan motor failure"],
        "zh": ["化霜周期不足 — 定时/温控设置不当", "化霜加热器断 — 无除霜能力", "化霜结束温控不良 — 提前结束", "空气滤网堵 → 风量↓ → 盘管温度↓ → 加速结冰", "冷媒不足 → 蒸发温度太低 → 0°C 以下结冰", "门垫损坏 → 外气入 → 湿度/结冰加速", "风扇电机故障 → 风量 0"],
        "ja": ["デフロストサイクル不足 — タイマー・サーモ設定不適", "デフロストヒータ断線 — 除霜能力ゼロ", "デフロスト終端サーモ不良 — 早期終了", "エアフィルタ閉塞 → 風量↓ → コイル温度↓ → 着氷加速", "冷媒不足 → 蒸発温度低すぎ → 0°C 以下で着氷", "ドアパッキン損傷 → 外気侵入 → 湿度・着氷加速", "ファンモータ故障 → 風量ゼロ"],
        "es": ["Ciclo desescarche insuficiente", "Calentador desescarche abierto", "Stat fin desescarche falla → corte temprano", "Filtro tapado → flujo bajo → coil frío → hielo", "Refrigerante bajo → evap <0°C → hielo", "Junta puerta dañada → aire exterior → humedad", "Falla ventilador"],
        "hi": ["डिफ्रॉस्ट चक्र अपर्याप्त", "डिफ्रॉस्ट हीटर ओपन — शून्य क्षमता", "डिफ्रॉस्ट टर्मिनेशन स्टैट गलत — जल्दी रुकना", "एयर फिल्टर अवरुद्ध → कम वायु → कॉइल ठंडा → बर्फ", "रेफ्रिजरेंट कम → इवापोरेटर तापमान <0°C → बर्फ", "दरवाज़ा गास्केट क्षति → बाहरी हवा → नमी", "फैन मोटर विफल"],
        "vi": ["Chu kỳ xả băng không đủ — cài đặt timer/thermostat sai", "Hỏng dây xả băng — không có khả năng xả", "Hỏng thermostat kết thúc xả — kết thúc sớm", "Lưới lọc bít → gió thấp → coil lạnh → đóng băng nhanh", "Thiếu gas → nhiệt độ bay hơi quá thấp → đóng băng dưới 0°C", "Hỏng gioăng cửa → khí ngoài vào → ẩm/đóng băng nhanh", "Hỏng motor quạt"],
        "th": ["รอบ defrost ไม่พอ — ตั้ง timer/thermostat ผิด", "ฮีตเตอร์ defrost ขาด — ไม่ละลาย", "Thermostat สิ้นสุด defrost เสีย — หยุดเร็วเกิน", "ไส้กรองอุดตัน → ลมน้อย → คอยล์เย็น → น้ำแข็งเร็ว", "น้ำยาน้อย → อุณหภูมิระเหยต่ำเกิน → น้ำแข็งต่ำกว่า 0°C", "ขอบยางประตูเสีย → อากาศนอกเข้า → ความชื้น/น้ำแข็ง", "พัดลมเสีย → ลม 0"],
        "id": ["Siklus defrost kurang — setting timer/stat", "Heater defrost putus — tidak bisa defrost", "Termination stat defrost gagal — berhenti dini", "Filter udara tersumbat → aliran kurang → coil dingin → es cepat", "Refrigeran rendah → suhu evap <0°C → es", "Gasket pintu rusak → udara luar masuk → kelembapan", "Kipas mati"],
        "ar": ["دورة إذابة الصقيع غير كافية — إعداد المؤقت/الحساس", "سخان إذابة الصقيع مفتوح — سعة صفر", "حساس إنهاء إذابة الصقيع تالف — توقف مبكر", "فلتر هواء مسدود → هواء قليل → ملف بارد → جليد متسارع", "نقص المبرد → حرارة التبخير منخفضة جداً → جليد دون 0°C", "تلف حشية الباب → هواء خارجي → رطوبة", "فشل مروحة"]
      },
      "diagnostic_indicators": {
        "ko": ["증발기 코일 표면 — 시각적 얼음 누적", "디프로스트 후 얼음 잔존 정도 확인", "디프로스트 히터 저항 측정 — 정격 ±10% 또는 단선", "디프로스트 타이머 작동 점검 — 시계 정상, 종단 신호 정상", "공기필터 상태 — 막힘 정도", "흡입 과열도 측정 — 너무 낮으면 과도 공급, 너무 높으면 부족", "팬 모터 작동 확인"],
        "en": ["Visual ice on coil", "Post-defrost ice remaining", "Defrost heater resistance ±10% or open", "Defrost timer operation check", "Air filter condition", "Suction superheat — too low/high diagnoses cause", "Fan motor check"],
        "zh": ["盘管目视积冰", "化霜后剩余冰量", "化霜加热器电阻 ±10% 或断", "化霜定时器运行检查", "空气滤网状况", "吸气过热度 — 过低/过高诊断原因", "风扇电机检查"],
        "ja": ["コイル目視着氷", "デフロスト後の残存氷", "デフロストヒータ抵抗 ±10% 逸脱または断線", "デフロストタイマ動作点検", "エアフィルタ状態", "吸入過熱度 — 低/高で原因判別", "ファンモータ点検"],
        "es": ["Hielo visible en serpentín", "Hielo residual post-descongelado", "Resistencia calentador ±10% u abierto", "Comprobar temporizador", "Estado del filtro", "Sobrecalentamiento aspiración — alto/bajo diagnostica", "Comprobar ventilador"],
        "hi": ["कॉइल पर दृश्य बर्फ", "डिफ्रॉस्ट बाद बची बर्फ", "डिफ्रॉस्ट हीटर प्रतिरोध ±10% या ओपन", "डिफ्रॉस्ट टाइमर ऑपरेशन जाँच", "एयर फिल्टर स्थिति", "सक्शन सुपरहीट — कम/अधिक से कारण", "फैन मोटर जाँच"],
        "vi": ["Đá nhìn thấy trên ống", "Đá còn lại sau xả băng", "Điện trở dây xả băng ±10% hoặc hở", "Kiểm tra hoạt động timer xả băng", "Tình trạng lọc gió", "Quá nhiệt hút — quá thấp/cao chẩn đoán", "Kiểm tra motor quạt"],
        "th": ["มองเห็นน้ำแข็งบนคอยล์", "น้ำแข็งเหลือหลัง defrost", "ความต้านทานฮีตเตอร์ ±10% หรือเปิด", "ตรวจการทำงานของ timer defrost", "สภาพไส้กรองอากาศ", "Superheat ทางดูด — ต่ำ/สูงช่วยวินิจฉัย", "ตรวจมอเตอร์พัดลม"],
        "id": ["Es terlihat di coil", "Es tersisa setelah defrost", "Resistansi heater defrost ±10% atau open", "Periksa operasi timer defrost", "Kondisi filter udara", "Superheat suction — terlalu rendah/tinggi mendiagnosis", "Periksa motor kipas"],
        "ar": ["جليد مرئي على الملف", "جليد متبقٍ بعد الإذابة", "مقاومة سخان الإذابة ±10% أو مفتوحة", "تحقق من تشغيل المؤقت", "حالة فلتر الهواء", "تحميص الشفط — منخفض/عالٍ يحدد السبب", "تحقق من موتور المروحة"]
      },
      "actions": {
        "ko": ["수동 디프로스트 — 가스 차단, 팬만 돌려 자연 해동 (최소 1~3시간)", "디프로스트 히터 단선 시 교체", "타이머·서모스탯 설정 점검 + 사이클 횟수 증가", "공기필터 청소 또는 교체", "냉매 충전량 점검 → 부족 시 누설 점검 후 추가", "도어 가스켓 누설 점검 — 종이 끼움 테스트", "팬 모터 점검", "재발 방지: 정기 디프로스트 + 환경에 따라 주기 조정"],
        "en": ["Manual defrost — close valve, run fan only (1–3+ hours natural thaw)", "Replace defrost heater if open", "Adjust timer/stat + increase cycles", "Clean/replace air filter", "Check refrigerant — fix leak then add", "Door gasket leak test (paper insertion)", "Verify fan motor", "Prevention: regular defrost schedule"],
        "zh": ["手动化霜 — 关阀只开风扇自然解冻（1~3+ 小时）", "化霜加热器断 — 更换", "调整定时/温控 + 增加周期", "清洗或更换滤网", "检查冷媒 — 修漏后补充", "门垫密封纸张测试", "确认风扇电机", "预防：定期化霜计划"],
        "ja": ["手動デフロスト — 弁を閉じファンのみで自然解凍（1~3 時間以上）", "デフロストヒータ断線時は交換", "タイマー・サーモ設定 + サイクル回数増加", "エアフィルタ清掃または交換", "冷媒充填量点検 → 不足時に漏れ点検後追加", "ドアパッキン漏れ点検 — 紙挟みテスト", "ファンモータ点検", "予防：定期デフロストスケジュール"],
        "es": ["Descongelado manual — cerrar válvula, solo ventilador (1–3+ horas)", "Reemplazar calentador si abierto", "Ajustar temporizador/stat + más ciclos", "Limpiar/reemplazar filtro", "Revisar refrigerante — reparar fuga y rellenar", "Test de junta puerta (inserción papel)", "Verificar ventilador", "Prevención: cronograma regular"],
        "hi": ["मैनुअल डिफ्रॉस्ट — वाल्व बंद, सिर्फ फैन (1–3+ घंटे प्राकृतिक)", "डिफ्रॉस्ट हीटर ओपन हो तो बदलें", "टाइमर/स्टैट समायोजित + चक्र बढ़ाएँ", "एयर फिल्टर साफ़/बदलें", "रेफ्रिजरेंट जाँच — लीक ठीक करें फिर जोड़ें", "दरवाज़ा गास्केट लीक टेस्ट", "फैन मोटर सत्यापित करें", "रोकथाम: नियमित डिफ्रॉस्ट"],
        "vi": ["Xả băng thủ công — đóng van, chỉ chạy quạt (1–3+ giờ)", "Thay dây xả băng nếu hở", "Chỉnh timer/stat + tăng số chu kỳ", "Vệ sinh/thay lọc gió", "Kiểm tra gas — sửa rò rồi nạp thêm", "Test gioăng cửa (kẹp giấy)", "Kiểm tra motor quạt", "Phòng ngừa: lịch xả băng định kỳ"],
        "th": ["Defrost ด้วยมือ — ปิดวาล์ว, เปิดเฉพาะพัดลม (1–3+ ชั่วโมง)", "เปลี่ยนฮีตเตอร์ defrost ถ้าขาด", "ปรับ timer/stat + เพิ่มจำนวนรอบ", "ล้าง/เปลี่ยนไส้กรองอากาศ", "ตรวจน้ำยา — ซ่อมรั่วแล้วเติม", "ทดสอบขอบประตูด้วยกระดาษ", "ตรวจมอเตอร์พัดลม", "ป้องกัน: ตารางเวลา defrost"],
        "id": ["Defrost manual — tutup katup, jalankan kipas saja (1–3+ jam)", "Ganti heater defrost jika putus", "Setel timer/stat + tambah siklus", "Bersihkan/ganti filter udara", "Periksa refrigeran — perbaiki bocor lalu tambah", "Tes gasket pintu (sisipan kertas)", "Verifikasi motor kipas", "Pencegahan: jadwal defrost rutin"],
        "ar": ["إذابة يدوية — أغلق الصمام، شغّل المروحة فقط (1–3+ ساعات إذابة طبيعية)", "استبدل سخان الإذابة عند الفتح", "اضبط المؤقت/الحساس + زد الدورات", "نظّف/استبدل فلتر الهواء", "افحص شحنة المبرد — أصلح التسرب ثم أضف", "اختبر حشية الباب (إدخال ورقة)", "تحقق من موتور المروحة", "الوقاية: جدول إذابة منتظم"]
      }
    },
    {
      "id": "evaporator_dirty_coil",
      "part": "evaporator",
      "fault_mode": "dirty_coil",
      "title": {
        "ko": "증발기 코일 오염 — 핀 막힘으로 열교환 부족",
        "en": "Evaporator Coil Fouling — Fin Blockage Reduces Heat Exchange",
        "zh": "蒸发器盘管污染 — 翅片堵塞使换热不足",
        "ja": "蒸発器コイル汚染 — フィン閉塞で熱交換不足",
        "es": "Suciedad del serpentín del evaporador — bloqueo aletas reduce intercambio",
        "hi": "इवापोरेटर कॉइल गंदा — फिन अवरोध से ताप विनिमय कम",
        "vi": "Bẩn dàn lạnh — tắc cánh giảm trao đổi nhiệt",
        "th": "คอยล์เอวาโพเรเตอร์สกปรก — ครีบอุดตันทำให้แลกเปลี่ยนความร้อนแย่",
        "id": "Coil evaporator kotor — sirip tersumbat mengurangi pertukaran panas",
        "ar": "اتساخ ملف المبخر — انسداد الزعانف يقلل التبادل الحراري"
      },
      "search_keywords": ["증발기 오염", "증발기 코일 오염", "에바 막힘", "실내기 청소", "증발기 핀 청소", "곰팡이", "악취", "evaporator dirty", "evaporator coil clogged", "蒸发器污染", "蒸発器汚染", "evaporador sucio", "इवापोरेटर गंदा", "dàn lạnh bẩn", "เอวาโพเรเตอร์สกปรก", "evaporator kotor", "اتساخ المبخر"],
      "downstream_effects": {
        "ko": ["풍량 ↓ → 열교환 면적 부족 → 냉방 능력 30~50% 저하", "증발 온도 ↓ → 결빙 위험 증가", "곰팡이·박테리아 번식 → 악취 발생 → 사용자 불만", "응축수 배수 불량 가능성 → 드레인 막힘 동반", "팬 모터 부하 증가 — 막힌 핀에 풍압 증가"],
        "en": ["Airflow ↓ → heat exchange area down → capacity 30–50% loss", "Evap temp ↓ → icing risk", "Mold/bacteria growth → odor → complaints", "Drain blockage often paired", "Fan motor load increases"],
        "zh": ["风量↓ → 换热面积不足 → 制冷能力下降 30~50%", "蒸发温度↓ → 结冰风险", "霉菌/细菌滋生 → 异味 → 投诉", "排水堵塞常伴随", "风扇电机负担增大"],
        "ja": ["風量↓ → 熱交換面積不足 → 冷却能力 30~50% 低下", "蒸発温度↓ → 着氷リスク増", "カビ・細菌繁殖 → 悪臭 → 苦情", "ドレン閉塞併発の可能性", "ファンモータ負荷増"],
        "es": ["Aire ↓ → área intercambio baja → 30–50% pérdida", "Temp evap ↓ → riesgo hielo", "Moho/bacterias → olor → quejas", "Drenaje obstruido a menudo", "Carga ventilador aumenta"],
        "hi": ["वायु ↓ → ताप विनिमय क्षेत्र कम → क्षमता 30–50% हानि", "इवापोरेटर तापमान ↓ → बर्फ जोखिम", "फफूँद/बैक्टीरिया → दुर्गंध → शिकायतें", "ड्रेन अवरोध साथ", "फैन मोटर लोड बढ़े"],
        "vi": ["Gió ↓ → diện tích trao đổi giảm → mất 30–50% năng suất", "Nhiệt độ bay hơi ↓ → nguy cơ đóng băng", "Mốc/vi khuẩn → mùi → khiếu nại", "Thường kèm tắc xả nước", "Tải motor quạt tăng"],
        "th": ["ลม↓ → พื้นที่แลกเปลี่ยนลด → ความสามารถลด 30–50%", "อุณหภูมิระเหย↓ → เสี่ยงเป็นน้ำแข็ง", "เชื้อรา/แบคทีเรีย → กลิ่น → ลูกค้าบ่น", "ท่อระบายอุดตันมักมาด้วย", "โหลดมอเตอร์พัดลมเพิ่ม"],
        "id": ["Aliran udara ↓ → area pertukaran turun → kapasitas 30–50% hilang", "Suhu evap ↓ → risiko es", "Jamur/bakteri tumbuh → bau → keluhan", "Drainase tersumbat sering menyertai", "Beban motor kipas naik"],
        "ar": ["تدفق هواء ↓ → مساحة تبادل ↓ → فقد 30–50% سعة", "حرارة المبخر ↓ → خطر التجمد", "نمو عفن/بكتيريا → رائحة → شكاوى", "غالباً يصاحبه انسداد التصريف", "زيادة حمل موتور المروحة"]
      },
      "root_causes": {
        "ko": ["공기필터 막힘 또는 미설치 — 먼지 직접 코일 도달", "공장·식품 환경 — 기름·먼지 결합 끈적한 막", "고습 환경 + 잔류 응축수 → 곰팡이 번식", "정기 청소 미실시 — 권장 6개월~1년", "외부 공기 인입 — 도어·창문 잦은 개방"],
        "en": ["Air filter blocked/missing — dust reaches coil", "Industrial: oil+dust film", "High humidity + residual condensate → mold", "No regular cleaning (6–12 months)", "Outside air ingress — frequent door/window opening"],
        "zh": ["空气滤网堵或缺失 — 尘直达盘管", "工业：油+尘膜", "高湿 + 残留冷凝水 → 霉菌", "无定期清洗（6~12 月）", "外气进入 — 门窗频繁开启"],
        "ja": ["エアフィルタ閉塞または未設置 — ホコリがコイルに直達", "工業・食品環境 — 油+塵の粘性膜", "高湿 + 残留結露 → カビ繁殖", "定期清掃なし（6~12 ヶ月推奨）", "外気侵入 — ドア・窓頻繁開閉"],
        "es": ["Filtro tapado/sin filtro — polvo en serpentín", "Industrial: aceite+polvo", "Humedad alta + condensado residual → moho", "Sin limpieza regular (6–12 meses)", "Aire exterior — puerta/ventana frecuente"],
        "hi": ["एयर फिल्टर अवरुद्ध/अनुपस्थित — धूल कॉइल तक", "औद्योगिक: तेल+धूल फिल्म", "उच्च नमी + अवशिष्ट संघनन → फफूँद", "नियमित सफाई नहीं (6–12 महीने)", "बाहरी हवा — दरवाज़ा/खिड़की बार-बार"],
        "vi": ["Lọc gió bít/không có — bụi đến thẳng coil", "Công nghiệp/thực phẩm: dầu+bụi", "Độ ẩm cao + nước ngưng đọng → mốc", "Không vệ sinh định kỳ (6–12 tháng)", "Khí ngoài vào — cửa/cửa sổ mở liên tục"],
        "th": ["ไส้กรองอุดตัน/ไม่มี — ฝุ่นเข้าคอยล์โดยตรง", "อุตสาหกรรม: น้ำมัน+ฝุ่นเป็นฟิล์มเหนียว", "ความชื้นสูง + คอนเดนเสตค้าง → เชื้อรา", "ไม่ทำความสะอาดประจำ (6–12 เดือน)", "อากาศนอกเข้า — ประตู/หน้าต่างเปิดบ่อย"],
        "id": ["Filter udara tersumbat/tidak ada — debu ke coil", "Industri: oli+debu", "Kelembapan tinggi + kondensat sisa → jamur", "Tanpa pembersihan rutin (6–12 bulan)", "Udara luar masuk — pintu/jendela sering"],
        "ar": ["فلتر هواء مسدود/غير موجود — غبار يصل الملف", "صناعي: زيت+غبار", "رطوبة عالية + متكثف متبقٍ → عفن", "بدون تنظيف منتظم (6–12 شهراً)", "هواء خارجي — فتح متكرر للأبواب/النوافذ"]
      },
      "diagnostic_indicators": {
        "ko": ["증발기 코일 시각적 오염", "풍량 측정 — 정격 대비 50% 미만", "증발기 입출구 ΔT — 정상 5~8°C, 막힘 시 ↓", "흡입 과열도 — 부분 막힘 시 ↑", "악취 발생 — 곰팡이 신호", "응축수 색상 — 정상 투명, 오염 시 갈색·검정"],
        "en": ["Visual fouling on coil", "Airflow < 50% rated", "Coil in/out ΔT < normal 5–8°C", "Suction superheat ↑ in partial blockage", "Foul odor", "Condensate color — brown/black if contaminated"],
        "zh": ["盘管目视污染", "风量 < 50% 额定", "盘管入出口 ΔT < 正常 5~8°C", "部分堵塞时吸气过热度↑", "异味 — 霉菌信号", "冷凝水色 — 棕/黑则污染"],
        "ja": ["コイルの目視汚染", "風量 < 定格 50%", "コイル入出口 ΔT < 正常 5~8°C", "部分閉塞で吸入過熱度↑", "悪臭 — カビ信号", "凝縮水色 — 茶/黒なら汚染"],
        "es": ["Suciedad visible en serpentín", "Aire < 50% nominal", "ΔT in/out < normal 5–8°C", "Sobrecalentamiento ↑ en bloqueo parcial", "Olor desagradable", "Color condensado — marrón/negro si contaminado"],
        "hi": ["कॉइल पर दृश्य गंदगी", "वायु < 50% रेटेड", "कॉइल इन/आउट ΔT < सामान्य 5–8°C", "आंशिक अवरोध में सक्शन सुपरहीट ↑", "दुर्गंध", "संघनन रंग — दूषित हो तो भूरा/काला"],
        "vi": ["Coil bẩn nhìn thấy", "Gió < 50% định mức", "ΔT vào/ra < bình thường 5–8°C", "Quá nhiệt hút ↑ khi tắc một phần", "Mùi hôi", "Màu nước ngưng — nâu/đen khi bẩn"],
        "th": ["คอยล์สกปรกมองเห็น", "ลม < 50% พิกัด", "ΔT คอยล์ < ปกติ 5–8°C", "Superheat ทางดูด ↑ เมื่ออุดตันบางส่วน", "กลิ่นเหม็น", "สีคอนเดนเสต — น้ำตาล/ดำหากปนเปื้อน"],
        "id": ["Kotoran terlihat di coil", "Aliran udara < 50% rated", "ΔT in/out < normal 5–8°C", "Superheat suction ↑ saat penyumbatan parsial", "Bau busuk", "Warna kondensat — coklat/hitam jika terkontaminasi"],
        "ar": ["اتساخ مرئي على الملف", "هواء < 50% المقدر", "ΔT دخول/خروج < الطبيعي 5–8°C", "ارتفاع تحميص الشفط عند الانسداد الجزئي", "رائحة كريهة", "لون المتكثف — بني/أسود عند التلوث"]
      },
      "actions": {
        "ko": ["코일 클리너 살포 — 냄새 적은 알칼리성 cleaner 권장", "고압 워터젯 — 핀 방향대로 살수 (손상 주의)", "곰팡이 발생 시 살균제 추가 처리 (벤잘코늄 등)", "공기필터 점검·교체", "드레인 팬·라인 동시 청소", "재발 방지: 정기 청소 + UV 살균램프 검토 (대형)"],
        "en": ["Coil cleaner — low-odor alkaline preferred", "High-pressure water jet (fin direction, careful)", "If mold: sanitize (benzalkonium etc.)", "Replace air filter", "Clean drain pan/line concurrently", "Prevention: regular schedule + UV lamp (large units)"],
        "zh": ["盘管清洗剂 — 低气味碱性优选", "高压水枪（沿翅片方向，小心）", "霉菌：消毒剂（苯扎氯铵等）", "更换空气滤网", "同时清洗排水盘/管", "预防：定期计划 + UV 灯（大机）"],
        "ja": ["コイルクリーナ散布 — 低臭アルカリ性推奨", "高圧水ジェット（フィン方向、注意）", "カビ発生時は殺菌剤追加（ベンザルコニウム等）", "エアフィルタ点検・交換", "ドレンパン・ラインも同時清掃", "予防：定期清掃 + UV 殺菌ランプ検討（大型）"],
        "es": ["Limpiador serpentín — alcalino bajo olor preferible", "Chorro alta presión (dirección aletas, cuidado)", "Si moho: sanitizar (benzalconio, etc.)", "Reemplazar filtro", "Limpiar bandeja/línea drenaje simultáneamente", "Prevención: programa regular + lámpara UV (grandes)"],
        "hi": ["कॉइल क्लीनर — कम गंध क्षारीय अनुशंसित", "उच्च दबाव वाटर जेट (फिन दिशा में सावधानी)", "फफूँद हो तो सैनिटाइज़र (बेंजाल्कोनियम आदि)", "एयर फिल्टर बदलें", "ड्रेन पैन/लाइन साथ साफ़ करें", "रोकथाम: नियमित + UV लैंप (बड़े यूनिट)"],
        "vi": ["Dung dịch vệ sinh coil — kiềm ít mùi", "Tia áp lực cao (theo cánh, cẩn thận)", "Nếu mốc: khử trùng (benzalkonium...)", "Thay lọc gió", "Vệ sinh khay/đường xả đồng thời", "Phòng ngừa: lịch định kỳ + đèn UV (máy lớn)"],
        "th": ["น้ำยาล้างคอยล์ — ด่างกลิ่นน้อย", "Water jet แรงดันสูง (ตามทิศครีบ, ระวัง)", "ถ้ามีเชื้อรา: ฆ่าเชื้อ (benzalkonium)", "เปลี่ยนไส้กรอง", "ล้างถาด/ท่อระบายพร้อมกัน", "ป้องกัน: ตารางประจำ + UV (เครื่องใหญ่)"],
        "id": ["Coil cleaner — basa rendah bau", "Water jet tekanan tinggi (arah sirip, hati-hati)", "Jika jamur: sanitasi (benzalkonium dll)", "Ganti filter udara", "Bersihkan drain pan/line bersamaan", "Pencegahan: jadwal rutin + lampu UV (unit besar)"],
        "ar": ["منظف ملف — قلوي قليل الرائحة مفضل", "نفث ماء عالي الضغط (اتجاه الزعانف، بحذر)", "عند العفن: تطهير (بنزالكونيوم إلخ)", "استبدل فلتر الهواء", "نظّف صينية/خط التصريف معاً", "الوقاية: جدول منتظم + مصباح UV (الكبيرة)"]
      }
    },
    {
      "id": "evaporator_fan_failure",
      "part": "evaporator",
      "fault_mode": "fan_failure",
      "title": {
        "ko": "증발기 팬 고장 — 강제 풍량 0",
        "en": "Evaporator Fan Failure — Zero Forced Airflow",
        "zh": "蒸发器风扇故障 — 强制风量为零",
        "ja": "蒸発器ファン故障 — 強制風量ゼロ",
        "es": "Falla ventilador del evaporador — sin flujo forzado",
        "hi": "इवापोरेटर फैन विफलता — जबरन वायु प्रवाह शून्य",
        "vi": "Hỏng quạt dàn lạnh — không có gió cưỡng bức",
        "th": "พัดลมเอวาโพเรเตอร์เสีย — ลมบังคับเป็นศูนย์",
        "id": "Kegagalan kipas evaporator — aliran udara paksa nol",
        "ar": "فشل مروحة المبخر — تدفق هواء قسري صفري"
      },
      "search_keywords": ["증발기 팬", "에바 팬", "실내기 팬", "팬 안 돌아", "팬 모터 고장", "evaporator fan failure", "indoor fan stopped", "蒸发器风扇", "蒸発器ファン", "ventilador evaporador", "इवापोरेटर फैन", "quạt dàn lạnh", "พัดลมเอวาโพเรเตอร์", "kipas evaporator", "مروحة المبخر"],
      "downstream_effects": {
        "ko": ["증발기 풍량 0 → 열교환 즉시 중단", "증발 압력 급강하 → 저압(LP) 트립 → 압축기 정지", "코일 표면 온도 0°C 이하로 → 결빙 가속", "냉방·냉장 능력 0", "다중 팬 시스템에서 1개 정지 시 부분 능력만"],
        "en": ["Airflow 0 → heat exchange stops", "Evap pressure crash → LP trip → compressor stop", "Coil surface < 0°C → icing", "Zero cooling capacity", "Multi-fan: partial capacity if one fails"],
        "zh": ["蒸发器风量 0 → 换热立即停止", "蒸发压力骤降 → LP 跳闸 → 压缩机停机", "盘管表面 < 0°C → 加速结冰", "制冷能力 0", "多风扇系统中 1 台停机部分能力"],
        "ja": ["蒸発器風量ゼロ → 熱交換即停止", "蒸発圧急降下 → LP トリップ → 圧縮機停止", "コイル表面 < 0°C → 着氷加速", "冷却能力ゼロ", "複数ファンで 1 台停止は部分能力"],
        "es": ["Aire 0 → intercambio para", "Presión evap colapsa → corte LP → compresor para", "Coil < 0°C → hielo", "Capacidad cero", "Multi-ventilador: parcial si uno falla"],
        "hi": ["वायु 0 → ताप विनिमय रुके", "इवापोरेटर दबाव गिरे → LP ट्रिप → कंप्रेसर रुके", "कॉइल < 0°C → बर्फ", "कूलिंग क्षमता शून्य", "मल्टी-फैन: 1 बंद = आंशिक"],
        "vi": ["Gió 0 → trao đổi nhiệt dừng", "Áp bay hơi sụp → trip LP → dừng máy nén", "Bề mặt coil < 0°C → đóng băng", "Năng suất làm lạnh = 0", "Nhiều quạt: năng suất một phần khi 1 hỏng"],
        "th": ["ลม 0 → แลกเปลี่ยนความร้อนหยุด", "ความดันระเหยตก → LP trip → คอมเพรสเซอร์หยุด", "ผิวคอยล์ < 0°C → น้ำแข็ง", "ความสามารถทำความเย็น = 0", "หลายพัดลม: 1 หยุด = บางส่วน"],
        "id": ["Aliran udara 0 → pertukaran panas berhenti", "Tekanan evap jatuh → trip LP → kompresor mati", "Permukaan coil < 0°C → es", "Kapasitas pendinginan nol", "Multi-kipas: parsial jika satu gagal"],
        "ar": ["تدفق هواء = 0 → توقف التبادل الحراري", "ضغط التبخير ينهار → قطع LP → توقف الضاغط", "سطح الملف < 0°C → جليد", "سعة تبريد صفر", "متعدد المراوح: واحدة = سعة جزئية"]
      },
      "root_causes": {
        "ko": ["팬 모터 권선 소손 — 과부하·먼지·습기", "베어링 고착 — 윤활 부족·먼지", "기동 콘덴서 또는 운전 콘덴서 불량", "블레이드 손상 — 이물질 충돌", "전원 공급 차단 — 차단기·결선·릴레이"],
        "en": ["Motor winding burnout", "Bearing seized", "Start/run capacitor failure", "Blade damage from debris", "Power loss — breaker, wiring, relay"],
        "zh": ["电机绕组烧毁 — 过载/灰尘/潮湿", "轴承卡死 — 缺油/灰尘", "启动/运行电容不良", "叶片损坏 — 异物撞击", "供电中断 — 跳闸/接线/继电器"],
        "ja": ["モータ巻線焼損 — 過負荷・塵・湿気", "軸受固着 — 油切れ・塵", "始動/運転コンデンサ不良", "ブレード損傷 — 異物衝突", "電源喪失 — 遮断器・配線・リレー"],
        "es": ["Bobinado quemado", "Rodamiento agarrotado", "Falla capacitor arranque/marcha", "Aspa dañada", "Pérdida de energía"],
        "hi": ["वाइंडिंग बर्न-आउट", "बेयरिंग जाम", "स्टार्ट/रन कैपेसिटर विफल", "ब्लेड क्षति", "पावर हानि"],
        "vi": ["Cháy cuộn dây motor", "Bạc đạn kẹt", "Tụ khởi động/vận hành hỏng", "Cánh quạt hỏng", "Mất nguồn"],
        "th": ["ขดลวดมอเตอร์ไหม้", "แบริ่งจม", "ตัวเก็บประจุเริ่ม/รันเสีย", "ใบพัดเสีย", "ไม่มีไฟ"],
        "id": ["Kumparan motor terbakar", "Bearing macet", "Kapasitor start/run gagal", "Baling rusak", "Listrik mati"],
        "ar": ["احتراق ملف الموتور", "محمل عالق", "فشل مكثف بدء/تشغيل", "تلف الريش", "فقد الطاقة"]
      },
      "diagnostic_indicators": {
        "ko": ["팬 정지 시각 확인", "권선 저항 측정 — 정격 ±10% 또는 단선", "베어링 회전 — 손으로 돌려보면 저항감", "콘덴서 용량 측정 — 정격 ±10%", "전원 공급 측정 — 정격 90% 이상"],
        "en": ["Visual: fan stopped", "Winding resistance ±10% or open", "Manual rotation friction", "Capacitor measurement ±10%", "Supply voltage ≥90% rated"],
        "zh": ["目视：风扇停转", "绕组电阻 ±10% 或断路", "手转有阻力", "电容测量 ±10%", "供电电压 ≥90% 额定"],
        "ja": ["目視：ファン停止", "巻線抵抗 ±10% 逸脱または断線", "手動回転で抵抗感", "コンデンサ測定 ±10%", "供給電圧 ≥90% 定格"],
        "es": ["Visual: ventilador parado", "Resistencia bobinado ±10% u abierto", "Rotación manual con fricción", "Capacitor ±10%", "Voltaje ≥90% nominal"],
        "hi": ["दृश्य: फैन रुका", "वाइंडिंग प्रतिरोध ±10% या ओपन", "हाथ से घुमाने पर घर्षण", "कैपेसिटर ±10%", "वोल्टेज ≥90% रेटेड"],
        "vi": ["Mắt thường: quạt dừng", "Điện trở cuộn ±10% hoặc hở", "Quay tay có ma sát", "Đo tụ ±10%", "Điện áp ≥90% định mức"],
        "th": ["มอง: พัดลมหยุด", "ความต้านทานขดลวด ±10% หรือเปิด", "หมุนมือมีแรงต้าน", "วัดตัวเก็บประจุ ±10%", "แรงดันจ่าย ≥90% พิกัด"],
        "id": ["Visual: kipas berhenti", "Resistansi kumparan ±10% atau open", "Rotasi manual ada friksi", "Pengukuran kapasitor ±10%", "Tegangan suplai ≥90% rated"],
        "ar": ["بصرياً: المروحة متوقفة", "مقاومة الملف ±10% أو مفتوحة", "تدوير يدوي مع احتكاك", "قياس المكثف ±10%", "جهد التغذية ≥90% المقدر"]
      },
      "actions": {
        "ko": ["베어링 고착 — 윤활 시도 후 안 되면 모터 교체", "권선 burn-out — 모터 교체", "콘덴서 불량 — 교체", "블레이드 손상 — 어셈블리 교체", "전원 측 점검 — 차단기·결선·릴레이"],
        "en": ["Bearing — lubrication trial then replace", "Winding burnout — replace motor", "Capacitor — replace", "Blade — replace assembly", "Power side check"],
        "zh": ["轴承卡死 — 试润滑后不行则换电机", "绕组烧毁 — 换电机", "电容不良 — 更换", "叶片损坏 — 换总成", "电源侧检查"],
        "ja": ["軸受固着 — 潤滑試行後ダメならモータ交換", "巻線焼損 — モータ交換", "コンデンサ不良 — 交換", "ブレード損傷 — アセンブリ交換", "電源側点検"],
        "es": ["Rodamiento — lubricar, si no reemplazar", "Bobinado — reemplazar motor", "Capacitor — reemplazar", "Aspa — reemplazar conjunto", "Comprobar lado de alimentación"],
        "hi": ["बेयरिंग — स्नेहन आज़माएँ, नहीं तो मोटर बदलें", "वाइंडिंग बर्न-आउट — मोटर बदलें", "कैपेसिटर — बदलें", "ब्लेड — असेंबली बदलें", "पावर साइड जाँच"],
        "vi": ["Bạc đạn — thử bôi trơn rồi thay nếu không được", "Cháy cuộn dây — thay motor", "Tụ — thay", "Cánh — thay cả cụm", "Kiểm tra phía nguồn"],
        "th": ["แบริ่ง — ลองหล่อลื่น, ไม่ได้ก็เปลี่ยนมอเตอร์", "ขดลวดไหม้ — เปลี่ยนมอเตอร์", "ตัวเก็บประจุ — เปลี่ยน", "ใบพัด — เปลี่ยนชุด", "ตรวจฝั่งไฟ"],
        "id": ["Bearing — coba lubrikasi, lalu ganti", "Burnout kumparan — ganti motor", "Kapasitor — ganti", "Baling — ganti rakitan", "Periksa sisi listrik"],
        "ar": ["محمل — جرب التزييت ثم استبدله", "احتراق الملف — استبدل الموتور", "المكثف — استبدله", "الريش — استبدل المجموعة", "افحص جانب الكهرباء"]
      }
    },
    {
      "id": "evaporator_drain_blocked",
      "part": "evaporator",
      "fault_mode": "drain_blocked",
      "title": {
        "ko": "증발기 드레인 막힘 — 응축수 누수·결빙·악취",
        "en": "Evaporator Drain Blocked — Condensate Overflow / Freeze / Odor",
        "zh": "蒸发器排水堵塞 — 冷凝水溢出/结冰/异味",
        "ja": "蒸発器ドレン閉塞 — 結露水漏れ・結氷・悪臭",
        "es": "Drenaje del evaporador obstruido — desbordamiento/congelamiento/olor",
        "hi": "इवापोरेटर ड्रेन अवरुद्ध — संघनन रिसाव/जमाव/दुर्गंध",
        "vi": "Tắc xả nước dàn lạnh — tràn nước/đóng băng/mùi",
        "th": "ท่อระบายเอวาโพเรเตอร์อุดตัน — น้ำล้น/แข็ง/เหม็น",
        "id": "Drain evaporator tersumbat — kondensat luapan/beku/bau",
        "ar": "انسداد تصريف المبخر — تسرب المتكثف/تجمد/رائحة"
      },
      "search_keywords": ["드레인 막힘", "응축수 누수", "실내기 물 떨어짐", "드레인 팬 넘침", "악취", "드레인 결빙", "drain blocked", "condensate overflow", "排水堵塞", "ドレン閉塞", "drenaje obstruido", "ड्रेन अवरुद्ध", "tắc xả nước", "ท่อระบายอุดตัน", "drain tersumbat", "انسداد التصريف"],
      "downstream_effects": {
        "ko": ["응축수 배수 불량 → 드레인 팬 넘침 → 실내 누수 (천장·벽 손상)", "고인 응축수에 곰팡이·박테리아 번식 → 악취·위생 문제", "겨울철 드레인 라인 결빙 → 응축수 역류", "장기 누수 시 전기 부품 손상 — PCB 부식·단락 위험", "사용자 불만 — 천장 얼룩, 냄새, 식품 손상"],
        "en": ["Drainage failure → pan overflow → indoor leak (ceiling/wall damage)", "Standing water → mold/bacteria → odor/hygiene", "Winter: drain line freezes → backflow", "Long leak: electrical damage — PCB corrosion/short", "Complaints: ceiling stains, odor, food damage"],
        "zh": ["排水不良 → 排水盘溢出 → 室内漏水（天花板/墙损坏）", "积水 → 霉菌/细菌 → 异味/卫生问题", "冬季排水线结冰 → 回流", "长期漏水 → 电子部件损坏 — PCB 腐蚀/短路", "投诉：天花板污渍、异味、食品损害"],
        "ja": ["排水不良 → ドレンパン溢れ → 室内漏水（天井・壁損傷）", "滞留水 → カビ・細菌 → 悪臭・衛生問題", "冬季ドレンライン凍結 → 結露水逆流", "長期漏水 → 電気部品損傷 — PCB 腐食・短絡危険", "苦情：天井染み、臭い、食品損害"],
        "es": ["Drenaje falla → bandeja desborda → fuga interior (techo/pared)", "Agua estancada → moho/bacterias → olor/higiene", "Invierno: línea congela → retroceso", "Fuga prolongada: daño eléctrico — corrosión PCB", "Quejas: manchas, olor, daño alimentos"],
        "hi": ["ड्रेनेज विफल → पैन ओवरफ्लो → अंदरूनी रिसाव (छत/दीवार)", "स्थिर पानी → फफूँद/बैक्टीरिया → दुर्गंध/स्वच्छता", "सर्दी: ड्रेन लाइन जमे → बैकफ्लो", "लंबा रिसाव: इलेक्ट्रिकल क्षति — PCB जंग", "शिकायतें: छत के दाग, गंध, खाद्य क्षति"],
        "vi": ["Hỏng thoát nước → khay tràn → rò trong nhà (trần/tường)", "Nước đọng → mốc/vi khuẩn → mùi/vệ sinh", "Mùa đông: ống xả đóng băng → trào ngược", "Rò lâu: hỏng điện — ăn mòn PCB/chập", "Khiếu nại: vết trần, mùi, hỏng thực phẩm"],
        "th": ["ระบายล้มเหลว → ถาดล้น → รั่วในห้อง (ฝ้า/ผนัง)", "น้ำขัง → เชื้อรา/แบคทีเรีย → กลิ่น/สุขอนามัย", "ฤดูหนาว: ท่อระบายแข็ง → ไหลย้อน", "รั่วนาน: เสียทางไฟฟ้า — กัดกร่อน PCB", "ลูกค้าบ่น: คราบฝ้า, กลิ่น, อาหารเสีย"],
        "id": ["Drainase gagal → pan luapan → bocor di dalam (langit/dinding)", "Air diam → jamur/bakteri → bau/higienis", "Musim dingin: line drain beku → balik", "Bocor lama: rusak listrik — korosi PCB", "Keluhan: noda langit, bau, makanan rusak"],
        "ar": ["فشل التصريف → فيضان الصينية → تسرب داخلي (سقف/جدران)", "ماء راكد → عفن/بكتيريا → رائحة/نظافة", "الشتاء: تجمد خط التصريف → ارتداد", "تسرب طويل: تلف كهربائي — تآكل PCB", "شكاوى: بقع سقف، رائحة، تلف الطعام"]
      },
      "root_causes": {
        "ko": ["드레인 호스 막힘 — 슬라임·조류·먼지 누적", "드레인 팬 자체 막힘 — 코일 청소 시 잔류물", "드레인 라인 부적절한 경사 — 역류 가능", "P-트랩 미설치 또는 막힘 — 사이펀 효과 안 됨", "드레인 펌프 고장 — 자연 배수 안 되는 위치", "겨울철 드레인 결빙 — 보온재 부족"],
        "en": ["Drain hose blockage — slime/algae/dust", "Pan blockage — coil cleaning residue", "Improper slope — backflow", "P-trap missing/blocked — no siphon", "Condensate pump failure", "Winter freeze — insufficient insulation"],
        "zh": ["排水管堵塞 — 黏液/藻类/灰尘", "排水盘堵塞 — 盘管清洗残留", "坡度不当 — 回流", "无 P 形弯或堵 — 失水封", "冷凝泵故障", "冬季结冰 — 保温不足"],
        "ja": ["ドレンホース閉塞 — スライム・藻・塵", "ドレンパン閉塞 — コイル清掃時の残留物", "ドレン勾配不適 — 逆流可能", "P トラップ未設置・閉塞 — サイフォン作動不可", "ドレンポンプ故障 — 自然排水不可位置", "冬季ドレン凍結 — 保温材不足"],
        "es": ["Manguera obstruida — lodo/algas/polvo", "Bandeja obstruida — residuo limpieza", "Pendiente inadecuada — retroceso", "P-trap ausente/tapado — sin sifón", "Falla bomba condensado", "Congelación invernal — aislamiento insuficiente"],
        "hi": ["ड्रेन होज़ अवरुद्ध — स्लाइम/शैवाल/धूल", "पैन अवरुद्ध — कॉइल सफाई का अवशेष", "अनुपयुक्त ढलान — बैकफ्लो", "P-ट्रैप अनुपस्थित/अवरुद्ध — साइफन नहीं", "कंडेनसेट पंप विफल", "सर्दी जमाव — अपर्याप्त इन्सुलेशन"],
        "vi": ["Ống xả tắc — bùn/tảo/bụi", "Khay tắc — cặn từ vệ sinh coil", "Độ dốc sai — trào ngược", "Không có/tắc P-trap — không tạo siphon", "Hỏng bơm xả nước", "Đóng băng mùa đông — cách nhiệt thiếu"],
        "th": ["ท่อระบายอุดตัน — เมือก/สาหร่าย/ฝุ่น", "ถาดอุดตัน — เศษล้างคอยล์", "ความชันไม่ถูก — ไหลย้อน", "ไม่มี/อุดตัน P-trap — ไม่มี siphon", "ปั๊มคอนเดนเสตเสีย", "แช่แข็งฤดูหนาว — ฉนวนไม่พอ"],
        "id": ["Selang drain tersumbat — lendir/alga/debu", "Pan tersumbat — sisa pembersihan coil", "Kemiringan salah — backflow", "P-trap hilang/tersumbat — tidak ada siphon", "Pompa kondensat gagal", "Beku musim dingin — isolasi kurang"],
        "ar": ["انسداد خرطوم التصريف — مخاط/طحالب/غبار", "انسداد الصينية — بقايا تنظيف الملف", "ميل خاطئ — ارتداد", "P-trap غير موجود/مسدود — لا سيفون", "فشل مضخة المتكثف", "تجمد شتوي — عزل غير كافٍ"]
      },
      "diagnostic_indicators": {
        "ko": ["드레인 팬 시각적 — 물 고임 또는 슬라임", "드레인 호스 — 손가락으로 눌러보면 막힘 느낌", "응축수 색상 — 갈색·검정이면 오염", "P-트랩 — 정상 사이펀 작동 확인", "드레인 펌프 작동 음", "악취 — 곰팡이 신호"],
        "en": ["Visual: water in pan or slime", "Drain hose finger pressure test", "Condensate color brown/black if contaminated", "P-trap siphon function check", "Pump operating sound", "Odor — mold sign"],
        "zh": ["排水盘目视 — 积水或黏液", "排水管手指按压测试", "冷凝水色 — 棕/黑则污染", "P 形弯虹吸功能检查", "排水泵运行声", "异味 — 霉菌信号"],
        "ja": ["ドレンパン目視 — 水溜まりまたはスライム", "ドレンホース指圧テスト", "凝縮水色 — 茶/黒なら汚染", "P トラップサイフォン作動確認", "ドレンポンプ作動音", "悪臭 — カビ信号"],
        "es": ["Visual: agua en bandeja o lodo", "Test presión de dedo en manguera", "Condensado marrón/negro si contaminado", "P-trap funciona como sifón", "Sonido bomba", "Olor — moho"],
        "hi": ["पैन में पानी या स्लाइम दिखे", "होज़ पर फिंगर प्रेशर टेस्ट", "संघनन रंग — दूषित हो तो भूरा/काला", "P-ट्रैप साइफन फंक्शन जाँच", "पंप ऑपरेटिंग साउंड", "गंध — फफूँद"],
        "vi": ["Mắt: nước trong khay hoặc bùn", "Test ấn ngón tay lên ống", "Màu nước ngưng nâu/đen khi bẩn", "Kiểm tra siphon P-trap", "Tiếng bơm hoạt động", "Mùi — dấu hiệu mốc"],
        "th": ["มอง: น้ำในถาดหรือเมือก", "ทดสอบกดนิ้วบนท่อ", "สีคอนเดนเสต น้ำตาล/ดำหากปนเปื้อน", "ตรวจ P-trap siphon", "เสียงปั๊มทำงาน", "กลิ่น — ราขึ้น"],
        "id": ["Visual: air di pan atau lendir", "Tes tekan jari di selang", "Warna kondensat coklat/hitam jika tercemar", "Cek fungsi siphon P-trap", "Suara pompa", "Bau — tanda jamur"],
        "ar": ["بصرياً: ماء في الصينية أو مخاط", "اختبار ضغط بالإصبع على الخرطوم", "لون المتكثف بني/أسود عند التلوث", "تحقق من وظيفة سيفون P-trap", "صوت تشغيل المضخة", "رائحة — علامة عفن"]
      },
      "actions": {
        "ko": ["드레인 호스 청소 — 압축 공기 또는 와이어 브러시", "드레인 팬 청소 + 살균제 처리", "P-트랩 청소 + 정상 작동 확인 (잠금수 필요)", "드레인 펌프 점검 — 막힘·작동 불량 시 교체", "겨울철 드레인 라인 보온재 추가", "재발 방지: 6개월마다 드레인 청소·살균"],
        "en": ["Clean drain hose — compressed air or wire brush", "Clean pan + sanitize", "Clean P-trap + verify siphon (water seal needed)", "Inspect pump — replace if blocked/faulty", "Add insulation for winter", "Prevention: 6-month drain cleaning/sanitization"],
        "zh": ["清排水管 — 压缩空气或钢丝刷", "清排水盘 + 消毒处理", "清 P 形弯 + 确认虹吸（需水封）", "检查泵 — 堵塞/故障则更换", "冬季加保温", "预防：每 6 个月清洗/消毒"],
        "ja": ["ドレンホース清掃 — 圧縮空気またはワイヤブラシ", "ドレンパン清掃 + 殺菌剤処理", "P トラップ清掃 + 作動確認（水封必要）", "ドレンポンプ点検 — 閉塞・作動不良時は交換", "冬季ドレンライン保温材追加", "予防：6 ヶ月ごとにドレン清掃・殺菌"],
        "es": ["Limpiar manguera — aire comprimido o cepillo", "Limpiar bandeja + sanitizar", "Limpiar P-trap + verificar sifón (sello agua)", "Inspeccionar bomba — reemplazar si tapada/falla", "Aislar para invierno", "Prevención: limpieza/desinfección cada 6 meses"],
        "hi": ["ड्रेन होज़ साफ़ — कंप्रेस्ड हवा या वायर ब्रश", "पैन साफ़ + सैनिटाइज़", "P-ट्रैप साफ़ + साइफन सत्यापित (पानी सील ज़रूरी)", "पंप जाँच — अवरुद्ध/दोष हो तो बदलें", "सर्दियों के लिए इन्सुलेशन जोड़ें", "रोकथाम: 6 महीने में सफाई/सैनिटाइज़ेशन"],
        "vi": ["Vệ sinh ống xả — khí nén hoặc bàn chải dây", "Vệ sinh khay + khử trùng", "Vệ sinh P-trap + xác nhận siphon (cần khóa nước)", "Kiểm tra bơm — thay nếu tắc/hỏng", "Thêm cách nhiệt cho mùa đông", "Phòng ngừa: vệ sinh/khử trùng 6 tháng"],
        "th": ["ล้างท่อระบาย — ลมอัดหรือแปรงลวด", "ล้างถาด + ฆ่าเชื้อ", "ล้าง P-trap + ยืนยัน siphon (ต้องมีน้ำ seal)", "ตรวจปั๊ม — เปลี่ยนถ้าตัน/เสีย", "เพิ่มฉนวนสำหรับฤดูหนาว", "ป้องกัน: ล้าง/ฆ่าเชื้อทุก 6 เดือน"],
        "id": ["Bersihkan selang drain — udara terkompresi atau sikat kawat", "Bersihkan pan + sanitasi", "Bersihkan P-trap + verifikasi siphon (perlu water seal)", "Periksa pompa — ganti jika tersumbat/gagal", "Tambah isolasi untuk musim dingin", "Pencegahan: bersihkan/sanitasi tiap 6 bulan"],
        "ar": ["نظّف خرطوم التصريف — هواء مضغوط أو فرشاة سلكية", "نظّف الصينية + معقم", "نظّف P-trap + تحقق من السيفون (يحتاج ماء مغلق)", "افحص المضخة — استبدلها عند الانسداد/العطل", "أضف عزلاً للشتاء", "الوقاية: تنظيف/تعقيم كل 6 أشهر"]
      }
    },
    {
      "id": "evaporator_freeze_protection_trip",
      "part": "evaporator",
      "fault_mode": "freeze_protection_trip",
      "title": {
        "ko": "증발기 동결 보호 트립 — 시스템 안전 정지",
        "en": "Evaporator Freeze Protection Trip — Safety Shutdown",
        "zh": "蒸发器防冻跳闸 — 系统安全停机",
        "ja": "蒸発器凍結保護トリップ — システム安全停止",
        "es": "Corte protección anti-congelamiento del evaporador — paro seguro",
        "hi": "इवापोरेटर फ्रीज़ प्रोटेक्शन ट्रिप — सिस्टम सुरक्षा शटडाउन",
        "vi": "Trip bảo vệ đóng băng dàn lạnh — dừng an toàn hệ thống",
        "th": "ตัดป้องกันการแข็งตัวของเอวาโพเรเตอร์ — หยุดเพื่อความปลอดภัย",
        "id": "Trip proteksi beku evaporator — pemadaman aman sistem",
        "ar": "قطع حماية تجمد المبخر — إيقاف أمان النظام"
      },
      "search_keywords": ["동결 보호", "freeze protection", "증발기 동결 트립", "냉수 동결", "shell tube 동결", "freeze stat", "안전 트립", "防冻跳闸", "凍結保護", "protección anti-congelación", "फ्रीज़ प्रोटेक्शन", "bảo vệ đóng băng", "ป้องกันการแข็งตัว", "proteksi beku", "حماية التجمد"],
      "downstream_effects": {
        "ko": ["동결 보호 스위치 작동 → 압축기 즉시 정지", "트립 미해제 시 시스템 운전 불가", "원인 미파악 시 반복 트립 — 단속 운전 패턴", "쉘앤튜브 증발기에서 동결 시 튜브 파손 위험 — 트립이 작동 않을 시 시스템 손상", "냉장 능력 0 → 식품 손실 등 2차 피해"],
        "en": ["Freeze stat trips → compressor stops", "If not reset: no operation", "Root cause unknown: repeated trips → cycling", "Shell-and-tube evap: tube break risk if stat doesn't trip", "Zero cooling — secondary damage"],
        "zh": ["防冻开关动作 → 压缩机立即停机", "未复位则系统无法运行", "原因不明则反复跳闸 → 短循环", "壳管式蒸发器结冰时管破裂风险 — 防冻不动作系统损坏", "制冷能力 0 → 食品损失等二次损害"],
        "ja": ["凍結保護スイッチ作動 → 圧縮機即停止", "トリップ未復帰時はシステム運転不可", "原因不明で反復トリップ — 短サイクルパターン", "シェル＆チューブ凍結時はチューブ破損危険 — トリップ作動なしでシステム損傷", "冷却能力ゼロ → 食品損失など二次被害"],
        "es": ["Stat anti-congelamiento corta → compresor para", "Si no se reinicia: sin operación", "Causa desconocida: cortes repetidos → ciclos", "Shell-and-tube: riesgo rotura de tubos si no corta", "Capacidad cero — daño secundario"],
        "hi": ["फ्रीज़ स्टैट ट्रिप → कंप्रेसर रुके", "रीसेट न करें: ऑपरेशन नहीं", "मूल कारण अज्ञात: बार-बार ट्रिप → साइक्लिंग", "शेल-एंड-ट्यूब: स्टैट न ट्रिप करे तो ट्यूब टूटने का जोखिम", "क्षमता शून्य — द्वितीयक क्षति"],
        "vi": ["Stat đóng băng cắt → máy nén dừng", "Không reset: không hoạt động", "Không rõ nguyên nhân: trip lặp → cycling", "Shell-and-tube: nguy cơ vỡ ống nếu stat không cắt", "Năng suất 0 — thiệt hại phụ"],
        "th": ["Freeze stat ตัด → คอมเพรสเซอร์หยุด", "ไม่ reset: ระบบไม่ทำงาน", "หาสาเหตุไม่ได้: trip ซ้ำ → cycling", "Shell-and-tube: เสี่ยงท่อแตกหาก stat ไม่ตัด", "ความสามารถ = 0 — เสียหายต่อเนื่อง"],
        "id": ["Stat anti-beku trip → kompresor mati", "Tidak reset: tidak beroperasi", "Penyebab tidak diketahui: trip berulang → cycling", "Shell-and-tube: risiko tabung pecah jika stat tidak trip", "Kapasitas nol — kerusakan sekunder"],
        "ar": ["حساس التجمد يقطع → الضاغط يتوقف", "إذا لم يُعد ضبطه: لا تشغيل", "السبب الجذري مجهول: قطع متكرر → دورات", "Shell-and-tube: خطر كسر الأنابيب إذا لم يقطع", "سعة صفر — أضرار ثانوية"]
      },
      "root_causes": {
        "ko": ["냉수 유량 저하 — 펌프 고장, 스트레이너 막힘, 닫힌 밸브", "냉매 과충전 → 증발 온도 ↓", "TXV 과도 공급 → 액압축 + 증발 온도 ↓", "냉수 측 동결 보호 설정값 너무 높음 — 정상 운전 중에도 트립", "냉수 측 농도 부족 — 글리콜 시스템에서 농도 낮으면 동결점 ↑", "주위 온도 매우 낮음 — 시스템 자연 동결"],
        "en": ["Low water flow — pump, strainer, closed valve", "Refrigerant overcharge → evap temp ↓", "TXV overfeeding → liquid + evap temp ↓", "Freeze stat setpoint too high — trips during normal", "Glycol concentration too low → freezing point ↑", "Very low ambient — natural freezing"],
        "zh": ["水量低 — 泵故障/过滤器堵/阀关闭", "冷媒过充 → 蒸发温度↓", "TXV 过量供 → 液压缩 + 蒸发温度↓", "防冻设定值过高 — 正常运行中也跳闸", "乙二醇浓度低 → 冰点↑", "环境温度极低 — 自然结冰"],
        "ja": ["冷水流量低下 — ポンプ故障、ストレーナ閉塞、閉弁", "冷媒過充填 → 蒸発温度↓", "TXV 過剰供給 → 液圧縮 + 蒸発温度↓", "凍結保護設定値が高すぎ — 通常運転中もトリップ", "グリコール濃度不足 → 凍結点↑", "周囲温度極低 — 自然凍結"],
        "es": ["Flujo bajo — bomba, filtro, válvula cerrada", "Sobrecarga refrigerante → evap ↓", "TXV sobrealimenta → líquido + evap ↓", "Setpoint stat alto — corta durante normal", "Glicol bajo → punto congelación ↑", "Ambiente muy bajo — congelamiento natural"],
        "hi": ["कम पानी प्रवाह — पंप, फिल्टर, बंद वाल्व", "रेफ्रिजरेंट ओवरचार्ज → इवापोरेटर तापमान ↓", "TXV ओवरफीड → लिक्विड + इवापोरेटर ↓", "फ्रीज़ स्टैट सेटप्वाइंट उच्च — सामान्य पर ट्रिप", "ग्लाइकॉल कम → फ्रीजिंग पॉइंट ↑", "बहुत कम परिवेश — प्राकृतिक जमाव"],
        "vi": ["Lưu lượng nước thấp — bơm, lọc, van đóng", "Nạp gas quá → nhiệt độ bay hơi ↓", "TXV cấp quá → lỏng + nhiệt độ bay hơi ↓", "Setpoint stat cao quá — trip khi bình thường", "Glycol thấp → điểm đông ↑", "Môi trường rất thấp — đóng băng tự nhiên"],
        "th": ["น้ำไหลน้อย — ปั๊ม, strainer, วาล์วปิด", "เติมน้ำยาเกิน → อุณหภูมิระเหย↓", "TXV จ่ายเกิน → liquid + อุณหภูมิระเหย↓", "Setpoint stat สูงเกิน — trip ขณะปกติ", "ความเข้มข้นไกลคอลต่ำ → จุดเยือกแข็ง↑", "อุณหภูมิรอบต่ำมาก — เยือกแข็งตามธรรมชาติ"],
        "id": ["Aliran air rendah — pompa, strainer, katup tertutup", "Refrigeran overcharge → suhu evap ↓", "TXV overfeed → cair + suhu evap ↓", "Setpoint stat terlalu tinggi — trip saat normal", "Konsentrasi glikol terlalu rendah → titik beku ↑", "Ambient sangat rendah — beku alami"],
        "ar": ["تدفق ماء منخفض — مضخة، مصفاة، صمام مغلق", "زيادة شحنة المبرد → حرارة المبخر ↓", "إفراط الصمام → سائل + حرارة المبخر ↓", "نقطة ضبط الحساس مرتفعة جداً — يقطع أثناء التشغيل العادي", "تركيز الجلايكول منخفض → نقطة التجمد ↑", "حرارة محيط منخفضة جداً — تجمد طبيعي"]
      },
      "diagnostic_indicators": {
        "ko": ["동결 보호 스위치 트립 표시", "냉수 입출수 온도 — 출수 0°C 근접", "냉수 유량계 — 정격 미달", "증발 온도 — 비정상 ↓ (-10°C 이하)", "냉매 충전량 점검", "글리콜 농도 측정 — 굴절률계", "주위 온도 점검"],
        "en": ["Freeze stat trip indication", "Water in/out temp — outlet near 0°C", "Flow meter below rated", "Evap temp abnormally low (<-10°C)", "Check refrigerant charge", "Glycol concentration — refractometer", "Ambient temperature"],
        "zh": ["防冻开关跳闸指示", "出水温度接近 0°C", "流量计低于额定", "蒸发温度异常低（<-10°C）", "检查冷媒充注量", "乙二醇浓度 — 折光计", "环境温度"],
        "ja": ["凍結保護スイッチトリップ表示", "冷水入出水温度 — 出水 0°C 接近", "冷水流量計 — 定格未満", "蒸発温度 異常↓（-10°C 以下）", "冷媒充填量点検", "グリコール濃度 — 屈折率計", "周囲温度点検"],
        "es": ["Indicación corte stat", "Temp salida agua cerca 0°C", "Flujómetro bajo nominal", "Evap anormalmente baja (<-10°C)", "Revisar carga refrigerante", "Concentración glicol — refractómetro", "Temperatura ambiente"],
        "hi": ["फ्रीज़ स्टैट ट्रिप संकेत", "आउटलेट पानी तापमान ~0°C", "फ्लो मीटर रेटेड से कम", "इवापोरेटर तापमान असामान्य कम (<-10°C)", "रेफ्रिजरेंट चार्ज जाँच", "ग्लाइकॉल सांद्रता — रिफ्रैक्टोमीटर", "परिवेश तापमान"],
        "vi": ["Hiển thị trip stat", "Nhiệt độ nước ra ~0°C", "Lưu lượng kế thấp hơn định mức", "Nhiệt độ bay hơi bất thường thấp (<-10°C)", "Kiểm tra lượng gas", "Nồng độ glycol — khúc xạ kế", "Nhiệt độ môi trường"],
        "th": ["แสดง trip ของ stat", "อุณหภูมิน้ำออก ~0°C", "มาตรวัดอัตราการไหลต่ำกว่าพิกัด", "อุณหภูมิระเหยต่ำผิดปกติ (<-10°C)", "ตรวจปริมาณน้ำยา", "ความเข้มข้นไกลคอล — refractometer", "อุณหภูมิรอบ"],
        "id": ["Indikasi trip stat", "Suhu air keluar ~0°C", "Flow meter di bawah rated", "Suhu evap abnormal rendah (<-10°C)", "Periksa charge refrigeran", "Konsentrasi glikol — refraktometer", "Suhu ambient"],
        "ar": ["مؤشر قطع الحساس", "حرارة ماء الخروج قرب 0°C", "عداد التدفق دون المقدر", "حرارة المبخر منخفضة بشكل غير طبيعي (<-10°C)", "افحص شحنة المبرد", "تركيز الجلايكول — مقياس الانكسار", "حرارة المحيط"]
      },
      "actions": {
        "ko": ["냉수 유량 정상화 — 펌프·스트레이너·밸브 점검", "냉매 과충전 시 회수", "TXV 과열도 조정 → 4~8°C", "동결 보호 설정값 검토 — 보통 출수 -2~+2°C", "글리콜 농도 점검 → 부족 시 보충", "재발 방지: 유량 모니터링 + 동결 보호 정기 시험"],
        "en": ["Restore water flow — pump/strainer/valve", "Recover overcharge", "Adjust TXV superheat to 4–8°C", "Review freeze stat setpoint (outlet -2 to +2°C)", "Check glycol concentration", "Prevention: flow monitoring + periodic freeze stat test"],
        "zh": ["恢复水量 — 泵/过滤器/阀", "回收过充", "调 TXV 过热度至 4~8°C", "审核防冻设定值（出水 -2 ~ +2°C）", "检查乙二醇浓度", "预防：流量监测 + 防冻定期测试"],
        "ja": ["冷水流量正常化 — ポンプ・ストレーナ・弁点検", "冷媒過充填時は回収", "TXV 過熱度調整 → 4~8°C", "凍結保護設定値見直し — 通常出水 -2~+2°C", "グリコール濃度点検 → 不足時補充", "予防：流量監視 + 凍結保護定期試験"],
        "es": ["Restaurar flujo — bomba/filtro/válvula", "Recuperar sobrecarga", "Ajustar superheat TXV a 4–8°C", "Revisar setpoint (salida -2 a +2°C)", "Comprobar glicol", "Prevención: monitor flujo + prueba periódica del stat"],
        "hi": ["पानी प्रवाह सामान्य करें — पंप/स्ट्रेनर/वाल्व", "ओवरचार्ज रिकवर", "TXV सुपरहीट 4–8°C", "स्टैट सेटप्वाइंट समीक्षा (आउटलेट -2 से +2°C)", "ग्लाइकॉल सांद्रता जाँचें → कम हो तो जोड़ें", "रोकथाम: प्रवाह निगरानी + समय-समय पर परीक्षण"],
        "vi": ["Phục hồi lưu lượng nước — bơm/lọc/van", "Thu hồi nếu nạp quá", "Chỉnh quá nhiệt TXV về 4–8°C", "Xem lại setpoint stat (đầu ra -2 đến +2°C)", "Kiểm tra nồng độ glycol → bổ sung nếu thiếu", "Phòng ngừa: giám sát lưu lượng + kiểm tra stat định kỳ"],
        "th": ["ฟื้นการไหลของน้ำ — ปั๊ม/strainer/วาล์ว", "ดูดน้ำยาออกถ้าเกิน", "ปรับ superheat TXV เป็น 4–8°C", "ทบทวน setpoint (น้ำออก -2 ถึง +2°C)", "ตรวจไกลคอล → เติมถ้าน้อย", "ป้องกัน: monitor flow + ทดสอบ stat ประจำ"],
        "id": ["Pulihkan aliran air — pompa/strainer/katup", "Recovery jika overcharge", "Setel superheat TXV ke 4–8°C", "Tinjau setpoint stat (keluar -2 hingga +2°C)", "Periksa konsentrasi glikol → tambah jika kurang", "Pencegahan: monitor flow + uji stat berkala"],
        "ar": ["استعد تدفق الماء — مضخة/مصفاة/صمام", "استرجع عند زيادة الشحنة", "اضبط تحميص الصمام على 4–8°C", "راجع نقطة ضبط الحساس (الخروج -2 إلى +2°C)", "افحص تركيز الجلايكول → أضف إذا كان منخفضاً", "الوقاية: مراقبة التدفق + اختبار الحساس الدوري"]
      }
    },
    {
      "id": "four_way_coil_burnout",
      "part": "four_way_valve",
      "fault_mode": "coil_burnout",
      "title": {
        "ko": "사방변 코일 단선·소손 (모드 전환 불가)",
        "en": "Four-Way / Reversing Valve Coil Burnout (Mode Switching Fails)",
        "zh": "四通阀(换向阀)线圈烧毁 — 模式切换失效",
        "ja": "四方弁(リバーシングバルブ)コイル断線・焼損 — モード切替不能",
        "es": "Quemado de bobina de válvula de 4 vías (inversora) — fallo de cambio de modo",
        "hi": "फोर-वे (रिवर्सिंग) वाल्व कॉइल जलना — मोड स्विच विफल",
        "vi": "Cuộn dây van 4 ngả (đảo chiều) cháy — không chuyển chế độ được",
        "th": "ขดลวดวาล์ว 4 ทาง (reversing) ไหม้ — เปลี่ยนโหมดไม่ได้",
        "id": "Kumparan katup 4-arah (reversing) terbakar — gagal ganti mode",
        "ar": "احتراق ملف صمام رباعي الاتجاه (العاكس) — فشل تبديل الوضع"
      },
      "search_keywords": ["사방변 불량", "사방변 고장", "사방변 코일 단선", "리버싱밸브 코일 소손", "4-way valve coil burnout", "사방변 작동 안 함", "히트펌프 모드 전환 안됨", "reversing valve coil failure", "heat pump stuck heating", "heat pump stuck cooling", "四通阀线圈烧毁", "四方弁焼損", "válvula 4 vías bobina", "रिवर्सिंग वाल्व कॉइल", "van 4 ngả cháy cuộn", "วาล์ว 4 ทางไหม้", "kumparan 4-arah terbakar", "ملف الصمام الرباعي"],
      "downstream_effects": {
        "ko": ["솔레노이드 코일 단선 → 24V 명령 가도 자기장 X → 파일럿 슬라이드 미동", "메인 슬라이드 위치 고정 → 모드 전환 명령 완전 무시", "히트펌프: 난방 시즌에 차가운 바람 / 냉방 시즌에 더운 바람 (이전 모드로 갇힘)", "제상(defrost) 진입 불가 → 실외기 결빙 누적 → 능력 급감", "장기 방치: 결빙 부하로 압축기 LP 트립 반복 → 권선 손상 가속"],
        "en": ["Solenoid coil open → 24V command but no magnetic field → pilot slide stays put", "Main slide locked in last position → mode change request ignored", "Heat pump: cold air in heating season / hot air in cooling season (stuck in previous mode)", "Defrost cycle cannot start → outdoor coil ices up → capacity drops sharply", "Long term: ice load triggers LP trip cycling → winding damage accelerates"],
        "zh": ["电磁线圈开路 → 24V 信号到达但无磁场 → 先导滑阀不动", "主滑阀锁定原位置 → 完全忽略换向指令", "热泵：制热季吹冷风 / 制冷季吹热风（卡在前一模式）", "无法进入除霜 → 室外盘管结冰累积 → 能力骤降", "长期：结冰负荷引发低压跳闸循环 → 加速绕组损坏"],
        "ja": ["ソレノイドコイル断線 → 24V 信号は来るが磁界発生せず → パイロットスライド動かず", "メインスライドが前位置で固定 → モード切替指令を完全無視", "ヒートポンプ：暖房期に冷風 / 冷房期に温風（前モードに固定）", "除霜運転入れず → 室外コイル着霜蓄積 → 能力急減", "長期放置：着霜負荷で低圧トリップ反復 → 巻線損傷加速"],
        "es": ["Bobina solenoide abierta → señal 24V llega pero sin campo magnético → piloto no se mueve", "Corredera principal bloqueada → se ignora la orden de cambio de modo", "Bomba calor: aire frío en calefacción / aire caliente en refrigeración (atascado en modo anterior)", "No entra desescarche → bobina exterior se hiela → capacidad cae bruscamente", "Largo plazo: ciclos de corte por baja presión → daño acumulado al bobinado"],
        "hi": ["सोलेनॉइड कॉइल ओपन → 24V सिग्नल आता है पर चुंबकीय क्षेत्र नहीं → पायलट स्लाइड स्थिर", "मुख्य स्लाइड पिछली स्थिति में लॉक → मोड बदलाव अनदेखा", "हीट पंप: हीटिंग सीज़न में ठंडी हवा / कूलिंग में गर्म हवा (पिछले मोड में फँसा)", "डिफ्रॉस्ट शुरू नहीं हो सकता → बाहरी कॉइल बर्फ जमती है → क्षमता तेजी से गिरती है", "लंबे समय: बर्फ भार से LP ट्रिप साइकिल → वाइंडिंग क्षति तेज"],
        "vi": ["Cuộn solenoid hở mạch → có 24V nhưng không có từ trường → van pilot đứng yên", "Slide chính khoá ở vị trí cũ → bỏ qua lệnh đổi chế độ", "Heat pump: gió lạnh khi sưởi / gió nóng khi làm lạnh (kẹt chế độ cũ)", "Không vào được xả đá → dàn ngoài đóng băng → công suất tụt mạnh", "Lâu dài: tải băng gây LP trip lặp → cuộn dây xuống nhanh"],
        "th": ["คอยล์โซลินอยด์ขาด → มี 24V แต่ไม่มีสนามแม่เหล็ก → pilot slide ไม่ขยับ", "main slide ค้างตำแหน่งเดิม → คำสั่งเปลี่ยนโหมดถูกเพิกเฉย", "Heat pump: ลมเย็นในฤดูทำความร้อน / ลมร้อนในฤดูทำความเย็น", "เข้า defrost ไม่ได้ → คอยล์นอกเป็นน้ำแข็งสะสม → ประสิทธิภาพดิ่ง", "ระยะยาว: ภาระน้ำแข็งทำให้ LP trip วน → ขดลวดเสียเร็วขึ้น"],
        "id": ["Kumparan solenoid open → ada 24V tapi tanpa medan magnet → pilot slide diam", "Slide utama terkunci di posisi lama → perintah ganti mode diabaikan", "Heat pump: angin dingin di musim panas-heating / angin panas saat cooling (terjebak mode lama)", "Defrost tidak bisa mulai → coil outdoor membeku menumpuk → kapasitas turun drastis", "Jangka panjang: beban es memicu LP trip berulang → kerusakan kumparan dipercepat"],
        "ar": ["انفتاح ملف الملف اللولبي → 24V لكن بدون مجال مغناطيسي → المنزلق التجريبي ثابت", "المنزلق الرئيسي مقفل في الموضع الأخير → يتم تجاهل أمر تبديل الوضع", "مضخة حرارية: هواء بارد في فصل التدفئة / حار في التبريد (عالق في الوضع السابق)", "لا يمكن بدء إذابة الجليد → ملف خارجي يتجمد → سعة تنخفض بشدة", "على المدى الطويل: حمل الجليد يؤدي إلى تكرار قطع LP → تلف اللف يتسارع"]
      },
      "root_causes": {
        "ko": ["코일 절연 노화·열화 (수년 사용)", "과전압·서지 (낙뢰·전원 불안정)", "진동 누적으로 단자 단선", "수분 침투로 코일 부식", "정격 외 전압(24V 표준에 다른 전원 인가)"],
        "en": ["Insulation aging / thermal degradation (years of use)", "Overvoltage / surge (lightning, unstable supply)", "Vibration fatigue at terminals", "Moisture ingress causing corrosion", "Wrong voltage applied (non-24V supply on 24V coil)"],
        "zh": ["绝缘老化/热劣化（多年使用）", "过电压/浪涌（雷击、电源不稳）", "端子振动疲劳断线", "受潮腐蚀线圈", "电压不匹配（向 24V 线圈施加非 24V 电源）"],
        "ja": ["絶縁劣化・熱劣化（長年使用）", "過電圧・サージ（落雷・電源不安定）", "振動疲労による端子断線", "水分侵入による腐食", "電圧不一致（24V コイルに非 24V 電源印加）"],
        "es": ["Envejecimiento del aislamiento (años de uso)", "Sobretensión / surge (rayos, red inestable)", "Fatiga por vibración en terminales", "Entrada de humedad y corrosión", "Tensión incorrecta (alimentar bobina 24V con otra)"],
        "hi": ["इंसुलेशन एजिंग / थर्मल गिरावट (वर्षों उपयोग)", "ओवरवोल्टेज / सर्ज (बिजली, अस्थिर आपूर्ति)", "टर्मिनल पर वाइब्रेशन फटीग", "नमी प्रवेश से जंग", "गलत वोल्टेज (24V कॉइल पर गैर-24V)"],
        "vi": ["Lão hoá cách điện (qua nhiều năm)", "Quá áp / xung sét (điện không ổn định)", "Mỏi do rung tại chân nối", "Hơi ẩm xâm nhập gây ăn mòn", "Sai điện áp (cấp nguồn không phải 24V cho cuộn 24V)"],
        "th": ["ฉนวนเสื่อมตามอายุ (ใช้หลายปี)", "แรงดันเกิน / surge (ฟ้าผ่า, ไฟไม่นิ่ง)", "ความล้าจากการสั่นที่ขั้ว", "ความชื้นเข้าทำให้กัดกร่อน", "แรงดันผิด (จ่ายไม่ใช่ 24V เข้าคอยล์ 24V)"],
        "id": ["Penuaan isolasi / degradasi termal (bertahun-tahun)", "Tegangan lebih / surge (petir, suplai tidak stabil)", "Kelelahan getaran pada terminal", "Kelembapan masuk → korosi", "Tegangan salah (selain 24V ke kumparan 24V)"],
        "ar": ["تقادم العزل / تدهور حراري (سنوات استخدام)", "زيادة الجهد / اندفاع (صواعق، تغذية غير مستقرة)", "إجهاد الاهتزاز في الأطراف", "دخول رطوبة وتآكل", "جهد خاطئ (غير 24V على ملف 24V)"]
      },
      "diagnostic_indicators": {
        "ko": ["코일 저항 측정: 정상 ~24Ω 부근, ∞(단선) 또는 0Ω(단락)이면 코일 불량", "자석 테스트: 코일 빼고 강한 자석을 슬라이드 위로 → 정상이면 슬라이드 끌려옴 (코일은 정상이라도 슬라이드 안 움직이면 다른 결함)", "24V 인가 시 코일 hum/진동 X → 코일 불량", "절연 저항(메가): 코일 단자 ↔ 본체 0.5MΩ 이하면 누전 의심", "모드 전환 명령에도 hiss(가스 흐름 소리) 발생 X"],
        "en": ["Coil resistance: normal ~24Ω, ∞ (open) or 0Ω (short) = bad coil", "Magnet test: remove coil, hold strong magnet near slide → if slide moves, valve OK and coil is the fault", "Apply 24V → no hum / vibration on coil = coil is dead", "Insulation (megger): terminal-to-body <0.5MΩ suggests leakage to ground", "No hissing / refrigerant flow change at the moment of mode change command"],
        "zh": ["线圈电阻：正常约 24Ω，∞（断路）或 0Ω（短路）= 线圈损坏", "磁铁试验：拆下线圈用强磁铁靠近滑阀 → 滑阀能动则阀好、线圈坏", "施加 24V → 线圈无嗡声/振动 = 线圈死", "绝缘电阻（兆欧表）：端子-外壳 < 0.5MΩ 怀疑接地", "切换指令时无气流嘶嘶声 / 压力变化"],
        "ja": ["コイル抵抗測定：正常 ~24Ω、∞（断線）または 0Ω（短絡）=コイル不良", "磁石試験：コイル外し強磁石をスライド付近 → スライド動けば弁正常・コイル故障", "24V 印加 → コイルから唸り・振動 X = コイル死亡", "絶縁抵抗(メガ)：端子-本体 0.5MΩ 以下なら地絡疑い", "切替指令でヒス音(冷媒流動音) 変化 X"],
        "es": ["Resistencia bobina: normal ~24Ω, ∞ (abierto) o 0Ω (corto) = bobina mala", "Prueba de imán: quitar bobina, acercar imán fuerte → si la corredera se mueve, la válvula está bien y la bobina es el fallo", "Aplicar 24V → sin zumbido / vibración en bobina = bobina muerta", "Aislamiento (megger): terminal-cuerpo < 0.5MΩ sospecha de derivación", "Sin siseo / cambio de presión al ordenar el cambio de modo"],
        "hi": ["कॉइल प्रतिरोध: सामान्य ~24Ω, ∞ (ओपन) या 0Ω (शॉर्ट) = कॉइल खराब", "मैग्नेट टेस्ट: कॉइल हटाएँ, शक्तिशाली चुंबक स्लाइड के पास → यदि स्लाइड हिलती है तो वाल्व ठीक, कॉइल खराब", "24V लागू → कॉइल पर हम/कंपन नहीं = कॉइल मरा", "इंसुलेशन (मेगर): टर्मिनल-बॉडी < 0.5MΩ अर्थ लीकेज", "मोड स्विच कमांड पर हिस/प्रेशर परिवर्तन नहीं"],
        "vi": ["Đo điện trở cuộn: bình thường ~24Ω, ∞ (hở) hoặc 0Ω (chập) = cuộn hỏng", "Thử nam châm: tháo cuộn, đưa nam châm mạnh gần slide → nếu slide chạy thì van OK, cuộn hỏng", "Cấp 24V → không có tiếng ù / rung trên cuộn = cuộn chết", "Cách điện (megger): cực-vỏ < 0.5MΩ nghi rò xuống đất", "Lệnh đổi mode mà không có tiếng xì / thay đổi áp"],
        "th": ["วัดความต้านทานคอยล์: ปกติ ~24Ω, ∞ (ขาด) หรือ 0Ω (ลัด) = คอยล์เสีย", "ทดสอบแม่เหล็ก: ถอดคอยล์, นำแม่เหล็กแรงเข้าใกล้ slide → ถ้า slide ขยับ แสดงว่าวาล์วดี คอยล์เสีย", "จ่าย 24V → ไม่มีเสียงฮัม/สั่นที่คอยล์ = คอยล์ตาย", "ฉนวน (megger): ขั้ว-ตัวถัง < 0.5MΩ สงสัยรั่วลงดิน", "สั่งสลับโหมดแล้วไม่มีเสียง hiss / ความดันไม่เปลี่ยน"],
        "id": ["Resistansi kumparan: normal ~24Ω, ∞ (open) atau 0Ω (short) = kumparan rusak", "Tes magnet: lepas kumparan, dekatkan magnet kuat ke slide → jika slide bergerak, katup OK & kumparan rusak", "Beri 24V → tidak ada hum / getar pada kumparan = kumparan mati", "Isolasi (megger): terminal-bodi < 0.5MΩ curiga bocor ke ground", "Perintah ganti mode tanpa hiss / perubahan tekanan"],
        "ar": ["مقاومة الملف: طبيعية ~24Ω، ∞ (مفتوح) أو 0Ω (قصر) = ملف تالف", "اختبار المغناطيس: أزل الملف، قرّب مغناطيساً قوياً من المنزلق → إذا تحرك فالصمام سليم والملف معطوب", "تطبيق 24V → لا أزيز / اهتزاز على الملف = الملف ميت", "العزل (ميغر): الطرف-الجسم < 0.5MΩ يشتبه بتسرب أرضي", "أمر تبديل الوضع بدون صوت تسرب / تغير ضغط"]
      },
      "actions": {
        "ko": ["코일만 교체 — 밸브 본체 분리 X (코일은 슬라이딩 너트로 빠짐, 5분 작업)", "교체 후 24V 정격 확인 + 단자 조임 토크", "와이어 절연·서지 보호 점검 (낙뢰 빈발 지역 SPD 추가)", "코일 메이커 일치 확인 (Saginomiya/Ranco/Sanhua 호환표)", "재발 방지: 매년 코일 저항·절연 측정"],
        "en": ["Replace coil only — no need to break the valve body (slide off via retainer nut, 5-min job)", "Verify 24V rating + retighten terminals to spec", "Inspect wiring insulation + add surge protector in lightning-prone area", "Match coil manufacturer (cross-reference Saginomiya/Ranco/Sanhua)", "Prevention: annual coil resistance + insulation test"],
        "zh": ["仅更换线圈 — 无需拆阀体（卡簧螺母即可取下，5 分钟）", "验证 24V 规格 + 端子按规扭紧", "检查布线绝缘 + 雷击多发地区加装浪涌保护器", "线圈品牌核对（Saginomiya / Ranco / Sanhua 替换表）", "预防：每年线圈电阻 + 绝缘测试"],
        "ja": ["コイルのみ交換 — 弁本体分離不要（リテーナナットで抜ける、5 分作業）", "24V 定格確認 + 端子規定トルクで締付", "配線絶縁点検 + 落雷地域は SPD 追加", "コイルメーカ整合確認（Saginomiya/Ranco/Sanhua 互換表）", "予防：毎年コイル抵抗・絶縁測定"],
        "es": ["Sustituir solo la bobina — no hace falta cortar el cuerpo (sale por la tuerca, 5 min)", "Confirmar tensión 24V + apretar terminales al par especificado", "Revisar aislamiento del cableado + añadir SPD en zonas de tormentas", "Verificar fabricante de bobina (referencia cruzada Saginomiya/Ranco/Sanhua)", "Prevención: medir resistencia y aislamiento de la bobina cada año"],
        "hi": ["सिर्फ कॉइल बदलें — वाल्व बॉडी खोलने की ज़रूरत नहीं (नट से निकलती है, 5 मिनट)", "24V रेटिंग सत्यापित करें + टर्मिनल टॉर्क के अनुसार कसें", "वायरिंग इंसुलेशन जाँच + बिजली प्रवण क्षेत्र में SPD जोड़ें", "कॉइल निर्माता मिलाएँ (Saginomiya/Ranco/Sanhua क्रॉस-रेफ़)", "रोकथाम: सालाना कॉइल प्रतिरोध + इंसुलेशन परीक्षण"],
        "vi": ["Thay riêng cuộn — không cần tháo thân van (rút qua đai ốc giữ, 5 phút)", "Xác nhận điện áp 24V + siết chân đúng mômen", "Kiểm tra cách điện dây + lắp SPD ở vùng hay sét", "Đối chiếu nhà sản xuất cuộn (Saginomiya/Ranco/Sanhua)", "Phòng ngừa: đo điện trở + cách điện hàng năm"],
        "th": ["เปลี่ยนแค่คอยล์ — ไม่ต้องตัดตัววาล์ว (ถอดผ่าน retainer nut, 5 นาที)", "ยืนยันแรงดัน 24V + ขันขั้วตามแรงบิด", "ตรวจฉนวนสายไฟ + ติด SPD ในพื้นที่ฟ้าผ่าบ่อย", "ตรวจยี่ห้อคอยล์ (Saginomiya/Ranco/Sanhua cross-ref)", "ป้องกัน: วัดความต้านทาน + ฉนวนคอยล์ทุกปี"],
        "id": ["Ganti kumparan saja — tidak perlu bongkar bodi katup (lepas via mur penahan, 5 menit)", "Verifikasi tegangan 24V + kencangkan terminal sesuai torsi", "Cek isolasi kabel + tambah SPD di area petir", "Cocokkan pabrikan kumparan (Saginomiya/Ranco/Sanhua cross-ref)", "Pencegahan: uji resistansi + isolasi kumparan tahunan"],
        "ar": ["استبدل الملف فقط — لا حاجة لفك جسم الصمام (يخرج عبر صامولة الحفظ، 5 دقائق)", "تحقق من جهد 24V + اربط الأطراف بعزم الشد", "افحص عزل الأسلاك + ركّب SPD في مناطق الصواعق", "طابق شركة صنع الملف (Saginomiya/Ranco/Sanhua)", "الوقاية: قياس مقاومة + عزل الملف سنوياً"]
      }
    },
    {
      "id": "four_way_stuck_position",
      "part": "four_way_valve",
      "fault_mode": "stuck_position",
      "title": {
        "ko": "사방변 한쪽 위치 고착 (모드 전환 실패)",
        "en": "Four-Way Valve Stuck in One Position (Mode Switch Fails)",
        "zh": "四通阀卡在单一位置 — 换向失败",
        "ja": "四方弁が片側位置で固着 — モード切替失敗",
        "es": "Válvula 4 vías atascada en una posición — fallo de cambio",
        "hi": "फोर-वे वाल्व एक स्थिति में फँसा — स्विच विफल",
        "vi": "Van 4 ngả kẹt một phía — không chuyển được mode",
        "th": "วาล์ว 4 ทางค้างตำแหน่งเดียว — สลับไม่ได้",
        "id": "Katup 4-arah macet pada satu posisi — gagal sakelar",
        "ar": "صمام رباعي الاتجاه عالق في وضع واحد — فشل التبديل"
      },
      "search_keywords": ["사방변 고착", "사방변 안 움직임", "히트펌프 난방 안됨", "히트펌프 냉방 안됨", "사방변 절환 실패", "reversing valve stuck", "heat pump stuck mode", "slide valve stuck", "four-way valve stuck heating", "stuck cooling mode", "四通阀卡死", "四方弁固着", "válvula 4 vías atascada", "रिवर्सिंग वाल्व अटका", "van 4 ngả kẹt", "วาล์ว 4 ทางค้าง", "katup 4-arah macet", "صمام رباعي عالق"],
      "downstream_effects": {
        "ko": ["전환 명령 시 슬라이드 한쪽 끝에 고착 → 메인 포트 흐름 방향 안 바뀜", "히트펌프 난방 시즌: 절환 실패 시 → 차가운 바람만 나옴 / 냉방 시즌: 더운 바람", "능력 0% 또는 역방향 운전 → 사용자 신고 빈발", "제상 사이클 못 들어감 → 실외기 결빙 누적", "방치 시 압축기 LP·HP 트립 반복 → 권선 손상"],
        "en": ["On switch command, slide stays stuck at one end → main port flow direction unchanged", "Heat pump in heating season: cold air only / cooling season: hot air only", "0% capacity or reverse-mode operation → frequent customer complaints", "Defrost cycle cannot start → outdoor coil ices up", "If left: repeated LP/HP trip cycling damages compressor windings"],
        "zh": ["换向指令时滑阀卡在一端 → 主端口流向不变", "热泵制热季换向失败：吹冷风 / 制冷季：吹热风", "能力 0% 或逆向运转 → 用户投诉频发", "无法进入除霜 → 室外盘管结冰", "放置：低压/高压跳闸反复 → 损伤压缩机绕组"],
        "ja": ["切替指令でスライドが片端で固着 → メインポート流向不変", "ヒートポンプ暖房期：切替失敗で冷風 / 冷房期：温風", "能力 0% または逆運転 → クレーム頻発", "除霜運転入れず → 室外コイル着霜", "放置：低圧/高圧トリップ反復で巻線損傷"],
        "es": ["Al ordenar cambio, la corredera queda en un extremo → flujo principal sin cambiar", "Bomba calor en calefacción: aire frío / en refrigeración: aire caliente", "0% de capacidad o modo invertido → quejas frecuentes", "No entra desescarche → bobina exterior se hiela", "Si se deja: ciclos de LP/HP dañan el bobinado del compresor"],
        "hi": ["स्विच कमांड पर स्लाइड एक छोर पर फँसी → मुख्य पोर्ट प्रवाह नहीं बदलता", "हीट पंप हीटिंग में: ठंडी हवा / कूलिंग में: गर्म हवा", "0% क्षमता या रिवर्स ऑपरेशन → शिकायतें", "डिफ्रॉस्ट नहीं जा सकता → आउटडोर कॉइल बर्फ", "छोड़ने पर: LP/HP ट्रिप साइकिल → कंप्रेसर वाइंडिंग क्षति"],
        "vi": ["Khi có lệnh đổi mode, slide kẹt một đầu → hướng dòng chính không đổi", "Heat pump mùa sưởi: chỉ ra gió lạnh / mùa lạnh: chỉ ra gió nóng", "Công suất 0% hoặc chạy ngược → khiếu nại nhiều", "Không vào defrost → dàn ngoài đóng băng", "Để lâu: LP/HP trip lặp → hư cuộn dây máy nén"],
        "th": ["เมื่อสั่งสลับ slide ค้างปลายหนึ่ง → ทิศทางพอร์ตหลักไม่เปลี่ยน", "Heat pump ฤดูทำความร้อน: ลมเย็น / ฤดูทำความเย็น: ลมร้อน", "ประสิทธิภาพ 0% หรือกลับทาง → ลูกค้าร้องเรียนบ่อย", "เข้า defrost ไม่ได้ → coil นอกเป็นน้ำแข็ง", "ปล่อยไว้: LP/HP trip วน → ขดลวดคอมเสียหาย"],
        "id": ["Saat perintah switch, slide macet di satu ujung → arah port utama tidak berubah", "Heat pump musim heating: hanya angin dingin / cooling: hanya angin panas", "Kapasitas 0% atau operasi terbalik → keluhan pelanggan", "Defrost tidak masuk → coil outdoor membeku", "Dibiarkan: LP/HP trip berulang → kerusakan kumparan kompresor"],
        "ar": ["عند أمر التبديل يبقى المنزلق في نهاية واحدة → اتجاه التدفق لا يتغير", "مضخة حرارية في التدفئة: هواء بارد / في التبريد: هواء حار", "سعة 0% أو تشغيل عكسي → شكاوى كثيرة", "لا يدخل إذابة الجليد → ملف خارجي يتجمد", "إذا تُرك: تكرار قطع LP/HP يتلف لفائف الضاغط"]
      },
      "root_causes": {
        "ko": ["슬라이드 윤활 손상 (오일 슬러지·산성 오염)", "시동 직후 압력 차 부족 (HP-LP 차 ≥ 7 bar 필요)", "내부 디브리·금속 부스러기 (압축기 burn-out 후)", "슬라이드 부식 (수분 침투)", "메이커별 냉매·압력 비대응 사용 (R22→R410A 교체 후 미교체 시)"],
        "en": ["Damaged slide lubrication (oil sludge / acid contamination)", "Insufficient pressure differential at startup (need HP-LP ≥ 100 psi / 7 bar)", "Internal debris / metal chips (post-burnout system)", "Slide corrosion (moisture ingress)", "Wrong refrigerant/pressure rating (R22 valve left in R410A retrofit)"],
        "zh": ["滑阀润滑损坏（油泥/酸性污染）", "启动时压差不足（需 HP-LP ≥ 100 psi / 7 bar）", "内部碎屑/金属屑（烧机后）", "滑阀腐蚀（受潮）", "冷媒/压力等级不匹配（R22 阀残留于 R410A 改造）"],
        "ja": ["スライド潤滑損傷（油泥・酸性汚染）", "始動時圧力差不足（HP-LP ≥ 100 psi / 7 bar 必要）", "内部デブリ・金属粉（バーンアウト後）", "スライド腐食（水分侵入）", "冷媒/圧力定格不一致（R22 弁を R410A 改造に残す）"],
        "es": ["Lubricación dañada (lodo de aceite / contaminación ácida)", "Diferencia de presión insuficiente al arranque (HP-LP ≥ 100 psi / 7 bar)", "Suciedad interna / virutas (tras quemado del compresor)", "Corrosión de la corredera (humedad)", "Refrigerante/presión incorrectos (válvula R22 en sistema R410A)"],
        "hi": ["स्लाइड लुब्रिकेशन खराब (तेल कीचड़/एसिड संदूषण)", "स्टार्टअप पर अपर्याप्त प्रेशर डिफ़रेंशियल (HP-LP ≥ 100 psi / 7 bar)", "आंतरिक मलबा / धातु चिप्स (बर्न-आउट के बाद)", "स्लाइड जंग (नमी प्रवेश)", "गलत रेफ़्रिजरेंट/प्रेशर रेटिंग (R410A रिट्रोफ़िट में R22 वाल्व)"],
        "vi": ["Bôi trơn slide hỏng (cặn dầu / nhiễm axit)", "Chênh áp khởi động không đủ (cần HP-LP ≥ 100 psi / 7 bar)", "Cặn bẩn / mạt kim loại (sau cháy máy nén)", "Slide bị ăn mòn (ẩm xâm nhập)", "Sai gas/cấp áp (van R22 còn trong hệ R410A)"],
        "th": ["น้ำมันหล่อลื่น slide เสีย (ตะกรันน้ำมัน / กรด)", "ส่วนต่างความดันตอนสตาร์ทไม่พอ (ต้องการ HP-LP ≥ 100 psi / 7 bar)", "เศษสกปรก / เศษโลหะภายใน (หลัง burn-out)", "slide กัดกร่อน (ความชื้น)", "เรตติ้งน้ำยา/ความดันไม่ตรง (วาล์ว R22 ในระบบ R410A)"],
        "id": ["Pelumasan slide rusak (lumpur oli / kontaminasi asam)", "Diferensial tekanan saat start kurang (perlu HP-LP ≥ 100 psi / 7 bar)", "Debris / serpihan logam internal (pasca burnout)", "Korosi slide (kelembapan)", "Rating refrigeran/tekanan salah (katup R22 di retrofit R410A)"],
        "ar": ["تلف تشحيم المنزلق (وحل زيت / تلوث حمضي)", "فرق ضغط غير كافٍ عند البدء (مطلوب HP-LP ≥ 100 psi / 7 bar)", "حطام / برادة معدنية داخلية (بعد احتراق الضاغط)", "تآكل المنزلق (رطوبة)", "تصنيف خاطئ للمبرد/الضغط (صمام R22 في تحويل R410A)"]
      },
      "diagnostic_indicators": {
        "ko": ["모드 전환 명령 시 hiss(가스 흐름) 소리 X / 4포트 온도 변화 X", "코일 정상(저항 ~24Ω, 자기력 OK)인데 슬라이드 미동", "터치 테스트: 정상이면 hot 포트 vs cold 포트 온도 차 ≥ 25°C, 고착이면 차이 거의 없음", "O/B 전선 분리해도 슬라이드 안 움직임 → 코일 외 결함", "히트펌프 동작 중 고압·저압 게이지 정상값이지만 모드 전환 안 됨"],
        "en": ["No hiss / port temperature change at mode change command", "Coil OK (~24Ω, magnetic OK) but slide does not move", "Touch test: hot vs cold port should differ ≥ 50°F (25°C); stuck valve shows almost no difference", "Disconnect O/B wire — slide still does not move → fault is beyond the coil", "HP/LP gauges read normally during run but mode switching fails"],
        "zh": ["切换指令时无气流嘶嘶声 / 端口温度无变化", "线圈正常（~24Ω、磁力 OK）但滑阀不动", "触摸测试：正常热口 vs 冷口温差 ≥ 50°F (25°C)；卡死则几乎无差", "断开 O/B 线滑阀仍不动 → 故障在线圈之外", "运行时高低压表读数正常但换向失败"],
        "ja": ["切替指令でヒス音/ポート温度変化 X", "コイル正常（~24Ω、磁力 OK）でもスライド動かず", "タッチテスト：正常で熱口 vs 冷口温度差 ≥ 50°F (25°C)、固着ではほぼ差なし", "O/B 線切離してもスライド動かず → コイル以外の故障", "運転中 HP/LP ゲージは正常値だがモード切替失敗"],
        "es": ["Sin siseo / cambio de temperatura de puerto al ordenar el cambio", "Bobina OK (~24Ω, imán OK) pero la corredera no se mueve", "Test táctil: puerto caliente vs frío deben diferir ≥ 50°F (25°C); atascada apenas hay diferencia", "Desconectar O/B — la corredera sigue inmóvil → fallo más allá de la bobina", "HP/LP normales en operación pero el cambio de modo falla"],
        "hi": ["मोड स्विच कमांड पर हिस / पोर्ट तापमान परिवर्तन नहीं", "कॉइल ठीक (~24Ω, चुंबक OK) पर स्लाइड नहीं हिलती", "टच टेस्ट: सामान्य गर्म बनाम ठंडा पोर्ट अंतर ≥ 50°F (25°C); अटकी हो तो कोई अंतर नहीं", "O/B तार हटाने पर भी स्लाइड स्थिर → कॉइल से परे दोष", "ऑपरेशन में HP/LP नॉर्मल पर मोड स्विच विफल"],
        "vi": ["Khi đổi mode không nghe tiếng xì / cổng không đổi nhiệt", "Cuộn tốt (~24Ω, từ tính OK) nhưng slide không chạy", "Sờ thử: bình thường cổng nóng-lạnh chênh ≥ 50°F (25°C); kẹt thì gần như không chênh", "Tháo O/B mà slide vẫn không chạy → lỗi ngoài cuộn", "HP/LP đồng hồ bình thường nhưng đổi mode thất bại"],
        "th": ["สั่งเปลี่ยนโหมดไม่มีเสียง hiss / อุณหภูมิพอร์ตไม่เปลี่ยน", "คอยล์ปกติ (~24Ω, แม่เหล็กดี) แต่ slide ไม่ขยับ", "Touch test: พอร์ตร้อน-เย็นต่างกัน ≥ 50°F (25°C); ค้างจะแทบไม่ต่าง", "ถอด O/B แล้ว slide ยังไม่ขยับ → ปัญหานอกคอยล์", "เกจ HP/LP ปกติตอนรันแต่สลับโหมดไม่ได้"],
        "id": ["Tidak ada hiss / perubahan suhu port saat perintah ganti mode", "Kumparan OK (~24Ω, magnet OK) tapi slide tidak bergerak", "Tes sentuh: port panas vs dingin normal beda ≥ 50°F (25°C); macet hampir tidak beda", "Lepas O/B — slide tetap diam → kerusakan di luar kumparan", "HP/LP normal saat operasi tapi mode tidak ganti"],
        "ar": ["لا صوت تسرب / تغير حرارة المنفذ عند أمر التبديل", "الملف سليم (~24Ω، مغناطيس جيد) لكن المنزلق لا يتحرك", "اختبار اللمس: منفذ ساخن مقابل بارد يفترض ≥ 50°F (25°C)؛ العالق بالكاد فارق", "افصل O/B — المنزلق ما زال جامداً → عطل وراء الملف", "HP/LP عاديان لكن تبديل الوضع يفشل"]
      },
      "actions": {
        "ko": ["임시: 시스템 ON 상태에서 솔레노이드 부근 강한 자석 흔들기 + 외부에서 본체 가벼운 망치질 (탕탕) → 가끔 풀림", "시스템 OFF → 압력 평형 (10분) → 재기동 (압력 차 회복으로 풀리는 경우)", "영구: 밸브 본체 교체 (브레이징 작업, 질소 보호 + 진공 8시간 + 재충전)", "시스템 청소: 새 필터드라이어 + 산성 시험지 점검 + 오일 교체", "재발 방지: 압축기 정지 후 5분 대기 후 모드 전환 (압력 평형 확보)"],
        "en": ["Temporary: with system ON, shake a strong magnet near solenoid + tap valve body lightly with rubber mallet → sometimes frees", "Power OFF → wait 10 min for pressure equalize → restart (sometimes recovers as differential restores)", "Permanent: replace the valve body (braze in, with nitrogen purge, 8-hour vacuum, recharge)", "System cleanup: new filter-drier + acid test + oil change", "Prevention: wait 5 min after compressor stops before mode change (allow pressure equalize)"],
        "zh": ["临时：系统 ON 时用强磁铁在电磁阀附近摇晃 + 用橡胶锤轻敲阀体 → 有时松开", "系统 OFF → 等 10 分钟压力平衡 → 重启（恢复压差时有效）", "永久：更换阀体（钎焊、氮气保护、抽真空 8 小时、再加注）", "系统清洁：换新干燥过滤器 + 酸性试验 + 换油", "预防：压缩机停止后等 5 分钟再换向（让压力平衡）"],
        "ja": ["応急：システム ON で強磁石をソレノイド近くで振る + ゴム槌で本体軽打 → 時々解除", "電源 OFF → 10 分待ち圧力平衡 → 再起動（差圧回復で解除される場合あり）", "恒久：弁本体交換（窒素ブロー下でろう付、真空引 8 時間、再充填）", "系統清浄：新フィルタドライヤ + 酸性試験 + オイル交換", "予防：圧縮機停止後 5 分待ってからモード切替（圧力平衡確保）"],
        "es": ["Provisional: con sistema ON, agitar imán fuerte cerca del solenoide + golpear suave el cuerpo con martillo de goma → a veces libera", "Apagar → esperar 10 min para igualar presión → reiniciar (a veces se libera al restaurar diferencial)", "Definitivo: reemplazar cuerpo de válvula (soldar con purga de nitrógeno, vacío 8 h, recarga)", "Limpieza del sistema: nuevo filtro deshidratador + prueba de ácido + cambio de aceite", "Prevención: esperar 5 min tras parada del compresor antes del cambio de modo"],
        "hi": ["अस्थायी: सिस्टम ON पर solenoid के पास शक्तिशाली चुंबक हिलाएँ + रबर मैलेट से बॉडी पर हल्की थपकी → कभी-कभी छूटता है", "OFF → 10 मिनट प्रेशर समान → रीस्टार्ट (कभी प्रेशर डिफ़रेंशियल लौटने पर छूट जाता है)", "स्थायी: वाल्व बॉडी बदलें (नाइट्रोजन पर्ज से ब्रेज़, 8 घंटे वैक्यूम, रीचार्ज)", "सिस्टम सफाई: नया फ़िल्टर ड्रायर + एसिड टेस्ट + तेल बदलें", "रोकथाम: कंप्रेसर बंद होने के बाद 5 मिनट रुकें फिर मोड स्विच"],
        "vi": ["Tạm: đang chạy, lắc nam châm mạnh gần cuộn solenoid + gõ nhẹ thân van bằng búa cao su → đôi khi nhả", "Tắt nguồn → chờ 10 phút cân bằng áp → khởi động lại (đôi khi phục hồi)", "Vĩnh viễn: thay thân van (hàn dưới khí nitơ, hút chân không 8 giờ, nạp lại)", "Vệ sinh hệ: thay phin lọc mới + thử axit + thay dầu", "Phòng ngừa: chờ 5 phút sau khi máy nén dừng rồi đổi mode"],
        "th": ["ชั่วคราว: ระบบ ON, เขย่าแม่เหล็กแรงใกล้ solenoid + เคาะตัววาล์วเบาๆ ด้วยค้อนยาง → บางครั้งหลุด", "OFF → รอ 10 นาทีให้ความดันสมดุล → รีสตาร์ท (บางครั้งหายเมื่อ differential กลับมา)", "ถาวร: เปลี่ยนตัววาล์ว (เชื่อมใต้ N2 purge, vacuum 8 ชม., เติมใหม่)", "ทำความสะอาดระบบ: filter drier ใหม่ + ทดสอบกรด + เปลี่ยนน้ำมัน", "ป้องกัน: รอ 5 นาทีหลังคอมหยุดค่อยสั่งเปลี่ยนโหมด"],
        "id": ["Sementara: dengan sistem ON, kocok magnet kuat dekat solenoid + ketuk bodi katup dengan palu karet → kadang lepas", "OFF → tunggu 10 menit penyetaraan tekanan → start ulang (kadang lepas saat differensial pulih)", "Permanen: ganti bodi katup (brazing dengan purge N2, vakum 8 jam, isi ulang)", "Pembersihan sistem: filter drier baru + uji asam + ganti oli", "Pencegahan: tunggu 5 menit setelah kompresor stop sebelum ganti mode"],
        "ar": ["مؤقت: مع تشغيل النظام، حرّك مغناطيساً قوياً قرب الملف + اطرق جسم الصمام بمطرقة مطاطية → أحياناً يتحرر", "إيقاف → انتظر 10 دقائق لمعادلة الضغط → أعد التشغيل (أحياناً يتحرر عند عودة الفارق)", "دائم: استبدل جسم الصمام (لحام بنيتروجين، تفريغ 8 ساعات، إعادة شحن)", "تنظيف النظام: مجفف فلتر جديد + اختبار حمضي + تغيير زيت", "الوقاية: انتظر 5 دقائق بعد توقف الضاغط قبل تغيير الوضع"]
      }
    },
    {
      "id": "four_way_stuck_mid",
      "part": "four_way_valve",
      "fault_mode": "stuck_mid_position",
      "title": {
        "ko": "사방변 중간 위치 고착 (HP↓ + LP↑ 내부 누설 큼)",
        "en": "Four-Way Valve Stuck Mid-Travel (Severe Internal Bypass: HP↓ + LP↑)",
        "zh": "四通阀卡在中间位置 — 内部大量旁路（HP↓ + LP↑）",
        "ja": "四方弁が中間位置で固着 — 内部大量バイパス（HP↓ + LP↑）",
        "es": "Válvula 4 vías atascada a mitad de carrera — bypass interno severo (HP↓ + LP↑)",
        "hi": "फोर-वे वाल्व मध्य स्थिति में फँसा — गंभीर आंतरिक बायपास (HP↓ + LP↑)",
        "vi": "Van 4 ngả kẹt giữa hành trình — bypass nội bộ nặng (HP↓ + LP↑)",
        "th": "วาล์ว 4 ทางค้างกลาง stroke — bypass ภายในรุนแรง (HP↓ + LP↑)",
        "id": "Katup 4-arah macet di tengah stroke — bypass internal parah (HP↓ + LP↑)",
        "ar": "صمام رباعي عالق في منتصف الشوط — تجاوز داخلي حاد (HP↓ + LP↑)"
      },
      "search_keywords": ["사방변 중간 고착", "사방변 누설 의심", "압축기 같은 증상", "HP 낮음 LP 높음", "reversing valve mid stuck", "stuck slide refrigerant bypass", "low head high suction reversing", "looks like compressor failure", "四通阀中间位卡死", "四方弁中間固着", "válvula 4 vías mitad", "रिवर्सिंग वाल्व मध्य", "van 4 ngả kẹt giữa", "วาล์ว 4 ทางค้างกลาง", "katup 4-arah macet tengah", "عالق منتصف الشوط"],
      "downstream_effects": {
        "ko": ["슬라이드가 끝까지 못 가고 중간에서 멈춤 → 4 포트 모두 부분 연결", "고압 가스가 양쪽 흡입측으로 직접 누설 → HP ↓ + LP ↑ (압축기 고장처럼 보임)", "냉/난방 능력 50% 이하로 급감 → 사용자 \"별로 안 시원해\"", "압축기 토출 온도 ↓, 흡입 온도 ↑ → 오일 분배·윤활 악화", "장기 운전: 압축기 효율 저하 + burn-out 가속"],
        "en": ["Slide hangs partway, all four ports partially connect", "High-pressure gas leaks directly to both suction lines → HP ↓ + LP ↑ (mimics compressor failure)", "Cooling/heating capacity drops below 50% → \"not cold/warm enough\" complaints", "Discharge temp drops, suction temp rises → poor oil return / lubrication", "Long run: compressor efficiency drops + burnout accelerated"],
        "zh": ["滑阀未到位，停在中间 → 四端口部分连通", "高压气直接向两侧吸气线泄漏 → HP ↓ + LP ↑（像压缩机故障）", "冷暖能力骤降 < 50% → 用户抱怨", "排气温度↓、吸气温度↑ → 油返流/润滑变差", "长期：压缩机效率下降 + 加速烧机"],
        "ja": ["スライドが届かず中間で停止 → 4 ポート部分連通", "高圧ガスが両吸入側へ直接漏れ → HP ↓ + LP ↑（圧縮機故障に似た症状）", "冷暖房能力 50% 以下に急減 → 「冷えない/暖まらない」苦情", "吐出温度↓・吸入温度↑ → オイル戻り・潤滑悪化", "長期：圧縮機効率低下 + バーンアウト加速"],
        "es": ["Corredera a mitad, los 4 puertos conectados parcialmente", "Gas de alta fuga directamente a ambas aspiraciones → HP ↓ + LP ↑ (parece avería del compresor)", "Capacidad cae bajo 50% → quejas \"no enfría/calienta\"", "Temp descarga ↓, temp aspiración ↑ → mal retorno de aceite", "Largo plazo: eficiencia del compresor cae + quemado se acelera"],
        "hi": ["स्लाइड बीच में रुकती है → चारों पोर्ट आंशिक जुड़ाव", "उच्च दाब गैस सीधे दोनों सक्शन में → HP ↓ + LP ↑ (कंप्रेसर खराब जैसा)", "क्षमता 50% से नीचे → \"पर्याप्त ठंडा/गर्म नहीं\"", "डिस्चार्ज तापमान ↓, सक्शन ↑ → तेल वापसी खराब", "लंबे समय में: कंप्रेसर दक्षता गिरना + बर्न-आउट तेज"],
        "vi": ["Slide dừng giữa, 4 cổng nối một phần", "Gas cao áp rò trực tiếp về cả hai đường hút → HP ↓ + LP ↑ (giống hỏng máy nén)", "Công suất tụt dưới 50% → khách than \"không đủ lạnh/nóng\"", "Nhiệt xả ↓, nhiệt hút ↑ → hồi dầu kém", "Lâu dài: hiệu suất máy nén tụt + cháy nhanh hơn"],
        "th": ["slide ค้างกลาง พอร์ต 4 ทิศเชื่อมบางส่วน", "ก๊าซความดันสูงรั่วเข้าทั้งสองด้านดูด → HP ↓ + LP ↑ (เหมือนคอมเสีย)", "ประสิทธิภาพต่ำกว่า 50% → ลูกค้า \"ไม่เย็น/ไม่อุ่น\"", "อุณหภูมิจ่าย ↓, ดูด ↑ → น้ำมันกลับไม่ดี", "ระยะยาว: ประสิทธิภาพคอมตก + burn-out เร็วขึ้น"],
        "id": ["Slide berhenti di tengah, 4 port terhubung sebagian", "Gas tekanan tinggi bocor langsung ke kedua saluran hisap → HP ↓ + LP ↑ (mirip kompresor rusak)", "Kapasitas turun < 50% → keluhan \"kurang dingin/hangat\"", "Suhu discharge ↓, suhu hisap ↑ → return oli buruk", "Jangka panjang: efisiensi kompresor turun + burnout dipercepat"],
        "ar": ["المنزلق يتوقف منتصف الشوط، الموانئ الأربع متصلة جزئياً", "غاز عالي الضغط يتسرب مباشرة لكلا خط الشفط → HP ↓ + LP ↑ (يشبه عطل الضاغط)", "السعة تنخفض دون 50% → شكوى \"التبريد/التدفئة ضعيف\"", "حرارة التفريغ ↓، الشفط ↑ → عودة زيت سيئة", "على المدى الطويل: كفاءة الضاغط تنخفض + الاحتراق يتسارع"]
      },
      "root_causes": {
        "ko": ["시동 시 압력 차 부족 (HP-LP < 7 bar) → 슬라이드 추진력 부족", "슬라이드 시트 부분 마모로 중간에서 정지", "파일럿 압력 미세 누설 (파일럿 캐필러리 문제)", "내부 디브리가 슬라이드 경로 부분 차단", "전환 도중 전원 차단 (슬라이드 이동 중 멈춤)"],
        "en": ["Insufficient startup pressure differential (HP-LP < 100 psi / 7 bar) → not enough force to drive slide", "Worn slide seat → stops partway", "Pilot pressure micro-leak (pilot capillary fault)", "Internal debris partially blocks slide path", "Power cut during mid-transition leaves slide stuck"],
        "zh": ["启动压差不足（HP-LP < 100 psi / 7 bar）→ 推力不够", "滑阀座磨损 → 中途停下", "先导压力微泄（毛细管缺陷）", "内部碎屑部分阻塞滑阀路径", "切换中途断电导致滑阀停在中间"],
        "ja": ["始動圧差不足（HP-LP < 100 psi / 7 bar）→ 推進力不足", "スライドシート摩耗で中途停止", "パイロット圧微小漏れ（キャピラリ不良）", "内部デブリがスライド経路を部分閉塞", "切替中の停電でスライドが中間停止"],
        "es": ["Diferencial de presión insuficiente al arranque (HP-LP < 100 psi / 7 bar) → falta empuje", "Asiento de corredera desgastado → parada parcial", "Microfuga en presión piloto (fallo de capilar)", "Suciedad interna bloquea parcialmente el paso", "Corte de energía durante la transición deja la corredera atascada"],
        "hi": ["स्टार्टअप पर अपर्याप्त डिफ़रेंशियल (HP-LP < 100 psi / 7 bar) → ज़ोर कम", "स्लाइड सीट घिसी → बीच में रुकना", "पायलट प्रेशर माइक्रो लीक (कैपिलरी फ़ॉल्ट)", "आंतरिक मलबा स्लाइड पथ आंशिक अवरुद्ध", "ट्रांज़िशन में बिजली कटना"],
        "vi": ["Chênh áp khởi động không đủ (HP-LP < 100 psi / 7 bar) → lực không đủ đẩy slide", "Mòn ghế tựa slide → dừng giữa chừng", "Rò nhỏ áp pilot (lỗi capillary)", "Cặn bẩn chặn một phần đường slide", "Mất điện giữa lúc chuyển → kẹt giữa"],
        "th": ["ส่วนต่างความดันเริ่มไม่พอ (HP-LP < 100 psi / 7 bar) → แรงผลักไม่พอ", "เบาะ slide สึก → หยุดกลางทาง", "ความดัน pilot รั่วเล็กน้อย (capillary)", "เศษสกปรกอุดทางเดิน slide บางส่วน", "ไฟดับขณะเปลี่ยน → slide ค้างกลาง"],
        "id": ["Diferensial tekanan start kurang (HP-LP < 100 psi / 7 bar) → gaya kurang", "Dudukan slide aus → berhenti di tengah", "Bocor mikro tekanan pilot (capillary)", "Debris internal sebagian menghalangi jalur slide", "Listrik putus saat transisi → slide kejebak tengah"],
        "ar": ["فرق ضغط البدء غير كافٍ (HP-LP < 100 psi / 7 bar) → قوة دفع منخفضة", "تآكل مقعد المنزلق → توقف منتصف الطريق", "تسرب صغير في ضغط الباي لوت (شعرية)", "حطام داخلي يسد جزئياً مسار المنزلق", "انقطاع الكهرباء أثناء التحول → عالق منتصف الشوط"]
      },
      "diagnostic_indicators": {
        "ko": ["HP·LP 압력차이 평소의 50% 이하 (예: 정상 18-2.5 → 8-7)", "압축기 토출관 온도 정상보다 ↓ (정상 70~90°C → 50°C 부근)", "4포트 온도 측정 시 차이 거의 없음 — 정상은 hot-cold 25°C 이상", "오일 분배 부족으로 압축기 음 비정상 (덜커덕)", "OFF→재기동 시 일시 회복했다 다시 같은 증상 → mid-stuck 의심 강함"],
        "en": ["HP-LP differential drops to ~50% of normal (e.g., normal 250-35 psi → 110-100)", "Compressor discharge line temp drops below normal (normal 160–195°F / 70–90°C → ~120°F)", "Touch test: hot-vs-cold ports show almost no difference (normal ≥ 50°F / 25°C)", "Abnormal compressor noise from oil-return failure (knocking)", "OFF→restart momentarily improves then symptom returns → strong mid-stuck signal"],
        "zh": ["高低压差降至正常 50%（如正常 250-35 psi → 110-100）", "压缩机排气管温度低于正常（正常 70~90°C → ~50°C）", "触摸测试：热口冷口几乎无差（正常 ≥ 50°F / 25°C）", "回油不足导致压缩机异响（咔嗒声）", "OFF→重启暂时改善又复发 → 强烈提示中位卡死"],
        "ja": ["HP-LP 差圧が通常の 50% に低下（例：250-35 psi → 110-100）", "圧縮機吐出管温度通常以下（正常 70~90°C → 50°C 付近）", "タッチテスト：熱・冷ポート差ほぼ無し（正常 ≥ 50°F / 25°C）", "オイル戻り不足で圧縮機異音（カラカラ）", "OFF→再起動で一時改善後再発 → 中間固着強疑い"],
        "es": ["HP-LP cae al ~50% del normal (ej. 250-35 psi → 110-100)", "Temp descarga del compresor por debajo de lo normal (160–195°F → ~120°F)", "Test táctil: puertos cal/frío sin diferencia (normal ≥ 50°F / 25°C)", "Ruido anormal del compresor por mal retorno de aceite", "OFF→reinicio mejora un instante y vuelve → fuerte indicio de mid-stuck"],
        "hi": ["HP-LP डिफ़रेंशियल सामान्य का ~50% (जैसे 250-35 psi → 110-100)", "कंप्रेसर डिस्चार्ज लाइन तापमान सामान्य से नीचे (सामान्य 70~90°C → ~50°C)", "टच टेस्ट: गर्म-ठंडा पोर्ट लगभग बराबर (सामान्य ≥ 50°F / 25°C)", "तेल वापसी कमज़ोर → कंप्रेसर असामान्य आवाज़", "OFF→रीस्टार्ट क्षणिक सुधार फिर वही → मध्य फँसने का मज़बूत संकेत"],
        "vi": ["Chênh HP-LP còn ~50% bình thường (vd 250-35 psi → 110-100)", "Nhiệt ống xả máy nén thấp hơn (bt 70~90°C → ~50°C)", "Sờ thử: cổng nóng-lạnh gần như không chênh (bt ≥ 50°F / 25°C)", "Hồi dầu kém → tiếng máy nén bất thường", "OFF→khởi động lại tạm cải thiện rồi tái diễn → kẹt giữa"],
        "th": ["HP-LP differential เหลือ ~50% ปกติ (ปกติ 250-35 psi → 110-100)", "อุณหภูมิท่อจ่ายคอมต่ำกว่าปกติ (ปกติ 70~90°C → ~50°C)", "Touch test: พอร์ตร้อน-เย็นแทบไม่ต่าง (ปกติ ≥ 50°F / 25°C)", "เสียงคอมผิดปกติเพราะน้ำมันกลับไม่พอ", "OFF→รีสตาร์ทดีขึ้นชั่วครู่แล้วเป็นอีก → ค้างกลาง"],
        "id": ["HP-LP turun ~50% normal (mis. 250-35 psi → 110-100)", "Suhu pipa discharge kompresor di bawah normal (normal 70~90°C → ~50°C)", "Tes sentuh: port panas-dingin nyaris sama (normal ≥ 50°F / 25°C)", "Suara kompresor abnormal karena return oli buruk", "OFF→restart sebentar membaik lalu kambuh → indikasi kuat mid-stuck"],
        "ar": ["فارق HP-LP ينخفض ~50% من الطبيعي (مثلاً 250-35 psi → 110-100)", "حرارة خط تفريغ الضاغط أقل من الطبيعي (طبيعي 70~90°C → ~50°C)", "اختبار اللمس: المنفذان الساخن-البارد متساويان تقريباً (طبيعي ≥ 50°F / 25°C)", "ضوضاء الضاغط غير طبيعية بسبب سوء عودة الزيت", "OFF→إعادة تشغيل تتحسن لحظياً ثم تعود → دلالة قوية على عالق منتصف"]
      },
      "actions": {
        "ko": ["1차: 시스템 OFF → 5~10분 압력 평형 → 재기동 (압력차 회복으로 슬라이드 끝까지 갈 수 있음)", "그래도 재발 시: 밸브 본체 교체 — mid-stuck은 시트·슬라이드 손상 거의 확정", "교체 시 압축기 손상 동시 점검 (오일 산성 시험, burn-out 흔적, 토출/흡입 진단)", "필터드라이어 교체 + 진공 8시간 + 재충전", "재발 방지: 평형 시간 충분 확보(소형기 5분, 대형기 10분), 시동 시 압력차 모니터링"],
        "en": ["First: system OFF → 5–10 min pressure equalize → restart (slide may reach end position once differential restores)", "If recurs: replace valve body — mid-stuck almost always means seat/slide damage", "When replacing, also inspect compressor (oil acid test, burnout signs, discharge/suction diagnostics)", "Replace filter-drier + 8-hour vacuum + recharge", "Prevention: ensure adequate equalize time (5 min small, 10 min large units); monitor startup differential"],
        "zh": ["先：系统 OFF → 5~10 分钟压力平衡 → 重启（压差恢复后滑阀可走到位）", "若复发：更换阀体 — 中位卡死几乎都是阀座/滑阀损坏", "更换时同时检查压缩机（机油酸度、烧机痕迹、排吸气诊断）", "更换干燥过滤器 + 抽真空 8 小时 + 加注", "预防：保证平衡时间（小型 5 分钟、大型 10 分钟）；监视启动压差"],
        "ja": ["まず：システム OFF → 5~10 分平衡 → 再起動（差圧回復でスライドが端まで動く可能性）", "再発時：弁本体交換 — 中間固着はシート・スライド損傷ほぼ確定", "交換時に圧縮機も同時点検（オイル酸度試験・バーンアウト痕・吐出/吸入診断）", "フィルタドライヤ交換 + 真空引 8 時間 + 再充填", "予防：平衡時間確保（小型 5 分・大型 10 分）、始動差圧監視"],
        "es": ["Primero: OFF → 5–10 min equilibrar → reiniciar (la corredera puede llegar al fondo si vuelve el diferencial)", "Si recurre: cambiar cuerpo — mid-stuck casi siempre implica daño en asiento/corredera", "Al cambiar: inspeccionar compresor (aceite/ácido, signos de quemado, diagnóstico aspiración/descarga)", "Filtro deshidratador nuevo + 8 h de vacío + recarga", "Prevención: tiempo de equilibrado adecuado (5 min pequeños, 10 min grandes); monitorear diferencial al arranque"],
        "hi": ["पहले: OFF → 5–10 मिनट समान → रीस्टार्ट (डिफ़रेंशियल लौटने पर स्लाइड अंत तक जा सकती है)", "पुनरावर्तन: बॉडी बदलें — मध्य फँसने में सीट/स्लाइड क्षति लगभग निश्चित", "बदलते समय कंप्रेसर भी जाँचें (तेल एसिड, बर्न-आउट, डिस्चार्ज/सक्शन)", "फ़िल्टर ड्रायर नया + 8 घंटे वैक्यूम + रीचार्ज", "रोकथाम: पर्याप्त समतुल्यन समय (छोटा 5, बड़ा 10 मिनट); स्टार्टअप पर डिफ़रेंशियल मॉनिटर"],
        "vi": ["Trước: OFF → 5–10 phút cân bằng → khởi động lại (slide có thể chạy hết khi differential phục hồi)", "Tái diễn: thay thân van — mid-stuck gần như chắc chắn hỏng ghế/slide", "Khi thay: kiểm tra cả máy nén (test axit dầu, dấu hiệu cháy, đo xả/hút)", "Phin lọc mới + hút chân không 8 giờ + nạp lại", "Phòng ngừa: đảm bảo thời gian cân bằng (5/10 phút), giám sát chênh áp khởi động"],
        "th": ["ก่อน: OFF → 5–10 นาทีให้ความดันสมดุล → รีสตาร์ท (slide อาจไปสุดเมื่อ differential กลับ)", "ถ้าเป็นซ้ำ: เปลี่ยนตัววาล์ว — mid-stuck เกือบทุกครั้ง = เบาะ/slide เสียหาย", "ตอนเปลี่ยน: ตรวจคอมด้วย (กรดน้ำมัน, ร่องรอย burn-out, จ่าย/ดูด)", "filter drier ใหม่ + vacuum 8 ชม. + เติมใหม่", "ป้องกัน: ให้เวลาสมดุลพอ (เล็ก 5, ใหญ่ 10 นาที); ตรวจ differential ตอนสตาร์ท"],
        "id": ["Pertama: OFF → 5–10 menit setara → start ulang (slide mungkin sampai ujung saat differensial pulih)", "Bila kambuh: ganti bodi katup — mid-stuck hampir pasti dudukan/slide rusak", "Saat ganti: periksa kompresor (uji asam oli, tanda burnout, diagnosa hisap/discharge)", "Filter drier baru + vakum 8 jam + isi ulang", "Pencegahan: waktu penyetaraan cukup (5 menit kecil, 10 menit besar); monitor differensial saat start"],
        "ar": ["أولاً: إيقاف → 5–10 دقائق معادلة → إعادة تشغيل (قد يصل المنزلق للنهاية عند عودة الفارق)", "إذا تكرر: استبدل جسم الصمام — العالق منتصف الشوط شبه مؤكد تلف المقعد/المنزلق", "عند الاستبدال: افحص الضاغط أيضاً (اختبار حمضية الزيت، آثار احتراق، تشخيص الشفط/التفريغ)", "مجفف فلتر جديد + تفريغ 8 ساعات + إعادة شحن", "الوقاية: وقت معادلة كافٍ (5 دقائق صغير، 10 كبير)؛ راقب الفارق عند البدء"]
      }
    },
    {
      "id": "four_way_internal_leak",
      "part": "four_way_valve",
      "fault_mode": "internal_leak",
      "title": {
        "ko": "사방변 내부 누설 (테플론 시트 손상)",
        "en": "Four-Way Valve Internal Leak (Teflon Seat Worn)",
        "zh": "四通阀内部泄漏 — 特氟龙密封损坏",
        "ja": "四方弁内部漏れ — テフロンシート損傷",
        "es": "Fuga interna de válvula 4 vías — sello de teflón desgastado",
        "hi": "फोर-वे वाल्व आंतरिक रिसाव — टेफ्लॉन सील घिसी",
        "vi": "Rò nội bộ van 4 ngả — đệm teflon mòn",
        "th": "วาล์ว 4 ทางรั่วภายใน — ซีลเทฟลอนสึก",
        "id": "Bocor internal katup 4-arah — segel teflon aus",
        "ar": "تسرب داخلي لصمام رباعي — مانع تيفلون متآكل"
      },
      "search_keywords": ["사방변 내부 누설", "사방변 시트 손상", "테플론 가스킷 마모", "reversing valve internal leak", "teflon seal worn", "valve bypass leak", "touch test 5 degree", "discharge to suction leak", "四通阀内漏", "四方弁内漏", "fuga interna válvula", "वाल्व आंतरिक रिसाव", "rò trong van", "วาล์วรั่วภายใน", "kebocoran katup internal", "تسرب الصمام داخلياً"],
      "downstream_effects": {
        "ko": ["테플론 시트 마모 → 슬라이드와 시트 사이 핫가스 직접 누설", "토출 핫가스가 흡입측으로 새어 들어감 → HP ↓ + LP ↑", "냉/난방 능력 점진적 저하 (10~30%)", "압축기 토출 온도 상승 (정상 70~90°C → 100°C 이상) → 오일 carbonization", "방치 시 압축기 burn-out 위험 + 절연 열화 가속"],
        "en": ["Teflon seat wears → hot gas leaks past slide-to-seat interface", "Discharge hot gas leaks into suction line → HP ↓ + LP ↑", "Cooling/heating capacity gradually drops 10~30%", "Discharge temp rises (normal 160–195°F / 70–90°C → >212°F / 100°C) → oil carbonization", "If left: compressor burnout risk + accelerated insulation degradation"],
        "zh": ["特氟龙密封磨损 → 热气经滑阀-阀座界面直接泄漏", "排气热气泄入吸气管 → HP ↓ + LP ↑", "冷暖能力渐降 10~30%", "排气温度上升（正常 70~90°C → >100°C）→ 机油 carbonization", "放置：压缩机烧机风险 + 绝缘加速劣化"],
        "ja": ["テフロンシート摩耗 → スライド-シート間で熱ガスが直接漏れる", "吐出熱ガスが吸入管に漏入 → HP ↓ + LP ↑", "冷暖房能力が徐々に 10~30% 低下", "吐出温度上昇（正常 70~90°C → 100°C 超）→ オイル炭化", "放置：圧縮機バーンアウト + 絶縁劣化加速"],
        "es": ["Sello de teflón se desgasta → gas caliente pasa por la interfaz corredera-asiento", "Gas de descarga se fuga a la aspiración → HP ↓ + LP ↑", "Capacidad cae gradualmente 10~30%", "Temp de descarga sube (normal 70–90°C → >100°C) → carbonización del aceite", "Si se deja: riesgo de quemado del compresor + degradación del aislamiento"],
        "hi": ["टेफ्लॉन सील घिसी → स्लाइड-सीट इंटरफ़ेस से गर्म गैस रिसती है", "डिस्चार्ज हॉट गैस सक्शन में रिस → HP ↓ + LP ↑", "क्षमता धीरे-धीरे 10~30% गिरती है", "डिस्चार्ज तापमान बढ़ता (सामान्य 70~90°C → >100°C) → तेल कार्बनीकरण", "छोड़ने पर: कंप्रेसर बर्न-आउट + इंसुलेशन क्षरण तेज"],
        "vi": ["Đệm teflon mòn → gas nóng rò qua mặt giáp slide-ghế", "Gas xả nóng rò vào đường hút → HP ↓ + LP ↑", "Công suất giảm dần 10~30%", "Nhiệt xả tăng (bt 70~90°C → >100°C) → carbon hoá dầu", "Lâu dài: cháy máy nén + cách điện xuống cấp nhanh"],
        "th": ["ซีลเทฟลอนสึก → ก๊าซร้อนรั่วผ่าน slide-เบาะ", "ก๊าซจ่ายร้อนรั่วเข้าท่อดูด → HP ↓ + LP ↑", "ประสิทธิภาพค่อยๆ ลด 10~30%", "อุณหภูมิจ่ายขึ้น (ปกติ 70~90°C → >100°C) → น้ำมัน carbonize", "ปล่อยไว้: เสี่ยง burn-out + ฉนวนเสื่อมเร็ว"],
        "id": ["Segel teflon aus → gas panas bocor lewat antar slide-dudukan", "Gas discharge bocor ke jalur hisap → HP ↓ + LP ↑", "Kapasitas turun bertahap 10~30%", "Suhu discharge naik (normal 70~90°C → >100°C) → oli carbonize", "Dibiarkan: risiko kompresor burnout + isolasi turun cepat"],
        "ar": ["مانع التيفلون متآكل → غاز ساخن يتسرب عبر تماس المنزلق-المقعد", "غاز التفريغ الساخن يتسرب لخط الشفط → HP ↓ + LP ↑", "السعة تنخفض تدريجياً 10~30%", "حرارة التفريغ ترتفع (طبيعي 70~90°C → >100°C) → كربنة الزيت", "إذا تُرك: خطر احتراق الضاغط + تدهور العزل سريعاً"]
      },
      "root_causes": {
        "ko": ["테플론 시트 노화·마모 (수년 운전)", "슬라이드 표면 스크래치 (디브리·금속칩)", "시스템 산성 오염 (이전 burn-out 잔류물)", "냉매 충전·회수 시 액 슬러그 충격", "오리지널 가스킷 재질 결함 (저가 대체 부품)"],
        "en": ["Teflon seat aging / wear (years of operation)", "Slide surface scratched by debris / metal chips", "System acid contamination (post-burnout residue)", "Liquid slug shock during charging / recovery", "Inferior gasket material (low-cost replacement parts)"],
        "zh": ["特氟龙座老化/磨损（多年运转）", "滑阀表面被碎屑/金属屑划伤", "系统酸性污染（烧机残留）", "充注/回收时液击冲击", "密封件材质缺陷（廉价替代件）"],
        "ja": ["テフロンシート劣化・摩耗（長年運転）", "スライド面がデブリ/金属粉で傷", "系統酸性汚染（バーンアウト残渣）", "充填/回収時の液撃ショック", "ガスケット材質不良（安価互換品）"],
        "es": ["Envejecimiento / desgaste de sello de teflón (años de uso)", "Corredera rayada por suciedad / virutas", "Contaminación ácida (residuo post-quemado)", "Choque de líquido durante carga/recuperación", "Material inferior de la junta (repuesto barato)"],
        "hi": ["टेफ्लॉन सीट उम्र/घिसाव (वर्षों ऑपरेशन)", "स्लाइड सतह मलबे/धातु चिप्स से खरोंच", "सिस्टम एसिड संदूषण (बर्न-आउट अवशेष)", "चार्जिंग/रिकवरी पर लिक्विड स्लग शॉक", "घटिया गैस्केट सामग्री (सस्ते रिप्लेसमेंट)"],
        "vi": ["Đệm teflon lão hoá / mòn (vận hành nhiều năm)", "Mặt slide trầy do cặn / mạt kim loại", "Hệ nhiễm axit (dư cháy máy nén)", "Sốc lỏng khi nạp / thu hồi", "Vật liệu đệm kém (phụ tùng giá rẻ)"],
        "th": ["ซีลเทฟลอนเก่า/สึก (ใช้หลายปี)", "พื้นผิว slide ถูกเศษ/เศษโลหะขีด", "ระบบมีกรด (เศษหลัง burn-out)", "Liquid slug shock ขณะเติม/ถ่ายน้ำยา", "วัสดุปะเก็นต่ำ (อะไหล่ราคาถูก)"],
        "id": ["Penuaan / aus segel teflon (bertahun-tahun)", "Permukaan slide tergores debris / serpihan logam", "Kontaminasi asam sistem (sisa post-burnout)", "Shock cairan saat charging / recovery", "Material gasket inferior (suku cadang murah)"],
        "ar": ["تقادم / تآكل مانع التيفلون (سنوات تشغيل)", "خدش سطح المنزلق بالحطام / البرادة", "تلوث حمضي للنظام (بقايا احتراق سابق)", "صدمة سائل عند الشحن / الاسترجاع", "مادة جوان رديئة (قطع غيار رخيصة)"]
      },
      "diagnostic_indicators": {
        "ko": ["터치 테스트(클램프 온도계): 정상 동일 측 차이 ≤ 3°C(5°F), 누설 시 ≥ 5°C(10°F)", "측정 위치: 밸브에서 13cm(5인치) 이상 떨어진 동관 (밸브 본체 열 영향 배제)", "토출 압력 평소보다 ↓, 흡입 압력 평소보다 ↑", "토출 온도 비정상 ↑ (시트 누설로 흡입측에 핫가스 섞임 → 압축기 흡입온도 ↑)", "사이트글라스 정상이고 충전량 정상이지만 능력 저하"],
        "en": ["Touch test (clamp thermometer): same-side ports normal ≤ 3°C / 5°F; leakage ≥ 5°C / 10°F", "Measure location: ≥ 5 inches (13 cm) from valve body to avoid valve heat soak", "Discharge pressure below normal, suction pressure above normal", "Discharge temp abnormally high (hot gas mixed into suction → compressor inlet hot)", "Sight glass clear and charge correct but capacity degraded"],
        "zh": ["触摸测试（夹钳温度计）：正常同侧温差 ≤ 5°F (3°C)；泄漏 ≥ 10°F (5°C)", "测量位置：阀体 ≥ 5 英寸 (13 cm) 处铜管，避免阀热影响", "排气压力低于正常，吸气压力高于正常", "排气温度异常升高（热气混入吸气 → 压缩机入口高）", "视镜清亮、加注量正常但能力下降"],
        "ja": ["タッチテスト(クランプ温度計)：正常同側差 ≤ 3°C (5°F)；漏れ ≥ 5°C (10°F)", "測定位置：弁本体から 13cm (5 インチ) 以上離れた銅管", "吐出圧通常以下、吸入圧通常以上", "吐出温度異常上昇（熱ガスが吸入に混ざり圧縮機入口温↑）", "サイトグラス清澄・充填量正常も能力低下"],
        "es": ["Test táctil (pinza térmica): mismo lado normal ≤ 3°C / 5°F; fuga ≥ 5°C / 10°F", "Medir a ≥ 13 cm / 5 in del cuerpo de la válvula (evitar calor de la válvula)", "Presión de descarga baja, presión de aspiración alta", "Temp de descarga anormalmente alta (gas caliente entra en aspiración)", "Visor claro y carga correcta pero capacidad caída"],
        "hi": ["टच टेस्ट (क्लैम्प थर्मामीटर): समान-पक्ष पोर्ट सामान्य ≤ 3°C / 5°F; रिसाव ≥ 5°C / 10°F", "मापने का स्थान: वाल्व से ≥ 13 cm / 5 इंच दूर तांबे की लाइन", "डिस्चार्ज प्रेशर सामान्य से कम, सक्शन ज़्यादा", "डिस्चार्ज तापमान असामान्य अधिक (हॉट गैस सक्शन में मिलना)", "साइट ग्लास साफ़, चार्ज सही पर क्षमता कम"],
        "vi": ["Sờ thử (kẹp nhiệt): cùng phía bình thường ≤ 3°C / 5°F; rò ≥ 5°C / 10°F", "Vị trí đo: cách thân van ≥ 13 cm / 5 in (tránh nhiệt thân van)", "Áp xả thấp hơn bình thường, áp hút cao hơn", "Nhiệt xả tăng bất thường (gas nóng lẫn vào hút)", "Mắt gas trong, nạp đúng nhưng công suất tụt"],
        "th": ["Touch test (เทอร์โมแคลมป์): ข้างเดียวกันปกติ ≤ 3°C / 5°F; รั่ว ≥ 5°C / 10°F", "จุดวัด: ห่างตัววาล์ว ≥ 13 cm / 5 นิ้ว (เลี่ยงความร้อนของวาล์ว)", "ความดันจ่ายต่ำกว่าปกติ ดูดสูงกว่า", "อุณหภูมิจ่ายสูงผิดปกติ (ก๊าซร้อนปนกับด้านดูด)", "Sight glass ใส, ชาร์จถูก แต่ประสิทธิภาพตก"],
        "id": ["Tes sentuh (clamp thermometer): port satu sisi normal ≤ 3°C / 5°F; bocor ≥ 5°C / 10°F", "Titik ukur: ≥ 13 cm / 5 in dari bodi katup (hindari panas bodi)", "Tekanan discharge di bawah normal, hisap di atas normal", "Suhu discharge tinggi abnormal (gas panas masuk ke hisap)", "Sight glass jernih dan charge benar tapi kapasitas turun"],
        "ar": ["اختبار اللمس (مقياس مشبك): نفس الجهة طبيعي ≤ 3°C / 5°F؛ تسرب ≥ 5°C / 10°F", "موضع القياس: ≥ 13 سم / 5 بوصة من جسم الصمام (تجنب حرارة الجسم)", "ضغط التفريغ أقل، الشفط أعلى من الطبيعي", "حرارة التفريغ مرتفعة شذوذاً (غاز ساخن يخالط الشفط)", "زجاج النظر صافٍ والشحن صحيح لكن السعة منخفضة"]
      },
      "actions": {
        "ko": ["내부 누설 시 밸브 교체만이 영구 해결 — 시트·슬라이드는 현장 수리 불가", "교체 절차: 냉매 회수 → 질소 보호 + 브레이징 → 진공 8시간 → 재충전", "동시 점검: 압축기 오일 산성 시험, 토출 온도 회복 여부, 흡입 과열도 재조정", "필터드라이어 신품 교체 (산성 잔류 제거)", "재발 방지: 충전 시 액 슬러그 회피, 정기 터치 테스트로 조기 발견"],
        "en": ["Internal leak: only valve replacement is permanent fix — seat/slide not field-serviceable", "Replacement: recover refrigerant → braze in under N2 purge → 8-hour vacuum → recharge", "Inspect simultaneously: compressor oil acid test, discharge-temp normalization, recheck suction superheat", "Replace filter-drier (remove acid residue)", "Prevention: avoid liquid slug during charging, periodic touch test for early detection"],
        "zh": ["内漏：只能换阀（阀座/滑阀现场不可修）", "更换流程：回收冷媒 → 氮气保护钎焊 → 抽真空 8 小时 → 加注", "同步检查：机油酸度试验、排气温度复原、吸气过热度重调", "换新干燥过滤器（清除酸性残留）", "预防：加注时避免液击；定期触摸测试早期发现"],
        "ja": ["内漏：弁交換のみが恒久解決（シート/スライド現場修理不可）", "交換手順：冷媒回収 → N2 ブロー下ろう付 → 真空 8 時間 → 再充填", "同時点検：オイル酸度試験、吐出温度回復、吸入過熱度再調整", "フィルタドライヤ新品交換（酸性残渣除去）", "予防：充填時の液撃回避、定期タッチテストで早期発見"],
        "es": ["Fuga interna: solo cambio de válvula es solución (asiento/corredera no se reparan en campo)", "Procedimiento: recuperar refrigerante → soldar bajo N2 → vacío 8 h → recargar", "Comprobar a la vez: test ácido del aceite, temp descarga, recalentamiento de aspiración", "Filtro deshidratador nuevo (quitar residuo ácido)", "Prevención: evitar choque líquido al cargar; test táctil periódico"],
        "hi": ["आंतरिक रिसाव: केवल वाल्व बदलना स्थायी हल है (सीट/स्लाइड फ़ील्ड में रिपेयर नहीं)", "प्रक्रिया: रेफ़्रिजरेंट रिकवर → N2 पर्ज में ब्रेज़ → 8 घंटे वैक्यूम → रीचार्ज", "साथ ही जाँचें: तेल एसिड टेस्ट, डिस्चार्ज तापमान सामान्य, सक्शन सुपरहीट", "नया फ़िल्टर ड्रायर (एसिड अवशेष हटाएँ)", "रोकथाम: चार्जिंग में लिक्विड स्लग से बचें; नियमित टच टेस्ट"],
        "vi": ["Rò trong: chỉ thay van mới là giải pháp lâu dài (ghế/slide không sửa tại chỗ)", "Quy trình: thu hồi gas → hàn dưới N2 → hút chân không 8 giờ → nạp lại", "Kiểm cùng: test axit dầu, nhiệt xả, hiệu chỉnh quá nhiệt hút", "Phin lọc mới (loại bỏ dư axit)", "Phòng ngừa: tránh slug khi nạp; sờ thử định kỳ phát hiện sớm"],
        "th": ["รั่วใน: เปลี่ยนวาล์วเท่านั้นที่เป็นการแก้ถาวร (เบาะ/slide ซ่อมในสนามไม่ได้)", "ขั้นตอน: ดูดน้ำยา → เชื่อมใต้ N2 → vacuum 8 ชม. → เติมใหม่", "ตรวจคู่กัน: กรดน้ำมัน, อุณหภูมิจ่ายกลับปกติ, ตั้ง superheat ดูดใหม่", "filter drier ใหม่ (กำจัดเศษกรด)", "ป้องกัน: เลี่ยง liquid slug ตอนเติม; touch test ประจำ"],
        "id": ["Bocor internal: hanya ganti katup yang permanen (dudukan/slide tidak bisa diperbaiki di lapangan)", "Prosedur: recovery refrigeran → brazing dgn purge N2 → vakum 8 jam → isi ulang", "Periksa bersama: uji asam oli, suhu discharge normal, set ulang superheat hisap", "Filter drier baru (singkirkan sisa asam)", "Pencegahan: hindari liquid slug saat charging; tes sentuh berkala"],
        "ar": ["تسرب داخلي: استبدال الصمام فقط حل دائم (المقعد/المنزلق لا يصلحان في الحقل)", "الإجراء: استرجاع المبرد → لحام تحت نيتروجين → تفريغ 8 ساعات → إعادة شحن", "افحص بالتوازي: حمضية الزيت، عودة حرارة التفريغ، إعادة ضبط تحميص الشفط", "مجفف فلتر جديد (إزالة بقايا حمضية)", "الوقاية: تجنب صدمة السائل عند الشحن؛ اختبار لمس دوري"]
      }
    },
    {
      "id": "four_way_pilot_blocked",
      "part": "four_way_valve",
      "fault_mode": "pilot_tube_blocked",
      "title": {
        "ko": "사방변 파일럿 튜브 막힘 (코일 정상인데 슬라이드 미동)",
        "en": "Four-Way Valve Pilot Tube Blocked (Coil OK but Slide Won't Move)",
        "zh": "四通阀先导管堵塞 — 线圈正常但滑阀不动",
        "ja": "四方弁パイロット管閉塞 — コイル正常もスライド動かず",
        "es": "Tubo piloto de válvula 4 vías obstruido — bobina OK pero corredera no mueve",
        "hi": "फोर-वे वाल्व पायलट ट्यूब अवरुद्ध — कॉइल ठीक पर स्लाइड नहीं हिलती",
        "vi": "Ống pilot van 4 ngả tắc — cuộn tốt nhưng slide không chạy",
        "th": "ท่อ pilot วาล์ว 4 ทางอุดตัน — คอยล์ดีแต่ slide ไม่ขยับ",
        "id": "Pipa pilot katup 4-arah tersumbat — kumparan OK tapi slide diam",
        "ar": "أنبوب الباي لوت لصمام رباعي مسدود — الملف سليم لكن المنزلق لا يتحرك"
      },
      "search_keywords": ["사방변 파일럿 막힘", "파일럿 튜브 디브리", "코일 정상 슬라이드 안 움직임", "사방변 모세관 막힘", "pilot tube blocked", "pilot capillary clogged", "reversing valve pilot debris", "coil OK slide stuck", "四通阀先导堵", "パイロット管閉塞", "tubo piloto obstruido", "पायलट ट्यूब अवरुद्ध", "ống pilot tắc", "ท่อ pilot อุดตัน", "pipa pilot tersumbat", "أنبوب الباي لوت مسدود"],
      "downstream_effects": {
        "ko": ["작은 파일럿 튜브가 디브리·오일 슬러지로 막힘 → 파일럿 압력 양쪽 끝 전달 안 됨", "메인 슬라이드 추진력 0 → 모드 전환 명령 받아도 슬라이드 미동", "한 모드에 갇힘 (이전 위치) → 시즌 전환 시 발견 (난방 시작 시 차가운 바람)", "파일럿 모세관 부분 막힘 시: 슬라이드가 매우 느리게 움직이거나 중간 정지", "장기 방치 시 stuck_position과 동일 결과 → 압축기 트립 반복"],
        "en": ["Small pilot tube clogs with debris / oil sludge → pilot pressure cannot reach both ends of main slide", "Main slide receives no force → ignores mode change command", "Stuck in last mode → discovered at seasonal transition (cold air at heating start)", "Partial blockage: slide moves very slowly or stops mid-travel", "If left: same end-result as stuck_position — repeated compressor trip"],
        "zh": ["小先导管被碎屑/油泥堵塞 → 先导压力无法到达主滑阀两端", "主滑阀无推动力 → 切换指令被忽略", "卡在前一模式 → 季节切换时发现（制热开始吹冷风）", "部分堵塞：滑阀缓慢动或中途停止", "放置：与卡位故障同结果 — 反复压缩机跳闸"],
        "ja": ["細いパイロット管がデブリ・油泥で閉塞 → パイロット圧がメインスライド両端に届かず", "メインスライド推進力なし → モード切替指令無視", "前モード固定 → 季節切替時に発覚（暖房開始で冷風）", "部分閉塞：スライドが非常に遅く動くか中間停止", "放置：stuck_position と同結果 — 圧縮機トリップ反復"],
        "es": ["Tubo piloto pequeño obstruido por suciedad/lodo de aceite → presión piloto no llega a ambos extremos", "Corredera principal sin fuerza → ignora orden de cambio", "Atascada en modo anterior → se descubre en cambio de temporada", "Obstrucción parcial: corredera se mueve muy lento o se detiene a mitad", "Sin reparar: mismo resultado que stuck_position — ciclos de trip"],
        "hi": ["छोटी पायलट ट्यूब मलबे/तेल कीचड़ से बंद → पायलट प्रेशर मुख्य स्लाइड के दोनों छोरों तक नहीं पहुँचता", "मुख्य स्लाइड पर बल नहीं → मोड बदलाव अनदेखा", "पिछले मोड में फँसा → मौसम बदलाव पर पता चलता है", "आंशिक अवरोध: स्लाइड बहुत धीमी या बीच में रुकती है", "छोड़ने पर: stuck_position जैसा परिणाम — कंप्रेसर ट्रिप साइकिल"],
        "vi": ["Ống pilot nhỏ bị nghẹt do cặn/sludge dầu → áp pilot không đến hai đầu slide chính", "Slide chính không có lực đẩy → bỏ qua lệnh đổi mode", "Kẹt mode cũ → phát hiện khi đổi mùa", "Tắc một phần: slide chạy rất chậm hoặc dừng giữa", "Để lâu: kết quả giống stuck_position — máy nén trip lặp"],
        "th": ["ท่อ pilot เล็กอุดด้วยเศษ/ตะกรันน้ำมัน → ความดัน pilot ไปไม่ถึงปลาย slide หลักทั้งสอง", "slide หลักไม่มีแรงผลัก → คำสั่งเปลี่ยนโหมดถูกเพิกเฉย", "ค้างที่โหมดเดิม → พบตอนเปลี่ยนฤดู", "อุดบางส่วน: slide ขยับช้ามากหรือหยุดกลาง", "ปล่อยไว้: ผลเหมือน stuck_position — คอม trip ซ้ำ"],
        "id": ["Pipa pilot kecil tersumbat debris / lumpur oli → tekanan pilot tidak sampai ke kedua ujung slide utama", "Slide utama tanpa gaya → perintah ganti mode diabaikan", "Terjebak di mode lama → ketahuan saat ganti musim", "Sumbatan parsial: slide bergerak sangat lambat atau berhenti tengah", "Dibiarkan: hasil sama dengan stuck_position — kompresor trip berulang"],
        "ar": ["أنبوب باي لوت صغير مسدود بالحطام/وحل زيت → ضغط الباي لوت لا يصل لطرفي المنزلق الرئيسي", "المنزلق الرئيسي بلا قوة → يتم تجاهل أمر تبديل الوضع", "عالق في الوضع السابق → يُكتشف عند تغير الموسم", "انسداد جزئي: المنزلق يتحرك ببطء شديد أو يتوقف منتصف", "إذا تُرك: نفس نتيجة stuck_position — تكرار قطع الضاغط"]
      },
      "root_causes": {
        "ko": ["압축기 burn-out 후 잔류물 (탄소·산성 슬러지)", "오일 슬러지 누적 (오일 노화·과량)", "파일럿 모세관 핀치 (설치 시 충격·구부림)", "시스템 청결도 불량 (수분·오염물 침투)", "파일럿 튜브 제조 결함 (드물게)"],
        "en": ["Post-burnout residue (carbon / acid sludge)", "Oil sludge buildup (degraded oil / overcharge)", "Pilot capillary pinched (handling damage during install)", "Poor system cleanliness (moisture / contaminant ingress)", "Manufacturing defect in pilot tube (rare)"],
        "zh": ["压缩机烧机后残留（积碳/酸性油泥）", "油泥堆积（油老化/过量）", "先导毛细管被夹扁（安装损伤）", "系统清洁度差（受潮/污染）", "先导管制造缺陷（罕见）"],
        "ja": ["圧縮機バーンアウト後の残渣（カーボン・酸性スラッジ）", "オイルスラッジ蓄積（オイル劣化・過充填）", "パイロットキャピラリのピンチ（取付時のダメージ）", "システム清浄不良（水分・汚染侵入）", "パイロット管の製造欠陥（稀）"],
        "es": ["Residuos post-quemado (carbón / lodo ácido)", "Acumulación de lodo de aceite (degradado / exceso)", "Capilar piloto aplastado (daño en instalación)", "Mala limpieza del sistema (humedad / contaminante)", "Defecto de fabricación del tubo piloto (raro)"],
        "hi": ["बर्न-आउट के बाद अवशेष (कार्बन/एसिड कीचड़)", "तेल कीचड़ संचय (खराब/अधिक)", "पायलट कैपिलरी कुचला (इंस्टॉल पर क्षति)", "सिस्टम सफ़ाई खराब (नमी/संदूषण)", "पायलट ट्यूब निर्माण दोष (दुर्लभ)"],
        "vi": ["Dư cháy máy nén (cacbon / sludge axit)", "Tích sludge dầu (dầu xuống cấp / quá liều)", "Capillary pilot bị kẹp/dập (lỗi lắp đặt)", "Vệ sinh hệ kém (ẩm / nhiễm bẩn)", "Lỗi sản xuất ống pilot (hiếm)"],
        "th": ["เศษหลัง burn-out (คาร์บอน/ตะกรันกรด)", "ตะกรันน้ำมันสะสม (น้ำมันเสื่อม/เกิน)", "Capillary pilot ถูกบีบ (ติดตั้งผิด)", "ระบบไม่สะอาด (ความชื้น/ปนเปื้อน)", "ข้อบกพร่องการผลิตท่อ pilot (พบยาก)"],
        "id": ["Sisa post-burnout (karbon / lumpur asam)", "Penumpukan sludge oli (oli rusak / overcharge)", "Capillary pilot terjepit (rusak saat instalasi)", "Kebersihan sistem buruk (lembap / kontaminasi)", "Cacat produksi pipa pilot (jarang)"],
        "ar": ["بقايا بعد احتراق الضاغط (كربون / وحل حمضي)", "تراكم وحل زيت (زيت متدهور / زائد)", "شعرية الباي لوت مدهوسة (تلف عند التركيب)", "نظافة النظام ضعيفة (رطوبة / تلوث)", "عيب تصنيع في أنبوب الباي لوت (نادر)"]
      },
      "diagnostic_indicators": {
        "ko": ["코일 단자 저항 정상 (~24Ω) + 자기력 정상 → 코일은 OK", "24V 인가 시 코일 hum 들림 + 자석 시험 OK인데 슬라이드 미동", "파일럿 모세관 만져서 가벼운 떨림(흐름) X (정상은 미세 떨림)", "정상 시 파일럿 튜브 hot/cold 차이 명확 → 막힘 시 양쪽 미지근", "압력 게이지: HP/LP 차 정상이지만 모드 전환 안 됨"],
        "en": ["Coil resistance normal (~24Ω) + magnetic OK → coil is fine", "Apply 24V — coil hums + magnet test OK, but slide does not move", "Touch pilot capillary: no faint flow vibration (normal: very subtle pulsation)", "Pilot tubes normally show clear hot/cold differential — when blocked both feel lukewarm", "HP/LP gauges show normal differential but mode-change command fails"],
        "zh": ["线圈电阻正常（~24Ω）+ 磁力正常 → 线圈无故障", "施加 24V — 线圈嗡嗡声 + 磁铁测试 OK 但滑阀不动", "触摸先导毛细管：无微弱流动振动（正常应有微震）", "先导管正常应有冷热差 — 堵塞时两侧温温的", "压力表 HP/LP 差正常但换向失败"],
        "ja": ["コイル抵抗正常（~24Ω）+ 磁力正常 → コイル健全", "24V 印加でコイル唸り + 磁石試験 OK だがスライド動かず", "パイロットキャピラリ触診：流動の微振動 X（正常はわずかな脈動あり）", "パイロット管は正常時に冷熱差明確 — 閉塞時は両側ぬるい", "HP/LP ゲージ差圧正常もモード切替失敗"],
        "es": ["Resistencia bobina normal (~24Ω) + magnetismo OK → bobina sana", "Aplicar 24V: bobina zumba + test imán OK, pero corredera no se mueve", "Tocar capilar piloto: sin vibración de flujo (normal: ligera pulsación)", "Tubos piloto normalmente muestran diferencial cal/frío — bloqueados ambos están tibios", "Diferencial HP/LP normal pero el cambio de modo falla"],
        "hi": ["कॉइल प्रतिरोध सामान्य (~24Ω) + चुंबकत्व OK → कॉइल ठीक है", "24V लागू: कॉइल हम + मैग्नेट टेस्ट OK पर स्लाइड नहीं चलती", "पायलट कैपिलरी छूकर: प्रवाह कंपन नहीं (सामान्य: हल्की धड़कन)", "पायलट ट्यूब सामान्य में गर्म/ठंडा अंतर — बंद हो तो दोनों गुनगुने", "HP/LP गेज डिफ़रेंशियल सामान्य पर मोड स्विच विफल"],
        "vi": ["Điện trở cuộn bình thường (~24Ω) + từ tính OK → cuộn không lỗi", "Cấp 24V: cuộn ù + thử nam châm OK nhưng slide không chạy", "Sờ capillary pilot: không có rung dòng (bình thường có nhịp nhẹ)", "Ống pilot bình thường có chênh nóng-lạnh rõ — bị tắc thì cả hai âm ấm", "HP/LP đồng hồ chênh đúng nhưng mode không đổi"],
        "th": ["ความต้านทานคอยล์ปกติ (~24Ω) + แม่เหล็ก OK → คอยล์ปกติ", "จ่าย 24V: คอยล์ฮัม + ทดสอบแม่เหล็ก OK แต่ slide ไม่ขยับ", "สัมผัส capillary pilot: ไม่มีการสั่นไหลเลย (ปกติมีจังหวะเบาๆ)", "ท่อ pilot ปกติมีร้อน-เย็นชัด — อุดตันแล้วอุ่นทั้งคู่", "HP/LP ปกติแต่เปลี่ยนโหมดไม่ได้"],
        "id": ["Resistansi kumparan normal (~24Ω) + magnet OK → kumparan baik", "Beri 24V: kumparan hum + tes magnet OK tapi slide tidak bergerak", "Sentuh capillary pilot: tanpa getar aliran (normal: pulsasi halus)", "Pipa pilot normal: ada beda panas/dingin jelas — tersumbat: keduanya hangat-hangat", "HP/LP differensial normal tapi ganti mode gagal"],
        "ar": ["مقاومة الملف طبيعية (~24Ω) + المغناطيسية سليمة → الملف بخير", "تطبيق 24V: الملف يطنّ + اختبار المغناطيس سليم لكن المنزلق لا يتحرك", "لمس الشعرية: لا اهتزاز تدفق (الطبيعي نبض خفيف)", "أنابيب الباي لوت طبيعياً تظهر فارق ساخن/بارد — عند السد كلاهما فاتر", "فارق HP/LP طبيعي لكن تبديل الوضع يفشل"]
      },
      "actions": {
        "ko": ["파일럿 튜브 막힘 확인 시 밸브 본체 교체 (현장에서 모세관만 교체 어려움)", "교체 시 시스템 청정 절차 필수: 새 필터드라이어 + 진공 8시간 + 산성 시험지 점검", "압축기 손상 동시 점검 (burn-out 흔적·오일 카본화)", "오일 교체 (특히 burn-out 후 시스템에서)", "재발 방지: 정기 오일 산성 시험, 시스템 청정도 유지, 설치 시 모세관 핀치 주의"],
        "en": ["Confirm pilot tube blocked → replace valve body (field-replacing capillary alone is impractical)", "Mandatory cleanup: new filter-drier + 8-hour vacuum + acid test paper check", "Inspect compressor at same time (burnout traces, oil carbonization)", "Replace oil (especially in post-burnout systems)", "Prevention: periodic oil acid test, keep system clean, avoid pinching pilot capillary on install"],
        "zh": ["确认先导管堵塞 → 换阀体（现场只换毛细管不实际）", "强制清洁：换新干燥过滤器 + 抽真空 8 小时 + 酸性试纸", "同时检查压缩机（烧机痕迹、机油炭化）", "换油（尤其烧机后系统）", "预防：定期机油酸度试验、保持系统清洁、安装时勿夹扁先导毛细管"],
        "ja": ["パイロット管閉塞確認 → 弁本体交換（現場でキャピラリのみ交換は非現実的）", "必須清掃：新フィルタドライヤ + 真空 8 時間 + 酸性試験紙", "圧縮機同時点検（バーンアウト痕、オイル炭化）", "オイル交換（特にバーンアウト後）", "予防：定期オイル酸度試験、系統清浄維持、取付時パイロットキャピラリピンチ注意"],
        "es": ["Confirmar piloto obstruido → cambiar cuerpo de válvula (cambiar solo capilar no es práctico)", "Limpieza obligatoria: nuevo filtro deshidratador + vacío 8 h + papel ácido", "Inspeccionar compresor (signos de quemado, aceite carbonizado)", "Cambiar aceite (sobre todo tras quemado)", "Prevención: test ácido del aceite, sistema limpio, no aplastar capilar al instalar"],
        "hi": ["पायलट ट्यूब बंद की पुष्टि → वाल्व बॉडी बदलें (फ़ील्ड में सिर्फ़ कैपिलरी बदलना अव्यवहार्य)", "अनिवार्य सफ़ाई: नया फ़िल्टर ड्रायर + 8 घंटे वैक्यूम + एसिड टेस्ट पेपर", "कंप्रेसर एक साथ जाँचें (बर्न-आउट निशान, तेल कार्बनीकरण)", "तेल बदलें (विशेष बर्न-आउट के बाद)", "रोकथाम: नियमित तेल एसिड टेस्ट, सिस्टम साफ़, इंस्टॉल पर कैपिलरी न दबाएँ"],
        "vi": ["Xác nhận pilot tắc → thay thân van (thay riêng capillary không thực tế tại hiện trường)", "Vệ sinh bắt buộc: phin lọc mới + hút chân không 8 giờ + giấy thử axit", "Kiểm tra máy nén cùng lúc (dấu cháy, dầu carbon hoá)", "Thay dầu (đặc biệt sau cháy máy nén)", "Phòng ngừa: test axit dầu định kỳ, giữ hệ sạch, không kẹp capillary khi lắp"],
        "th": ["ยืนยัน pilot อุดตัน → เปลี่ยนตัววาล์ว (เปลี่ยนเฉพาะ capillary ในสนามไม่จริง)", "ทำความสะอาดบังคับ: filter drier ใหม่ + vacuum 8 ชม. + กระดาษทดสอบกรด", "ตรวจคอมพร้อมกัน (ร่องรอย burn-out, น้ำมัน carbonize)", "เปลี่ยนน้ำมัน (โดยเฉพาะหลัง burn-out)", "ป้องกัน: ทดสอบกรดน้ำมันประจำ, ระบบสะอาด, อย่าบีบ capillary ตอนติดตั้ง"],
        "id": ["Konfirmasi pilot tersumbat → ganti bodi katup (ganti capillary saja tidak praktis di lapangan)", "Pembersihan wajib: filter drier baru + vakum 8 jam + kertas uji asam", "Periksa kompresor bersamaan (jejak burnout, oli carbonize)", "Ganti oli (terutama pasca-burnout)", "Pencegahan: uji asam oli berkala, jaga sistem bersih, jangan jepit capillary saat instalasi"],
        "ar": ["تأكيد انسداد الباي لوت → استبدل جسم الصمام (استبدال الشعرية وحدها غير عملي ميدانياً)", "تنظيف إلزامي: مجفف فلتر جديد + تفريغ 8 ساعات + ورق اختبار حمضي", "افحص الضاغط بالتزامن (آثار احتراق، كربنة الزيت)", "غيّر الزيت (خاصة بعد احتراق سابق)", "الوقاية: اختبار حمضية الزيت دورياً، حافظ على نظافة النظام، لا تكبس الشعرية أثناء التركيب"]
      }
    },
    {
      "id": "accum_oil_return_blocked",
      "part": "accumulator",
      "fault_mode": "oil_return_blocked",
      "title": {
        "ko": "액분리기 오일 리턴 홀 막힘 (압축기 오일 부족)",
        "en": "Accumulator Oil Return Orifice Blocked (Compressor Oil Starvation)",
        "zh": "气液分离器回油孔堵塞 — 压缩机缺油",
        "ja": "アキュムレータの戻油オリフィス閉塞 — 圧縮機オイル不足",
        "es": "Orificio de retorno de aceite del acumulador obstruido — falta de aceite en compresor",
        "hi": "एक्युमुलेटर ऑयल रिटर्न ऑरिफ़िस अवरुद्ध — कंप्रेसर ऑयल कमी",
        "vi": "Lỗ hồi dầu bình tách lỏng tắc — máy nén thiếu dầu",
        "th": "รูคืนน้ำมัน accumulator อุดตัน — คอมขาดน้ำมัน",
        "id": "Lubang pengembali oli akumulator tersumbat — kompresor kekurangan oli",
        "ar": "ثقب إعادة الزيت بالمجمّع مسدود — الضاغط يعاني نقص زيت"
      },
      "search_keywords": ["액분리기 불량", "어큐뮬레이터 막힘", "오일 리턴 홀 막힘", "압축기 오일 부족", "U튜브 막힘", "accumulator oil return blocked", "oil return orifice plugged", "compressor oil starvation accumulator", "0.055 inch hole blocked", "气液分离器回油堵", "アキュムレータ戻油閉塞", "acumulador retorno aceite", "एक्युमुलेटर ऑयल", "bình tách lỏng tắc dầu", "accumulator อุดน้ำมัน", "lubang oli akumulator", "ثقب الزيت مسدود"],
      "downstream_effects": {
        "ko": ["U튜브 하단 0.055인치(1.4mm) 오일 리턴 오리피스가 디브리·산성 슬러지로 막힘", "액분리기 본체 바닥에 오일 누적 → 압축기로 오일 복귀 0", "압축기 오일 레벨 저하 → 윤활 실패", "베어링·피스톤·스크롤 마모 가속 → 비정상 음 + 발열", "장기 운전 시 압축기 burn-out → 시스템 산성 오염 → 신품 압축기도 재손상"],
        "en": ["U-tube bottom 0.055 in (1.4 mm) oil return orifice clogs with debris / acid sludge", "Oil accumulates on accumulator bottom → zero oil return to compressor", "Compressor oil level drops → lubrication fails", "Bearings / pistons / scroll wear accelerates → abnormal noise + heat", "Long term: compressor burnout → acid contamination → new compressor also fails"],
        "zh": ["U 形管底部 0.055 英寸(1.4mm)回油孔被碎屑/酸性油泥堵塞", "气液分离器底部积油 → 回油为零", "压缩机油位下降 → 润滑失败", "轴承/活塞/涡旋磨损加速 → 异响 + 发热", "长期：压缩机烧机 → 系统酸性污染 → 新机也再坏"],
        "ja": ["U チューブ底 0.055 インチ(1.4mm)戻油オリフィスがデブリ・酸性スラッジで閉塞", "アキュムレータ底部にオイル蓄積 → 圧縮機への戻油ゼロ", "圧縮機オイルレベル低下 → 潤滑不全", "ベアリング・ピストン・スクロール摩耗加速 → 異音 + 発熱", "長期：圧縮機バーンアウト → 系統酸性汚染 → 新品も再損傷"],
        "es": ["Orificio de 0.055 in (1.4 mm) en fondo del tubo U se obstruye con suciedad / lodo ácido", "Aceite se acumula en el fondo → cero retorno al compresor", "Nivel de aceite del compresor baja → fallo de lubricación", "Desgaste acelerado de cojinetes/pistones/scroll → ruido + calor", "Largo plazo: quemado del compresor → contaminación ácida → nuevo también falla"],
        "hi": ["U-ट्यूब तल का 0.055 इंच (1.4 mm) ऑयल रिटर्न ऑरिफ़िस मलबे/एसिड कीचड़ से बंद", "एक्युमुलेटर तल पर तेल जमा → कंप्रेसर को शून्य रिटर्न", "कंप्रेसर तेल स्तर गिरता → लुब्रिकेशन विफल", "बेयरिंग/पिस्टन/स्क्रॉल घिसाव तेज → असामान्य आवाज़ + गर्मी", "लंबे समय: बर्न-आउट → एसिड संदूषण → नया भी फेल"],
        "vi": ["Lỗ hồi dầu 0.055 in (1.4 mm) ở đáy ống U bị nghẹt do cặn / sludge axit", "Dầu tích tụ đáy bình → hồi về máy nén bằng không", "Mức dầu máy nén tụt → bôi trơn hỏng", "Mòn ổ đỡ / piston / scroll nhanh → tiếng lạ + nóng", "Lâu dài: cháy máy nén → nhiễm axit → máy mới cũng hỏng"],
        "th": ["รูคืนน้ำมัน 0.055 นิ้ว (1.4 mm) ใต้ท่อ U อุดด้วยเศษ / ตะกรันกรด", "น้ำมันสะสมก้น accumulator → คืนคอมเป็นศูนย์", "ระดับน้ำมันคอมตก → หล่อลื่นล้ม", "แบริ่ง/ลูกสูบ/scroll สึกเร็ว → เสียง + ร้อน", "ระยะยาว: คอม burn-out → ระบบเป็นกรด → คอมใหม่ก็พัง"],
        "id": ["Lubang oli 0.055 in (1.4 mm) di dasar tube U tersumbat debris / lumpur asam", "Oli menumpuk di dasar akumulator → return ke kompresor nol", "Level oli kompresor turun → pelumasan gagal", "Bearing/piston/scroll aus cepat → suara abnormal + panas", "Jangka panjang: kompresor burnout → kontaminasi asam → kompresor baru juga rusak"],
        "ar": ["ثقب 0.055 بوصة (1.4 ملم) في قاع أنبوب U مسدود بحطام / وحل حمضي", "زيت يتراكم في قاع المجمّع → عودة الزيت للضاغط = صفر", "مستوى زيت الضاغط ينخفض → فشل التشحيم", "تآكل المحامل/الكباسات/الحلزوني يتسارع → ضوضاء + حرارة", "على المدى الطويل: احتراق الضاغط → تلوث حمضي → حتى الضاغط الجديد يتلف"]
      },
      "root_causes": {
        "ko": ["산성 슬러지 (수분+오일+열 조합)", "이전 압축기 burn-out 잔류물", "시스템 청결도 불량 (디브리·금속칩)", "오일 노화·과도 산화", "필터드라이어 미설치 또는 포화"],
        "en": ["Acid sludge (moisture + oil + heat combine)", "Previous compressor burnout residue", "Poor system cleanliness (debris / metal chips)", "Oil aging / over-oxidation", "Filter-drier missing or saturated"],
        "zh": ["酸性油泥（水分+油+热结合）", "上次烧机后残留", "系统不洁（碎屑/金属屑）", "油老化/过度氧化", "未装或饱和的干燥过滤器"],
        "ja": ["酸性スラッジ（水分+オイル+熱の結合）", "前回バーンアウト残渣", "系統清浄度不良（デブリ・金属粉）", "オイル老化・過酸化", "フィルタドライヤ未装着・飽和"],
        "es": ["Lodo ácido (humedad + aceite + calor)", "Residuo de quemado anterior", "Mala limpieza del sistema (suciedad / virutas)", "Envejecimiento / oxidación del aceite", "Filtro deshidratador ausente o saturado"],
        "hi": ["एसिड कीचड़ (नमी + तेल + गर्मी संयोजन)", "पिछला बर्न-आउट अवशेष", "सिस्टम सफ़ाई खराब (मलबा/धातु चिप्स)", "तेल उम्र/अति ऑक्सीकरण", "फ़िल्टर ड्रायर नहीं या संतृप्त"],
        "vi": ["Sludge axit (ẩm + dầu + nhiệt kết hợp)", "Dư cháy máy nén trước đó", "Vệ sinh hệ kém (cặn / mạt kim loại)", "Dầu lão hoá / oxy hoá quá mức", "Phin lọc thiếu hoặc bão hoà"],
        "th": ["ตะกรันกรด (ความชื้น+น้ำมัน+ความร้อนรวม)", "เศษ burn-out ครั้งก่อน", "ระบบไม่สะอาด (เศษ/เศษโลหะ)", "น้ำมันเก่า/ออกซิเดชันเกิน", "ไม่ติด filter drier หรืออิ่มตัว"],
        "id": ["Lumpur asam (kelembapan + oli + panas)", "Sisa burnout sebelumnya", "Kebersihan sistem buruk (debris / serpihan)", "Oli menua / oksidasi berlebihan", "Filter drier tidak ada atau jenuh"],
        "ar": ["وحل حمضي (رطوبة + زيت + حرارة)", "بقايا احتراق ضاغط سابق", "نظافة النظام ضعيفة (حطام / برادة)", "تقادم الزيت / أكسدة مفرطة", "مجفف فلتر مفقود أو مشبع"]
      },
      "diagnostic_indicators": {
        "ko": ["압축기 오일 사이트글라스 레벨 점진적 ↓ (정상은 1/3 ~ 2/3)", "액분리기 본체 흔들면 안에서 오일 출렁이는 무거운 느낌 (정상은 가벼움)", "압축기 베어링 음 비정상 (덜커덕·휘파람)", "오일 압력 게이지 ↓ (정상보다 0.5 bar 이상 낮음)", "오일 산성 시험: 양성 (TAN > 0.05) → 슬러지 형성 단서"],
        "en": ["Compressor sight glass oil level gradually drops (normal: 1/3 to 2/3)", "Shake accumulator body — heavy oil sloshing inside (normal: light/empty feel)", "Abnormal compressor bearing noise (knocking / whining)", "Oil pressure gauge drops (>7 psi / 0.5 bar below normal)", "Oil acid test: positive (TAN > 0.05) → sludge formation signal"],
        "zh": ["压缩机油镜油位渐降（正常 1/3 ~ 2/3）", "摇晃气液分离器 — 内部油晃动沉重感（正常应轻）", "异常轴承响（咔嗒/呼啸）", "油压表下降（比正常低 7 psi / 0.5 bar 以上）", "油酸度试验阳性（TAN > 0.05）→ 油泥形成信号"],
        "ja": ["圧縮機オイルサイトグラス油位漸減（正常 1/3 ~ 2/3）", "アキュムレータ揺すり — 内部のオイル揺れる重い感触（正常は軽い）", "異常ベアリング音（カラカラ・ヒューン）", "オイル圧力ゲージ低下（正常より 7 psi / 0.5 bar 以上低い）", "オイル酸度試験陽性（TAN > 0.05）→ スラッジ形成サイン"],
        "es": ["Visor de aceite del compresor baja gradualmente (normal 1/3 a 2/3)", "Sacudir acumulador — aceite chapotea pesadamente (lo normal: vacío)", "Ruido anormal de cojinetes (golpeteo/chirrido)", "Manómetro de aceite cae (>0.5 bar por debajo de lo normal)", "Test ácido del aceite positivo (TAN > 0.05) → indicio de lodo"],
        "hi": ["कंप्रेसर साइट ग्लास तेल स्तर धीरे-धीरे गिरता (सामान्य 1/3-2/3)", "एक्युमुलेटर हिलाएँ — अंदर तेल छलछलाने का भारीपन (सामान्य हल्का)", "असामान्य बेयरिंग आवाज़ (खटखट/सीटी)", "तेल दबाव गेज गिरता (सामान्य से 0.5 bar+ कम)", "तेल एसिड टेस्ट पॉज़िटिव (TAN > 0.05) → कीचड़ का संकेत"],
        "vi": ["Mắt dầu máy nén tụt dần (bt 1/3 ~ 2/3)", "Lắc bình tách — cảm thấy nặng do dầu sóng sánh (bt nhẹ)", "Tiếng ổ đỡ bất thường (gõ / rít)", "Đồng hồ áp dầu tụt (thấp hơn bt > 0.5 bar)", "Test axit dầu dương tính (TAN > 0.05) → có sludge"],
        "th": ["ระดับน้ำมัน sight glass คอมค่อยๆ ลด (ปกติ 1/3 ~ 2/3)", "เขย่า accumulator — น้ำมันสะอื้นในตัวรู้สึกหนัก (ปกติเบา)", "เสียงแบริ่งคอมผิดปกติ (เคาะ/หวีด)", "เกจน้ำมันตก (ต่ำกว่าปกติ > 0.5 bar)", "ทดสอบกรดน้ำมัน บวก (TAN > 0.05) → มีตะกรัน"],
        "id": ["Sight glass oli kompresor turun bertahap (normal 1/3 ~ 2/3)", "Goyang akumulator — terasa berat krn oli berkecipak (normal: ringan)", "Suara bearing kompresor abnormal (ketuk/melengking)", "Gauge tekanan oli turun (> 0.5 bar di bawah normal)", "Tes asam oli positif (TAN > 0.05) → sinyal lumpur"],
        "ar": ["مستوى زيت زجاج الضاغط ينخفض تدريجياً (طبيعي 1/3 ~ 2/3)", "هزّ المجمّع — إحساس ثقيل لتدفق الزيت (الطبيعي خفيف)", "ضوضاء محامل غير طبيعية (طرق/صفير)", "مقياس ضغط الزيت ينخفض (> 0.5 بار دون الطبيعي)", "اختبار حمضية الزيت إيجابي (TAN > 0.05) → بداية وحل"]
      },
      "actions": {
        "ko": ["액분리기 교체 (현장 청소 X — 오리피스 정밀 가공)", "필터드라이어 동시 교체 + 진공 8시간 + 산성 시험지 확인", "압축기 오일 회수 후 신품 오일로 교체", "산성 잔류 시 압축기 burn-out 흔적 정밀 점검 + 시스템 플러시", "재발 방지: 정기 오일 산성 시험(연 1회), 필터드라이어 정기 교체"],
        "en": ["Replace accumulator (field cleaning impossible — orifice is precision-machined)", "Simultaneously change filter-drier + 8-hour vacuum + acid test paper", "Drain compressor oil and replace with new oil", "If acidic: detailed compressor burnout inspection + system flush", "Prevention: annual oil acid test, periodic filter-drier change"],
        "zh": ["更换气液分离器（现场无法清理 — 孔为精密加工）", "同时更换干燥过滤器 + 抽真空 8 小时 + 酸性试纸确认", "排出压缩机油后换新油", "若酸性：详细烧机痕迹检查 + 系统冲洗", "预防：每年油酸度试验、定期更换干燥过滤器"],
        "ja": ["アキュムレータ交換（現場清掃不可 — オリフィスは精密加工）", "同時フィルタドライヤ交換 + 真空 8 時間 + 酸性試験紙確認", "圧縮機オイル排出後新オイルに交換", "酸性時：圧縮機バーンアウト痕詳細点検 + 系統フラッシュ", "予防：年1回オイル酸度試験、定期フィルタドライヤ交換"],
        "es": ["Sustituir acumulador (limpieza en campo imposible — orificio mecanizado)", "Cambiar filtro deshidratador + vacío 8 h + papel de prueba de ácido", "Drenar y sustituir aceite del compresor", "Si hay ácido: inspección detallada del compresor + lavado del sistema", "Prevención: test ácido anual, cambio periódico de filtro deshidratador"],
        "hi": ["एक्युमुलेटर बदलें (फ़ील्ड में सफ़ाई असंभव — ऑरिफ़िस सटीक मशीनेड)", "साथ ही फ़िल्टर ड्रायर बदलें + 8 घंटे वैक्यूम + एसिड पेपर", "कंप्रेसर तेल निकालें और नया तेल भरें", "एसिड मिले: कंप्रेसर बर्न-आउट जाँच + सिस्टम फ्लश", "रोकथाम: सालाना तेल एसिड टेस्ट, नियमित ड्रायर बदलाव"],
        "vi": ["Thay bình tách lỏng (không thể vệ sinh hiện trường — lỗ chính xác)", "Đồng thời thay phin lọc + hút chân không 8 giờ + giấy thử axit", "Xả dầu máy nén và thay dầu mới", "Nếu có axit: kiểm tra dấu cháy máy nén + súc hệ", "Phòng ngừa: test axit dầu hàng năm, thay phin lọc định kỳ"],
        "th": ["เปลี่ยน accumulator (ทำความสะอาดในสนามไม่ได้ — รูเป็นงานความแม่นยำสูง)", "เปลี่ยน filter drier พร้อมกัน + vacuum 8 ชม. + กระดาษทดสอบกรด", "ถ่ายน้ำมันคอมและเติมน้ำมันใหม่", "ถ้ามีกรด: ตรวจร่องรอย burn-out + flush ระบบ", "ป้องกัน: ทดสอบกรดน้ำมันทุกปี, เปลี่ยน filter drier ประจำ"],
        "id": ["Ganti akumulator (mustahil dibersihkan di lapangan — orifice presisi)", "Ganti filter drier bersamaan + vakum 8 jam + kertas uji asam", "Kuras oli kompresor dan ganti oli baru", "Jika asam: pemeriksaan jejak burnout + flush sistem", "Pencegahan: uji asam oli tahunan, ganti filter drier berkala"],
        "ar": ["استبدل المجمّع (التنظيف الميداني مستحيل — الثقب مصنّع بدقة)", "غيّر مجفف الفلتر معه + تفريغ 8 ساعات + ورق اختبار حمضي", "صرّف زيت الضاغط واستبدله بجديد", "إذا حمضي: فحص آثار احتراق الضاغط + غسل النظام", "الوقاية: اختبار حمضية الزيت سنوياً، تغيير دوري لمجفف الفلتر"]
      }
    },
    {
      "id": "accum_screen_clogged",
      "part": "accumulator",
      "fault_mode": "screen_clogged",
      "title": {
        "ko": "액분리기 입구 스크린 막힘 (흡입 차압 ↑)",
        "en": "Accumulator Inlet Screen Clogged (Suction Pressure Drop)",
        "zh": "气液分离器入口滤网堵塞 — 吸气压差升高",
        "ja": "アキュムレータ入口スクリーン閉塞 — 吸入圧損上昇",
        "es": "Filtro de entrada del acumulador obstruido — caída de presión de aspiración",
        "hi": "एक्युमुलेटर इनलेट स्क्रीन बंद — सक्शन दाब में गिरावट",
        "vi": "Lưới đầu vào bình tách lỏng tắc — chênh áp hút tăng",
        "th": "ตะแกรงทางเข้า accumulator อุดตัน — ความดันดูดตก",
        "id": "Saringan masuk akumulator tersumbat — drop tekanan hisap",
        "ar": "مصفاة مدخل المجمّع مسدودة — انخفاض ضغط الشفط"
      },
      "search_keywords": ["액분리기 스크린 막힘", "어큐뮬레이터 흡입 차압", "흡입 압력 비정상", "false low charge", "accumulator screen plugged", "suction pressure drop accumulator", "false superheat high", "气液分离器滤网堵", "アキュムレータスクリーン閉塞", "filtro acumulador obstruido", "एक्युमुलेटर स्क्रीन", "lưới bình tách tắc", "ตะแกรง accumulator อุด", "saringan akumulator tersumbat", "مصفاة المجمّع مسدودة"],
      "downstream_effects": {
        "ko": ["입구 스크린이 디브리·슬러지로 부분 막힘 → 흡입 가스 흐름 차압 ↑", "압축기 입구 흡입 압력 ↓ + 흡입 과열도 비정상 ↑ (마치 충전 부족)", "false 신호로 인해 충전 보충 시도 → 과충전 → 다른 문제 유발", "능력 점진 저하 (10~25%) → 사용자 \"덜 시원함\" 신고", "방치 시 압축기 토출 온도 ↑ → 오일 carbonization → burn-out 가속"],
        "en": ["Inlet screen partially clogs with debris / sludge → suction flow pressure drop rises", "Compressor inlet suction pressure falls + suction superheat abnormally high (mimics undercharge)", "Tech may add refrigerant on false signal → overcharge → secondary problems", "Capacity drops gradually 10~25% → \"not as cold\" complaints", "If left: discharge temp rises → oil carbonization → burnout accelerated"],
        "zh": ["入口滤网被碎屑/油泥部分堵塞 → 吸气流压差升高", "压缩机入口吸气压下降 + 吸气过热度异常升高（像充注不足）", "依误信号补加冷媒 → 过充 → 引发次生问题", "能力渐降 10~25% → 用户抱怨", "放置：排气温度上升 → 机油 carbonization → 加速烧机"],
        "ja": ["入口スクリーンがデブリ・スラッジで部分閉塞 → 吸入流圧損上昇", "圧縮機入口吸入圧低下 + 吸入過熱度異常上昇（充填不足を装う）", "誤信号で冷媒補充 → 過充填 → 二次問題誘発", "能力漸減 10~25% → 「冷えない」苦情", "放置：吐出温度上昇 → オイル炭化 → バーンアウト加速"],
        "es": ["Filtro de entrada se obstruye con suciedad / lodo → cae presión por fricción", "Aspiración del compresor cae + recalentamiento sube anormalmente (parece falta de carga)", "El técnico añade refrigerante por la señal falsa → sobrecarga → problemas secundarios", "Capacidad cae gradualmente 10~25% → quejas \"no enfría\"", "Si se deja: descarga sube → carbonización del aceite → quemado más rápido"],
        "hi": ["इनलेट स्क्रीन मलबे/कीचड़ से आंशिक बंद → सक्शन फ्लो दाब गिरावट बढ़ती", "कंप्रेसर इनलेट सक्शन प्रेशर घटता + सुपरहीट असामान्य बढ़ता (अंडरचार्ज जैसा)", "गलत सिग्नल पर रेफ़्रिजरेंट जोड़ना → ओवरचार्ज → द्वितीयक समस्याएँ", "क्षमता धीरे गिरती 10~25% → \"पर्याप्त ठंडा नहीं\"", "छोड़ने पर: डिस्चार्ज तापमान बढ़ता → तेल कार्बनीकरण → बर्न-आउट तेज"],
        "vi": ["Lưới đầu vào tắc một phần do cặn / sludge → chênh áp dòng hút tăng", "Áp hút máy nén giảm + quá nhiệt hút tăng bất thường (giống thiếu gas)", "Tín hiệu sai → thợ nạp thêm gas → quá nạp → vấn đề thứ cấp", "Công suất giảm dần 10~25% → khách than \"không đủ lạnh\"", "Để lâu: nhiệt xả tăng → cacbon hoá dầu → cháy máy nén nhanh"],
        "th": ["ตะแกรงทางเข้าอุดบางส่วนด้วยเศษ/ตะกรัน → ความดันสูญเสียในการไหลดูดเพิ่ม", "ความดันดูดทางเข้าคอมตก + superheat ดูดสูงผิดปกติ (เหมือนน้ำยาขาด)", "สัญญาณผิด → ช่างเติมน้ำยา → เกิน → ปัญหาตามมา", "ประสิทธิภาพค่อยๆ ลด 10~25% → ลูกค้า \"ไม่เย็นพอ\"", "ปล่อยไว้: อุณหภูมิจ่ายขึ้น → น้ำมัน carbonize → burn-out เร็ว"],
        "id": ["Saringan masuk tersumbat sebagian oleh debris / sludge → drop tekanan aliran hisap naik", "Tekanan hisap masuk kompresor turun + superheat hisap naik abnormal (mirip undercharge)", "Sinyal palsu → teknisi tambah refrigeran → overcharge → masalah sekunder", "Kapasitas turun bertahap 10~25% → keluhan \"kurang dingin\"", "Dibiarkan: suhu discharge naik → oli carbonize → burnout dipercepat"],
        "ar": ["مصفاة المدخل تنسد جزئياً بالحطام / الوحل → فرق ضغط تدفق الشفط يرتفع", "ضغط الشفط بمدخل الضاغط ينخفض + تحميص الشفط يرتفع شذوذاً (يشبه نقص الشحن)", "إشارة خاطئة → الفني يضيف مبرداً → زيادة شحن → مشاكل ثانوية", "السعة تنخفض تدريجياً 10~25% → شكوى \"التبريد ضعيف\"", "إذا تُرك: حرارة التفريغ ترتفع → كربنة الزيت → الاحتراق يتسارع"]
      },
      "root_causes": {
        "ko": ["시스템 청결도 불량 (디브리·금속칩 누적)", "이전 압축기 burn-out 잔류물", "오일 슬러지 (오일 노화·산화)", "필터드라이어 미설치 (디브리 통과)", "시스템 retrofit 시 잔류물 (R22→R410A 전환)"],
        "en": ["Poor system cleanliness (debris / metal chip buildup)", "Previous compressor burnout residue", "Oil sludge (oil aging / oxidation)", "Filter-drier missing (debris bypasses)", "Retrofit residues (R22→R410A conversion)"],
        "zh": ["系统不洁（碎屑/金属屑累积）", "前次烧机残留", "油泥（油老化/氧化）", "未装干燥过滤器（碎屑通过）", "改造残留（R22→R410A 转换）"],
        "ja": ["系統清浄度不良（デブリ・金属粉蓄積）", "前回バーンアウト残渣", "オイルスラッジ（オイル老化・酸化）", "フィルタドライヤ未装着（デブリ通過）", "レトロフィット残渣（R22→R410A 転換）"],
        "es": ["Mala limpieza del sistema (suciedad/virutas acumuladas)", "Residuo de quemado anterior", "Lodo de aceite (envejecimiento/oxidación)", "Filtro deshidratador ausente (suciedad pasa)", "Residuos de retrofit (R22→R410A)"],
        "hi": ["सिस्टम सफ़ाई खराब (मलबा/धातु चिप्स संचय)", "पिछला बर्न-आउट अवशेष", "तेल कीचड़ (उम्र/ऑक्सीकरण)", "फ़िल्टर ड्रायर नहीं (मलबा गुज़रता)", "रिट्रोफ़िट अवशेष (R22→R410A)"],
        "vi": ["Vệ sinh hệ kém (cặn / mạt kim loại tích tụ)", "Dư cháy máy nén trước đó", "Sludge dầu (lão hoá/oxy hoá)", "Thiếu phin lọc (cặn lọt qua)", "Dư retrofit (R22→R410A)"],
        "th": ["ระบบไม่สะอาด (เศษ/เศษโลหะสะสม)", "เศษ burn-out ครั้งก่อน", "ตะกรันน้ำมัน (น้ำมันเก่า/ออกซิไดซ์)", "ไม่มี filter drier (เศษผ่าน)", "เศษจาก retrofit (R22→R410A)"],
        "id": ["Kebersihan sistem buruk (debris/serpihan menumpuk)", "Sisa burnout sebelumnya", "Lumpur oli (oli menua/teroksidasi)", "Filter drier tidak ada (debris lolos)", "Sisa retrofit (R22→R410A)"],
        "ar": ["نظافة النظام ضعيفة (حطام/برادة متراكمة)", "بقايا احتراق سابق", "وحل زيت (تقادم/أكسدة)", "مجفف فلتر مفقود (حطام يمر)", "بقايا تحويل (R22→R410A)"]
      },
      "diagnostic_indicators": {
        "ko": ["액분리기 입구 vs 출구 압력차 ≥ 0.5 bar (정상은 0.1 이하)", "흡입 압력이 평소보다 ↓ + 흡입 과열도 정상보다 ↑ (충전량 충분한데도)", "충전 보충 시도 후에도 능력 회복 X → 차압 문제 의심", "압축기 토출 온도 평소보다 ↑ (낮은 흡입 가스로 인한 압축비 ↑)", "사이트글라스 깨끗하고 충전량 정상이지만 능력 저하"],
        "en": ["Accumulator inlet vs outlet pressure drop ≥ 7 psi / 0.5 bar (normal ≤ 1.5 psi / 0.1 bar)", "Suction pressure below normal + suction superheat above normal (despite proper charge)", "Adding refrigerant fails to restore capacity → strongly suggests pressure-drop issue", "Compressor discharge temp higher than normal (low suction gas → higher compression ratio)", "Sight glass clear and charge correct but capacity reduced"],
        "zh": ["分离器进口 vs 出口压差 ≥ 7 psi / 0.5 bar（正常 ≤ 1.5 psi / 0.1 bar）", "吸气压低于正常 + 吸气过热度高于正常（尽管充注合适）", "补加冷媒后仍未恢复能力 → 强烈提示压差问题", "压缩机排气温度高于正常（吸气低 → 压缩比升高）", "视镜清亮、充注正常但能力降低"],
        "ja": ["アキュムレータ入口 vs 出口圧損 ≥ 7 psi / 0.5 bar（正常 ≤ 1.5 psi / 0.1 bar）", "吸入圧通常以下 + 吸入過熱度通常以上（充填適正でも）", "冷媒補充しても能力回復せず → 圧損問題強疑い", "圧縮機吐出温度通常以上（低吸入で圧縮比上昇）", "サイトグラス清澄・充填正常も能力低下"],
        "es": ["Caída entre entrada y salida del acumulador ≥ 0.5 bar (normal ≤ 0.1 bar)", "Presión de aspiración baja + recalentamiento alto (con carga correcta)", "Añadir refrigerante no recupera capacidad → fuerte indicio de pérdida de carga", "Temp de descarga del compresor más alta (gas frío bajo → mayor relación de compresión)", "Visor limpio y carga correcta pero capacidad reducida"],
        "hi": ["एक्युमुलेटर इनलेट vs आउटलेट प्रेशर ड्रॉप ≥ 0.5 bar (सामान्य ≤ 0.1 bar)", "सक्शन प्रेशर सामान्य से नीचे + सुपरहीट सामान्य से ऊपर (चार्ज सही होने पर भी)", "रेफ़्रिजरेंट जोड़ने पर भी क्षमता नहीं लौटती → प्रेशर ड्रॉप समस्या", "कंप्रेसर डिस्चार्ज तापमान सामान्य से ज़्यादा", "साइट ग्लास साफ़, चार्ज सही पर क्षमता कम"],
        "vi": ["Chênh áp đầu vào-ra bình tách ≥ 0.5 bar (bt ≤ 0.1 bar)", "Áp hút thấp hơn bt + quá nhiệt hút cao hơn bt (dù nạp đủ)", "Nạp thêm gas không phục hồi → chỉ điểm vấn đề chênh áp", "Nhiệt xả máy nén cao hơn bt (gas hút ít → tỉ số nén cao)", "Mắt gas trong, nạp đúng nhưng công suất giảm"],
        "th": ["chênh ความดัน accumulator ทางเข้า vs ออก ≥ 0.5 bar (ปกติ ≤ 0.1 bar)", "ความดันดูดต่ำกว่าปกติ + superheat ดูดสูงกว่าปกติ (แม้ชาร์จพอดี)", "เติมน้ำยาแล้วประสิทธิภาพไม่กลับ → บ่งชี้ปัญหาความดันสูญเสีย", "อุณหภูมิจ่ายคอมสูงกว่าปกติ", "Sight glass ใส, ชาร์จถูก แต่ประสิทธิภาพลด"],
        "id": ["Drop tekanan masuk-keluar akumulator ≥ 0.5 bar (normal ≤ 0.1 bar)", "Tekanan hisap di bawah normal + superheat hisap di atas normal (meski charge benar)", "Tambah refrigeran tidak pulih → kuat indikasi masalah pressure drop", "Suhu discharge kompresor di atas normal (gas hisap rendah → rasio kompresi tinggi)", "Sight glass jernih dan charge benar tapi kapasitas turun"],
        "ar": ["فرق ضغط مدخل-مخرج المجمّع ≥ 0.5 بار (طبيعي ≤ 0.1 بار)", "ضغط الشفط دون الطبيعي + تحميص الشفط فوق الطبيعي (رغم الشحن السليم)", "إضافة مبرد لا تستعيد السعة → دلالة قوية على مشكلة فقد ضغط", "حرارة تفريغ الضاغط أعلى من الطبيعي", "زجاج النظر صافٍ والشحن صحيح لكن السعة منخفضة"]
      },
      "actions": {
        "ko": ["액분리기 교체 (스크린 분해 청소 X — 본체 일체형)", "교체 시 시스템 클리닝: 새 필터드라이어 + 진공 8시간 + 산성 시험", "압축기 오일 산성·점도 동시 점검 → 필요 시 교체", "burn-out 후라면 액관에 추가 필터드라이어 임시 설치 (3~6개월 후 제거)", "재발 방지: 새 시스템 시운전 후 3개월차 필터드라이어 점검 + 교체"],
        "en": ["Replace accumulator (screen cannot be disassembled — sealed unit)", "Clean system: new filter-drier + 8-hour vacuum + acid test", "Check compressor oil acidity / viscosity → replace if needed", "Post-burnout: add temporary suction filter-drier (remove after 3–6 months)", "Prevention: inspect / replace filter-drier 3 months after system commissioning"],
        "zh": ["更换气液分离器（滤网无法拆洗 — 一体密封）", "系统清洁：新干燥过滤器 + 抽真空 8 小时 + 酸性试验", "压缩机油酸度/粘度同时检查 → 必要时更换", "烧机后：液管加临时干燥过滤器（3~6 个月后拆除）", "预防：系统试运 3 个月后检查/更换干燥过滤器"],
        "ja": ["アキュムレータ交換（スクリーン分解清掃不可 — 一体型）", "系統清掃：新フィルタドライヤ + 真空 8 時間 + 酸性試験", "圧縮機オイル酸度・粘度同時点検 → 必要時交換", "バーンアウト後：液管に仮フィルタドライヤ追加（3~6 ヶ月後撤去）", "予防：新系統試運転後 3 ヶ月でフィルタドライヤ点検・交換"],
        "es": ["Sustituir acumulador (filtro no desmontable — unidad sellada)", "Limpieza: nuevo filtro deshidratador + vacío 8 h + test ácido", "Revisar acidez/viscosidad del aceite → cambiar si es necesario", "Post-quemado: añadir filtro temporal en aspiración (retirar a 3–6 meses)", "Prevención: revisar/cambiar filtro deshidratador a los 3 meses tras puesta en marcha"],
        "hi": ["एक्युमुलेटर बदलें (स्क्रीन खोलकर साफ़ नहीं — सीलबंद यूनिट)", "सिस्टम सफ़ाई: नया फ़िल्टर ड्रायर + 8 घंटे वैक्यूम + एसिड टेस्ट", "कंप्रेसर तेल एसिड/विस्कोसिटी जाँचें → ज़रूरत पड़े तो बदलें", "बर्न-आउट के बाद: सक्शन में अस्थायी ड्रायर (3–6 महीने में हटाएँ)", "रोकथाम: कमीशनिंग के 3 महीने बाद ड्रायर जाँच/बदलाव"],
        "vi": ["Thay bình tách lỏng (lưới không tháo rời được — kín liền khối)", "Vệ sinh hệ: phin lọc mới + hút chân không 8 giờ + test axit", "Kiểm tra axit/độ nhớt dầu → thay nếu cần", "Sau cháy: gắn phin lọc tạm trên đường hút (gỡ sau 3–6 tháng)", "Phòng ngừa: kiểm/thay phin lọc 3 tháng sau khi vận hành"],
        "th": ["เปลี่ยน accumulator (ตะแกรงถอดล้างไม่ได้ — ปิดผนึกในตัว)", "ทำความสะอาดระบบ: filter drier ใหม่ + vacuum 8 ชม. + ทดสอบกรด", "ตรวจกรด/ความหนืดน้ำมัน → เปลี่ยนถ้าจำเป็น", "หลัง burn-out: ใส่ suction filter drier ชั่วคราว (ถอดที่ 3–6 เดือน)", "ป้องกัน: ตรวจ/เปลี่ยน filter drier ที่ 3 เดือนหลังเดินระบบ"],
        "id": ["Ganti akumulator (saringan tidak dapat dibongkar — unit tersegel)", "Bersihkan sistem: filter drier baru + vakum 8 jam + uji asam", "Cek keasaman/viskositas oli kompresor → ganti jika perlu", "Pasca-burnout: pasang filter drier hisap sementara (lepas 3–6 bulan)", "Pencegahan: cek/ganti filter drier 3 bulan setelah commissioning"],
        "ar": ["استبدل المجمّع (المصفاة لا تُفك للتنظيف — وحدة محكمة)", "نظّف النظام: مجفف فلتر جديد + تفريغ 8 ساعات + اختبار حمضي", "افحص حمضية/لزوجة زيت الضاغط → بدّله إن لزم", "بعد احتراق: ركّب مجفف فلتر مؤقتاً على الشفط (انزعه بعد 3–6 أشهر)", "الوقاية: افحص/بدّل مجفف الفلتر بعد 3 أشهر من التشغيل"]
      }
    },
    {
      "id": "accum_flooded_overflow",
      "part": "accumulator",
      "fault_mode": "flooded_overflow",
      "title": {
        "ko": "액분리기 용량 초과 — 액냉매 압축기 직접 유입",
        "en": "Accumulator Overflow — Liquid Refrigerant Reaches Compressor",
        "zh": "气液分离器溢流 — 液冷媒直入压缩机",
        "ja": "アキュムレータ溢流 — 液冷媒が圧縮機へ直接流入",
        "es": "Desbordamiento del acumulador — refrigerante líquido entra al compresor",
        "hi": "एक्युमुलेटर ओवरफ़्लो — तरल रेफ़्रिजरेंट कंप्रेसर तक पहुँचता",
        "vi": "Bình tách lỏng tràn — gas lỏng vào thẳng máy nén",
        "th": "accumulator ล้น — น้ำยาเหลวเข้าคอมเพรสเซอร์โดยตรง",
        "id": "Akumulator melimpah — refrigeran cair masuk langsung ke kompresor",
        "ar": "فيضان المجمّع — مبرد سائل يدخل الضاغط مباشرة"
      },
      "search_keywords": ["액분리기 용량 초과", "액분리기 가득 참", "액 슬러그", "compressor flooding", "accumulator overflow", "flooded compressor", "liquid slugging", "low superheat 0", "气液分离器溢流", "アキュムレータ溢流", "acumulador desbordado", "एक्युमुलेटर ओवरफ़्लो", "bình tách tràn", "accumulator ล้น", "akumulator melimpah", "فيضان المجمّع"],
      "downstream_effects": {
        "ko": ["액분리기 용량 한계 초과 → 본체 가득 → U튜브 통해 액냉매가 압축기로 직접 흡입", "압축기 액압축(slugging) → 토출 밸브·피스톤·커넥팅로드 손상", "정지 시 oldham coupling·scroll set 파손 (스크롤기)", "오일 희석으로 윤활 점도 ↓ → 동시에 베어링 손상", "방치 시 즉시 또는 며칠 내 압축기 catastrophic failure"],
        "en": ["Accumulator capacity exceeded → body fills → liquid refrigerant pulled into compressor through U-tube", "Compressor liquid slugging → discharge valve / piston / connecting rod damage", "Sudden stop can shatter oldham coupling / scroll set", "Oil dilution drops viscosity → simultaneous bearing damage", "If left: catastrophic compressor failure within hours to days"],
        "zh": ["分离器容量超限 → 本体充满 → 液冷媒经 U 管直入压缩机", "压缩机液击 → 排气阀/活塞/连杆损伤", "急停时打断 oldham 联轴/涡旋盘", "机油稀释导致润滑变稀 → 同时轴承损伤", "放置：数小时至数日内压缩机灾难性失效"],
        "ja": ["アキュムレータ容量超過 → 本体満杯 → U チューブから液冷媒が圧縮機へ直接吸込", "圧縮機液撃 → 吐出弁/ピストン/コンロッド損傷", "急停止時 oldham 継手/スクロールセット破損", "オイル希釈で潤滑粘度低下 → 同時にベアリング損傷", "放置：数時間~数日で圧縮機破滅的故障"],
        "es": ["Capacidad del acumulador superada → cuerpo lleno → líquido entra al compresor por el tubo U", "Slugging del compresor → daño en válvulas/pistón/biela", "Parada súbita rompe oldham/scroll", "Dilución del aceite baja viscosidad → daño simultáneo en cojinetes", "Sin reparar: fallo catastrófico en horas/días"],
        "hi": ["एक्युमुलेटर क्षमता से अधिक → बॉडी भरी → U-ट्यूब से तरल कंप्रेसर तक", "कंप्रेसर लिक्विड स्लगिंग → डिस्चार्ज वाल्व/पिस्टन/कनेक्टिंग रॉड क्षति", "अचानक रुकने पर oldham/scroll टूटता", "तेल पतला → लुब्रिकेशन कमज़ोर → साथ बेयरिंग क्षति", "छोड़ने पर: घंटों-दिनों में विनाशकारी विफलता"],
        "vi": ["Vượt sức chứa → bình đầy → gas lỏng theo ống U vào thẳng máy nén", "Nén lỏng → vỡ van xả / piston / thanh truyền", "Ngắt đột ngột làm gãy oldham coupling / bộ scroll", "Dầu loãng → bôi trơn yếu → ổ đỡ hỏng đồng thời", "Để lâu: hỏng thảm khốc trong vài giờ đến vài ngày"],
        "th": ["accumulator ล้น → เต็มตัว → น้ำยาเหลวผ่านท่อ U เข้าคอมโดยตรง", "คอม liquid slugging → วาล์วจ่าย/ลูกสูบ/ก้านสูบเสียหาย", "หยุดกะทันหันทำให้ oldham/scroll แตก", "น้ำมันเจือจาง → หล่อลื่นอ่อน → แบริ่งพังพร้อมกัน", "ปล่อย: ล้มเหลวรุนแรงในชั่วโมงถึงวัน"],
        "id": ["Kapasitas akumulator terlampaui → bodi penuh → cairan masuk ke kompresor lewat tube U", "Liquid slugging → katup discharge/piston/connecting rod rusak", "Berhenti mendadak: oldham coupling / scroll pecah", "Oli encer → pelumasan lemah → bearing rusak bersamaan", "Dibiarkan: kerusakan katastrofik dalam jam hingga hari"],
        "ar": ["تجاوز سعة المجمّع → الجسم يمتلئ → مبرد سائل يُسحب للضاغط عبر أنبوب U", "ضربة سائلة في الضاغط → تلف صمام التفريغ/الكباس/عمود الوصل", "إيقاف مفاجئ يكسر اقتران oldham / مجموعة الحلزوني", "تخفيف الزيت يخفض اللزوجة → تلف المحامل بالتوازي", "إذا تُرك: عطل كارثي خلال ساعات إلى أيام"]
      },
      "root_causes": {
        "ko": ["냉매 과충전 (10% 이상 초과)", "TXV stuck open으로 미증발 액 다량 유입", "증발기 결빙으로 boil-off 능력 급감", "부하 변동 큰 시스템에서 액분리기 용량 부족", "오프 사이클 마이그레이션 + 시동 직후 액 슬러그"],
        "en": ["Refrigerant overcharge (>10% over)", "TXV stuck open → flood of unboiled liquid", "Evaporator icing → boil-off capacity collapses", "High-load-swing system with undersized accumulator", "Off-cycle migration + post-startup liquid slug"],
        "zh": ["冷媒过充（>10%）", "TXV 卡开 → 大量未蒸发液冷媒", "蒸发器结冰 → 蒸发能力骤降", "负荷波动大系统 + 分离器容量不足", "停机迁移 + 启动后液击"],
        "ja": ["冷媒過充填（10% 超）", "TXV 開固着 → 未蒸発液大量流入", "蒸発器着氷で蒸発能力急減", "負荷変動大系統で容量不足のアキュムレータ", "オフサイクル移行 + 始動直後液撃"],
        "es": ["Sobrecarga de refrigerante (>10%)", "TXV abierta → flujo de líquido sin evaporar", "Hielo en evaporador → capacidad de evaporación cae", "Sistema de gran variación de carga con acumulador pequeño", "Migración off-cycle + slug al arranque"],
        "hi": ["रेफ़्रिजरेंट ओवरचार्ज (>10%)", "TXV खुली अटकी → बिना वाष्पित तरल बहाव", "इवापोरेटर बर्फ → वाष्पीकरण क्षमता गिरना", "बड़े लोड स्विंग सिस्टम पर छोटा एक्युमुलेटर", "ऑफ़-साइकिल माइग्रेशन + स्टार्टअप पर स्लग"],
        "vi": ["Quá nạp gas (>10%)", "TXV kẹt mở → gas lỏng tràn vào", "Dàn lạnh đóng băng → khả năng bay hơi sụt", "Hệ tải biến động lớn nhưng bình tách nhỏ", "Migration mùa nghỉ + slug khi khởi động"],
        "th": ["เติมน้ำยาเกิน (>10%)", "TXV เปิดค้าง → น้ำยาเหลวเข้าจำนวนมาก", "evaporator เป็นน้ำแข็ง → กำลังระเหยตก", "ระบบโหลดสวิงมาก + accumulator เล็ก", "Migration ตอนหยุด + slug ตอนสตาร์ท"],
        "id": ["Refrigeran overcharge (>10%)", "TXV macet terbuka → cairan tidak menguap masuk banyak", "Evaporator membeku → kapasitas evaporasi runtuh", "Sistem swing beban besar dgn akumulator kecil", "Migrasi off-cycle + slug saat start"],
        "ar": ["زيادة شحن المبرد (>10%)", "صمام التمدد عالق مفتوحاً → سائل غير متبخر يفيض", "تجمد المبخر → سعة الغليان تنهار", "نظام بتأرجح حمل كبير مع مجمّع صغير", "هجرة خارج الدورة + ضربة سائلة عند البدء"]
      },
      "diagnostic_indicators": {
        "ko": ["액분리기 본체 표면 차가움 (정상은 흡입 온도 범위 5~15°C, 액 가득 시 -10°C 이하)", "흡입 과열도 0~2°C (정상 4~8°C)", "압축기 토출관 온도 정상보다 ↓ (액 압축으로)", "압축기 음 비정상 (덜커덕·둔탁한 충격음)", "사이트글라스 정상이라도 액분리기 차갑다면 강한 신호"],
        "en": ["Accumulator body cold to touch (normal: 41–59°F / 5–15°C; flooded: <14°F / <-10°C)", "Suction superheat 0–2°C / 0–4°F (normal 4–8°C / 7–14°F)", "Compressor discharge line temp below normal (liquid compressing)", "Abnormal compressor noise (knocking / dull thuds)", "Sight glass clear but cold accumulator → strong flooding signal"],
        "zh": ["气液分离器外壳冷（正常 5~15°C，溢流时 < -10°C）", "吸气过热度 0~2°C（正常 4~8°C）", "压缩机排气管温度低于正常（液压缩）", "压缩机异响（咔嗒、闷响）", "视镜清亮但分离器冷 → 强烈溢流信号"],
        "ja": ["アキュムレータ本体冷感（正常 5~15°C、溢流時 < -10°C）", "吸入過熱度 0~2°C（正常 4~8°C）", "圧縮機吐出管温度通常以下（液圧縮で）", "圧縮機異音（カラカラ・鈍い衝撃音）", "サイトグラス清澄でもアキュムレータ冷却で強い溢流信号"],
        "es": ["Cuerpo del acumulador frío (normal 5–15°C; inundado <-10°C)", "Recalentamiento aspiración 0–2°C (normal 4–8°C)", "Temp descarga del compresor por debajo de lo normal (compresión de líquido)", "Ruido anormal del compresor (golpeteos sordos)", "Visor limpio pero acumulador frío → fuerte señal de inundación"],
        "hi": ["एक्युमुलेटर बॉडी ठंडी (सामान्य 5–15°C, ओवरफ़्लो <-10°C)", "सक्शन सुपरहीट 0–2°C (सामान्य 4–8°C)", "कंप्रेसर डिस्चार्ज तापमान सामान्य से कम (तरल संपीड़न)", "कंप्रेसर असामान्य आवाज़ (खटखट/धीमी ठक)", "साइट ग्लास साफ़ पर एक्युमुलेटर ठंडा → मज़बूत ओवरफ़्लो संकेत"],
        "vi": ["Thân bình tách lạnh (bt 5–15°C; tràn < -10°C)", "Quá nhiệt hút 0–2°C (bt 4–8°C)", "Nhiệt ống xả máy nén thấp hơn bt (do nén lỏng)", "Tiếng máy nén bất thường (gõ/đập đục)", "Mắt gas trong nhưng bình tách lạnh → tín hiệu tràn rõ"],
        "th": ["ตัว accumulator เย็น (ปกติ 5–15°C, ล้น < -10°C)", "Superheat ดูด 0–2°C (ปกติ 4–8°C)", "อุณหภูมิท่อจ่ายคอมต่ำกว่าปกติ (อัดของเหลว)", "เสียงคอมผิดปกติ (เคาะ/ทึบ)", "Sight glass ใสแต่ accumulator เย็น → สัญญาณล้นชัด"],
        "id": ["Bodi akumulator dingin (normal 5–15°C, banjir < -10°C)", "Superheat hisap 0–2°C (normal 4–8°C)", "Suhu pipa discharge kompresor di bawah normal (kompresi cairan)", "Suara kompresor abnormal (ketuk/dum tumpul)", "Sight glass jernih tapi akumulator dingin → sinyal banjir kuat"],
        "ar": ["جسم المجمّع بارد (طبيعي 5–15°C، فيضان < -10°C)", "تحميص الشفط 0–2°C (طبيعي 4–8°C)", "حرارة خط تفريغ الضاغط دون الطبيعي (ضغط سائل)", "ضوضاء ضاغط غير طبيعية (طرق/دفقات صماء)", "زجاج النظر صافٍ لكن المجمّع بارد → دلالة فيضان قوية"]
      },
      "actions": {
        "ko": ["즉시 압축기 정지 (지속 시 catastrophic failure)", "충전량 회수 → 정확 재계산 후 재충전 (메이커 명판 ±5% 이내)", "TXV/EEV 동작 점검 — stuck open 시 교체", "증발기 결빙 시 제상 + 원인 점검 (TXV 과열도, 풍량, 부하 매칭)", "재발 방지: 충전량 정밀 측정, 액분리기 용량 재검토(시스템 부하의 70% 액 수용 권장)"],
        "en": ["Stop compressor immediately (continued run = catastrophic failure)", "Recover charge → recalculate by nameplate, recharge within ±5%", "Check TXV/EEV — replace if stuck open", "If evaporator iced: defrost + investigate (TXV superheat, airflow, load matching)", "Prevention: precise charge measurement, review accumulator capacity (should hold ~70% of system charge as liquid)"],
        "zh": ["立即停机（持续运行 = 灾难性失效）", "回收冷媒 → 按铭牌精确重算，加注误差 ±5% 内", "检查 TXV/EEV — 卡开则更换", "蒸发器结冰：除霜 + 排查（TXV 过热度、风量、负荷匹配）", "预防：精确充注、重新评估分离器容量（应能容纳约 70% 系统充注量为液态）"],
        "ja": ["即時圧縮機停止（継続運転は破滅的故障）", "冷媒回収 → 銘板精算後 ±5% で再充填", "TXV/EEV 点検 — 開固着なら交換", "蒸発器着氷：除霜 + 原因調査（TXV 過熱度・風量・負荷整合）", "予防：充填量精密計量、アキュムレータ容量見直し（系統充填量の約 70% を液で吸収可能に）"],
        "es": ["Parar el compresor inmediatamente (funcionamiento continuo = fallo catastrófico)", "Recuperar carga → recalcular según placa, cargar dentro de ±5%", "Revisar TXV/EEV — sustituir si está abierta", "Evaporador con hielo: desescarche + investigar (recalentamiento, caudal aire, carga)", "Prevención: medida precisa de carga, revisar capacidad del acumulador (debe absorber ~70% como líquido)"],
        "hi": ["कंप्रेसर तुरंत बंद (निरंतर चलना = विनाशकारी विफलता)", "चार्ज रिकवर → नेमप्लेट से सटीक गणना, ±5% में रीचार्ज", "TXV/EEV जाँच — खुली अटकी हो तो बदलें", "इवापोरेटर बर्फ: डिफ्रॉस्ट + कारण जाँच (TXV सुपरहीट, एयरफ्लो, लोड)", "रोकथाम: सटीक चार्ज मापन, एक्युमुलेटर क्षमता समीक्षा (~70% सिस्टम चार्ज तरल सहेजना)"],
        "vi": ["Dừng máy nén ngay (chạy tiếp = hỏng thảm khốc)", "Thu hồi gas → tính lại theo nameplate, nạp trong ±5%", "Kiểm tra TXV/EEV — thay nếu kẹt mở", "Dàn lạnh đóng băng: xả đá + điều tra (quá nhiệt TXV, gió, khớp tải)", "Phòng ngừa: cân nạp chính xác, xem lại sức chứa bình tách (giữ ~70% gas hệ ở dạng lỏng)"],
        "th": ["หยุดคอมทันที (รันต่อ = พังรุนแรง)", "ดูดน้ำยาออก → คำนวณใหม่ตาม nameplate, เติมในกรอบ ±5%", "ตรวจ TXV/EEV — เปลี่ยนถ้าเปิดค้าง", "evaporator น้ำแข็ง: defrost + หาเหตุ (superheat TXV, ลม, โหลด)", "ป้องกัน: ชั่งน้ำยาแม่นยำ, ทบทวนความจุ accumulator (รับ ~70% ของน้ำยาในระบบเป็นของเหลว)"],
        "id": ["Stop kompresor segera (lanjut = kerusakan katastrofik)", "Recovery charge → hitung ulang sesuai nameplate, isi dalam ±5%", "Periksa TXV/EEV — ganti jika macet terbuka", "Evaporator beku: defrost + investigasi (superheat TXV, aliran udara, kecocokan beban)", "Pencegahan: timbang charge presisi, tinjau kapasitas akumulator (~70% charge sistem sbg cairan)"],
        "ar": ["أوقف الضاغط فوراً (الاستمرار = عطل كارثي)", "استرجع الشحنة → احسب من لوحة الصنع وأعد الشحن ضمن ±5%", "افحص صمام التمدد — استبدله إذا عالق مفتوحاً", "تجمد المبخر: إذابة + تحقيق (تحميص TXV، تدفق هواء، توافق حمل)", "الوقاية: قياس دقيق للشحنة، مراجعة سعة المجمّع (يستوعب ~70% من شحنة النظام كسائل)"]
      }
    },
    {
      "id": "accum_migration_off_cycle",
      "part": "accumulator",
      "fault_mode": "migration_off_cycle",
      "title": {
        "ko": "오프 사이클 냉매 마이그레이션 → 시동 시 액 슬러그",
        "en": "Off-Cycle Refrigerant Migration → Liquid Slug on Startup",
        "zh": "停机迁移 → 启动时液击",
        "ja": "オフサイクル冷媒移行 → 始動時液撃",
        "es": "Migración fuera de ciclo → golpe de líquido al arranque",
        "hi": "ऑफ़-साइकिल माइग्रेशन → स्टार्टअप पर लिक्विड स्लग",
        "vi": "Migration ngoài chu trình → slug khi khởi động",
        "th": "Migration นอกรอบ → liquid slug ตอนสตาร์ท",
        "id": "Migrasi luar siklus → liquid slug saat start",
        "ar": "هجرة خارج الدورة → ضربة سائلة عند البدء"
      },
      "search_keywords": ["냉매 마이그레이션", "오프 사이클 냉매 이동", "시동 시 액 슬러그", "크랭크케이스 히터 결함", "refrigerant migration", "off-cycle migration", "startup liquid slug", "crankcase heater failed", "冷媒迁移", "オフサイクル移行", "migración refrigerante", "रेफ़्रिजरेंट माइग्रेशन", "migration gas", "migration น้ำยา", "migrasi refrigeran", "هجرة المبرد"],
      "downstream_effects": {
        "ko": ["압축기 OFF 시 본체가 외기보다 차가워짐 → 냉매가 압축기 본체로 이동(마이그레이션)", "오일에 냉매 용해 → 시동 시 압력 급강하로 boil-out → foam 발생", "시동 직후 액 슬러그 → 토출 밸브·로드 손상 즉시", "장기 반복 시 압축기 누적 손상 (가끔 1년 만에 burn-out)", "액분리기 용량으로도 막을 수 없는 양일 수 있음 (압축기 본체 누적분)"],
        "en": ["When compressor OFF, its body cools below ambient → refrigerant migrates into compressor body", "Oil dissolves refrigerant → on startup pressure drop boils it out → foam forms", "Right after startup: liquid slug → discharge valves / rods damaged immediately", "Repeated long term: cumulative compressor damage (burnout sometimes within 1 year)", "Volume can exceed accumulator capacity (compressor body holds extra)"],
        "zh": ["停机时压缩机本体降温低于环境 → 冷媒迁移至压缩机", "机油溶解冷媒 → 启动时压差骤降，冷媒沸出 → 起泡", "启动直后液击 → 排气阀/连杆即刻损伤", "长期反复：压缩机累计损伤（有时 1 年内烧机）", "数量可能超出分离器容量（压缩机内积存）"],
        "ja": ["圧縮機 OFF 時本体が外気以下に冷却 → 冷媒が圧縮機本体へ移行", "オイルに冷媒溶解 → 始動圧力急降下で沸騰 → 泡発生", "始動直後液撃 → 吐出弁・コンロッド即時損傷", "長期反復：圧縮機累積損傷（1 年以内バーンアウトも）", "量がアキュムレータ容量を超え得る（圧縮機本体に蓄積）"],
        "es": ["Con el compresor OFF, su cuerpo se enfría por debajo del ambiente → refrigerante migra al compresor", "El aceite disuelve refrigerante → al arranque la caída de presión lo evapora → espuma", "Justo al arrancar: golpe de líquido → válvulas/bielas dañadas al instante", "Repeticiones a largo plazo: daño acumulado (a veces quemado en 1 año)", "El volumen puede superar la capacidad del acumulador (el cuerpo del compresor retiene)"],
        "hi": ["कंप्रेसर OFF पर बॉडी एम्बिएंट से ठंडी हो जाती → रेफ़्रिजरेंट कंप्रेसर में माइग्रेट", "तेल रेफ़्रिजरेंट घोलता → स्टार्टअप पर प्रेशर ड्रॉप → boil-out → झाग", "स्टार्टअप के तुरंत बाद लिक्विड स्लग → डिस्चार्ज वाल्व/रॉड क्षति", "लंबे समय में: संचयी क्षति (कभी 1 साल में बर्न-आउट)", "मात्रा एक्युमुलेटर क्षमता से अधिक हो सकती (कंप्रेसर बॉडी में जमा)"],
        "vi": ["Khi máy nén OFF thân máy nguội hơn môi trường → gas migration vào thân máy nén", "Dầu hoà tan gas → khi khởi động áp tụt → boil-out → tạo bọt", "Ngay sau khởi động: slug → vỡ van xả / thanh truyền", "Lặp lâu dài: hư máy nén tích luỹ (có khi cháy trong 1 năm)", "Lượng có thể vượt sức chứa bình tách (thân máy nén giữ thêm)"],
        "th": ["คอม OFF: ตัวคอมเย็นกว่าสิ่งแวดล้อม → น้ำยา migrate เข้าคอม", "น้ำมันละลายน้ำยา → ตอนสตาร์ทความดันตก boil-out → เกิดฟอง", "หลังสตาร์ทเล็กน้อย liquid slug → วาล์วจ่าย/ก้านสูบเสียทันที", "ซ้ำในระยะยาว: คอมพังสะสม (บางครั้ง 1 ปี burn-out)", "ปริมาณอาจเกินความจุ accumulator (ตัวคอมมีเพิ่ม)"],
        "id": ["Saat kompresor OFF, bodi mendingin di bawah ambient → refrigeran migrasi ke kompresor", "Oli larutkan refrigeran → saat start tekanan turun → boil-out → busa", "Tepat setelah start: liquid slug → katup discharge/rod rusak segera", "Jangka panjang berulang: kerusakan kompresor terakumulasi (kadang burnout dalam 1 tahun)", "Volume bisa melampaui kapasitas akumulator (bodi kompresor simpan ekstra)"],
        "ar": ["عند إيقاف الضاغط يبرد جسمه دون المحيط → يهاجر المبرد إلى جسم الضاغط", "الزيت يذيب المبرد → عند البدء انخفاض الضغط يغلي → رغوة", "بعد البدء بقليل: ضربة سائلة → تلف صمامات التفريغ/الكباس فوراً", "تكرار طويل: تلف تراكمي للضاغط (أحياناً احتراق خلال سنة)", "الكمية قد تتجاوز سعة المجمّع (جسم الضاغط يحتفظ بزائد)"]
      },
      "root_causes": {
        "ko": ["크랭크케이스 히터 결함·미설치 (외부 환경에서 필수)", "긴 정지 시간 (야간·주말·시즌)", "외기온 변동 큼 (실외기 위치 한랭지)", "냉매 과충전 (마이그레이션 양 ↑)", "pump-down 시퀀스 미적용 (정지 전 액관 격리 X)"],
        "en": ["Crankcase heater faulty / missing (essential outdoors)", "Long off periods (overnight, weekends, seasonal)", "Wide ambient swings (cold-climate outdoor unit)", "Refrigerant overcharge (more refrigerant available to migrate)", "No pump-down sequence (liquid line not isolated before stop)"],
        "zh": ["曲轴箱加热器故障/未装（户外必备）", "长时间停机（夜间/周末/季节）", "环境温度波动大（寒冷地区室外机）", "冷媒过充（迁移量大）", "未采用 pump-down（停机前液管未隔离）"],
        "ja": ["クランクケースヒータ故障・未装着（屋外必須）", "長時間停止（夜間・週末・季節）", "外気温変動大（寒冷地室外機）", "冷媒過充填（移行量増）", "ポンプダウン未実施（停止前に液管隔離なし）"],
        "es": ["Calentador de cárter ausente / averiado (esencial en exteriores)", "Paradas largas (noche, fines de semana, estacional)", "Grandes variaciones ambientales (clima frío)", "Sobrecarga de refrigerante (más para migrar)", "Sin pump-down (línea de líquido no aislada antes de parar)"],
        "hi": ["क्रैंककेस हीटर खराब/नहीं (आउटडोर ज़रूरी)", "लंबा OFF समय (रात/सप्ताहांत/मौसमी)", "बड़े एम्बिएंट उतार-चढ़ाव (ठंडी जलवायु)", "रेफ़्रिजरेंट ओवरचार्ज (माइग्रेशन ज़्यादा)", "पंप-डाउन नहीं (स्टॉप से पहले लिक्विड लाइन अलग नहीं)"],
        "vi": ["Hỏng / không có sấy carter (bắt buộc khi đặt ngoài trời)", "Tắt máy lâu (đêm/cuối tuần/theo mùa)", "Dao động nhiệt độ ngoài lớn (khí hậu lạnh)", "Quá nạp gas (lượng migration lớn)", "Không pump-down (chưa cô lập đường lỏng trước khi dừng)"],
        "th": ["Crankcase heater เสีย/ไม่มี (จำเป็นเมื่อตั้งกลางแจ้ง)", "หยุดยาว (กลางคืน/สุดสัปดาห์/ตามฤดู)", "อุณหภูมิแวดล้อมเปลี่ยนมาก (เขตหนาว)", "เติมน้ำยาเกิน (มากขึ้นที่ migrate)", "ไม่มี pump-down (ไม่ตัดท่อของเหลวก่อนหยุด)"],
        "id": ["Crankcase heater rusak/tidak ada (wajib outdoor)", "Off lama (malam/akhir pekan/musiman)", "Ayunan ambient besar (iklim dingin)", "Overcharge refrigeran (lebih banyak untuk migrasi)", "Tidak pump-down (jalur cair tidak diisolasi sebelum stop)"],
        "ar": ["سخّان علبة المرفق معطل / مفقود (أساسي في الخارج)", "فترات إيقاف طويلة (ليلاً/عطل/موسمياً)", "تأرجح كبير في درجة الحرارة الخارجية (مناخ بارد)", "زيادة شحن المبرد (يهاجر المزيد)", "بدون pump-down (لم يُعزل خط السائل قبل التوقف)"]
      },
      "diagnostic_indicators": {
        "ko": ["크랭크케이스 히터 단자 전압 측정: 24V·120V·240V 정격 무전압 → 결함", "히터 표면 온도: OFF 상태에서 외기온 +10~15°C 이상 (정상)", "시동 직후 압축기 음 비정상 (덜커덕 즉시)", "시동 시 토출 압력 과도 상승 후 급강하", "오일 사이트글라스 시동 직후 foam (boil-out 흔적)"],
        "en": ["Crankcase heater terminal voltage: 24V/120V/240V nominal — no voltage = fault", "Heater surface temp: OFF state should be ambient + 10–15°C (normal)", "Abnormal compressor noise immediately after startup (knocking)", "Discharge pressure spikes high then crashes at startup", "Oil sight glass shows foam right after startup (boil-out signature)"],
        "zh": ["曲轴箱加热器端子电压：24V/120V/240V 额定无电 = 故障", "加热器表面温度：停机时应高出环境 10~15°C", "启动后立即异响（咔嗒）", "启动时排气压先飙升后骤降", "油镜启动后立即起泡（沸出特征）"],
        "ja": ["クランクケースヒータ端子電圧：24V/120V/240V 定格、無電圧=故障", "ヒータ表面温度：OFF 状態で外気+10~15°C（正常）", "始動直後圧縮機異音（カラカラ即時）", "始動時吐出圧過大上昇後急降下", "オイルサイトグラス始動直後 foam（沸騰サイン）"],
        "es": ["Tensión en el calentador de cárter: 24/120/240V nominal — sin tensión = fallo", "Temp superficie del calentador: en OFF debería ser ambiente +10–15°C", "Ruido anormal del compresor justo al arrancar (golpeteo)", "Presión de descarga sube en exceso y luego cae al arranque", "Visor de aceite muestra espuma al arrancar (firma de boil-out)"],
        "hi": ["क्रैंककेस हीटर टर्मिनल वोल्टेज: 24/120/240V — वोल्टेज नहीं = फ़ॉल्ट", "हीटर सतह तापमान: OFF में परिवेश +10–15°C", "स्टार्टअप के तुरंत बाद कंप्रेसर असामान्य आवाज़", "स्टार्टअप पर डिस्चार्ज प्रेशर पहले उछाल फिर तेज़ गिरावट", "तेल साइट ग्लास पर स्टार्टअप पर झाग (boil-out)"],
        "vi": ["Điện áp chân sấy carter: 24/120/240V — không có điện = lỗi", "Nhiệt mặt sấy: khi OFF cao hơn môi trường 10–15°C (bình thường)", "Tiếng máy nén bất thường ngay sau khi khởi động (gõ)", "Áp xả vọt cao rồi tụt nhanh khi khởi động", "Mắt dầu sủi bọt ngay sau khởi động (boil-out)"],
        "th": ["แรงดันขั้วฮีตเตอร์ carter: 24/120/240V — ไม่มีแรงดัน = เสีย", "อุณหภูมิผิวฮีตเตอร์: OFF สูงกว่าสภาพแวดล้อม 10–15°C", "เสียงคอมผิดปกติทันทีหลังสตาร์ท (เคาะ)", "ความดันจ่ายพุ่งสูงแล้วตกตอนสตาร์ท", "Sight glass น้ำมันเป็นฟองหลังสตาร์ท (boil-out)"],
        "id": ["Tegangan terminal heater carter: 24/120/240V nominal — tanpa tegangan = rusak", "Suhu permukaan heater: saat OFF lebih dari ambient +10–15°C", "Suara kompresor abnormal segera setelah start (ketuk)", "Tekanan discharge melonjak lalu drop saat start", "Sight glass oli berbusa segera setelah start (tanda boil-out)"],
        "ar": ["جهد طرف سخّان علبة المرفق: 24/120/240V — لا جهد = عطل", "حرارة سطح السخّان: عند الإيقاف أعلى من المحيط بـ 10–15°C", "ضوضاء غير طبيعية للضاغط فور البدء (طرق)", "ضغط التفريغ يقفز ثم ينهار عند البدء", "زجاج النظر يُظهر رغوة فور البدء (بصمة الغليان)"]
      },
      "actions": {
        "ko": ["크랭크케이스 히터 점검: 단자 전압·저항·표면 온도 → 결함 시 교체", "긴 정지 후 시동 전 30분 예열 (히터 ON 상태에서 대기)", "pump-down 시퀀스 도입: 정지 전 액 라인 솔레노이드 닫고 흡입측 평형 후 정지", "액분리기 용량 재검토 (시스템 충전량의 50~70% 액 수용 권장)", "재발 방지: 시즌 전·후 히터 동작 점검 정기화"],
        "en": ["Inspect crankcase heater: terminal voltage / resistance / surface temp → replace if faulty", "Pre-warm 30 min before startup after long off period (heater on, then start)", "Implement pump-down sequence: close liquid-line solenoid, equalize at suction, then stop", "Review accumulator capacity (should hold 50–70% of system charge as liquid)", "Prevention: schedule heater operation check before/after each season"],
        "zh": ["检查曲轴箱加热器：端子电压/电阻/表面温度 → 故障则更换", "长停后启动前预热 30 分钟（加热器先 ON 再启动）", "采用 pump-down：先关液管电磁阀，待吸气平衡再停机", "重新评估分离器容量（应能容纳系统充注量的 50~70% 为液态）", "预防：每季前后定期检查加热器运行"],
        "ja": ["クランクケースヒータ点検：端子電圧/抵抗/表面温度 → 不良時交換", "長停止後始動前 30 分予熱（ヒータ ON で待機後始動）", "ポンプダウン導入：停止前に液管ソレノイド閉、吸入平衡後停止", "アキュムレータ容量見直し（系統充填量の 50~70% 液で受容可能に）", "予防：シーズン前後にヒータ動作点検定期化"],
        "es": ["Inspeccionar calentador de cárter: tensión/resistencia/temp superficie → cambiar si falla", "Precalentar 30 min antes de arranque tras paro largo (calentador ON, luego arrancar)", "Implementar pump-down: cerrar solenoide de línea de líquido, igualar en aspiración y parar", "Revisar capacidad del acumulador (50–70% de la carga como líquido)", "Prevención: comprobar funcionamiento del calentador al inicio/fin de cada temporada"],
        "hi": ["क्रैंककेस हीटर जाँचें: वोल्टेज/प्रतिरोध/सतह तापमान → फ़ॉल्ट हो तो बदलें", "लंबे OFF के बाद स्टार्ट से पहले 30 मिनट प्रीहीट (हीटर ON रख कर शुरू)", "पंप-डाउन लागू करें: स्टॉप से पहले लिक्विड लाइन सोलेनॉइड बंद, सक्शन समान, फिर रोकें", "एक्युमुलेटर क्षमता समीक्षा (सिस्टम चार्ज का 50–70% तरल सहेज सके)", "रोकथाम: हर सीज़न से पहले/बाद हीटर ऑपरेशन जाँच"],
        "vi": ["Kiểm tra sấy carter: điện áp/điện trở/nhiệt mặt → thay nếu hỏng", "Sấy trước 30 phút trước khi khởi động sau khi dừng lâu (bật sấy rồi mới start)", "Áp dụng pump-down: đóng van solenoid đường lỏng, cân bằng tại đầu hút rồi dừng", "Xem lại sức chứa bình tách (chứa 50–70% gas hệ ở dạng lỏng)", "Phòng ngừa: kiểm tra sấy trước/sau mỗi mùa"],
        "th": ["ตรวจ crankcase heater: แรงดัน/ความต้านทาน/อุณหภูมิผิว → เปลี่ยนถ้าเสีย", "อุ่น 30 นาทีก่อนสตาร์ทหลังหยุดยาว (heater ON ก่อน สตาร์ท)", "ใช้ pump-down: ปิด solenoid ท่อของเหลว, ปล่อยทางดูดสมดุล แล้วหยุด", "ทบทวนความจุ accumulator (รับ 50–70% ของน้ำยาในระบบเป็นของเหลว)", "ป้องกัน: ตรวจ heater ก่อน/หลังทุกฤดู"],
        "id": ["Inspeksi crankcase heater: tegangan/resistansi/suhu permukaan → ganti jika rusak", "Prewarm 30 menit sebelum start pasca-off lama (heater ON dulu, lalu start)", "Terapkan pump-down: tutup solenoid jalur cair, setarakan di hisap, lalu stop", "Tinjau kapasitas akumulator (50–70% charge sistem sbg cairan)", "Pencegahan: cek operasi heater sebelum/sesudah tiap musim"],
        "ar": ["افحص سخّان علبة المرفق: جهد/مقاومة/حرارة سطح → استبدله إذا تالف", "قم بالتسخين المسبق 30 دقيقة قبل البدء بعد إيقاف طويل (السخّان ON ثم ابدأ)", "طبّق pump-down: أغلق ملف خط السائل، عادل عند الشفط ثم أوقف", "راجع سعة المجمّع (تحتفظ 50–70% من شحنة النظام كسائل)", "الوقاية: افحص السخّان قبل/بعد كل موسم"]
      }
    },
    {
      "id": "accum_body_corrosion_leak",
      "part": "accumulator",
      "fault_mode": "body_corrosion_leak",
      "title": {
        "ko": "액분리기 본체 부식·외부 누설",
        "en": "Accumulator Body Corrosion / External Leak",
        "zh": "气液分离器本体腐蚀/外泄漏",
        "ja": "アキュムレータ本体腐食・外部漏れ",
        "es": "Corrosión del cuerpo del acumulador / fuga externa",
        "hi": "एक्युमुलेटर बॉडी जंग / बाहरी रिसाव",
        "vi": "Ăn mòn thân bình tách / rò rỉ ngoài",
        "th": "ตัว accumulator กัดกร่อน / รั่วภายนอก",
        "id": "Korosi bodi akumulator / bocor luar",
        "ar": "تآكل جسم المجمّع / تسرب خارجي"
      },
      "search_keywords": ["액분리기 부식", "어큐뮬레이터 누설", "본체 핀홀", "외부 부식 냉매 손실", "accumulator body leak", "external leak corrosion", "pinhole accumulator", "rust accumulator outdoor", "气液分离器锈蚀漏", "アキュムレータ腐食漏れ", "corrosión acumulador", "एक्युमुलेटर जंग", "ăn mòn bình tách", "accumulator สนิม", "korosi akumulator", "تآكل المجمّع"],
      "downstream_effects": {
        "ko": ["본체 외부 부식(녹) 진행 → 핀홀 누설 발생", "냉매 점진 손실 → 시스템 충전량 부족 → 능력 점진 저하", "흡입 압력 ↓ + 흡입 과열도 ↑ (저충전 패턴)", "사용자가 충전 보충 시도해도 누설 지속 시 재발", "장기 방치: 누설 부위 확대 → 시스템 전체 충전 손실 → 압축기 트립"],
        "en": ["Body external corrosion (rust) progresses → pinhole leak forms", "Refrigerant gradually lost → system undercharged → capacity drops gradually", "Suction pressure ↓ + suction superheat ↑ (undercharge pattern)", "Even after refill, leak persists → keeps recurring", "If left: leak grows → system fully discharges → compressor trips"],
        "zh": ["本体外部腐蚀（锈蚀）→ 出现针孔泄漏", "冷媒渐失 → 系统充注不足 → 能力渐降", "吸气压↓ + 吸气过热度↑（充注不足模式）", "用户补加冷媒后泄漏仍在 → 复发", "放置：泄漏扩大 → 系统全失冷媒 → 压缩机跳闸"],
        "ja": ["本体外部腐食（錆）進行 → ピンホール漏れ発生", "冷媒漸失 → 系統充填不足 → 能力漸減", "吸入圧↓ + 吸入過熱度↑（低充填パターン）", "補充しても漏れ継続 → 再発", "放置：漏れ拡大 → 系統全冷媒喪失 → 圧縮機トリップ"],
        "es": ["Corrosión externa (óxido) avanza → fuga por picadura", "Pérdida gradual de refrigerante → carga baja → capacidad cae", "Aspiración ↓ + recalentamiento ↑ (patrón de subcarga)", "Aunque se recargue, la fuga persiste → recurre", "Sin reparar: la fuga crece → sistema vacío → trip del compresor"],
        "hi": ["बॉडी बाहरी जंग बढ़ती → पिन-होल रिसाव", "रेफ़्रिजरेंट धीरे-धीरे खोता → अंडरचार्ज → क्षमता कम", "सक्शन प्रेशर ↓ + सुपरहीट ↑ (अंडरचार्ज पैटर्न)", "रिफ़िल के बाद भी रिसाव जारी → पुनरावर्तन", "छोड़ने पर: रिसाव बढ़ता → सिस्टम खाली → कंप्रेसर ट्रिप"],
        "vi": ["Ăn mòn ngoài thân (gỉ) tiến triển → tạo lỗ kim", "Mất gas dần → thiếu nạp → công suất tụt dần", "Áp hút ↓ + quá nhiệt hút ↑ (kiểu thiếu nạp)", "Dù nạp lại vẫn rò → tái diễn", "Để lâu: lỗ lớn dần → mất toàn bộ gas → máy nén trip"],
        "th": ["ตัวภายนอก กัดกร่อน(สนิม) → เกิดรูเข็ม รั่ว", "น้ำยาค่อยๆ หาย → ระบบขาด → ประสิทธิภาพลด", "ความดันดูด ↓ + superheat ↑ (รูปแบบขาดน้ำยา)", "เติมแล้วก็ยังรั่ว → กลับมา", "ปล่อยไว้: รูใหญ่ขึ้น → น้ำยาหมด → คอม trip"],
        "id": ["Korosi luar bodi (karat) berkembang → muncul lubang jarum", "Refrigeran hilang bertahap → undercharge → kapasitas turun", "Tekanan hisap ↓ + superheat ↑ (pola undercharge)", "Meski diisi ulang, bocor tetap → kambuh", "Dibiarkan: bocor membesar → sistem kosong → kompresor trip"],
        "ar": ["تآكل خارجي (صدأ) يتقدم → ثقب إبري يظهر", "فقد تدريجي للمبرد → نقص شحن → سعة تنخفض تدريجياً", "ضغط الشفط ↓ + تحميص الشفط ↑ (نمط نقص الشحن)", "حتى بعد إعادة الشحن يستمر التسرب → يتكرر", "إذا تُرك: التسرب يكبر → النظام يفرغ → الضاغط يفصل"]
      },
      "root_causes": {
        "ko": ["야외 설치 + 염분 환경 (해안가)", "보온재 손상 후 응결수 누적 (구리·스틸 접합부 부식)", "진동 피로 (용접부 균열)", "외부 도장 결함 (제조 시 또는 시간 경과)", "동물 노출 (소변·새 배설물 산성)"],
        "en": ["Outdoor installation + salt environment (coastal)", "Insulation damaged → condensate accumulates (copper-steel joint corrosion)", "Vibration fatigue (weld cracks)", "External coating defect (factory or aging)", "Animal exposure (urine / bird droppings — acidic)"],
        "zh": ["户外安装 + 盐雾环境（沿海）", "保温层损坏 → 凝结水积聚（铜钢接头腐蚀）", "振动疲劳（焊缝裂纹）", "外涂装缺陷（出厂或老化）", "动物接触（尿液/鸟粪呈酸性）"],
        "ja": ["屋外設置+塩分環境（沿岸）", "断熱材損傷で結露蓄積（銅-鋼接合部腐食）", "振動疲労（溶接部亀裂）", "外装塗装欠陥（出荷時または経年）", "動物曝露（尿・鳥糞が酸性）"],
        "es": ["Instalación exterior + ambiente salino (costa)", "Aislamiento dañado → condensado acumulado (corrosión de unión Cu-acero)", "Fatiga por vibración (grietas de soldadura)", "Defecto de pintura externa (fábrica o envejecimiento)", "Exposición animal (orina/excrementos de ave — ácidos)"],
        "hi": ["आउटडोर + खारा वातावरण (तटीय)", "इंसुलेशन क्षति → संघनन जमता (तांबा-स्टील जोड़ जंग)", "वाइब्रेशन फटीग (वेल्ड दरारें)", "बाहरी पेंट दोष (कारख़ाना या उम्र)", "पशु संपर्क (मूत्र/पक्षी मल — एसिडिक)"],
        "vi": ["Lắp ngoài trời + môi trường muối (ven biển)", "Bảo ôn hỏng → đọng nước (ăn mòn mối nối đồng-thép)", "Mỏi do rung (nứt mối hàn)", "Lỗi sơn ngoài (nhà máy hoặc lão hoá)", "Tiếp xúc động vật (nước tiểu/phân chim có tính axit)"],
        "th": ["ติดตั้งกลางแจ้ง + บรรยากาศเค็ม (ชายฝั่ง)", "ฉนวนเสียหาย → น้ำควบแน่นสะสม (กัดกร่อนข้อต่อทองแดง-เหล็ก)", "ความล้าจากแรงสั่น (รอยร้าวเชื่อม)", "ข้อบกพร่องสีภายนอก (โรงงานหรืออายุ)", "สัมผัสสัตว์ (ปัสสาวะ/มูลนกเป็นกรด)"],
        "id": ["Instalasi outdoor + lingkungan asin (pesisir)", "Insulasi rusak → kondensat menumpuk (korosi sambungan Cu-baja)", "Kelelahan getaran (retak las)", "Cacat cat luar (pabrik atau penuaan)", "Paparan hewan (urin/kotoran burung — asam)"],
        "ar": ["تركيب خارجي + بيئة ملحية (ساحلية)", "تلف العزل → تراكم تكثيف (تآكل وصلة نحاس-فولاذ)", "إجهاد الاهتزاز (تشقق اللحامات)", "عيب طلاء خارجي (مصنع أو تقادم)", "تعرض حيواني (بول/فضلات طيور حمضية)"]
      },
      "diagnostic_indicators": {
        "ko": ["본체 표면 점검: 녹·기포·오일 흔적·도장 박리", "전자식 누설 검출기로 본체 주변 스캔 → 양성", "비누거품 시험: 의심 부위에 거품액 → 기포 발생", "충전량 정기 보충 이력 (3개월·6개월 주기 보충)", "흡입 압력·과열도 패턴: 충전 직후 정상, 시간 경과 후 다시 저충전 패턴"],
        "en": ["Visual: rust / blistering / oil traces / paint peeling", "Electronic leak detector scan around body → positive", "Soap bubble test on suspect area → bubbles appear", "Repeated refill history (every 3 / 6 months)", "Suction pressure & superheat: normal right after charge, then drift back to undercharge pattern"],
        "zh": ["外观检查：锈/起泡/油迹/掉漆", "电子检漏仪扫描本体周边 → 阳性", "皂泡试验疑似部位 → 起泡", "定期补加冷媒记录（3/6 月一次）", "吸气压与过热度：充注后正常，过段时间又回到欠充注模式"],
        "ja": ["外観点検：錆・膨れ・オイル痕・塗装剥離", "電子検知器で本体周辺スキャン → 陽性", "石鹸泡試験で疑い部位 → 泡発生", "定期冷媒補充履歴（3/6 ヶ月毎）", "吸入圧と過熱度：充填直後正常、時間経過で低充填パターンに戻る"],
        "es": ["Inspección visual: óxido / ampollas / marcas de aceite / pintura levantada", "Detector electrónico alrededor del cuerpo → positivo", "Test de burbujas de jabón en zona sospechosa → burbujas", "Historial de recargas (cada 3 / 6 meses)", "Aspiración y recalentamiento: normales tras carga, vuelven al patrón de subcarga"],
        "hi": ["दृश्य निरीक्षण: जंग/फफोले/तेल निशान/पेंट छिलना", "इलेक्ट्रॉनिक लीक डिटेक्टर बॉडी के आसपास → पॉज़िटिव", "साबुन बबल टेस्ट संदिग्ध क्षेत्र → बुलबुले", "बार-बार रिफ़िल इतिहास (3/6 महीने)", "सक्शन प्रेशर और सुपरहीट: चार्ज के तुरंत बाद नॉर्मल, फिर अंडरचार्ज पैटर्न"],
        "vi": ["Quan sát: gỉ / phồng rộp / vết dầu / bong sơn", "Máy dò rò điện tử quét quanh thân → dương tính", "Kiểm tra bong bóng xà phòng vùng nghi → có bọt", "Lịch sử nạp lại định kỳ (3/6 tháng)", "Áp hút & quá nhiệt: bình thường ngay sau khi nạp, sau đó quay lại kiểu thiếu nạp"],
        "th": ["ตรวจตา: สนิม/ฟอง/คราบน้ำมัน/สีหลุด", "เครื่องตรวจรั่วอิเล็กทรอนิกส์รอบตัว → บวก", "ทดสอบฟองสบู่จุดสงสัย → มีฟอง", "ประวัติเติมซ้ำ (3/6 เดือน)", "ความดันดูดและ superheat: หลังเติมปกติ, แล้วกลับไปขาดน้ำยา"],
        "id": ["Visual: karat / lepuh / jejak oli / cat mengelupas", "Detektor kebocoran elektronik di sekitar bodi → positif", "Tes gelembung sabun pada area curiga → muncul gelembung", "Riwayat isi ulang berkala (3/6 bulan)", "Tekanan hisap dan superheat: normal usai charge, lalu kembali ke pola undercharge"],
        "ar": ["فحص بصري: صدأ/فقاعات/آثار زيت/تقشير الطلاء", "كاشف تسرب إلكتروني حول الجسم → إيجابي", "اختبار فقاعات صابون على المنطقة المشتبهة → فقاعات", "تاريخ إعادة شحن متكرر (كل 3 / 6 أشهر)", "ضغط الشفط والتحميص: طبيعي مباشرة بعد الشحن ثم يعود لنمط نقص الشحن"]
      },
      "actions": {
        "ko": ["액분리기 교체 (외부 부식은 수리 불가 — 본체 일체)", "교체 시 액관·흡입관 보온재 동시 점검·보강", "설치 환경 개선: 빗물 차단·통풍·해풍 노출 최소화", "내부식 코팅 옵션 또는 stainless 재질 검토 (해안가)", "재발 방지: 6개월 외관 점검 정기화 (녹·도장 상태)"],
        "en": ["Replace accumulator (external corrosion not field-repairable — sealed unit)", "While replacing, inspect / repair insulation on liquid & suction lines", "Improve install environment: rain shield / ventilation / minimize sea-spray exposure", "Consider corrosion-resistant coating or stainless body (coastal sites)", "Prevention: schedule visual inspection every 6 months (rust / paint state)"],
        "zh": ["更换气液分离器（外部腐蚀无法现场修 — 一体密封）", "更换时同步检查/修复液管、吸气管保温", "改善安装环境：防雨/通风/避免海雾", "考虑防腐涂层或不锈钢机型（沿海）", "预防：每 6 个月外观检查（锈/涂装）"],
        "ja": ["アキュムレータ交換（外部腐食は現場修理不可 — 一体型）", "交換時に液管・吸入管断熱を同時点検・補強", "設置環境改善：雨・通風・潮風暴露最小化", "防食塗装オプションまたはステンレス製検討（沿岸）", "予防：6 ヶ月毎外観点検定期化（錆・塗装状態）"],
        "es": ["Sustituir acumulador (la corrosión externa no se repara en campo — unidad sellada)", "Al cambiar, inspeccionar/reparar aislamiento de líneas de líquido y aspiración", "Mejorar instalación: protección lluvia/ventilación/minimizar salinidad", "Considerar recubrimiento anticorrosivo o cuerpo inox (zonas costeras)", "Prevención: inspección visual cada 6 meses (óxido/pintura)"],
        "hi": ["एक्युमुलेटर बदलें (बाहरी जंग फ़ील्ड में रिपेयर नहीं — सीलबंद)", "बदलते समय लिक्विड व सक्शन लाइन इंसुलेशन जाँचें/मरम्मत", "इंस्टॉलेशन सुधार: बारिश शील्ड/वेंटिलेशन/समुद्री छींटा कम", "एंटी-कोरोज़न कोटिंग या स्टेनलेस बॉडी (तटीय)", "रोकथाम: हर 6 महीने दृश्य निरीक्षण"],
        "vi": ["Thay bình tách (ăn mòn ngoài không sửa được tại chỗ — kín liền khối)", "Khi thay: kiểm tra/sửa bảo ôn đường lỏng & hút", "Cải thiện môi trường: che mưa / thông gió / giảm phơi muối biển", "Cân nhắc lớp phủ chống ăn mòn hoặc thân inox (vùng biển)", "Phòng ngừa: kiểm tra ngoại quan 6 tháng/lần (gỉ/sơn)"],
        "th": ["เปลี่ยน accumulator (กัดกร่อนภายนอกซ่อมในสนามไม่ได้ — ปิดผนึกในตัว)", "ตอนเปลี่ยน ตรวจ/ซ่อมฉนวนท่อของเหลวและท่อดูด", "ปรับสิ่งแวดล้อม: กันฝน/ระบายอากาศ/ลดสเปรย์เกลือ", "พิจารณาเคลือบกันสนิม หรือ stainless (ชายฝั่ง)", "ป้องกัน: ตรวจสภาพภายนอกทุก 6 เดือน (สนิม/สี)"],
        "id": ["Ganti akumulator (korosi luar tidak bisa diperbaiki di lapangan — tersegel)", "Saat ganti: periksa/perbaiki insulasi jalur cair & hisap", "Tingkatkan lingkungan: penahan hujan/ventilasi/kurangi paparan air laut", "Pertimbangkan coating anti-korosi atau bodi stainless (pesisir)", "Pencegahan: jadwalkan inspeksi visual setiap 6 bulan (karat/cat)"],
        "ar": ["استبدل المجمّع (التآكل الخارجي لا يصلح ميدانياً — وحدة محكمة)", "عند الاستبدال: افحص/أصلح عزل خطي السائل والشفط", "حسّن بيئة التركيب: غطاء مطر/تهوية/تقليل التعرض للملح البحري", "فكر في طلاء مقاوم للتآكل أو جسم ستانلس (السواحل)", "الوقاية: فحص بصري دوري كل 6 أشهر (صدأ/طلاء)"]
      }
    },
    {
      "id": "ps_lp_false_trip",
      "part": "pressure_switch",
      "fault_mode": "lp_false_trip",
      "title": {
        "ko": "저압 스위치 false 트립 (정상 압력인데도 차단)",
        "en": "Low-Pressure Switch False Trip (Cuts Out at Normal Pressure)",
        "zh": "低压开关误跳 — 正常压力也跳闸",
        "ja": "低圧スイッチ誤動作 — 正常圧でもトリップ",
        "es": "Falso disparo de presostato de baja — corta a presión normal",
        "hi": "लो प्रेशर स्विच गलत ट्रिप — सामान्य दाब पर भी कटता",
        "vi": "Công tắc áp thấp trip sai — cắt ngay cả ở áp bình thường",
        "th": "LP switch trip ผิด — ตัดที่ความดันปกติ",
        "id": "LP switch false trip — putus pada tekanan normal",
        "ar": "تشغيل خاطئ لمفتاح الضغط المنخفض — يقطع عند ضغط طبيعي"
      },
      "search_keywords": ["저압 스위치 false 트립", "LP 스위치 오작동", "압력 스위치 잘못 트립", "LP cut-out false", "low pressure switch false trip", "pressure switch nuisance trip", "LP trip but charge OK", "低压开关误跳", "低圧スイッチ誤動作", "presostato baja falso", "लो प्रेशर ग़लत ट्रिप", "công tắc áp thấp sai", "LP switch ผิดพลาด", "LP switch palsu", "ضغط منخفض تشغيل خاطئ"],
      "downstream_effects": {
        "ko": ["저압 스위치가 정상 압력 범위에서도 잘못 트립 → 압축기 강제 정지", "운전 사이클 빈번 차단 → 사용자 \"갑자기 멈춤\" 신고", "수동 reset 후 다시 정상 운전되지만 곧 재트립 → 단속 운전 패턴", "능력 50% 이상 저하 + 사용자 불만 폭주", "방치 시 압축기 단속 사이클 누적 → 권선 발열 → burn-out 가속"],
        "en": ["LP switch trips at normal pressure → compressor force-stopped", "Frequent run cycle interruptions → user complains \"keeps stopping\"", "After manual reset, runs briefly then trips again → short-cycle pattern", "Capacity drops > 50% + heavy user complaints", "If left: cumulative short-cycling → winding heat → burnout accelerated"],
        "zh": ["低压开关在正常压力下误跳 → 压缩机强制停机", "运行周期频繁中断 → 用户抱怨「老停」", "手动复位后短暂运行又跳 → 短循环", "能力下降 > 50% + 投诉激增", "放置：累计短循环 → 绕组发热 → 加速烧机"],
        "ja": ["低圧スイッチが正常圧でも誤トリップ → 圧縮機強制停止", "運転サイクル頻繁中断 → 「すぐ止まる」苦情", "手動リセット後短時間運転で再トリップ → ショートサイクル", "能力低下 > 50% + 苦情殺到", "放置：累積ショートサイクル → 巻線発熱 → バーンアウト加速"],
        "es": ["Presostato de baja dispara con presión normal → compresor parado a la fuerza", "Interrupciones frecuentes → usuario \"se para constantemente\"", "Tras reset manual, opera poco y vuelve a disparar → ciclos cortos", "Capacidad cae > 50% + quejas crecientes", "Sin reparar: ciclado corto acumulado → calor en bobinado → quemado acelerado"],
        "hi": ["LP स्विच सामान्य दाब पर भी ट्रिप → कंप्रेसर ज़बरदस्ती बंद", "बार-बार रुकावट → उपयोगकर्ता \"बार-बार बंद\"", "मैन्युअल रीसेट के बाद थोड़ी देर चल फिर ट्रिप → शॉर्ट-साइक्लिंग", "क्षमता > 50% गिरती + शिकायतें बढ़ती", "छोड़ने पर: संचयी शॉर्ट-साइक्लिंग → वाइंडिंग गर्म → बर्न-आउट तेज"],
        "vi": ["LP switch trip ngay cả ở áp bình thường → máy nén bị cưỡng bức dừng", "Chu kỳ chạy bị ngắt liên tục → khách than \"dừng hoài\"", "Reset tay rồi chạy ngắn lại trip → short-cycle", "Công suất tụt > 50% + khiếu nại tăng", "Để lâu: short-cycle tích lũy → cuộn dây nóng → cháy nhanh"],
        "th": ["LP switch trip ที่ความดันปกติ → คอมถูกบังคับหยุด", "วงรอบเดินถูกตัดบ่อย → ลูกค้า \"หยุดบ่อย\"", "Manual reset แล้วเดินสั้นๆ trip ซ้ำ → short-cycle", "ประสิทธิภาพตก > 50% + ร้องเรียนเพิ่ม", "ปล่อยไว้: short-cycle สะสม → ขดลวดร้อน → burn-out เร็ว"],
        "id": ["LP switch trip pada tekanan normal → kompresor dipaksa stop", "Siklus jalan terganggu sering → keluhan \"berhenti terus\"", "Reset manual lalu jalan sebentar trip lagi → short-cycle", "Kapasitas turun > 50% + keluhan banyak", "Dibiarkan: short-cycle akumulatif → kumparan panas → burnout cepat"],
        "ar": ["مفتاح الضغط المنخفض يفصل عند ضغط طبيعي → الضاغط يتوقف قسراً", "انقطاع متكرر للدورة → شكوى \"يتوقف باستمرار\"", "بعد إعادة التشغيل اليدوي يعمل قليلاً ويفصل → دورة قصيرة", "السعة تنخفض > 50% + شكاوى كثيرة", "إذا تُرك: دورات قصيرة متراكمة → سخونة اللف → احتراق سريع"]
      },
      "root_causes": {
        "ko": ["접점 부식·산화 (수분·염분 환경)", "다이어프램 노화 — 응답 압력 드리프트", "모세관 부분 막힘 (디브리·동결)", "진동 피로 — 단자·내부 부품 단선", "스위치 setpoint 잘못 조정 (운전 조건과 불일치)"],
        "en": ["Contact corrosion / oxidation (moisture / salt environment)", "Diaphragm aging — response pressure drift", "Capillary partially blocked (debris / icing)", "Vibration fatigue — terminals / internal parts", "Setpoint misadjusted (mismatch with operating conditions)"],
        "zh": ["接点腐蚀/氧化（潮湿/盐雾）", "膜片老化 → 动作压力漂移", "毛细管部分堵塞（碎屑/结冰）", "振动疲劳 → 端子/内部断线", "设定值错（与运行条件不符）"],
        "ja": ["接点腐食・酸化（湿気・塩分環境）", "ダイヤフラム劣化 → 動作圧ドリフト", "キャピラリ部分閉塞（デブリ・凍結）", "振動疲労 → 端子・内部断線", "設定値誤り（運転条件と不整合）"],
        "es": ["Corrosión / oxidación de contactos (humedad / sal)", "Envejecimiento de la membrana — deriva de presión", "Capilar parcialmente obstruido (suciedad / hielo)", "Fatiga por vibración — terminales / interior", "Setpoint mal ajustado (no concuerda con condiciones)"],
        "hi": ["संपर्क जंग/ऑक्सीकरण (नमी/नमक)", "डायाफ़्राम उम्र — दाब drift", "कैपिलरी आंशिक बंद (मलबा/बर्फ)", "वाइब्रेशन फटीग — टर्मिनल/आंतरिक", "सेटप्वाइंट गलत समायोजित"],
        "vi": ["Ăn mòn/oxy hoá tiếp điểm (ẩm/muối)", "Lão hoá màng — drift áp tác động", "Capillary tắc một phần (cặn/đóng băng)", "Mỏi rung — chân/linh kiện trong", "Setpoint sai (không khớp điều kiện vận hành)"],
        "th": ["หน้าสัมผัสกัดกร่อน/ออกไซด์ (ชื้น/เกลือ)", "ไดอะแฟรมเสื่อม → ค่าความดันเพี้ยน", "Capillary อุดบางส่วน (เศษ/น้ำแข็ง)", "ความล้าจากแรงสั่น — ขั้ว/ภายใน", "Setpoint ตั้งผิด"],
        "id": ["Korosi/oksidasi kontak (lembap/garam)", "Penuaan diafragma — drift tekanan respons", "Capillary tersumbat sebagian (debris/beku)", "Kelelahan getaran — terminal/komponen dalam", "Setpoint salah disetel"],
        "ar": ["تآكل/أكسدة التماسات (رطوبة/ملح)", "تقادم الغشاء — انحراف ضغط الاستجابة", "انسداد جزئي للشعرية (حطام/تجمد)", "إجهاد اهتزاز — أطراف/أجزاء داخلية", "ضبط نقطة خاطئ"]
      },
      "diagnostic_indicators": {
