        "ko": ["수동 압력 게이지 vs 스위치 트립 압력 비교 → 게이지 정상이지만 스위치만 트립", "멀티미터 통전 시험: 정상은 트립 시 OPEN, reset 시 CLOSED. 부식 시 저항 변동", "스위치 모세관 분리 후 직접 게이지 보면서 동작 시험", "트립 직후 압력 측정: setpoint와 실제 압력 5 psi (0.3 bar) 이상 괴리 → 스위치 결함", "다른 정상 스위치로 임시 교체 시 트립 사라지면 결함 확정"],
        "en": ["Compare gauge pressure to switch trip pressure → gauge OK but only switch trips", "Multimeter continuity: normally OPEN at trip, CLOSED at reset; corroded contacts show resistance fluctuation", "Disconnect switch capillary, observe directly with gauge during test", "Pressure at trip vs setpoint differs by > 5 psi (0.3 bar) → switch defective", "Temp swap with known-good switch — if trip stops, fault confirmed"],
        "zh": ["对比表压与开关跳闸压 → 表压正常但开关跳", "万用表通断：正常跳时 OPEN，复位 CLOSED；接点腐蚀 → 电阻变动", "拆开关毛细管，直接用表压观察动作试验", "跳闸时实际压差 setpoint > 5 psi (0.3 bar) → 开关坏", "更换正常开关临时测试，跳闸消失 → 故障确诊"],
        "ja": ["手動圧ゲージ vs スイッチトリップ圧比較 → ゲージ正常だがスイッチのみトリップ", "テスタ通電試験：正常はトリップ時 OPEN、復帰 CLOSED；接点腐食 → 抵抗変動", "スイッチキャピラリ分離後ゲージ直接見て動作試験", "トリップ時実圧と設定 5 psi (0.3 bar) 以上乖離 → スイッチ不良", "正常スイッチと一時交換でトリップ消失 → 故障確定"],
        "es": ["Comparar presión de manómetro con la de disparo → manómetro OK pero el switch dispara", "Multímetro: normal OPEN al disparar, CLOSED al rearmar; contactos corroídos → resistencia variable", "Desconectar capilar y probar directo con manómetro", "Presión real al disparo difiere > 5 psi / 0.3 bar del setpoint → switch defectuoso", "Sustitución temporal con uno bueno — si cesa el disparo, fallo confirmado"],
        "hi": ["गेज दाब बनाम स्विच ट्रिप दाब तुलना → गेज ठीक पर सिर्फ़ स्विच ट्रिप", "मल्टीमीटर निरंतरता: सामान्य ट्रिप पर OPEN, रीसेट पर CLOSED; जंग पर प्रतिरोध बदलता", "स्विच कैपिलरी हटाएँ, गेज सीधे देखकर परीक्षण", "ट्रिप पर वास्तविक दाब बनाम सेटप्वाइंट > 0.3 bar → स्विच ख़राब", "अच्छे स्विच से अस्थायी बदलाव — ट्रिप बंद हो तो दोष पुष्ट"],
        "vi": ["So đồng hồ áp với áp trip switch → đồng hồ OK nhưng chỉ switch trip", "Đồng hồ vạn năng: bình thường OPEN khi trip, CLOSED khi reset; tiếp điểm gỉ → điện trở biến", "Tháo capillary, dùng đồng hồ áp trực tiếp khi thử", "Áp thực tế khi trip lệch > 0.3 bar so setpoint → switch hỏng", "Thay tạm bằng switch tốt — nếu hết trip thì xác nhận lỗi"],
        "th": ["เทียบความดันเกจ vs ความดัน trip switch → เกจปกติแต่ switch trip", "มัลติมิเตอร์: ปกติ OPEN ตอน trip, CLOSED ตอน reset; หน้าสัมผัสกัดกร่อน → ความต้านทานแกว่ง", "ถอด capillary, ใช้เกจดูตรงๆ ตอนทดสอบ", "ความดันจริงตอน trip ห่าง setpoint > 0.3 bar → switch เสีย", "สลับ switch ดีชั่วคราว — ถ้า trip หาย → ยืนยันเสีย"],
        "id": ["Bandingkan tekanan gauge dgn tekanan trip switch → gauge OK tapi hanya switch yang trip", "Multimeter: normal OPEN saat trip, CLOSED saat reset; kontak korosi → resistansi fluktuatif", "Lepas capillary, ukur langsung dgn gauge saat tes", "Tekanan aktual saat trip menyimpang > 0.3 bar dari setpoint → switch rusak", "Tukar sementara dgn switch yg bagus — jika trip hilang → fault dikonfirmasi"],
        "ar": ["قارن ضغط المقياس بضغط فصل المفتاح → المقياس سليم لكن المفتاح يفصل", "مقياس متعدد: طبيعي OPEN عند الفصل، CLOSED عند الإعادة؛ تماسات متآكلة → مقاومة متذبذبة", "افصل الشعرية، اقرأ بالمقياس مباشرة أثناء الاختبار", "الضغط الفعلي عند الفصل ينحرف > 0.3 بار عن نقطة الضبط → المفتاح تالف", "استبدل مؤقتاً بمفتاح سليم — إذا توقف الفصل تأكد العطل"]
      },
      "actions": {
        "ko": ["스위치 교체 (수리 X — 일체형)", "교체 시 모세관 수분·디브리 점검 + 시스템 진공", "setpoint 메이커 명세 대조: R-22 LP 보통 0.5~2 kgf/cm², HP 25 kgf/cm² 부근", "단자 절연·조임 토크 점검 + 부식성 환경에서는 silicone seal 추가", "재발 방지: 연 1회 동작 시험 정기화 (저압 측 인위적 강하·고압 측 부하 가중으로 동작 확인)"],
        "en": ["Replace switch (no field repair — sealed unit)", "When replacing, inspect capillary for moisture / debris + system vacuum", "Verify setpoint vs maker spec: R-22 LP typically 0.5~2 kgf/cm² (7~28 psi), HP near 25 kgf/cm² (350 psi)", "Tighten terminals to spec + add silicone seal in corrosive environments", "Prevention: annual function test (force LP drop / increase load to verify HP cutout)"],
        "zh": ["更换开关（不可现场修 — 一体型）", "更换时检查毛细管水分/碎屑 + 系统抽真空", "对照厂家设定：R-22 LP 通常 0.5~2 kgf/cm²，HP 约 25 kgf/cm²", "端子按规扭紧 + 腐蚀环境加硅胶密封", "预防：每年功能测试（人为降低低压、加大负荷验证高压跳闸）"],
        "ja": ["スイッチ交換（現場修理不可 — 一体型）", "交換時にキャピラリの水分・デブリ点検 + 系統真空引", "設定値メーカ仕様照合：R-22 LP 通常 0.5~2 kgf/cm²、HP 約 25 kgf/cm²", "端子規定トルクで締付 + 腐食環境はシリコンシール追加", "予防：年1回動作試験（LP 強制降下・HP 負荷増で確認）"],
        "es": ["Sustituir presostato (sin reparación en campo — sellado)", "Al cambiar, inspeccionar capilar (humedad / suciedad) + vacío del sistema", "Verificar setpoint vs especificación del fabricante: R-22 LP típico 0.5~2 kgf/cm², HP ~25 kgf/cm²", "Apretar terminales + sellar con silicona en ambientes corrosivos", "Prevención: prueba funcional anual (forzar caída LP, aumentar carga para HP)"],
        "hi": ["स्विच बदलें (फ़ील्ड रिपेयर नहीं — सीलबंद)", "बदलते समय कैपिलरी नमी/मलबे की जाँच + सिस्टम वैक्यूम", "सेटप्वाइंट निर्माता spec से मिलाएँ: R-22 LP आम तौर 0.5~2 kgf/cm², HP ~25 kgf/cm²", "टर्मिनल टॉर्क + संक्षारण क्षेत्र में सिलिकॉन सील", "रोकथाम: सालाना कार्य परीक्षण (LP बल पूर्वक गिराकर / लोड बढ़ाकर HP सत्यापन)"],
        "vi": ["Thay switch (không sửa tại chỗ — kín liền khối)", "Khi thay: kiểm tra capillary (ẩm/cặn) + hút chân không hệ", "Đối chiếu setpoint với spec hãng: R-22 LP thường 0.5~2 kgf/cm², HP ~25 kgf/cm²", "Siết chân theo mômen + bịt silicone ở môi trường ăn mòn", "Phòng ngừa: kiểm tra chức năng hàng năm (cố ý hạ LP / tăng tải để thử HP)"],
        "th": ["เปลี่ยน switch (ซ่อมในสนามไม่ได้ — ปิดผนึกในตัว)", "ตอนเปลี่ยน ตรวจ capillary ความชื้น/เศษ + vacuum ระบบ", "ตรวจ setpoint กับ spec ผู้ผลิต: R-22 LP ทั่วไป 0.5~2 kgf/cm², HP ~25 kgf/cm²", "ขันขั้วตามแรงบิด + ผนึกซิลิโคนในสภาพกัดกร่อน", "ป้องกัน: ทดสอบฟังก์ชันทุกปี (บังคับลด LP / เพิ่มโหลดทดสอบ HP)"],
        "id": ["Ganti switch (tidak ada perbaikan lapangan — tersegel)", "Saat ganti, periksa capillary (lembap/debris) + vakum sistem", "Verifikasi setpoint vs spec pabrik: R-22 LP biasanya 0.5~2 kgf/cm², HP ~25 kgf/cm²", "Kencangkan terminal sesuai torsi + segel silikon di lingkungan korosif", "Pencegahan: uji fungsi tahunan (paksakan turun LP / naikkan beban untuk HP)"],
        "ar": ["استبدل المفتاح (لا إصلاح ميداني — وحدة محكمة)", "عند الاستبدال: افحص الشعرية (رطوبة/حطام) + تفريغ النظام", "تحقق من نقطة الضبط مقابل مواصفات الصانع: R-22 LP عادة 0.5~2 kgf/cm²، HP ~25 kgf/cm²", "اربط الأطراف بعزم + سيليكون في البيئات الأكّالة", "الوقاية: اختبار وظيفي سنوي (خفض LP اضطرارياً / زيادة الحمل لاختبار HP)"]
      }
    },
    {
      "id": "ps_hp_false_trip",
      "part": "pressure_switch",
      "fault_mode": "hp_false_trip",
      "title": {
        "ko": "고압 스위치 false 트립 (응축기 정상인데 차단)",
        "en": "High-Pressure Switch False Trip (Cuts Out with Healthy Condenser)",
        "zh": "高压开关误跳 — 冷凝器正常仍跳闸",
        "ja": "高圧スイッチ誤動作 — 凝縮器正常でもトリップ",
        "es": "Falso disparo de presostato de alta — corta con condensador sano",
        "hi": "हाई प्रेशर स्विच गलत ट्रिप — कंडेंसर ठीक पर भी कटता",
        "vi": "Công tắc áp cao trip sai — cắt khi dàn ngưng vẫn tốt",
        "th": "HP switch trip ผิด — ตัดทั้งที่ condenser ปกติ",
        "id": "HP switch false trip — putus meski kondensor normal",
        "ar": "تشغيل خاطئ لمفتاح الضغط العالي — يقطع رغم سلامة المكثف"
      },
      "search_keywords": ["고압 스위치 false 트립", "HP 스위치 오작동", "응축기 정상인데 트립", "HP cut-out false", "HP switch nuisance trip", "high pressure switch false", "高压开关误跳", "高圧スイッチ誤動作", "presostato alta falso", "हाई प्रेशर ग़लत ट्रिप", "công tắc áp cao sai", "HP switch ผิดพลาด", "HP switch palsu", "ضغط عالٍ خاطئ"],
      "downstream_effects": {
        "ko": ["고압 스위치가 정상 압력에서도 잘못 트립 → 압축기 강제 정지", "응축기 청결도·팬 정상이고 외기온 정상인데도 트립 → 사용자 혼란", "수동 reset 후 짧게 운전 후 재트립 (고압 단속 운전)", "트립 빈발 → 사용자 \"여름철 자주 멈춤\" 신고 → 운전 신뢰도 ↓", "방치 시 압축기 단속 → 권선 누적 발열 → burn-out 가속"],
        "en": ["HP switch trips at normal pressure → compressor force-stopped", "Condenser clean / fan OK / ambient OK but switch trips → confused diagnosis", "Manual reset, short run, trip again (HP cycling)", "Frequent trips → \"keeps stopping in summer\" complaints → reliability drops", "If left: short-cycling → cumulative winding heat → burnout accelerated"],
        "zh": ["高压开关在正常压力下误跳 → 压缩机强制停机", "冷凝器干净、风机正常、环境正常仍跳 → 诊断混乱", "手动复位短暂运行又跳（高压短循环）", "频繁跳闸 → 用户「夏天老停」 → 可靠性下降", "放置：短循环 → 累计绕组热 → 加速烧机"],
        "ja": ["高圧スイッチが正常圧で誤トリップ → 圧縮機強制停止", "凝縮器清浄・ファン正常・外気温正常でもトリップ → 診断混乱", "手動リセット後短時間運転で再トリップ（高圧サイクリング）", "頻繁トリップ → 「夏場よく止まる」苦情 → 信頼性低下", "放置：ショートサイクル → 累積巻線熱 → バーンアウト加速"],
        "es": ["Presostato de alta dispara con presión normal → compresor parado a la fuerza", "Condensador limpio, ventilador OK, ambiente OK y aún dispara → diagnóstico confuso", "Reset manual, corre poco, dispara otra vez (ciclos cortos de alta)", "Disparos frecuentes → \"se para mucho en verano\" → cae fiabilidad", "Sin reparar: ciclado corto → calor acumulado → quemado acelerado"],
        "hi": ["HP स्विच सामान्य दाब पर ट्रिप → कंप्रेसर बंद", "कंडेंसर साफ़, फैन ठीक, परिवेश ठीक फिर भी ट्रिप → निदान भ्रम", "मैन्युअल रीसेट → थोड़ी देर चल फिर ट्रिप (HP cycling)", "बार-बार ट्रिप → \"गर्मी में बहुत बंद\" → विश्वसनीयता गिरती", "छोड़ने पर: शॉर्ट-साइक्लिंग → संचयी गर्मी → बर्न-आउट तेज"],
        "vi": ["HP switch trip ở áp bình thường → máy nén bị cưỡng bức dừng", "Dàn ngưng sạch, quạt OK, môi trường OK mà vẫn trip → chẩn đoán rối", "Reset tay → chạy ngắn rồi trip lại (HP cycling)", "Trip thường xuyên → \"hè dừng hoài\" → giảm tin cậy", "Để lâu: short-cycle → cuộn dây nóng → cháy nhanh"],
        "th": ["HP switch trip ที่ความดันปกติ → คอมถูกบังคับหยุด", "condenser สะอาด, fan ดี, อากาศปกติ ก็ยัง trip → วินิจฉัยสับสน", "Manual reset → เดินสั้นๆ trip ซ้ำ (HP cycling)", "trip บ่อย → \"หน้าร้อนหยุดบ่อย\" → เชื่อถือได้น้อย", "ปล่อยไว้: short-cycle → ขดลวดร้อนสะสม → burn-out เร็ว"],
        "id": ["HP switch trip pada tekanan normal → kompresor dipaksa stop", "Kondensor bersih, fan OK, ambient OK tapi tetap trip → diagnosis bingung", "Reset manual → jalan sebentar trip lagi (HP cycling)", "Trip sering → \"musim panas berhenti terus\" → keandalan turun", "Dibiarkan: short-cycle → kumparan panas akumulatif → burnout cepat"],
        "ar": ["مفتاح الضغط العالي يفصل عند ضغط طبيعي → الضاغط يتوقف قسراً", "المكثف نظيف والمروحة سليمة والمحيط طبيعي لكنه يفصل → تشخيص مربك", "إعادة تشغيل يدوي → يعمل قليلاً ويفصل (دورة عالية)", "فصل متكرر → \"يتوقف صيفاً كثيراً\" → موثوقية تقل", "إذا تُرك: دورة قصيرة → سخونة لف متراكمة → احتراق سريع"]
      },
      "root_causes": {
        "ko": ["접점 부분 융착·산화 → setpoint 이하에서도 OFF", "다이어프램 노화로 응답 압력 ↓", "모세관 부분 막힘 → 압력 신호 지연·왜곡", "진동 피로 → 내부 부품 단선·이동", "스위치 자체 노후 (10년 이상 사용)"],
        "en": ["Contact partial welding / oxidation → opens below setpoint", "Diaphragm aging → response pressure drifts down", "Capillary partial blockage → pressure signal lag / distortion", "Vibration fatigue → internal parts shifted / broken", "Switch end-of-life (>10 years use)"],
        "zh": ["接点部分融着/氧化 → 低于设定也断开", "膜片老化 → 动作压下漂", "毛细管部分堵塞 → 信号迟滞/失真", "振动疲劳 → 内部断/移", "开关老化（>10 年）"],
        "ja": ["接点部分融着・酸化 → 設定値以下でも開放", "ダイヤフラム劣化 → 動作圧低下", "キャピラリ部分閉塞 → 圧力信号遅延・歪み", "振動疲労 → 内部部品破損・移動", "スイッチ寿命超過（10 年超）"],
        "es": ["Soldadura parcial / oxidación de contactos → abre por debajo del setpoint", "Envejecimiento de membrana → presión de respuesta cae", "Capilar parcialmente obstruido → señal lenta / distorsionada", "Fatiga por vibración → piezas internas movidas / rotas", "Final de vida útil (>10 años)"],
        "hi": ["संपर्क आंशिक वेल्डिंग/ऑक्सीकरण → setpoint से नीचे भी खुलता", "डायाफ़्राम उम्र → रेस्पॉन्स दाब drift down", "कैपिलरी आंशिक बंद → सिग्नल विलंब/विकृति", "वाइब्रेशन फटीग → आंतरिक भाग टूट/स्थानांतरण", "स्विच जीवन समाप्त (>10 वर्ष)"],
        "vi": ["Hàn một phần / oxy hoá tiếp điểm → mở dưới setpoint", "Lão hoá màng → áp tác động trôi xuống", "Capillary tắc một phần → tín hiệu trễ / méo", "Mỏi rung → linh kiện trong di chuyển / hỏng", "Switch cuối đời (>10 năm)"],
        "th": ["หน้าสัมผัสเชื่อมบางส่วน/ออกไซด์ → เปิดต่ำกว่า setpoint", "ไดอะแฟรมเสื่อม → ค่าความดันตอบสนองตก", "Capillary อุดบางส่วน → สัญญาณดีเลย์/บิดเบือน", "ความล้าจากแรงสั่น — ภายในเลื่อน/หัก", "Switch สิ้นอายุ (>10 ปี)"],
        "id": ["Pengelasan parsial / oksidasi kontak → buka di bawah setpoint", "Penuaan diafragma → tekanan respons drift turun", "Capillary tersumbat sebagian → sinyal terlambat/menyimpang", "Kelelahan getaran — bagian dalam bergeser/patah", "Switch akhir umur (>10 tahun)"],
        "ar": ["لحام جزئي / أكسدة التماسات → يفتح تحت نقطة الضبط", "تقادم الغشاء → ضغط الاستجابة ينحرف للأسفل", "انسداد جزئي للشعرية → إشارة متأخرة/مشوهة", "إجهاد اهتزاز — أجزاء داخلية انزاحت/تكسرت", "نهاية عمر المفتاح (>10 سنوات)"]
      },
      "diagnostic_indicators": {
        "ko": ["트립 시 게이지 압력 측정: setpoint(보통 25 kgf/cm²) 보다 5 bar 이상 낮으면 false trip 확정", "응축기 외관·팬·핀 청결도·외기온 점검 → 모두 정상이면 스위치 의심", "멀티미터 통전: HP 스위치는 normally CLOSED, 트립 시 OPEN", "다른 정상 스위치 임시 교체 후 같은 조건에서 트립 사라지면 결함 확정", "스위치 본체 외관: 변색·녹·균열 → 노후 강한 신호"],
        "en": ["At trip, measure gauge pressure: if > 5 bar (70 psi) below setpoint (typically 25 kgf/cm² / 350 psi) = false trip", "Inspect condenser cleanliness / fan / fins / ambient — all OK → suspect switch", "Multimeter: HP switch is normally CLOSED, OPEN at trip", "Temporary swap with known-good switch — if trip stops, fault confirmed", "Body inspection: discoloration / rust / cracks → strong end-of-life signal"],
        "zh": ["跳闸时表压：低于设定（通常 25 kgf/cm²）5 bar 以上 = 误跳确认", "检查冷凝器洁净/风机/翅片/环境 — 都正常则怀疑开关", "万用表：高压开关常闭，跳闸时 OPEN", "正常开关临时替换后同条件跳闸消失 = 故障确诊", "本体外观：变色/锈/裂 → 强老化信号"],
        "ja": ["トリップ時ゲージ圧測定：設定（通常 25 kgf/cm²）より 5 bar 以上低い → 誤動作確定", "凝縮器清浄・ファン・フィン・外気温点検 → 全て正常ならスイッチ疑い", "テスタ：高圧スイッチは常時 CLOSED、トリップ時 OPEN", "正常スイッチ一時交換で同条件下トリップ消失 → 故障確定", "本体外観：変色・錆・亀裂 → 老化強信号"],
        "es": ["Al disparar, medir presión: si > 5 bar (70 psi) por debajo del setpoint (típico 25 kgf/cm² / 350 psi) = falso disparo", "Verificar condensador limpio / ventilador / aletas / ambiente — todo OK → sospechar del switch", "Multímetro: HP normalmente CLOSED, OPEN al disparar", "Sustituir temporalmente con uno bueno — si cesa, fallo confirmado", "Inspección del cuerpo: decoloración / óxido / grietas → fin de vida"],
        "hi": ["ट्रिप पर गेज दाब: setpoint (आम तौर 25 kgf/cm²) से 5 bar से अधिक कम → false trip पुष्ट", "कंडेंसर साफ़/फैन/फिन्स/परिवेश सब ठीक → स्विच पर शक", "मल्टीमीटर: HP सामान्यतः CLOSED, ट्रिप पर OPEN", "अच्छे स्विच से अस्थायी बदलाव → ट्रिप बंद हो तो दोष पुष्ट", "बॉडी निरीक्षण: रंग बदलाव/जंग/दरारें → उम्र समाप्त संकेत"],
        "vi": ["Khi trip đo áp đồng hồ: thấp hơn setpoint (thường 25 kgf/cm²) > 5 bar = trip sai", "Kiểm tra dàn ngưng/quạt/cánh/ambient — đều OK → nghi switch", "Đồng hồ vạn năng: HP thường CLOSED, OPEN khi trip", "Tạm thay switch tốt — nếu hết trip thì xác nhận lỗi", "Quan sát thân: phai màu/gỉ/nứt → cuối đời"],
        "th": ["ตอน trip วัดเกจ: ต่ำกว่า setpoint (ทั่วไป 25 kgf/cm²) > 5 bar = trip ผิด", "ตรวจ condenser/fan/ครีบ/อากาศ — ทุกอย่างปกติ → สงสัย switch", "มัลติมิเตอร์: HP ปกติ CLOSED, OPEN ตอน trip", "สลับ switch ดีชั่วคราว — trip หาย → ยืนยันเสีย", "ตรวจตัว: สีเปลี่ยน/สนิม/แตก → สิ้นอายุ"],
        "id": ["Saat trip ukur gauge: di bawah setpoint (biasanya 25 kgf/cm²) > 5 bar = trip palsu", "Cek kondensor/fan/sirip/ambient — semua OK → curigai switch", "Multimeter: HP normalnya CLOSED, OPEN saat trip", "Tukar sementara dgn switch baik — jika trip hilang fault dikonfirmasi", "Inspeksi bodi: perubahan warna/karat/retak → akhir umur"],
        "ar": ["عند الفصل اقرأ ضغط المقياس: أقل من نقطة الضبط (عادة 25 kgf/cm²) بـ > 5 بار = فصل خاطئ", "افحص نظافة المكثف / المروحة / الزعانف / المحيط — الكل سليم → اشتبه بالمفتاح", "متعدد القياس: HP عادة CLOSED، OPEN عند الفصل", "استبدل مؤقتاً بمفتاح سليم — إذا توقف الفصل تأكد العطل", "فحص الجسم: تغير لون/صدأ/تشققات → نهاية عمر"]
      },
      "actions": {
        "ko": ["스위치 즉시 교체 (일체형)", "교체 전 응축기·팬·외기온 동시 점검 (실제 고압 트립 원인 배제)", "setpoint 메이커 매뉴얼 대조: R-22 ~25 kgf/cm², R-410A ~32 kgf/cm²", "단자 토크·절연·모세관 보강 — 진동 환경에서는 ferrule 추가", "재발 방지: 연 1회 동작 시험 + 응축기 청소 정기화"],
        "en": ["Replace switch immediately (sealed unit)", "Before replacing, also verify condenser/fan/ambient (rule out real HP cause)", "Verify setpoint vs maker manual: R-22 ~25 kgf/cm² (350 psi), R-410A ~32 kgf/cm² (450 psi)", "Tighten terminals + reinforce capillary — add ferrule in vibration environments", "Prevention: annual function test + condenser cleaning schedule"],
        "zh": ["立即更换开关（一体型）", "更换前同时检查冷凝器/风机/环境（排除真实高压原因）", "设定值对照厂家手册：R-22 ~25 kgf/cm²，R-410A ~32 kgf/cm²", "端子扭紧 + 毛细管加固 — 振动环境加套圈", "预防：每年功能测试 + 冷凝器定期清洁"],
        "ja": ["スイッチ即交換（一体型）", "交換前に凝縮器・ファン・外気温も同時点検（真の高圧原因排除）", "設定値メーカマニュアル照合：R-22 ~25 kgf/cm²、R-410A ~32 kgf/cm²", "端子締付 + キャピラリ補強 — 振動環境はフェルール追加", "予防：年1回動作試験 + 凝縮器定期清掃"],
        "es": ["Sustituir presostato de inmediato (unidad sellada)", "Antes de cambiar, verificar condensador/ventilador/ambiente (descartar causa real de alta)", "Verificar setpoint vs manual: R-22 ~25 kgf/cm², R-410A ~32 kgf/cm²", "Apretar terminales + reforzar capilar — usar férula en ambientes de vibración", "Prevención: prueba funcional anual + limpieza programada del condensador"],
        "hi": ["स्विच तुरंत बदलें (सीलबंद)", "बदलने से पहले कंडेंसर/फैन/परिवेश भी जाँचें (वास्तविक HP कारण को ख़ारिज)", "सेटप्वाइंट निर्माता मैनुअल: R-22 ~25 kgf/cm², R-410A ~32 kgf/cm²", "टर्मिनल कसें + कैपिलरी मज़बूत — वाइब्रेशन में ferrule जोड़ें", "रोकथाम: सालाना कार्य परीक्षण + कंडेंसर नियमित सफ़ाई"],
        "vi": ["Thay switch ngay (kín liền khối)", "Trước khi thay: kiểm cả dàn ngưng/quạt/môi trường (loại trừ HP thật)", "Đối chiếu setpoint với hãng: R-22 ~25 kgf/cm², R-410A ~32 kgf/cm²", "Siết chân + gia cố capillary — thêm ferrule trong môi trường rung", "Phòng ngừa: kiểm tra chức năng hàng năm + vệ sinh dàn ngưng định kỳ"],
        "th": ["เปลี่ยน switch ทันที (ปิดผนึกในตัว)", "ก่อนเปลี่ยน ตรวจ condenser/fan/อากาศด้วย (ตัดเหตุ HP จริง)", "ตรวจ setpoint กับคู่มือ: R-22 ~25 kgf/cm², R-410A ~32 kgf/cm²", "ขันขั้ว + เสริม capillary — ใส่ ferrule ในสภาพสั่น", "ป้องกัน: ทดสอบฟังก์ชันทุกปี + ทำความสะอาด condenser ตามตาราง"],
        "id": ["Ganti switch segera (tersegel)", "Sebelum ganti: cek kondensor/fan/ambient (singkirkan penyebab HP nyata)", "Verifikasi setpoint vs manual pabrik: R-22 ~25 kgf/cm², R-410A ~32 kgf/cm²", "Kencangkan terminal + perkuat capillary — tambah ferrule di lingkungan getar", "Pencegahan: uji fungsi tahunan + jadwal pembersihan kondensor"],
        "ar": ["استبدل المفتاح فوراً (وحدة محكمة)", "قبل الاستبدال: افحص المكثف/المروحة/المحيط (لاستبعاد سبب HP حقيقي)", "تحقق من نقطة الضبط مقابل دليل الصانع: R-22 ~25 kgf/cm²، R-410A ~32 kgf/cm²", "اربط الأطراف + قوّ الشعرية — أضف ferrule في بيئات الاهتزاز", "الوقاية: اختبار وظيفي سنوي + تنظيف المكثف المجدول"]
      }
    },
    {
      "id": "ps_contacts_welded",
      "part": "pressure_switch",
      "fault_mode": "contacts_welded",
      "title": {
        "ko": "압력 스위치 접점 융착 (보호 기능 상실 — 가장 위험)",
        "en": "Pressure Switch Contacts Welded (Protection Lost — Most Dangerous)",
        "zh": "压力开关接点融着 — 失去保护（最危险）",
        "ja": "圧力スイッチ接点融着 — 保護喪失（最も危険）",
        "es": "Contactos de presostato soldados — protección perdida (lo más peligroso)",
        "hi": "प्रेशर स्विच संपर्क वेल्डेड — सुरक्षा खोई (सबसे ख़तरनाक)",
        "vi": "Tiếp điểm công tắc áp dính chặt — mất bảo vệ (nguy hiểm nhất)",
        "th": "หน้าสัมผัส pressure switch เชื่อมติด — เสียการป้องกัน (อันตรายที่สุด)",
        "id": "Kontak pressure switch melekat — proteksi hilang (paling berbahaya)",
        "ar": "تلاحم تماسات مفتاح الضغط — فقدان الحماية (الأخطر)"
      },
      "search_keywords": ["압력스위치 접점 융착", "압력스위치 트립 안 됨", "보호 기능 상실", "pressure switch contacts welded", "stuck closed protection failure", "compressor catastrophic risk", "压力开关接点熔焊", "圧力スイッチ接点融着", "contactos soldados", "संपर्क वेल्डेड", "tiếp điểm dính chặt", "หน้าสัมผัสเชื่อม", "kontak melekat", "تلاحم التماسات"],
      "downstream_effects": {
        "ko": ["접점이 아크·과전류로 융착(welded) → 압력이 setpoint 초과해도 절대 OFF 안 됨", "보호 기능 완전 상실 → 압축기·시스템이 위험 압력에서도 운전 지속", "고압 측 융착 시: 응축기 막힘·팬 정지 등에서 압력 50 bar 이상 → 압축기 본체 폭발 위험", "저압 측 융착 시: 충전 부족·증발기 결빙에서 액 슬러그 → 압축기 즉시 손상", "장기 방치 시 catastrophic 시스템 실패 (압축기 폐기 + 시스템 청소)"],
        "en": ["Contacts welded by arcing / overcurrent → never opens even when pressure exceeds setpoint", "Protection completely lost → compressor / system runs even at dangerous pressure", "HP side welded: with dirty condenser / dead fan, pressure exceeds 50 bar / 700 psi → compressor body rupture risk", "LP side welded: with undercharge / evaporator icing → liquid slug → instant compressor damage", "If left: catastrophic system failure (compressor write-off + full system cleanup)"],
        "zh": ["接点因电弧/过流融焊 → 压力超过设定也永不断开", "保护完全丧失 → 压缩机/系统在危险压力下持续运行", "高压侧融着：冷凝器堵/风机死等导致压力 > 50 bar → 压缩机本体爆裂风险", "低压侧融着：充注不足/蒸发器结冰 → 液击 → 压缩机即损", "放置：灾难性失效（压缩机报废 + 系统清洁）"],
        "ja": ["接点がアーク・過電流で融着 → 設定圧超でも絶対 OFF にならず", "保護完全喪失 → 圧縮機・系統が危険圧でも運転継続", "高圧側融着：凝縮器汚れ・ファン停止で圧 50 bar 超 → 圧縮機本体破裂危険", "低圧側融着：充填不足・蒸発器着氷で液撃 → 圧縮機即損", "放置：破滅的故障（圧縮機廃棄 + 系統清浄）"],
        "es": ["Contactos soldados por arco/sobrecorriente → nunca abren aunque la presión supere el setpoint", "Protección perdida → compresor/sistema funciona a presión peligrosa", "Alta soldada: con condensador sucio/ventilador muerto, presión > 50 bar / 700 psi → riesgo de rotura del cuerpo", "Baja soldada: subcarga/hielo en evaporador → golpe de líquido → daño instantáneo del compresor", "Sin reparar: fallo catastrófico (compresor reemplazado + limpieza completa)"],
        "hi": ["आर्क/ओवरकरेंट से संपर्क वेल्डेड → setpoint से ऊपर भी कभी नहीं खुलता", "सुरक्षा पूरी तरह नष्ट → कंप्रेसर/सिस्टम ख़तरनाक दाब पर चलता", "HP वेल्डेड: कंडेंसर गंदा/फैन ख़राब → दाब > 50 bar → कंप्रेसर बॉडी फटने का जोखिम", "LP वेल्डेड: अंडरचार्ज/इवापोरेटर बर्फ → लिक्विड स्लग → तुरंत क्षति", "छोड़ने पर: विनाशकारी विफलता"],
        "vi": ["Tiếp điểm dính chặt do hồ quang/quá dòng → áp vượt setpoint cũng không mở", "Mất hoàn toàn bảo vệ → máy nén/hệ chạy ngay cả ở áp nguy hiểm", "HP welded: dàn ngưng bẩn/quạt chết → áp > 50 bar → nguy cơ vỡ thân máy nén", "LP welded: thiếu nạp/dàn lạnh đóng băng → slug → hỏng máy nén tức thì", "Để lâu: hỏng thảm khốc (máy nén phải thay + vệ sinh hệ toàn bộ)"],
        "th": ["หน้าสัมผัสเชื่อมจาก arc/กระแสเกิน → ความดันเกิน setpoint ก็ไม่ตัด", "การป้องกันเสียทั้งหมด → คอม/ระบบเดินที่ความดันอันตราย", "HP เชื่อม: condenser สกปรก/พัดลมตาย → ความดัน > 50 bar → เสี่ยงตัวคอมแตก", "LP เชื่อม: ขาดน้ำยา/evaporator น้ำแข็ง → liquid slug → คอมเสียทันที", "ปล่อยไว้: ล้มเหลวรุนแรง (คอมเปลี่ยน + ล้างระบบ)"],
        "id": ["Kontak melekat krn arc/overcurrent → tidak akan terbuka meski tekanan melewati setpoint", "Proteksi hilang total → kompresor/sistem berjalan di tekanan berbahaya", "HP melekat: kondensor kotor/fan mati → tekanan > 50 bar → risiko bodi kompresor pecah", "LP melekat: undercharge/evaporator beku → liquid slug → kompresor rusak seketika", "Dibiarkan: kerusakan katastrofik (kompresor harus diganti + bersihkan sistem)"],
        "ar": ["تلاحم التماسات بسبب قوس/زيادة تيار → لا تفتح حتى لو تجاوز الضغط نقطة الضبط", "فقدان الحماية بالكامل → الضاغط/النظام يعمل عند ضغط خطر", "HP ملتحم: مكثف متسخ/مروحة ميتة → ضغط > 50 بار → خطر تمزق جسم الضاغط", "LP ملتحم: نقص شحن/تجمد المبخر → ضربة سائلة → تلف الضاغط فوراً", "إذا تُرك: عطل كارثي (استبدال الضاغط + تنظيف كامل للنظام)"]
      },
      "root_causes": {
        "ko": ["빈번 트립으로 접점 아크 누적 → 마이크로 융착", "수동 reset 반복 (실제 원인 미해결 상태)", "정격 초과 전류 (잘못된 회로 설계)", "접점 마모로 표면 거칠어짐 → 아크 발생 ↑", "고품질 접점 (silver/gold) 아닌 저가 부품"],
        "en": ["Frequent trips accumulate arcing → micro-welding", "Repeated manual resets without fixing root cause", "Over-rated current (wrong circuit design)", "Contact wear → surface roughness → more arcing", "Cheap parts (no silver/gold-plated contacts)"],
        "zh": ["频繁跳闸累积电弧 → 微融焊", "反复手动复位却未根治原因", "超过额定电流（电路设计错误）", "接点磨损表面粗糙 → 电弧加剧", "廉价件（无银/金接点）"],
        "ja": ["頻繁トリップで接点アーク累積 → マイクロ融着", "原因放置で手動リセット繰り返し", "定格超過電流（回路設計誤り）", "接点摩耗表面粗化 → アーク増加", "低品質部品（銀/金接点なし）"],
        "es": ["Disparos frecuentes acumulan arco → microsoldadura", "Resets manuales repetidos sin arreglar la causa", "Corriente sobrenominal (diseño de circuito incorrecto)", "Desgaste de contactos → más arco", "Piezas baratas (sin plata/oro)"],
        "hi": ["बार-बार ट्रिप से अर्क संचय → माइक्रो-वेल्डिंग", "मूल कारण ठीक किए बिना मैन्युअल रीसेट दोहराव", "रेटेड से अधिक करंट", "संपर्क घिसाव → ज़्यादा अर्क", "सस्ते पुर्ज़े (चांदी/सोना नहीं)"],
        "vi": ["Trip nhiều dẫn đến hồ quang tích lũy → vi-hàn", "Reset tay lặp lại mà không xử lý gốc", "Dòng vượt định mức (thiết kế mạch sai)", "Mòn tiếp điểm → bề mặt nhám → tăng hồ quang", "Linh kiện rẻ (không bạc/vàng)"],
        "th": ["trip บ่อยทำให้ arc สะสม → micro-weld", "Manual reset ซ้ำๆ ไม่แก้ต้นเหตุ", "กระแสเกินพิกัด (ออกแบบวงจรผิด)", "หน้าสัมผัสสึกเปลี่ยนผิวขรุขระ → arc มากขึ้น", "ของถูก (ไม่มี silver/gold)"],
        "id": ["Trip sering mengakumulasi arc → micro-weld", "Reset manual berulang tanpa mengatasi akar", "Arus melebihi rating (desain rangkaian salah)", "Aus kontak → permukaan kasar → lebih banyak arc", "Komponen murah (tanpa silver/gold)"],
        "ar": ["تكرار الفصل يراكم القوس → التحام دقيق", "إعادة تشغيل يدوية متكررة دون معالجة السبب", "تيار يتجاوز التصنيف (تصميم دائرة خاطئ)", "تآكل التماسات → سطح خشن → قوس أكثر", "قطع رخيصة (بدون فضة/ذهب)"]
      },
      "diagnostic_indicators": {
        "ko": ["압력 게이지가 setpoint 이상으로 올라가도 압축기 계속 운전 (스위치 작동 X)", "멀티미터: ON·OFF 사이클 둘 다 CLOSED 표시 → 융착 확정", "수동 reset 시도해도 변화 X (이미 융착되어 reset 의미 없음)", "정상 시 트립 압력에 가까워지면 미세 떨림 + 동작 hum 들림 → 융착 시 무반응", "외관: 본체 변색·검은 그을음 → 내부 아크 흔적"],
        "en": ["Compressor keeps running even when gauge pressure exceeds setpoint (switch fails to act)", "Multimeter shows CLOSED in both ON and OFF cycles → welded confirmed", "Manual reset has no effect (already welded — reset meaningless)", "Normal switch hums / vibrates near trip pressure; welded shows no response", "Visual: body discoloration / black soot → internal arcing signature"],
        "zh": ["表压超过设定但压缩机仍运行（开关不动）", "万用表：ON 与 OFF 周期都显示 CLOSED → 融焊确诊", "手动复位无效（已融焊，复位无意义）", "正常开关接近跳闸压时微振动+嗡响；融焊则无反应", "外观：变色/黑色烟迹 → 内部电弧痕"],
        "ja": ["ゲージ圧が設定値超でも圧縮機運転継続（スイッチ不動）", "テスタ：ON・OFF サイクル共に CLOSED 表示 → 融着確定", "手動リセット無効（既に融着、リセット無意味）", "正常スイッチはトリップ圧近傍で微振動+ハム音、融着では無反応", "外観：変色・黒スス → 内部アーク痕"],
        "es": ["Compresor sigue funcionando aunque la presión exceda el setpoint (switch no actúa)", "Multímetro: CLOSED en ambos ciclos ON/OFF → confirmado soldado", "Reset manual sin efecto (ya soldado)", "Switch normal vibra/zumba cerca del disparo; el soldado no responde", "Visual: decoloración / hollín negro → señal de arco"],
        "hi": ["गेज दाब सेटप्वाइंट से ऊपर भी कंप्रेसर चलता रहा (स्विच निष्क्रिय)", "मल्टीमीटर: ON और OFF दोनों में CLOSED → वेल्डेड पुष्ट", "मैन्युअल रीसेट का असर नहीं", "सामान्य स्विच ट्रिप दाब के पास हम/कंपन; वेल्डेड में प्रतिक्रिया नहीं", "बाहरी: रंग बदलाव/काला सूट → अंदरूनी अर्क"],
        "vi": ["Áp đồng hồ vượt setpoint nhưng máy nén vẫn chạy (switch không tác động)", "Đồng hồ vạn năng: CLOSED ở cả ON/OFF → xác nhận dính", "Reset tay không tác dụng (đã dính, reset vô nghĩa)", "Switch tốt rung/ù gần áp trip; dính thì im", "Quan sát: thân đổi màu/muội đen → dấu hồ quang"],
        "th": ["เกจเกิน setpoint แต่คอมยังเดิน (switch ไม่ทำงาน)", "มัลติมิเตอร์: CLOSED ทั้ง ON/OFF → ยืนยันเชื่อม", "Manual reset ไม่ได้ผล (เชื่อมแล้ว reset ไร้ผล)", "Switch ปกติสั่น/ฮัมใกล้แรงดัน trip; เชื่อมแล้วไม่ตอบสนอง", "ภายนอก: สีเปลี่ยน/เขม่าดำ → ร่องรอย arc"],
        "id": ["Kompresor terus jalan meski tekanan gauge melewati setpoint (switch tidak bertindak)", "Multimeter: CLOSED di siklus ON dan OFF → konfirmasi melekat", "Reset manual tidak berefek (sudah melekat — reset tidak berguna)", "Switch normal getar/hum dekat trip; yang melekat diam", "Visual: warna berubah/jelaga hitam → tanda arc"],
        "ar": ["الضاغط يستمر بالعمل رغم تجاوز الضغط نقطة الضبط (المفتاح لا يتصرف)", "جهاز قياس متعدد: CLOSED في دورتي ON و OFF → تأكيد التلاحم", "إعادة تشغيل يدوي لا أثر لها (متلاحم بالفعل)", "المفتاح السليم يهتز/يطنّ قرب ضغط الفصل؛ المتلاحم لا يستجيب", "خارجي: تغير لون/سخام أسود → بصمة قوس"]
      },
      "actions": {
        "ko": ["스위치 즉시 교체 — 융착 시 절대 재사용 금지 (catastrophic 위험)", "원인된 빈번 트립의 근본 원인 동시 해결 (응축기·충전·필터)", "교체 후 정격 전류 회로 보호 추가 (퓨즈·자동 리셋 횟수 제한)", "압축기 손상 가능성 점검: 만약 보호 없이 운전됐다면 오일 산성·burn-out 흔적 확인", "재발 방지: 고품질 silver-cadmium 접점 사양 사용 + 트립 빈발 시 즉시 점검"],
        "en": ["Replace switch immediately — never reuse welded contacts (catastrophic risk)", "Fix the underlying cause of frequent trips (condenser / charge / filter)", "Add circuit protection (fuse / reset-count limit)", "Inspect compressor damage: if it ran without protection, check oil acid / burnout traces", "Prevention: spec silver-cadmium contacts + immediate inspection on frequent trips"],
        "zh": ["立即更换开关 — 融焊后绝不复用（灾难性风险）", "同时根治频繁跳闸的根本原因（冷凝器/充注/过滤）", "增加电路保护（保险丝/复位次数限制）", "检查压缩机损伤：若曾无保护运行，检查机油酸度/烧机痕迹", "预防：选用银镉接点 + 频繁跳闸时立即检查"],
        "ja": ["スイッチ即交換 — 融着後再使用厳禁（破滅リスク）", "頻繁トリップの根本原因も同時解決（凝縮器・充填・フィルタ）", "回路保護追加（ヒューズ・リセット回数制限）", "圧縮機損傷点検：保護なしで運転していた場合オイル酸度・バーンアウト痕確認", "予防：銀カドミウム接点仕様 + 頻繁トリップ時即点検"],
        "es": ["Sustituir presostato de inmediato — nunca reutilizar contactos soldados (riesgo catastrófico)", "Resolver causa raíz de los disparos frecuentes (condensador/carga/filtro)", "Añadir protección del circuito (fusible / límite de rearmes)", "Inspeccionar daño del compresor: si funcionó sin protección, comprobar acidez del aceite / quemado", "Prevención: especificar contactos plata-cadmio + inspección inmediata ante disparos frecuentes"],
        "hi": ["स्विच तुरंत बदलें — वेल्डेड संपर्क पुनः उपयोग न करें (विनाशकारी जोखिम)", "बार-बार ट्रिप का मूल कारण भी ठीक करें (कंडेंसर/चार्ज/फ़िल्टर)", "सर्किट सुरक्षा जोड़ें (फ़्यूज़/रीसेट सीमा)", "कंप्रेसर क्षति जाँचें: बिना सुरक्षा चला हो तो तेल एसिड/बर्न-आउट निशान देखें", "रोकथाम: सिल्वर-कैडमियम संपर्क + बार-बार ट्रिप पर तुरंत निरीक्षण"],
        "vi": ["Thay switch ngay — tuyệt đối không tái dùng tiếp điểm dính (nguy cơ thảm khốc)", "Đồng thời giải quyết nguyên nhân gốc trip nhiều (dàn ngưng/nạp/lọc)", "Thêm bảo vệ mạch (cầu chì / giới hạn số lần reset)", "Kiểm tra hư hại máy nén: nếu đã chạy không bảo vệ, kiểm tra axit dầu / dấu cháy", "Phòng ngừa: chọn tiếp điểm bạc-cadmi + kiểm tra ngay khi trip nhiều"],
        "th": ["เปลี่ยน switch ทันที — ห้ามใช้หน้าสัมผัสเชื่อมซ้ำเด็ดขาด (เสี่ยงรุนแรง)", "แก้ต้นเหตุการ trip บ่อยพร้อมกัน (condenser/ชาร์จ/filter)", "เพิ่มป้องกันวงจร (ฟิวส์/จำกัดจำนวน reset)", "ตรวจความเสียหายคอม: ถ้าเดินโดยไม่มีป้องกัน ตรวจกรดน้ำมัน/burn-out", "ป้องกัน: spec หน้าสัมผัส silver-cadmium + ตรวจทันทีเมื่อ trip บ่อย"],
        "id": ["Ganti switch segera — kontak melekat dilarang dipakai ulang (risiko katastrofik)", "Atasi penyebab dasar trip sering bersamaan (kondensor/charge/filter)", "Tambah proteksi rangkaian (sekring/batas jumlah reset)", "Inspeksi kerusakan kompresor: jika sempat jalan tanpa proteksi, cek asam oli/jejak burnout", "Pencegahan: spek kontak silver-cadmium + inspeksi segera saat trip sering"],
        "ar": ["استبدل المفتاح فوراً — يُمنع منعاً تاماً إعادة استخدام تماسات متلاحمة (خطر كارثي)", "عالج السبب الجذري للفصل المتكرر بالتوازي (مكثف/شحن/فلتر)", "أضف حماية الدائرة (فيوز/تحديد عدد إعادات التشغيل)", "افحص ضرر الضاغط: إذا عمل دون حماية افحص حمضية الزيت/آثار احتراق", "الوقاية: مواصفات تماسات فضة-كادميوم + فحص فوري عند الفصل المتكرر"]
      }
    },
    {
      "id": "ps_capillary_blocked",
      "part": "pressure_switch",
      "fault_mode": "capillary_blocked",
      "title": {
        "ko": "압력 스위치 모세관 막힘 (압력 신호 미전달)",
        "en": "Pressure Switch Capillary Blocked (No Pressure Signal)",
        "zh": "压力开关毛细管堵塞 — 压力信号丢失",
        "ja": "圧力スイッチキャピラリ閉塞 — 圧力信号伝達不良",
        "es": "Capilar del presostato obstruido — sin señal de presión",
        "hi": "प्रेशर स्विच कैपिलरी अवरुद्ध — दाब संकेत नहीं",
        "vi": "Capillary công tắc áp tắc — không truyền tín hiệu áp",
        "th": "Capillary pressure switch อุดตัน — ไม่ส่งสัญญาณความดัน",
        "id": "Capillary pressure switch tersumbat — tidak ada sinyal tekanan",
        "ar": "شعرية مفتاح الضغط مسدودة — لا تصل إشارة الضغط"
      },
      "search_keywords": ["압력스위치 모세관 막힘", "압력 신호 미전달", "스위치 동결", "capillary blocked switch", "frozen capillary tube", "pressure signal lost", "压力开关毛细管堵", "圧力スイッチキャピラリ閉塞", "capilar obstruido", "कैपिलरी अवरुद्ध", "capillary tắc", "capillary อุด", "capillary tersumbat", "شعرية مسدودة"],
      "downstream_effects": {
        "ko": ["모세관이 디브리·동결·핀치로 막힘 → 시스템 압력 변화가 스위치에 전달 X", "스위치 다이어프램은 한 압력 상태로 고정 → 보호 기능 무력 또는 가짜 트립", "고압 측 막힘 시: 실제 고압 발생해도 트립 X → 압축기 위험 압력에서 운전", "저압 측 막힘 시: 실제 저압에서도 트립 X → 액 슬러그·결빙 진행", "방치 시 catastrophic 시스템 손상 (보호 없는 운전과 동일)"],
        "en": ["Capillary blocked by debris / icing / pinch → system pressure changes do not reach switch", "Switch diaphragm locked at one pressure → protection inert or false trip", "HP capillary blocked: real high pressure won't trip → compressor runs at dangerous pressure", "LP capillary blocked: real low pressure won't trip → liquid slug / icing progress", "If left: catastrophic damage (equivalent to running without protection)"],
        "zh": ["毛细管被碎屑/结冰/夹扁堵塞 → 系统压力变化无法传至开关", "开关膜片锁在一个压力 → 保护失效或误跳", "高压毛细管堵：实际高压也不跳 → 压缩机在危险压力下运行", "低压毛细管堵：实际低压也不跳 → 液击/结冰进展", "放置：灾难性损坏（等于无保护运行）"],
        "ja": ["キャピラリがデブリ・凍結・ピンチで閉塞 → 系統圧変化がスイッチに伝わらず", "スイッチダイヤフラムが一圧力で固定 → 保護無効または誤動作", "高圧側閉塞：実際の高圧でもトリップせず → 圧縮機危険圧運転", "低圧側閉塞：実際の低圧でもトリップせず → 液撃・着氷進行", "放置：破滅的損傷（無保護運転と同じ）"],
        "es": ["Capilar obstruido por suciedad / hielo / aplastamiento → los cambios de presión no llegan al switch", "Membrana atascada a una presión → protección inerte o falso disparo", "Alta obstruida: alta real no dispara → compresor a presión peligrosa", "Baja obstruida: baja real no dispara → golpe de líquido / hielo avanza", "Sin reparar: daño catastrófico (equivalente a operar sin protección)"],
        "hi": ["कैपिलरी मलबे/बर्फ़/दबाव से अवरुद्ध → सिस्टम दाब परिवर्तन स्विच तक नहीं पहुँचता", "स्विच डायाफ़्राम एक दाब पर लॉक → सुरक्षा निष्क्रिय या गलत ट्रिप", "HP कैपिलरी बंद: वास्तविक उच्च दाब पर ट्रिप नहीं → कंप्रेसर खतरनाक दाब", "LP बंद: वास्तविक निम्न दाब पर ट्रिप नहीं → स्लग/बर्फ बढ़ती", "छोड़ने पर: विनाशकारी क्षति"],
        "vi": ["Capillary tắc do cặn/đóng băng/kẹp → áp hệ không truyền đến switch", "Màng switch khoá ở một áp → bảo vệ vô tác dụng hoặc trip sai", "HP capillary tắc: HP thật không trip → máy nén ở áp nguy hiểm", "LP tắc: LP thật không trip → slug/đóng băng tiến triển", "Để lâu: hỏng thảm khốc (tương đương chạy không bảo vệ)"],
        "th": ["Capillary อุดด้วยเศษ/น้ำแข็ง/บีบ → ความดันระบบไม่ถึง switch", "ไดอะแฟรม switch ค้างที่ความดันเดียว → การป้องกันล้มหรือ trip ผิด", "HP capillary อุด: HP จริงไม่ trip → คอมที่ความดันอันตราย", "LP อุด: LP จริงไม่ trip → liquid slug/น้ำแข็งดำเนินต่อ", "ปล่อยไว้: เสียหายรุนแรง"],
        "id": ["Capillary tersumbat krn debris/beku/jepit → perubahan tekanan tidak sampai ke switch", "Diafragma switch terkunci di satu tekanan → proteksi mati atau trip palsu", "HP capillary tersumbat: HP nyata tidak trip → kompresor di tekanan bahaya", "LP tersumbat: LP nyata tidak trip → slug/beku berlanjut", "Dibiarkan: kerusakan katastrofik"],
        "ar": ["شعرية مسدودة بالحطام/التجمد/الكبس → تغيرات ضغط النظام لا تصل المفتاح", "غشاء المفتاح مقفل عند ضغط واحد → الحماية معطلة أو فصل خاطئ", "شعرية HP مسدودة: HP حقيقي لا يفصل → الضاغط في ضغط خطر", "شعرية LP مسدودة: LP حقيقي لا يفصل → ضربة سائلة/تجمد يستمر", "إذا تُرك: ضرر كارثي"]
      },
      "root_causes": {
        "ko": ["모세관 핀치 (설치 시 충격·구부림·이동)", "디브리·금속칩 (압축기 burn-out 후)", "시스템 수분 침투 → 모세관 내부 동결 (특히 LP 측 저온)", "오일 슬러지 (오일 노화)", "외부 부식 (해안가·습한 환경)"],
        "en": ["Capillary pinched (handling damage at install / move)", "Debris / metal chips (post compressor burnout)", "Moisture in system → capillary internal icing (esp. LP side at low temp)", "Oil sludge (oil aging)", "External corrosion (coastal / humid environments)"],
        "zh": ["毛细管被夹扁（安装/搬运损伤）", "碎屑/金属屑（烧机后）", "系统水分 → 毛细管内部结冰（尤其低温 LP 侧）", "油泥（油老化）", "外部腐蚀（沿海/潮湿）"],
        "ja": ["キャピラリピンチ（取付・移動時のダメージ）", "デブリ・金属粉（バーンアウト後）", "系統水分 → キャピラリ内部凍結（特に低温 LP 側）", "オイルスラッジ（オイル老化）", "外部腐食（沿岸・湿潤）"],
        "es": ["Capilar aplastado (daño al instalar/mover)", "Suciedad / virutas (post-quemado)", "Humedad en sistema → hielo interno (sobre todo lado LP a baja temp)", "Lodo de aceite", "Corrosión externa (zonas costeras / húmedas)"],
        "hi": ["कैपिलरी कुचला (इंस्टॉल/शिफ्टिंग पर क्षति)", "मलबा/धातु चिप्स (बर्न-आउट के बाद)", "सिस्टम नमी → कैपिलरी अंदर बर्फ (विशेष LP कम तापमान)", "तेल कीचड़ (उम्र)", "बाहरी जंग (तटीय/नम)"],
        "vi": ["Capillary bị kẹp/dập (lỗi lắp/di chuyển)", "Cặn/mạt kim loại (sau cháy máy nén)", "Hơi ẩm trong hệ → đóng băng bên trong (nhất là LP nhiệt độ thấp)", "Sludge dầu (lão hoá)", "Ăn mòn ngoài (ven biển/ẩm)"],
        "th": ["Capillary ถูกบีบ (เสียหายตอนติดตั้ง/ย้าย)", "เศษ/เศษโลหะ (หลัง burn-out)", "ความชื้นในระบบ → เป็นน้ำแข็งภายใน (โดยเฉพาะ LP อุณหภูมิต่ำ)", "ตะกรันน้ำมัน", "กัดกร่อนภายนอก (ชายฝั่ง/ชื้น)"],
        "id": ["Capillary terjepit (rusak saat instalasi/pindah)", "Debris/serpihan logam (pasca burnout)", "Lembap di sistem → es internal (terutama LP di suhu rendah)", "Lumpur oli (penuaan)", "Korosi luar (pesisir/lembap)"],
        "ar": ["شعرية مكبوسة (تلف التركيب/النقل)", "حطام/برادة (بعد احتراق الضاغط)", "رطوبة في النظام → تجمد داخلي (خاصة LP عند درجة منخفضة)", "وحل زيت (تقادم)", "تآكل خارجي (سواحل/رطوبة)"]
      },
      "diagnostic_indicators": {
        "ko": ["모세관 시스템에서 분리 후 게이지 직접 연결: 시스템 압력 vs 스위치 응답 비교 → 차이 큼 → 막힘", "스위치 응답 압력이 항상 동일 (시스템 압력 변해도) → 강한 막힘 신호", "모세관 만져서 가벼운 떨림 X (정상은 미세 진동)", "외관: 모세관 핀치·구부림·외부 부식·동결 표면 흔적", "시스템 진공 시 스위치 응답 X → 모세관 막힘 확정"],
        "en": ["Disconnect capillary, connect gauge directly: compare system pressure with switch response → big gap = blocked", "Switch response pressure stays constant regardless of system pressure → strong blockage signal", "Touch capillary: no faint vibration (normal: subtle pulse)", "Visual: pinched / bent / corroded / frosted capillary", "Vacuum system — switch shows no response → blockage confirmed"],
        "zh": ["拆毛细管直接接表：系统压 vs 开关响应对比 → 差距大 = 堵", "开关响应压恒定（系统变化也不响应）→ 强烈堵塞信号", "触摸毛细管：无微振动（正常微脉动）", "外观：夹扁/弯折/腐蚀/结霜痕迹", "系统抽真空 — 开关无响应 → 堵塞确诊"],
        "ja": ["キャピラリを系統から外しゲージ直結：系統圧 vs スイッチ応答比較 → 差大 = 閉塞", "スイッチ応答圧が常に同じ（系統変化でも）→ 強閉塞信号", "キャピラリ触診：微振動なし（正常は微脈動）", "外観：ピンチ・曲げ・腐食・着霜痕", "系統真空 — スイッチ応答なし → 閉塞確定"],
        "es": ["Desconectar capilar, conectar manómetro directo: comparar presión real vs respuesta del switch → gran diferencia = obstruido", "La presión de respuesta del switch no cambia con la del sistema → fuerte indicio de obstrucción", "Tocar capilar: sin vibración (normal: pulso sutil)", "Visual: aplastado/doblado/corroído/escarchado", "Vacío del sistema — sin respuesta del switch → obstrucción confirmada"],
        "hi": ["कैपिलरी हटाकर गेज सीधे जोड़ें: सिस्टम दाब बनाम स्विच रेस्पॉन्स → बड़ा अंतर = बंद", "स्विच रेस्पॉन्स दाब सिस्टम बदलने पर भी समान → मज़बूत संकेत", "कैपिलरी छूकर: कोई कंपन नहीं (सामान्य हल्की धड़कन)", "बाहरी: कुचला/मुड़ा/जंग/बर्फ़ निशान", "सिस्टम वैक्यूम — स्विच कोई जवाब नहीं → बंद पुष्ट"],
        "vi": ["Tháo capillary, đấu đồng hồ trực tiếp: so áp hệ vs phản hồi switch → chênh lớn = tắc", "Áp phản hồi switch không đổi dù áp hệ thay đổi → dấu tắc rõ", "Sờ capillary: không có rung nhẹ (bt có nhịp khẽ)", "Quan sát: dập/cong/gỉ/đọng băng", "Hút chân không hệ — switch không phản hồi → xác nhận tắc"],
        "th": ["ถอด capillary ต่อเกจตรง: เทียบความดันระบบกับการตอบสนอง switch → ห่างมาก = อุด", "ความดันตอบสนอง switch คงที่แม้ระบบเปลี่ยน → สัญญาณอุดชัด", "สัมผัส capillary: ไม่มีสั่นเลย (ปกติเป็นจังหวะเบา)", "ภายนอก: ถูกบีบ/งอ/สนิม/หิมะเกาะ", "vacuum ระบบ — switch ไม่ตอบ → ยืนยันอุด"],
        "id": ["Lepas capillary, hubungkan gauge langsung: bandingkan tekanan sistem vs respons switch → selisih besar = tersumbat", "Tekanan respons switch tetap meski sistem berubah → indikasi kuat tersumbat", "Sentuh capillary: tidak bergetar (normal: pulsasi halus)", "Visual: terjepit/bengkok/karat/beku", "Vakum sistem — switch tidak respons → tersumbat dikonfirmasi"],
        "ar": ["افصل الشعرية وصل المقياس مباشرة: قارن ضغط النظام بضغط استجابة المفتاح → فرق كبير = مسدود", "ضغط استجابة المفتاح ثابت رغم تغير النظام → دلالة سد قوية", "لمس الشعرية: لا اهتزاز (الطبيعي نبض خفيف)", "بصري: مكبوسة/منحنية/متآكلة/متجمدة", "تفريغ النظام — لا استجابة → تأكيد الانسداد"]
      },
      "actions": {
        "ko": ["스위치 모세관 일체형이면 본체째 교체", "분리 모세관 가능 시 청정 (질소 퍼지 + 진공) 또는 새 모세관 교체", "시스템 수분 제거: 새 필터드라이어 + 진공 8시간", "동결 의심 시 시스템 청정 + 진공 시간 ↑", "재발 방지: 설치·이동 시 모세관 보호 (구부리지 말 것), 정기 외관 점검"],
        "en": ["If switch is capillary-integrated: replace entire unit", "If capillary is separate: purge with N2 + vacuum, or replace capillary tube", "Remove system moisture: new filter-drier + 8-hour vacuum", "If icing suspected: clean system + extend vacuum time", "Prevention: protect capillary during install / move (no bending), periodic visual inspection"],
        "zh": ["开关与毛细管一体：整体更换", "毛细管可分离：氮气清洗+抽真空或更换", "去除系统水分：新干燥过滤器+抽真空 8 小时", "怀疑结冰：清洁系统+延长真空时间", "预防：安装/移动时保护毛细管（勿弯折），定期外观检查"],
        "ja": ["スイッチとキャピラリ一体型：本体ごと交換", "キャピラリ分離可：N2 パージ + 真空 or キャピラリ交換", "系統水分除去：新フィルタドライヤ + 真空 8 時間", "凍結疑い：系統清浄 + 真空時間延長", "予防：取付・移動時キャピラリ保護（曲げない）、定期外観点検"],
        "es": ["Switch con capilar integrado: cambiar la unidad completa", "Capilar separable: purga con N2 + vacío o reemplazar capilar", "Quitar humedad del sistema: filtro deshidratador nuevo + vacío 8 h", "Si se sospecha hielo: limpiar sistema + alargar vacío", "Prevención: proteger el capilar durante instalación / traslado (no doblar), inspección visual periódica"],
        "hi": ["यदि स्विच और कैपिलरी एकीकृत: पूरी इकाई बदलें", "कैपिलरी अलग हो सके: N2 पर्ज + वैक्यूम या नया कैपिलरी", "सिस्टम नमी हटाएँ: नया फ़िल्टर ड्रायर + 8 घंटे वैक्यूम", "बर्फ़ का संदेह: सिस्टम सफ़ाई + अधिक वैक्यूम समय", "रोकथाम: इंस्टॉल/मूव पर कैपिलरी सुरक्षा (मोड़ें नहीं), नियमित दृश्य निरीक्षण"],
        "vi": ["Switch tích hợp capillary: thay nguyên cụm", "Capillary tháo rời được: thổi N2 + hút chân không hoặc thay capillary", "Loại ẩm khỏi hệ: phin lọc mới + hút chân không 8 giờ", "Nghi đóng băng: làm sạch hệ + tăng thời gian chân không", "Phòng ngừa: bảo vệ capillary khi lắp / di chuyển (không bẻ), kiểm tra ngoại quan định kỳ"],
        "th": ["ถ้า switch กับ capillary รวมกัน: เปลี่ยนทั้งชุด", "Capillary แยกได้: เป่า N2 + vacuum หรือเปลี่ยน capillary", "ขจัดความชื้น: filter drier ใหม่ + vacuum 8 ชม.", "สงสัยน้ำแข็ง: ทำความสะอาดระบบ + vacuum นานขึ้น", "ป้องกัน: ป้องกัน capillary ตอนติดตั้ง/ย้าย (อย่างอ), ตรวจตาเป็นระยะ"],
        "id": ["Switch terintegrasi capillary: ganti unit lengkap", "Capillary bisa dilepas: purge N2 + vakum atau ganti capillary", "Hilangkan lembap sistem: filter drier baru + vakum 8 jam", "Curiga beku: bersihkan sistem + perpanjang vakum", "Pencegahan: lindungi capillary saat instalasi/pindah (jangan ditekuk), inspeksi visual berkala"],
        "ar": ["إذا الشعرية مدمجة مع المفتاح: استبدل الوحدة كاملة", "إذا الشعرية منفصلة: تطهير N2 + تفريغ أو استبدل الشعرية", "أزل رطوبة النظام: مجفف فلتر جديد + تفريغ 8 ساعات", "اشتباه تجمد: تنظيف النظام + إطالة وقت التفريغ", "الوقاية: احمِ الشعرية أثناء التركيب/النقل (لا تثنها)، فحص بصري دوري"]
      }
    },
    {
      "id": "ps_diaphragm_failure",
      "part": "pressure_switch",
      "fault_mode": "diaphragm_failure",
      "title": {
        "ko": "압력 스위치 다이어프램 균열·파열 (감지 불가 + 누설)",
        "en": "Pressure Switch Diaphragm Cracked / Ruptured (Sensing Lost + Leak)",
        "zh": "压力开关膜片破裂 — 感知丧失+泄漏",
        "ja": "圧力スイッチダイヤフラム破損 — 感知喪失+漏れ",
        "es": "Membrana de presostato agrietada / rota — sin detección + fuga",
        "hi": "प्रेशर स्विच डायाफ़्राम फटा — संवेदन खोया + रिसाव",
        "vi": "Màng công tắc áp nứt/vỡ — mất cảm nhận + rò",
        "th": "ไดอะแฟรม pressure switch แตก — ขาดการรับรู้ + รั่ว",
        "id": "Diafragma pressure switch retak/pecah — kehilangan sensing + bocor",
        "ar": "تشقق/تمزق غشاء مفتاح الضغط — فقدان الاستشعار + تسرب"
      },
      "search_keywords": ["압력스위치 다이어프램 파열", "압력스위치 누설", "감지 불가 다이어프램", "diaphragm rupture pressure switch", "switch diaphragm cracked", "switch leaking refrigerant", "压力开关膜片破裂", "圧力スイッチダイヤフラム破損", "membrana presostato rota", "डायाफ़्राम फटा", "màng vỡ", "ไดอะแฟรมแตก", "diafragma pecah", "غشاء متمزق"],
      "downstream_effects": {
        "ko": ["다이어프램이 진동 피로·압력 사이클 누적으로 균열·파열", "스위치 본체에서 냉매 외부 누설 시작 (오일 흔적 동반)", "다이어프램 면적 변화로 압력 감지 응답 변화 (또는 완전 무응답)", "보호 기능 상실 + 시스템 충전 점진 손실 → 능력 저하", "방치 시 외부 누설 확대 → 시스템 충전 다 빠짐 → 압축기 트립 또는 손상"],
        "en": ["Diaphragm cracks / ruptures from vibration fatigue / pressure cycling", "External refrigerant leak starts at switch body (often with oil traces)", "Effective diaphragm area changes → pressure sensing response shifts (or fully fails)", "Protection lost + gradual charge loss → capacity drops", "If left: leak grows → full charge loss → compressor trip or damage"],
        "zh": ["膜片因振动疲劳/压力循环累积而裂/破", "开关本体开始外漏冷媒（伴有油迹）", "膜片有效面积变化 → 感知响应漂移（或完全失效）", "保护丧失+系统充注渐失 → 能力下降", "放置：泄漏扩大 → 充注全失 → 压缩机跳闸/损伤"],
        "ja": ["ダイヤフラムが振動疲労・圧力サイクル累積で亀裂・破裂", "スイッチ本体から冷媒外部漏れ開始（オイル痕伴う）", "ダイヤフラム面積変化で感知応答変化（または完全無応答）", "保護喪失+系統充填漸失 → 能力低下", "放置：漏れ拡大 → 充填全喪失 → 圧縮機トリップ/損傷"],
        "es": ["La membrana se agrieta / rompe por fatiga / ciclos", "Inicia fuga externa en el cuerpo del switch (con trazas de aceite)", "Área efectiva cambia → respuesta de detección se desvía (o falla)", "Protección perdida + pérdida gradual de carga → capacidad cae", "Sin reparar: fuga crece → carga totalmente perdida → trip o daño del compresor"],
        "hi": ["वाइब्रेशन फटीग/प्रेशर साइकिल से डायाफ़्राम फटा", "स्विच बॉडी से रेफ़्रिजरेंट बाहर रिसाव (तेल निशान)", "डायाफ़्राम क्षेत्र बदलने से रेस्पॉन्स बदलता (या पूरा फेल)", "सुरक्षा खोई + चार्ज धीरे-धीरे कम → क्षमता गिरती", "छोड़ने पर: रिसाव बढ़ता → पूरी चार्ज हानि → कंप्रेसर ट्रिप/क्षति"],
        "vi": ["Màng nứt/vỡ do mỏi rung và chu trình áp", "Rò gas ngoài bắt đầu ở thân switch (có vết dầu)", "Diện tích hiệu dụng đổi → đáp ứng cảm nhận lệch (hoặc mất hoàn toàn)", "Mất bảo vệ + mất gas dần → công suất tụt", "Để lâu: rò lớn → mất hết gas → trip hoặc hỏng máy nén"],
        "th": ["ไดอะแฟรมแตก/ฉีกจากความล้าและรอบความดัน", "เริ่มรั่วน้ำยาออกจากตัว switch (มีคราบน้ำมัน)", "พื้นที่ไดอะแฟรมเปลี่ยน → การตอบสนองความดันเพี้ยน (หรือไม่ตอบเลย)", "เสียการป้องกัน + น้ำยาค่อยๆ หาย → ประสิทธิภาพลด", "ปล่อยไว้: รั่วใหญ่ → น้ำยาหมด → คอม trip/เสียหาย"],
        "id": ["Diafragma retak/pecah krn kelelahan getaran/siklus tekanan", "Bocor refrigeran luar mulai di bodi switch (jejak oli)", "Luas efektif berubah → respons sensing menyimpang (atau gagal total)", "Proteksi hilang + charge berkurang bertahap → kapasitas turun", "Dibiarkan: bocor membesar → charge habis → trip atau kerusakan kompresor"],
        "ar": ["الغشاء يتشقق/يتمزق بسبب إجهاد الاهتزاز ودورات الضغط", "يبدأ تسرب مبرد خارجي عند جسم المفتاح (آثار زيت)", "تغير المساحة الفعّالة → استجابة الاستشعار تنحرف (أو تفشل تماماً)", "فقدان الحماية + فقد الشحنة تدريجياً → السعة تنخفض", "إذا تُرك: التسرب يكبر → فقدان الشحنة → فصل أو تلف الضاغط"]
      },
      "root_causes": {
        "ko": ["진동 피로 (실외기 위치·압축기 진동 직접 전달)", "압력 사이클 과다 (단속 운전 빈발)", "노화 (10년 이상 사용)", "부식성 환경 (해안가·황화수소 등)", "충격·낙하 (설치·운반 시)"],
        "en": ["Vibration fatigue (outdoor unit / compressor vibration transmitted)", "Excessive pressure cycling (frequent short-cycling)", "Aging (>10 years use)", "Corrosive environment (coastal / H2S etc.)", "Shock / drop (during install / transport)"],
        "zh": ["振动疲劳（室外机/压缩机振动直传）", "压力循环过多（频繁短循环）", "老化（>10 年）", "腐蚀环境（沿海/H2S 等）", "冲击/跌落（安装/运输）"],
        "ja": ["振動疲労（室外機・圧縮機振動直伝）", "圧力サイクル過多（頻繁ショートサイクル）", "老化（10 年超）", "腐食環境（沿岸・H2S 等）", "衝撃・落下（取付・運搬時）"],
        "es": ["Fatiga por vibración (unidad exterior / compresor)", "Ciclado excesivo (cortos frecuentes)", "Envejecimiento (>10 años)", "Ambiente corrosivo (costa / H2S etc.)", "Impacto / caída (instalación / transporte)"],
        "hi": ["वाइब्रेशन फटीग (आउटडोर/कंप्रेसर वाइब्रेशन)", "अत्यधिक प्रेशर साइकिल (बार-बार शॉर्ट)", "उम्र (>10 वर्ष)", "संक्षारक वातावरण (तटीय/H2S)", "टक्कर/गिरना (इंस्टॉल/परिवहन)"],
        "vi": ["Mỏi do rung (rung dàn ngoài/máy nén truyền)", "Quá nhiều chu trình áp (short-cycle nhiều)", "Lão hoá (>10 năm)", "Môi trường ăn mòn (ven biển/H2S)", "Va đập/rơi (lắp đặt/vận chuyển)"],
        "th": ["ความล้าจากแรงสั่น (ส่งจากชุดนอก/คอม)", "รอบความดันมากเกิน (short-cycle บ่อย)", "อายุมาก (>10 ปี)", "สิ่งแวดล้อมกัดกร่อน (ชายฝั่ง/H2S)", "กระแทก/ตก (ติดตั้ง/ขนส่ง)"],
        "id": ["Kelelahan getaran (unit luar/kompresor)", "Siklus tekanan berlebihan (short-cycle sering)", "Penuaan (>10 tahun)", "Lingkungan korosif (pesisir/H2S)", "Benturan/jatuh (instalasi/pengangkutan)"],
        "ar": ["إجهاد اهتزاز (تنتقل من الوحدة الخارجية/الضاغط)", "دورات ضغط مفرطة (دورات قصيرة متكررة)", "تقادم (>10 سنوات)", "بيئة أكّالة (سواحل/H2S)", "صدمة/سقوط (تركيب/نقل)"]
      },
      "diagnostic_indicators": {
        "ko": ["스위치 본체 표면에 오일 흔적·기름띠 (외부 누설 신호)", "전자식 누설 검출기로 본체 주변 스캔 → 양성", "비누거품 시험: 다이어프램 부근에 거품 발생", "응답 압력이 정상값과 5 bar 이상 다름 (다이어프램 면적 변화)", "또는 어떤 압력에도 반응 없음 (완전 파열)"],
        "en": ["Oil traces / film on switch body (external leak indicator)", "Electronic leak detector around body → positive", "Soap bubble test near diaphragm area → bubbles", "Response pressure deviates > 5 bar (70 psi) from normal (diaphragm area change)", "Or no response at any pressure (full rupture)"],
        "zh": ["开关本体油迹/油膜（外漏指示）", "电子检漏仪扫描本体周围 → 阳性", "皂泡试验膜片附近 → 起泡", "响应压偏离正常 > 5 bar（膜片面积变化）", "或任何压力下无响应（完全破裂）"],
        "ja": ["スイッチ本体表面にオイル痕・油膜（外部漏れサイン）", "電子検知器で本体周辺スキャン → 陽性", "石鹸泡試験ダイヤフラム付近 → 泡発生", "応答圧が正常値より 5 bar 以上ずれ（面積変化）", "または如何なる圧でも応答なし（完全破裂）"],
        "es": ["Trazas / película de aceite en el cuerpo (señal de fuga externa)", "Detector electrónico alrededor → positivo", "Test de burbujas cerca de la membrana → burbujas", "Presión de respuesta se desvía > 5 bar de lo normal", "O ninguna respuesta a cualquier presión (rotura total)"],
        "hi": ["स्विच बॉडी पर तेल निशान/फ़िल्म (बाहरी रिसाव)", "इलेक्ट्रॉनिक डिटेक्टर आसपास → पॉज़िटिव", "साबुन बबल टेस्ट डायाफ़्राम के पास → बुलबुले", "रेस्पॉन्स दाब सामान्य से > 5 bar विचलन", "या किसी दाब पर कोई प्रतिक्रिया नहीं (पूर्ण फटा)"],
        "vi": ["Vết dầu/màng dầu trên thân switch (chỉ điểm rò ngoài)", "Máy dò rò điện tử quanh thân → dương tính", "Bọt xà phòng gần màng → có bọt", "Áp phản hồi lệch > 5 bar so bình thường", "Hoặc không phản hồi ở bất kỳ áp nào (vỡ hoàn toàn)"],
        "th": ["มีคราบ/ฟิล์มน้ำมันบนตัว switch (สัญญาณรั่วภายนอก)", "เครื่องตรวจรั่วรอบตัว → บวก", "ทดสอบฟองสบู่ใกล้ไดอะแฟรม → มีฟอง", "ความดันตอบสนองคลาด > 5 bar จากปกติ", "หรือไม่ตอบที่ความดันใดเลย (แตกหมด)"],
        "id": ["Jejak / film oli pada bodi switch (indikator bocor luar)", "Detektor kebocoran elektronik di sekitar → positif", "Tes gelembung sabun dekat diafragma → ada gelembung", "Tekanan respons menyimpang > 5 bar dari normal", "Atau tidak respons pada tekanan manapun (pecah total)"],
        "ar": ["آثار/طبقة زيت على جسم المفتاح (دلالة تسرب خارجي)", "كاشف إلكتروني حول الجسم → إيجابي", "فقاعات صابون قرب الغشاء → تظهر فقاعات", "ضغط الاستجابة منحرف > 5 بار عن الطبيعي", "أو لا استجابة لأي ضغط (تمزق كامل)"]
      },
      "actions": {
        "ko": ["스위치 즉시 교체 (다이어프램 단독 수리 불가)", "교체 시 누설된 냉매 회수·재충전", "진동원 점검: 압축기 마운트·파이프 fixing 보강", "시스템 점검: 단속 운전 빈발 시 근본 원인 동시 해결", "재발 방지: 진동 흡수 마운트 사용, 정기 외관 점검"],
        "en": ["Replace switch immediately (diaphragm cannot be repaired separately)", "Recover leaked refrigerant + recharge", "Inspect vibration source: reinforce compressor mounts / pipe fixing", "System check: address frequent short-cycling root cause simultaneously", "Prevention: use vibration-isolation mounts, periodic visual inspection"],
        "zh": ["立即更换开关（膜片单独不可修）", "回收泄漏冷媒 + 重新加注", "检查振源：加强压缩机座/管路固定", "系统检查：频繁短循环根因同时解决", "预防：减振安装件、定期外观检查"],
        "ja": ["スイッチ即交換（ダイヤフラム単独修理不可）", "漏れた冷媒回収 + 再充填", "振動源点検：圧縮機マウント・配管固定補強", "系統点検：頻繁ショートサイクル根因同時解決", "予防：防振マウント使用、定期外観点検"],
        "es": ["Sustituir presostato de inmediato (la membrana no se repara aparte)", "Recuperar refrigerante fugado + recargar", "Inspeccionar fuente de vibración: reforzar montajes / fijaciones", "Revisar sistema: causa raíz de cortos frecuentes", "Prevención: montajes antivibración, inspección visual periódica"],
        "hi": ["स्विच तुरंत बदलें (डायाफ़्राम अकेले रिपेयर नहीं)", "लीक रेफ़्रिजरेंट रिकवर + रीचार्ज", "वाइब्रेशन स्रोत: कंप्रेसर माउंट/पाइप फ़िक्सिंग मज़बूत", "सिस्टम जाँच: बार-बार शॉर्ट-साइक्लिंग का मूल कारण भी ठीक", "रोकथाम: वाइब्रेशन-आइसोलेशन माउंट, नियमित निरीक्षण"],
        "vi": ["Thay switch ngay (không sửa riêng màng được)", "Thu hồi gas rò + nạp lại", "Kiểm nguồn rung: gia cố mount máy nén / cố định ống", "Kiểm tra hệ: xử lý gốc short-cycle thường xuyên", "Phòng ngừa: dùng mount cách rung, kiểm tra ngoại quan định kỳ"],
        "th": ["เปลี่ยน switch ทันที (ไดอะแฟรมซ่อมแยกไม่ได้)", "ดูดน้ำยารั่วออก + เติมใหม่", "ตรวจแหล่งสั่น: เสริม mount คอม/ตรึงท่อ", "ตรวจระบบ: แก้ short-cycle ต้นเหตุไปด้วย", "ป้องกัน: ใช้ mount กันสั่น, ตรวจตาเป็นระยะ"],
        "id": ["Ganti switch segera (diafragma tidak bisa diperbaiki terpisah)", "Recovery refrigeran bocor + isi ulang", "Inspeksi sumber getaran: perkuat mount kompresor / fiksasi pipa", "Cek sistem: atasi akar short-cycle bersamaan", "Pencegahan: gunakan mount peredam, inspeksi visual berkala"],
        "ar": ["استبدل المفتاح فوراً (الغشاء لا يصلح منفرداً)", "استرجع المبرد المتسرب + أعد الشحن", "افحص مصدر الاهتزاز: عزّز قواعد الضاغط / تثبيت الأنابيب", "افحص النظام: عالج جذر الدورات القصيرة بالتوازي", "الوقاية: قواعد عازلة للاهتزاز، فحص بصري دوري"]
      }
    },
    {
      "id": "eev_coil_winding_open",
      "part": "eev",
      "fault_mode": "coil_winding_open",
      "title": {
        "ko": "EEV 코일 권선 단선 (스테퍼 모터 구동 불가)",
        "en": "EEV Coil Winding Open Circuit (Stepper Motor Cannot Drive)",
        "zh": "电子膨胀阀线圈断路 — 步进电机无法驱动",
        "ja": "電子膨張弁コイル断線 — ステッピングモータ駆動不能",
        "es": "Bobina de EEV en circuito abierto — motor paso a paso no acciona",
        "hi": "EEV कॉइल वाइंडिंग ओपन — स्टेपर मोटर चालू नहीं",
        "vi": "Cuộn dây EEV hở mạch — motor bước không quay",
        "th": "ขดลวด EEV ขาด — สเต็ปเปอร์มอเตอร์หมุนไม่ได้",
        "id": "Kumparan EEV open — motor stepper tidak bisa berputar",
        "ar": "ملف EEV مفتوح — محرك خطوي لا يدور"
      },
      "search_keywords": ["EEV 코일 단선", "EEV 코일 단락", "전자식 팽창밸브 코일 불량", "스테퍼 모터 안 돌아감", "EEV winding open", "EEV coil resistance", "EEV stepper motor failed", "EEV 46 ohm", "电子膨胀阀线圈断", "電子膨張弁コイル断線", "bobina EEV abierta", "EEV कॉइल ओपन", "cuộn EEV hở", "ขดลวด EEV ขาด", "kumparan EEV open", "ملف EEV مفتوح"],
      "downstream_effects": {
        "ko": ["4상 코일 중 1개 이상 단선 → 자기장 비대칭 → 영구자석 회전 불가", "스테퍼 모터 정지 → 니들 위치 고정 (또는 마지막 위치)", "시동 시 자가 진단 클릭 소리 X (정상은 full close→full open 동작 소리)", "능력 0% (close 고정 시) 또는 한 능력에 고정 (open 고정 시)", "방치 시 시스템 LP/HP 트립 반복 → 압축기 손상"],
        "en": ["One or more of 4 coil phases open → asymmetric field → permanent magnet cannot rotate", "Stepper motor stalls → needle locked (or stays at last position)", "Self-test on startup: no clicking sound (normal: full close → full open audible cycle)", "Capacity 0% (if locked closed) or fixed at one capacity (if locked open)", "If left: repeated LP/HP trip cycling → compressor damage"],
        "zh": ["四相线圈至少 1 相断路 → 磁场不对称 → 永磁体无法旋转", "步进电机停转 → 阀针位置固定（或停在上次位置）", "启动自检无嘀嗒声（正常应有全闭→全开循环音）", "能力 0%（关位固定）或固定单能力（开位固定）", "放置：LP/HP 跳闸反复 → 压缩机损伤"],
        "ja": ["4 相コイルのうち 1 相以上断線 → 磁界非対称 → 永久磁石回転不能", "ステッピングモータ停止 → ニードル位置固定（または最終位置）", "始動自己診断でクリック音なし（正常は全閉→全開動作音）", "能力 0%（全閉固定）または特定能力固定（開固定）", "放置：LP/HP トリップ反復 → 圧縮機損傷"],
        "es": ["Una o más de las 4 bobinas abiertas → campo asimétrico → imán no rota", "Motor paso a paso bloqueado → aguja fija (o en última posición)", "Autodiagnóstico al arrancar: sin clic (normal: ciclo cierre→apertura audible)", "Capacidad 0% (si queda cerrada) o fija (si queda abierta)", "Sin reparar: ciclos LP/HP → daño al compresor"],
        "hi": ["4 कॉइल चरणों में एक या अधिक खुले → असममित क्षेत्र → स्थायी चुंबक नहीं घूमता", "स्टेपर मोटर रुकी → नीडल स्थिर (या अंतिम स्थिति)", "स्टार्टअप सेल्फ़-टेस्ट: क्लिक नहीं (सामान्य: फुल क्लोज→फुल ओपन सुनाई)", "क्षमता 0% (बंद लॉक) या एक क्षमता पर (खुली लॉक)", "छोड़ने पर: LP/HP ट्रिप साइकिल → कंप्रेसर क्षति"],
        "vi": ["1 hoặc nhiều trong 4 pha cuộn bị hở → từ trường lệch → nam châm vĩnh cửu không quay", "Motor bước kẹt → kim đứng yên (hoặc ở vị trí cũ)", "Tự kiểm tra khởi động: không có tiếng tách (bình thường: chu kỳ đóng→mở nghe được)", "Công suất 0% (kẹt đóng) hoặc cố định một công suất (kẹt mở)", "Để lâu: LP/HP trip lặp → hỏng máy nén"],
        "th": ["1+ ของ 4 เฟสคอยล์ขาด → สนามไม่สมมาตร → แม่เหล็กถาวรไม่หมุน", "Stepper motor หยุด → เข็มค้าง (หรืออยู่ตำแหน่งเดิม)", "Self-test ตอนสตาร์ท: ไม่มีเสียงคลิก (ปกติ: รอบ ปิดเต็ม→เปิดเต็ม)", "ประสิทธิภาพ 0% (ค้างปิด) หรือคงที่ (ค้างเปิด)", "ปล่อยไว้: LP/HP trip วน → คอมเสียหาย"],
        "id": ["1+ dari 4 fase kumparan open → medan asimetris → magnet permanen tidak berputar", "Motor stepper macet → jarum diam (atau di posisi terakhir)", "Self-test saat start: tidak ada bunyi klik (normal: siklus close→open terdengar)", "Kapasitas 0% (terkunci tertutup) atau tetap (terkunci terbuka)", "Dibiarkan: LP/HP trip berulang → kerusakan kompresor"],
        "ar": ["واحد أو أكثر من 4 ملفات مفتوح → حقل غير متماثل → المغناطيس الدائم لا يدور", "محرك خطوي يتوقف → الإبرة مقفلة (أو في الموضع الأخير)", "اختبار ذاتي عند البدء: لا صوت تكتكة (الطبيعي: دورة إغلاق→فتح كاملة مسموعة)", "السعة 0% (مقفلة مغلقة) أو ثابتة (مقفلة مفتوحة)", "إذا تُرك: تكرار قطع LP/HP → تلف الضاغط"]
      },
      "root_causes": {
        "ko": ["코일 절연 노화·열화 (수년 사용)", "진동 누적으로 권선 미세 단선", "수분 침투로 코일 부식", "과전압·서지 (낙뢰)", "정격 외 전압 인가 (12V·24V 코일 잘못 연결)"],
        "en": ["Coil insulation aging / thermal degradation (years of use)", "Vibration fatigue → micro winding break", "Moisture ingress → coil corrosion", "Overvoltage / surge (lightning)", "Wrong voltage applied (12V/24V coil mismatch)"],
        "zh": ["线圈绝缘老化/热劣化（多年使用）", "振动疲劳致微断线", "受潮腐蚀线圈", "过电压/浪涌（雷击）", "电压不匹配（12V/24V 线圈错接）"],
        "ja": ["コイル絶縁老化・熱劣化（長年使用）", "振動疲労による巻線微小断線", "水分侵入によるコイル腐食", "過電圧・サージ（落雷）", "電圧不一致（12V/24V コイル誤接続）"],
        "es": ["Aislamiento envejecido / degradado (años)", "Microrotura por fatiga de vibración", "Corrosión por humedad", "Sobretensión / surge (rayos)", "Tensión incorrecta (bobina 12V/24V mal conectada)"],
        "hi": ["इंसुलेशन उम्र/थर्मल डिग्रेडेशन (वर्षों उपयोग)", "वाइब्रेशन फटीग → माइक्रो वाइंडिंग ब्रेक", "नमी प्रवेश → कॉइल जंग", "ओवरवोल्टेज / सर्ज (बिजली)", "गलत वोल्टेज (12V/24V कॉइल मेल नहीं)"],
        "vi": ["Lão hoá cách điện cuộn (qua nhiều năm)", "Mỏi rung → vi đứt cuộn", "Hơi ẩm xâm nhập → ăn mòn cuộn", "Quá áp / xung sét", "Sai điện áp (cuộn 12V/24V sai đấu)"],
        "th": ["ฉนวนคอยล์เสื่อม (ใช้หลายปี)", "ความล้าจากแรงสั่น → ขาดเล็กน้อย", "ความชื้นเข้า → กัดกร่อนคอยล์", "แรงดันเกิน / surge (ฟ้าผ่า)", "แรงดันผิด (คอยล์ 12V/24V ต่อผิด)"],
        "id": ["Penuaan isolasi kumparan (tahunan)", "Kelelahan getaran → mikro patah lilitan", "Kelembapan masuk → korosi kumparan", "Tegangan lebih / surge (petir)", "Tegangan salah (kumparan 12V/24V tidak cocok)"],
        "ar": ["تقادم العزل / تدهور حراري (سنوات)", "إجهاد اهتزاز → كسر مجهري للف", "دخول رطوبة → تآكل الملف", "زيادة جهد / اندفاع (صواعق)", "جهد خاطئ (ملف 12V/24V سوء توصيل)"]
      },
      "diagnostic_indicators": {
        "ko": ["코일 저항 측정: 정상 46Ω ± 3Ω (각 권선 vs common). ∞ = 단선, 0Ω = 단락", "메이커 spec 대조 필수 (Saginomiya/Danfoss/Sporlan 다름, 일반 40~50Ω)", "절연 저항(메가): 권선 vs 본체 0.5MΩ 이하면 누전", "자석 도구로 니들 강제 회전 시도: 회전되면 본체 OK + 코일 결함 확정", "시동 시 자가 진단 클릭 소리 듣기 — 무음 또는 비정상이면 강한 신호"],
        "en": ["Coil resistance: 46Ω ± 3Ω typical (each winding vs common). ∞ = open, 0Ω = short", "Always cross-reference manufacturer spec (Saginomiya / Danfoss / Sporlan differ, generally 40~50Ω)", "Insulation (megger): winding-to-body < 0.5MΩ = leakage to ground", "Try magnetic tool to manually rotate needle — if it rotates, body OK + coil is the fault", "Listen for self-test click on startup — silent or abnormal = strong signal"],
        "zh": ["线圈电阻测量：正常 46Ω ± 3Ω（各绕组对公共端）。∞ = 断路，0Ω = 短路", "对照厂家规格（Saginomiya / Danfoss / Sporlan 不同，一般 40~50Ω）", "绝缘电阻（兆欧表）：绕组-外壳 < 0.5MΩ = 接地", "用磁铁工具尝试手动旋转阀针 — 转动则阀体好、线圈坏", "启动自检嘀嗒声 — 无声或异常 = 强烈信号"],
        "ja": ["コイル抵抗測定：正常 46Ω ± 3Ω（各巻線対共通）。∞ = 断線、0Ω = 短絡", "メーカ仕様照合必須（Saginomiya / Danfoss / Sporlan 異なる、一般 40~50Ω）", "絶縁抵抗(メガ)：巻線-本体 0.5MΩ 以下 = 地絡", "磁石工具でニードル手動回転試行 — 回れば本体 OK・コイル故障確定", "始動自己診断クリック音 — 無音または異常なら強信号"],
        "es": ["Resistencia bobina: 46Ω ± 3Ω típico (cada bobinado vs común). ∞ = abierto, 0Ω = corto", "Cruzar con especificación del fabricante (Saginomiya / Danfoss / Sporlan diferentes, 40~50Ω general)", "Aislamiento (megger): bobinado-cuerpo < 0.5MΩ = derivación", "Herramienta magnética para girar la aguja: si gira, cuerpo OK + bobina defectuosa", "Escuchar clic de autodiagnóstico al arrancar — silencio o anormal = fuerte indicio"],
        "hi": ["कॉइल प्रतिरोध: सामान्य 46Ω ± 3Ω (हर वाइंडिंग बनाम कॉमन)। ∞ = ओपन, 0Ω = शॉर्ट", "निर्माता spec मिलाएँ (Saginomiya / Danfoss / Sporlan अलग, सामान्य 40~50Ω)", "इंसुलेशन (मेगर): वाइंडिंग-बॉडी < 0.5MΩ = अर्थ लीकेज", "मैग्नेटिक टूल से नीडल मैन्युअल रोटेट करें — घूमे तो बॉडी ठीक, कॉइल दोष", "स्टार्टअप पर सेल्फ़-टेस्ट क्लिक सुनें — चुप/असामान्य = मज़बूत संकेत"],
        "vi": ["Đo điện trở cuộn: 46Ω ± 3Ω điển hình (từng cuộn so với common). ∞ = hở, 0Ω = chập", "Đối chiếu spec hãng (Saginomiya/Danfoss/Sporlan khác, thường 40~50Ω)", "Cách điện (megger): cuộn-vỏ < 0.5MΩ = rò xuống đất", "Dùng dụng cụ nam châm xoay kim thử — quay được thì thân OK, cuộn lỗi", "Nghe tiếng tách self-test khi khởi động — im lặng / bất thường = dấu hiệu rõ"],
        "th": ["วัดความต้านทานคอยล์: 46Ω ± 3Ω ทั่วไป (แต่ละขดวัดกับ common). ∞ = ขาด, 0Ω = ลัด", "เทียบ spec ผู้ผลิต (Saginomiya / Danfoss / Sporlan ต่าง, ทั่วไป 40~50Ω)", "ฉนวน (megger): ขดลวด-ตัวถัง < 0.5MΩ = รั่วลงดิน", "ใช้แม่เหล็กพิเศษหมุนเข็มมือ — ถ้าหมุนได้ ตัววาล์วดี คอยล์เสีย", "ฟังเสียงคลิกตอน self-test ตอนสตาร์ท — เงียบ/ผิดปกติ = สัญญาณชัด"],
        "id": ["Resistansi kumparan: 46Ω ± 3Ω tipikal (tiap lilitan vs common). ∞ = open, 0Ω = short", "Selalu cocokkan spec pabrik (Saginomiya/Danfoss/Sporlan beda, umumnya 40~50Ω)", "Isolasi (megger): lilitan-bodi < 0.5MΩ = bocor ke ground", "Coba alat magnet putar jarum manual — jika berputar bodi OK, kumparan rusak", "Dengar bunyi klik self-test saat start — sunyi/tidak normal = sinyal kuat"],
        "ar": ["قياس مقاومة الملف: 46Ω ± 3Ω نموذجي (كل لف مقابل المشترك). ∞ = مفتوح، 0Ω = قصر", "قارن دائماً مع مواصفات الصانع (Saginomiya / Danfoss / Sporlan مختلفة، عام 40~50Ω)", "العزل (ميغر): لف-جسم < 0.5MΩ = تسرب أرضي", "استخدم أداة مغناطيسية لتدوير الإبرة يدوياً — إن دارت فالجسم سليم والملف معطوب", "استمع لصوت الاختبار الذاتي عند البدء — صامت/شاذ = إشارة قوية"]
      },
      "actions": {
        "ko": ["코일만 교체 (밸브 본체 분리 X — 슬라이딩 너트로 빠짐)", "교체 시 정격 전압 확인 + 단자 토크 + 메이커 호환표 대조", "와이어 절연·서지 보호 점검 (낙뢰 빈발 지역 SPD 추가)", "재발 방지: 매년 코일 저항·절연 측정", "최후 수단: 코일 교체 후도 동작 X면 자가 진단 사이클로 재초기화 시도, 그래도 X면 본체 교체"],
        "en": ["Replace coil only (no need to break valve body — slides off via retainer nut)", "On replacement: confirm voltage rating + terminal torque + cross-ref manufacturer parts table", "Check wiring insulation + add SPD in lightning-prone area", "Prevention: annual coil resistance + insulation test", "Last resort: after coil swap, run self-test reinit cycle; if still no movement, replace valve body"],
        "zh": ["仅更换线圈（无需拆阀体 — 卡簧螺母即可取下）", "更换时确认额定电压 + 端子扭矩 + 厂家替换表对照", "检查布线绝缘 + 雷击多发地区加 SPD", "预防：每年线圈电阻 + 绝缘测试", "最后手段：换线圈后仍不动，运行自检重初始化；仍不动则换阀体"],
        "ja": ["コイルのみ交換（弁本体分離不要 — リテーナナットで抜ける）", "交換時：定格電圧確認 + 端子規定トルク + メーカ互換表照合", "配線絶縁点検 + 落雷地域は SPD 追加", "予防：毎年コイル抵抗・絶縁測定", "最終手段：コイル交換後も動かなければ自己診断再初期化、それでも動かなければ本体交換"],
        "es": ["Reemplazar solo la bobina (no es necesario abrir el cuerpo — sale por la tuerca)", "Al reemplazar: confirmar tensión + apretar terminales + referencia cruzada del fabricante", "Revisar aislamiento del cableado + SPD en zonas de tormenta", "Prevención: medir resistencia y aislamiento de la bobina cada año", "Último recurso: tras cambiar bobina, correr ciclo de autodiagnóstico; si sigue sin moverse, reemplazar el cuerpo"],
        "hi": ["सिर्फ़ कॉइल बदलें (वाल्व बॉडी खोलने की ज़रूरत नहीं — नट से निकलती है)", "बदलते समय: रेटिंग सत्यापित + टर्मिनल टॉर्क + निर्माता क्रॉस-रेफ़", "वायरिंग इंसुलेशन जाँच + बिजली प्रवण क्षेत्र में SPD", "रोकथाम: सालाना कॉइल प्रतिरोध + इंसुलेशन टेस्ट", "अंतिम उपाय: कॉइल बदलने के बाद भी न चले तो सेल्फ़-टेस्ट चलाएँ; फिर भी न चले तो बॉडी बदलें"],
        "vi": ["Thay riêng cuộn (không cần tháo thân van — rút qua đai ốc)", "Khi thay: xác nhận điện áp + siết chân + tra bảng phụ tùng hãng", "Kiểm cách điện dây + lắp SPD ở vùng hay sét", "Phòng ngừa: đo điện trở + cách điện hàng năm", "Cuối cùng: nếu sau khi thay cuộn vẫn không chạy, chạy chu kỳ tự kiểm tra; nếu vẫn không thì thay thân"],
        "th": ["เปลี่ยนคอยล์อย่างเดียว (ไม่ต้องตัดตัววาล์ว — ถอดผ่าน retainer nut)", "ตอนเปลี่ยน: ยืนยันแรงดัน + ขันขั้ว + เทียบตารางอะไหล่ผู้ผลิต", "ตรวจฉนวนสายไฟ + ติด SPD ในพื้นที่ฟ้าผ่า", "ป้องกัน: วัด R และฉนวนคอยล์ทุกปี", "วิธีสุดท้าย: หลังเปลี่ยนคอยล์ยังไม่ขยับ รัน self-test reinit; ยังไม่ได้ก็เปลี่ยนตัววาล์ว"],
        "id": ["Ganti kumparan saja (tidak perlu bongkar bodi — lepas via mur penahan)", "Saat ganti: konfirmasi tegangan + torsi terminal + cross-ref pabrik", "Cek isolasi kabel + tambah SPD di area petir", "Pencegahan: uji resistansi + isolasi tahunan", "Pilihan terakhir: jika setelah ganti kumparan tetap tidak bergerak, jalankan self-test reinit; jika masih, ganti bodi katup"],
        "ar": ["استبدل الملف فقط (لا حاجة لفك جسم الصمام — يخرج عبر صامولة الحفظ)", "عند الاستبدال: تحقق من الجهد + عزم الأطراف + جدول قطع الغيار من المصنع", "افحص عزل الأسلاك + ركّب SPD في مناطق الصواعق", "الوقاية: قياس مقاومة وعزل الملف سنوياً", "كحل أخير: إذا بقي بدون حركة بعد استبدال الملف، شغّل دورة الاختبار الذاتي؛ إذا استمر استبدل جسم الصمام"]
      }
    },
    {
      "id": "eev_stuck_debris",
      "part": "eev",
      "fault_mode": "stuck_debris",
      "title": {
        "ko": "EEV 디브리·금속칩 끼임 (니들 고착)",
        "en": "EEV Stuck by Debris / Metal Chips (Needle Frozen)",
        "zh": "电子膨胀阀被碎屑/金属屑卡死 — 阀针不动",
        "ja": "電子膨張弁デブリ・金属粉固着 — ニードル不動",
        "es": "EEV atascada por suciedad / virutas — aguja inmóvil",
        "hi": "EEV मलबे/धातु चिप्स से अटका — नीडल स्थिर",
        "vi": "EEV kẹt do cặn / mạt kim loại — kim đứng yên",
        "th": "EEV ค้างจากเศษ/เศษโลหะ — เข็มไม่ขยับ",
        "id": "EEV macet karena debris / serpihan logam — jarum diam",
        "ar": "EEV عالق بسبب حطام / برادة — الإبرة جامدة"
      },
      "search_keywords": ["EEV 디브리 끼임", "전자식 팽창밸브 고착", "용접 산화 EEV", "EEV stuck debris", "EEV needle frozen", "100 mesh filter EEV", "weld oxide EEV", "电子膨胀阀卡死", "電子膨張弁固着", "EEV atascada", "EEV अटका", "EEV kẹt", "EEV ค้าง", "EEV macet", "EEV عالق"],
      "downstream_effects": {
        "ko": ["시스템 디브리·금속칩(burn-out 후 잔류물·용접 산화물)이 니들 둘레에 끼임", "스테퍼 모터 마찰력 ↑ → 회전 불가 → 니들 고착 (현 위치 유지)", "코일은 정상이지만 시동 시 자가 진단 클릭 소리 비정상 (멀더듬·중단)", "고착 위치에 따라 능력 0%(close 고착) 또는 부분 능력(중간 고착) 또는 액 슬러그(open 고착)", "장기 방치 시 압축기 트립 또는 액 슬러그로 catastrophic 손상"],
        "en": ["System debris / metal chips (post-burnout residue / weld oxides) lodge around needle", "Stepper motor friction rises → cannot rotate → needle frozen (stays at current position)", "Coil OK but startup self-test click sounds abnormal (stuttering / aborted)", "Depending on stuck position: 0% capacity (closed), partial capacity (mid), or liquid slug (open)", "If left: compressor trip or catastrophic damage from liquid slug"],
        "zh": ["系统碎屑/金属屑（烧机残留/焊接氧化物）夹在阀针周围", "步进电机摩擦力增大 → 无法旋转 → 阀针卡死（保持当前位置）", "线圈正常但启动自检嘀嗒声异常（断断续续/中止）", "卡死位置影响：能力 0%（关位）、部分能力（中位）、液击（开位）", "放置：压缩机跳闸或液击导致灾难损坏"],
        "ja": ["系統デブリ・金属粉（バーンアウト残渣・溶接酸化物）がニードル周辺に付着", "ステッピングモータ摩擦力増 → 回転不能 → ニードル固着（現位置保持）", "コイル正常も始動自己診断クリック音異常（途切れ・中断）", "固着位置で能力 0%（全閉）・部分能力（中間）・液撃（全開）", "放置：圧縮機トリップまたは液撃で破滅的損傷"],
        "es": ["Suciedad / virutas (residuo de quemado / óxidos de soldadura) se alojan alrededor de la aguja", "Aumenta fricción en el motor → no rota → aguja inmóvil (queda en posición actual)", "Bobina OK pero clic de autodiagnóstico anormal (entrecortado / abortado)", "Según posición atascada: 0% (cerrada), parcial (mitad) o golpe de líquido (abierta)", "Sin reparar: trip del compresor o daño catastrófico por slug"],
        "hi": ["सिस्टम मलबा/धातु चिप्स (बर्न-आउट अवशेष/वेल्ड ऑक्साइड) नीडल के आसपास जमते", "स्टेपर मोटर घर्षण बढ़ता → नहीं घूमता → नीडल स्थिर", "कॉइल ठीक पर स्टार्टअप सेल्फ़-टेस्ट क्लिक असामान्य (हकलाता/रुकता)", "स्थिर स्थिति पर निर्भर: 0% (बंद), आंशिक (मध्य), या लिक्विड स्लग (खुली)", "छोड़ने पर: कंप्रेसर ट्रिप या स्लग से विनाश"],
        "vi": ["Cặn/mạt kim loại (dư cháy / oxit hàn) bám quanh kim", "Ma sát motor bước tăng → không quay được → kim đứng yên", "Cuộn tốt nhưng tiếng tách self-test bất thường (lắp bắp / dừng giữa)", "Tuỳ vị trí kẹt: 0% (kẹt đóng), một phần (kẹt giữa), slug lỏng (kẹt mở)", "Để lâu: máy nén trip hoặc hỏng thảm khốc do slug"],
        "th": ["เศษ/เศษโลหะ (เศษ burn-out/ออกไซด์เชื่อม) ติดรอบเข็ม", "แรงเสียดทาน stepper เพิ่ม → หมุนไม่ได้ → เข็มค้าง (ค้างที่ตำแหน่งปัจจุบัน)", "คอยล์ปกติแต่เสียงคลิก self-test ตอนสตาร์ทผิดปกติ (สะดุด/หยุดกลาง)", "ตำแหน่งค้าง: 0% (ปิด), บางส่วน (กลาง), liquid slug (เปิด)", "ปล่อยไว้: คอม trip หรือ slug ทำให้พังรุนแรง"],
        "id": ["Debris/serpihan logam (sisa burnout/oksida las) menumpuk di sekitar jarum", "Gesekan stepper meningkat → tidak bisa berputar → jarum macet", "Kumparan OK tapi bunyi klik self-test saat start abnormal (terputus/berhenti)", "Tergantung posisi macet: 0% (tertutup), parsial (tengah), liquid slug (terbuka)", "Dibiarkan: kompresor trip atau slug → kerusakan katastrofik"],
        "ar": ["حطام/برادة معدنية (بقايا احتراق/أكاسيد لحام) تلتصق حول الإبرة", "احتكاك المحرك الخطوي يزداد → لا يدور → الإبرة جامدة (تبقى في الموضع الحالي)", "الملف سليم لكن صوت الاختبار الذاتي غير طبيعي (متقطع/متوقف)", "حسب موضع العلوق: 0% (مغلق)، جزئي (وسط)، ضربة سائلة (مفتوح)", "إذا تُرك: قطع الضاغط أو ضرر كارثي من الضربة السائلة"]
      },
      "root_causes": {
        "ko": ["시스템 청결도 불량 (이전 압축기 burn-out 후 잔류 슬러지)", "용접 시 산화방지 미흡 (질소 퍼지 X) → 동관 내 산화물 발생", "EEV 양단 100mesh 이상 필터 미설치", "필터드라이어 포화·미설치", "신품 시스템 시운전 시 잔류 디브리 (제조·운반 시 발생)"],
        "en": ["Poor system cleanliness (post-burnout sludge residue)", "Inadequate weld protection (no N2 purge) → copper-tube oxide flakes inside", "No 100-mesh+ filter installed at EEV inlet", "Filter-drier saturated / missing", "Commissioning debris on new systems (from manufacturing / transit)"],
        "zh": ["系统不洁（烧机后油泥残留）", "焊接保护不足（无氮气吹扫）→ 铜管内部生成氧化物", "EEV 入口未装 100 目以上过滤器", "干燥过滤器饱和/未装", "新系统调试残留（制造/运输产生）"],
        "ja": ["系統清浄度不良（バーンアウト後スラッジ残渣）", "溶接保護不十分（窒素ブロー無し）→ 銅管内酸化物発生", "EEV 入口に 100 メッシュ以上フィルタ未装着", "フィルタドライヤ飽和・未装着", "新系統試運転時の残留デブリ（製造・運搬時）"],
        "es": ["Mala limpieza (lodo post-quemado)", "Soldadura sin purga de nitrógeno → óxidos en el interior del tubo de cobre", "Sin filtro de 100 mesh+ en la entrada del EEV", "Filtro deshidratador saturado / ausente", "Restos de fabricación / transporte en sistemas nuevos"],
        "hi": ["सिस्टम सफ़ाई खराब (बर्न-आउट कीचड़)", "वेल्ड पर N2 पर्ज नहीं → तांबे की ट्यूब में ऑक्साइड", "EEV इनलेट पर 100-mesh+ फ़िल्टर नहीं", "फ़िल्टर ड्रायर संतृप्त/नहीं", "नए सिस्टम चालू करते वक्त बचा मलबा"],
        "vi": ["Vệ sinh kém (sludge sau cháy máy nén)", "Hàn không thổi N2 → oxit trong ống đồng", "Không lắp lọc 100 mesh+ ở đầu vào EEV", "Phin lọc bão hoà/thiếu", "Cặn chế tạo/vận chuyển trên hệ mới"],
        "th": ["ระบบไม่สะอาด (ตะกรันหลัง burn-out)", "ไม่ purge N2 ตอนเชื่อม → ออกไซด์ในท่อทองแดง", "ไม่ใส่ filter 100 mesh+ ที่ทางเข้า EEV", "filter drier อิ่มตัว/ไม่มี", "เศษจากการผลิต/ขนส่งบนระบบใหม่"],
        "id": ["Kebersihan buruk (sludge pasca burnout)", "Pengelasan tanpa purge N2 → oksida di pipa tembaga", "Tidak ada filter 100 mesh+ di inlet EEV", "Filter drier jenuh/tidak ada", "Debris pabrikasi/pengangkutan di sistem baru"],
        "ar": ["نظافة النظام ضعيفة (وحل بعد احتراق)", "لحام بدون تطهير N2 → أكاسيد داخل الأنبوب النحاسي", "لا فلتر 100 mesh+ عند مدخل EEV", "مجفف فلتر مشبع/مفقود", "بقايا تصنيع/نقل على أنظمة جديدة"]
      },
      "diagnostic_indicators": {
        "ko": ["코일 저항 정상 (~46Ω±3Ω)인데 니들 안 움직임", "자석 도구로 강제 회전 시도 → 큰 저항 또는 전혀 안 회전 → 디브리 끼임 확정", "시동 자가 진단 클럭 소리: 정상 \"딱딱딱딱…\" 연속 vs 디브리 시 \"딱…딱…\" 단속·중단", "능력 측정: 컨트롤러 명령 50% open인데 실제 능력 다른 값 (불일치)", "흡입 과열도 컨트롤 hunting 없이 한 값에 고정 → 니들 미동 강한 신호"],
        "en": ["Coil resistance normal (~46Ω ± 3Ω) but needle does not move", "Try magnetic tool to force rotation → high resistance or no rotation = debris confirmed", "Self-test click sound: normal \"click-click-click...\" continuous vs debris-stuck \"click...click...\" stuttering / aborted", "Capacity vs command mismatch: controller orders 50% open but capacity differs", "Suction superheat stays fixed (no hunting) → strong signal of stuck needle"],
        "zh": ["线圈电阻正常（~46Ω±3Ω）但阀针不动", "用磁铁工具强制旋转 → 阻力大或完全不转 = 卡屑确诊", "自检嘀嗒声：正常连续 \"咔咔咔...\" vs 卡屑 \"咔...咔...\" 断续/中止", "能力与指令不符：控制器指令 50% 开但实际能力不同", "吸气过热度无 hunting 固定一个值 → 阀针不动强信号"],
        "ja": ["コイル抵抗正常（~46Ω±3Ω）でもニードル動かず", "磁石工具で強制回転 → 抵抗大または全く回らず = デブリ固着確定", "自己診断クリック音：正常は連続 \"カチカチカチ\"、デブリ固着は \"カチ...カチ\" 断続・中断", "能力と指令不一致：コントローラ 50% 開でも実際能力異なる", "吸入過熱度がハンチング無しで一定 → ニードル不動強信号"],
        "es": ["Resistencia bobina normal (~46Ω±3Ω) pero la aguja no se mueve", "Intentar girar con herramienta magnética → mucha resistencia o no gira = suciedad confirmada", "Clic de autodiagnóstico: normal continuo \"clic-clic-clic\" vs atascada \"clic...clic\" entrecortado/abortado", "Capacidad vs orden: controlador 50% abierto pero capacidad diferente", "Recalentamiento sin hunting fijado en un valor → aguja inmóvil"],
        "hi": ["कॉइल प्रतिरोध सामान्य (~46Ω±3Ω) पर नीडल नहीं हिलती", "मैग्नेटिक टूल से बल पूर्वक घुमाएँ → ज़्यादा प्रतिरोध/नहीं घूमे = मलबा पुष्ट", "सेल्फ़-टेस्ट क्लिक: सामान्य निरंतर \"क्लिक-क्लिक-क्लिक\" vs मलबा अटका \"क्लिक...क्लिक\" रुकावट", "क्षमता बनाम कमांड बेमेल: कंट्रोलर 50% पर लेकिन क्षमता अलग", "सक्शन सुपरहीट hunting के बिना एक मूल्य पर → नीडल स्थिर"],
        "vi": ["Điện trở cuộn bình thường (~46Ω±3Ω) nhưng kim không chạy", "Dùng nam châm xoay cưỡng bức → kháng lớn hoặc không xoay = kẹt cặn xác nhận", "Tiếng tách self-test: bình thường liên tục \"tách-tách-tách\" vs kẹt \"tách...tách\" lắp bắp/dừng", "Công suất so với lệnh không khớp: bộ điều khiển ra 50% nhưng công suất khác", "Quá nhiệt hút cố định một giá trị (không hunting) → kim đứng yên"],
        "th": ["ความต้านทานคอยล์ปกติ (~46Ω±3Ω) แต่เข็มไม่ขยับ", "ใช้แม่เหล็กพิเศษหมุน → ต้านมาก/ไม่หมุน = ยืนยันเศษค้าง", "เสียงคลิก self-test: ปกติต่อเนื่อง vs ค้างเศษ \"คลิก...คลิก\" สะดุด/หยุด", "ความจุไม่ตรงกับคำสั่ง: ควบคุมสั่ง 50% แต่ความจุต่าง", "Superheat ดูดคงที่ค่าเดียว (ไม่ hunting) → สัญญาณเข็มไม่ขยับ"],
        "id": ["Resistansi kumparan normal (~46Ω±3Ω) tapi jarum tidak bergerak", "Coba alat magnet putar paksa → resistansi besar/tidak berputar = debris dikonfirmasi", "Bunyi klik self-test: normal kontinu vs macet \"klik...klik\" tersendat/berhenti", "Kapasitas vs perintah tidak cocok: kontroler perintah 50% tapi kapasitas berbeda", "Superheat hisap tetap di satu nilai (tanpa hunting) → jarum diam"],
        "ar": ["مقاومة الملف طبيعية (~46Ω±3Ω) لكن الإبرة لا تتحرك", "حاول إدارة الإبرة بأداة مغناطيسية قسراً → مقاومة عالية أو لا دوران = حطام مؤكد", "صوت الاختبار الذاتي: عادي متواصل vs محتجز \"تك...تك\" متقطع/متوقف", "السعة لا تطابق الأمر: المتحكم يأمر بفتح 50% لكن السعة مختلفة", "تحميص الشفط ثابت عند قيمة واحدة (بدون اضطراب) → إشارة قوية على عدم تحرك الإبرة"]
      },
      "actions": {
        "ko": ["밸브 본체 교체 (현장에서 디브리 청소 X — 정밀 가공 부품)", "교체 전·후 시스템 청정: 새 필터드라이어(가능하면 burn-out clean 등급) + 진공 8시간 + 산성 시험지", "EEV 양단 100mesh+ 필터 추가 (재발 방지)", "용접 작업 시 질소 퍼지 의무화 (산화물 생성 차단)", "burn-out 후 시스템: 압축기 청정·오일 교체 동시 진행"],
        "en": ["Replace valve body (field debris cleaning impractical — precision-machined parts)", "Cleanup before/after: new filter-drier (burnout-clean grade if available) + 8-hour vacuum + acid test paper", "Add 100-mesh+ filter at EEV inlet (prevent recurrence)", "Mandatory N2 purge during all brazing (prevents oxide formation)", "Post-burnout systems: compressor flush + oil change in parallel"],
        "zh": ["更换阀体（现场清屑不实际 — 精密件）", "更换前后清洁：新干燥过滤器（如有 burnout-clean 等级）+ 抽真空 8 小时 + 酸性试纸", "EEV 进口加 100 目以上过滤器（防复发）", "焊接作业必须氮气吹扫（防止氧化物）", "烧机后系统：压缩机清洗+换油同步"],
        "ja": ["弁本体交換（現場デブリ清掃非実用的 — 精密部品）", "交換前後清浄：新フィルタドライヤ（バーンアウトクリーン等級可能なら）+ 真空 8 時間 + 酸性試験紙", "EEV 入口に 100 メッシュ以上フィルタ追加（再発防止）", "ろう付け作業時は窒素ブロー必須（酸化物生成防止）", "バーンアウト後系統：圧縮機洗浄・オイル交換同時実施"],
        "es": ["Reemplazar el cuerpo de la válvula (limpieza en campo no práctica — piezas mecanizadas)", "Limpieza antes/después: nuevo filtro deshidratador (grado burnout-clean si hay) + vacío 8 h + papel de prueba de ácido", "Añadir filtro de 100 mesh+ a la entrada del EEV", "Purga de N2 obligatoria al soldar (evita óxidos)", "Sistemas post-quemado: lavado del compresor + cambio de aceite en paralelo"],
        "hi": ["वाल्व बॉडी बदलें (फ़ील्ड में मलबा सफ़ाई व्यावहारिक नहीं — सटीक भाग)", "बदलने से पहले/बाद सफ़ाई: नया फ़िल्टर ड्रायर (burnout-clean ग्रेड अगर मिले) + 8 घंटे वैक्यूम + एसिड पेपर", "EEV इनलेट पर 100-mesh+ फ़िल्टर जोड़ें", "ब्रेज़िंग पर N2 पर्ज अनिवार्य", "बर्न-आउट के बाद: कंप्रेसर फ्लश + तेल बदलें साथ-साथ"],
        "vi": ["Thay thân van (vệ sinh debris hiện trường không thực tế — chi tiết chính xác)", "Vệ sinh trước/sau: phin lọc mới (loại burnout-clean nếu có) + hút chân không 8 giờ + giấy thử axit", "Thêm phin 100 mesh+ ở đầu vào EEV", "Bắt buộc thổi N2 khi hàn (ngừa oxit)", "Hệ sau cháy: súc máy nén + thay dầu song song"],
        "th": ["เปลี่ยนตัววาล์ว (ล้างเศษในสนามไม่จริง — ชิ้นส่วนความแม่นยำ)", "ทำความสะอาดก่อน/หลัง: filter drier ใหม่ (เกรด burnout-clean ถ้ามี) + vacuum 8 ชม. + กระดาษทดสอบกรด", "ใส่ filter 100 mesh+ ที่ทางเข้า EEV", "บังคับ N2 purge ตอนเชื่อมทุกครั้ง (กันออกไซด์)", "ระบบหลัง burn-out: ล้างคอม + เปลี่ยนน้ำมันคู่ขนาน"],
        "id": ["Ganti bodi katup (bersihkan debris di lapangan tidak praktis — komponen presisi)", "Pembersihan sebelum/sesudah: filter drier baru (grade burnout-clean jika ada) + vakum 8 jam + kertas uji asam", "Tambah filter 100 mesh+ di inlet EEV", "Wajib purge N2 saat brazing", "Sistem pasca-burnout: flush kompresor + ganti oli paralel"],
        "ar": ["استبدل جسم الصمام (تنظيف الحطام ميدانياً غير عملي — قطع بدقة)", "تنظيف قبل/بعد: مجفف فلتر جديد (درجة burnout-clean إن وجد) + تفريغ 8 ساعات + ورق اختبار حمضي", "أضف فلتر 100 mesh+ عند مدخل EEV", "تطهير N2 إلزامي عند جميع اللحامات", "بعد احتراق: غسل الضاغط + تغيير الزيت بالتوازي"]
      }
    },
    {
      "id": "eev_controller_signal_lost",
      "part": "eev",
      "fault_mode": "controller_signal_lost",
      "title": {
        "ko": "EEV 컨트롤러 신호 단선·통신 오류 (밸브 미응답)",
        "en": "EEV Controller Signal Lost / Communication Fault (Valve Unresponsive)",
        "zh": "电子膨胀阀控制器信号丢失/通信故障 — 阀不响应",
        "ja": "電子膨張弁コントローラ信号断・通信異常 — 弁無応答",
        "es": "Pérdida de señal / fallo de comunicación del controlador EEV — válvula sin respuesta",
        "hi": "EEV कंट्रोलर सिग्नल खोया / संचार दोष — वाल्व अनुत्तरदायी",
        "vi": "Mất tín hiệu / lỗi truyền thông bộ điều khiển EEV — van không phản hồi",
        "th": "EEV controller สูญเสียสัญญาณ / สื่อสารผิดพลาด — วาล์วไม่ตอบสนอง",
        "id": "Kontroler EEV kehilangan sinyal / kesalahan komunikasi — katup tidak respons",
        "ar": "فقدان إشارة / خطأ اتصال متحكم EEV — الصمام لا يستجيب"
      },
      "search_keywords": ["EEV 컨트롤러 신호 단선", "EEV 통신 오류", "Samsung E4 22", "Danfoss AK-CC55 알람", "EEV controller signal lost", "EEV communication fault", "EEV no response", "controller wiring fault", "电子膨胀阀通信故障", "電子膨張弁通信異常", "controlador EEV sin señal", "EEV कंट्रोलर सिग्नल", "EEV truyền thông lỗi", "EEV controller ผิดพลาด", "kontroler EEV gagal", "متحكم EEV لا يستجيب"],
      "downstream_effects": {
        "ko": ["컨트롤러-EEV 와이어 단선·접점 부식·전자 노이즈로 신호 도달 X", "EEV는 마지막 위치 고정 또는 디폴트 close 위치로 fail-safe 이동", "능력 0% (close fail-safe) 또는 한 능력 고정 (마지막 위치)", "컨트롤러 화면에 통신 오류 코드 표시 (Samsung E4 22, Danfoss AL08 등)", "방치 시 시스템 LP/HP 트립 또는 운전 정지"],
        "en": ["Wire break / terminal corrosion / EMI prevents signal reaching EEV", "EEV either holds last position or fails to default-close (depending on design)", "Capacity 0% (fail-safe close) or fixed at one capacity (last position)", "Controller displays comm error code (Samsung E4 22, Danfoss AL08, etc.)", "If left: LP/HP trip or system shutdown"],
        "zh": ["线断/端子腐蚀/电磁干扰致信号无法到达 EEV", "EEV 保持最后位置或 fail-safe 默认关闭", "能力 0%（fail-safe 关）或固定（最后位置）", "控制器显示通信错误码（Samsung E4 22、Danfoss AL08 等）", "放置：LP/HP 跳闸或系统停机"],
        "ja": ["配線断・端子腐食・EMI で信号 EEV に届かず", "EEV は最終位置維持またはフェイルセーフでデフォルト閉に移動", "能力 0%（フェイルセーフ閉）または特定能力固定（最終位置）", "コントローラ通信エラーコード表示（Samsung E4 22、Danfoss AL08 等）", "放置：LP/HP トリップまたはシステム停止"],
        "es": ["Cable roto / corrosión / EMI impide la señal al EEV", "EEV mantiene la última posición o fail-safe a cerrado", "Capacidad 0% (fail-safe) o fija (última posición)", "El controlador muestra código de error de comunicación (Samsung E4 22, Danfoss AL08, etc.)", "Sin reparar: trip LP/HP o parada del sistema"],
        "hi": ["तार टूटना/टर्मिनल जंग/EMI से सिग्नल EEV तक नहीं पहुँचता", "EEV अंतिम स्थिति बनाए रखता या fail-safe close डिफ़ॉल्ट", "क्षमता 0% (fail-safe close) या तय (अंतिम स्थिति)", "कंट्रोलर पर कम्युनिकेशन एरर कोड (Samsung E4 22, Danfoss AL08 आदि)", "छोड़ने पर: LP/HP ट्रिप या सिस्टम बंद"],
        "vi": ["Đứt dây / chân ăn mòn / EMI khiến tín hiệu không đến EEV", "EEV giữ vị trí cũ hoặc fail-safe đóng", "Công suất 0% (fail-safe đóng) hoặc cố định (vị trí cũ)", "Bộ điều khiển hiển thị mã lỗi truyền thông (Samsung E4 22, Danfoss AL08, v.v.)", "Để lâu: LP/HP trip hoặc dừng hệ"],
        "th": ["สายขาด/ขั้วกัดกร่อน/EMI ทำให้สัญญาณไม่ถึง EEV", "EEV ค้างตำแหน่งเดิมหรือ fail-safe ปิด", "ประสิทธิภาพ 0% (fail-safe ปิด) หรือคงที่ (ตำแหน่งเดิม)", "Controller แสดง error code สื่อสาร (Samsung E4 22, Danfoss AL08 ฯลฯ)", "ปล่อยไว้: LP/HP trip หรือระบบหยุด"],
        "id": ["Kabel putus/terminal korosi/EMI mencegah sinyal ke EEV", "EEV menahan posisi terakhir atau fail-safe tertutup", "Kapasitas 0% (fail-safe tertutup) atau tetap (posisi terakhir)", "Kontroler menampilkan kode error komunikasi (Samsung E4 22, Danfoss AL08, dll.)", "Dibiarkan: LP/HP trip atau sistem berhenti"],
        "ar": ["انقطاع سلك / تآكل طرف / تشويش كهرومغناطيسي يمنع الإشارة من الوصول إلى EEV", "يحتفظ EEV بآخر موضع أو ينتقل افتراضياً إلى الإغلاق fail-safe", "السعة 0% (fail-safe مغلق) أو ثابتة (آخر موضع)", "المتحكم يعرض رمز خطأ اتصال (Samsung E4 22, Danfoss AL08, إلخ)", "إذا تُرك: قطع LP/HP أو توقف النظام"]
      },
      "root_causes": {
        "ko": ["진동으로 와이어 피로 단선 (실외기 위치)", "단자 부식 (해안가·습윤 환경)", "전자 노이즈 (인버터·VFD 인접 배선)", "컨트롤러 출력 단계 결함 (드라이버 IC)", "케이블 손상 (설치 시 압착·동물 노출)"],
        "en": ["Wire fatigue from vibration (outdoor unit)", "Terminal corrosion (coastal / humid)", "EMI (wiring near inverter / VFD)", "Controller output stage failure (driver IC)", "Cable damage (crush during install / rodent gnawing)"],
        "zh": ["振动致线疲劳断（室外机）", "端子腐蚀（沿海/潮湿）", "电磁干扰（接近变频器/VFD 布线）", "控制器输出级故障（驱动 IC）", "电缆损坏（安装压扁/啮齿动物）"],
        "ja": ["振動による配線疲労断（室外機）", "端子腐食（沿岸・湿潤）", "電磁ノイズ（インバータ・VFD 近接配線）", "コントローラ出力段故障（ドライバ IC）", "ケーブル損傷（取付時圧迫・動物食害）"],
        "es": ["Fatiga del cable por vibración (unidad exterior)", "Corrosión de terminales (costa / humedad)", "EMI (cableado cerca de variador / VFD)", "Fallo en la etapa de salida del controlador (IC driver)", "Daño de cable (aplastamiento en instalación / roedores)"],
        "hi": ["वाइब्रेशन से तार थकान (आउटडोर)", "टर्मिनल जंग (तटीय/नम)", "EMI (इन्वर्टर/VFD के पास तार)", "कंट्रोलर आउटपुट विफलता (ड्राइवर IC)", "केबल क्षति (इंस्टॉल पर कुचला/कृंतक)"],
        "vi": ["Mỏi dây do rung (dàn ngoài)", "Ăn mòn chân (ven biển/ẩm)", "EMI (dây gần biến tần/VFD)", "Lỗi tầng ra bộ điều khiển (driver IC)", "Hư cáp (kẹp khi lắp / chuột cắn)"],
        "th": ["สายล้าจากแรงสั่น (ชุดนอก)", "ขั้วกัดกร่อน (ชายฝั่ง/ชื้น)", "EMI (สายใกล้ inverter/VFD)", "Output stage controller เสีย (driver IC)", "เคเบิลเสีย (ติดตั้งบีบ/หนู)"],
        "id": ["Kelelahan kabel akibat getaran (unit luar)", "Korosi terminal (pesisir/lembap)", "EMI (kabel dekat inverter/VFD)", "Tahap output kontroler rusak (driver IC)", "Kabel rusak (terjepit instalasi/tikus)"],
        "ar": ["إجهاد سلك من اهتزاز (الوحدة الخارجية)", "تآكل أطراف (سواحل/رطوبة)", "تشويش كهرومغناطيسي (سلك قرب عاكس/VFD)", "عطل مرحلة الخرج بالمتحكم (IC السائق)", "تلف كابل (سحق عند التركيب / قوارض)"]
      },
      "diagnostic_indicators": {
        "ko": ["컨트롤러 디스플레이 통신 오류 코드 확인 (Samsung E4 22, Danfoss AL08, Carel rE7 등)", "EEV 단자 vs 컨트롤러 출력 단자 와이어 통전 시험 (도체 연결 확인)", "오실로스코프로 컨트롤러 출력 신호 파형 측정 (정상은 펄스열)", "와이어 절연 저항 측정: 도체-도체 / 도체-실드 → 절연 결함 검출", "컨트롤러 자체 자가 진단 모드 실행 → 결함 위치 좁힘"],
        "en": ["Check controller display for comm error code (Samsung E4 22, Danfoss AL08, Carel rE7, etc.)", "Continuity test wires from controller output terminals to EEV terminals", "Oscilloscope: confirm pulse train at controller output (normal is square pulse train)", "Wire insulation: conductor-to-conductor / conductor-to-shield → detect insulation faults", "Run controller's built-in self-diagnostic mode → narrow fault location"],
        "zh": ["查看控制器显示通信错误码（Samsung E4 22、Danfoss AL08、Carel rE7 等）", "对控制器输出端子到 EEV 端子的电缆做通断测试", "示波器测控制器输出脉冲（正常应为方波脉冲列）", "测量电缆绝缘：导体对导体/导体对屏蔽 → 检测绝缘故障", "运行控制器内置自诊断 → 缩小故障范围"],
        "ja": ["コントローラ表示の通信エラーコード確認（Samsung E4 22、Danfoss AL08、Carel rE7 等）", "コントローラ出力端子から EEV 端子までケーブル通電試験", "オシロでコントローラ出力波形確認（正常は方形パルス列）", "ケーブル絶縁：導体間・導体-シールド間 → 絶縁不良検出", "コントローラ内蔵自己診断実行 → 故障箇所絞込"],
        "es": ["Verificar pantalla del controlador por código de error de comunicación (Samsung E4 22, Danfoss AL08, Carel rE7, etc.)", "Continuidad del cable entre terminales del controlador y del EEV", "Osciloscopio: confirmar tren de pulsos en la salida (normal: pulsos cuadrados)", "Aislamiento: conductor-conductor / conductor-blindaje → detectar fallos", "Ejecutar el autodiagnóstico del controlador → acotar el fallo"],
        "hi": ["कंट्रोलर डिस्प्ले में कम्युनिकेशन एरर कोड देखें (Samsung E4 22, Danfoss AL08, Carel rE7 आदि)", "कंट्रोलर आउटपुट से EEV टर्मिनल तक केबल निरंतरता परीक्षण", "ऑसिलोस्कोप: कंट्रोलर आउटपुट पर पल्स ट्रेन (सामान्य स्क्वायर पल्स)", "केबल इंसुलेशन: कंडक्टर-कंडक्टर / कंडक्टर-शील्ड → इंसुलेशन दोष", "कंट्रोलर का अंतर्निर्मित सेल्फ़-डायग्नोस्टिक चलाएँ → दोष क्षेत्र संकीर्ण"],
        "vi": ["Kiểm tra mã lỗi truyền thông trên màn bộ điều khiển (Samsung E4 22, Danfoss AL08, Carel rE7, v.v.)", "Đo thông mạch dây từ chân ra bộ điều khiển đến chân EEV", "Đo dao động ký: xác nhận chuỗi xung tại đầu ra (bình thường là xung vuông)", "Đo cách điện dây: ruột-ruột / ruột-chống nhiễu → phát hiện lỗi cách điện", "Chạy tự chẩn đoán tích hợp của bộ điều khiển → thu hẹp vị trí lỗi"],
        "th": ["ดูรหัส error สื่อสารบน controller display (Samsung E4 22, Danfoss AL08, Carel rE7 ฯลฯ)", "ทดสอบ continuity สายจากขั้วออก controller ถึง EEV", "Oscilloscope: ยืนยัน pulse train ที่ output (ปกติเป็น square pulse)", "ฉนวนสาย: ตัวนำ-ตัวนำ / ตัวนำ-shield → ตรวจฉนวนเสีย", "รัน self-diagnostic ของ controller → ตีกรอบจุดเสีย"],
        "id": ["Periksa kode error komunikasi pada display kontroler (Samsung E4 22, Danfoss AL08, Carel rE7, dll.)", "Uji kontinuitas kabel dari terminal output kontroler ke terminal EEV", "Osiloskop: konfirmasi pulse train di output (normal: pulsa kotak)", "Isolasi kabel: konduktor-konduktor / konduktor-shield → deteksi gangguan isolasi", "Jalankan self-diagnostic bawaan kontroler → persempit lokasi gangguan"],
        "ar": ["تحقق من رمز خطأ الاتصال على شاشة المتحكم (Samsung E4 22, Danfoss AL08, Carel rE7, إلخ)", "اختبر استمرارية الكابل من أطراف خرج المتحكم إلى أطراف EEV", "أوسيلوسكوب: تحقق من سلسلة نبضات عند الخرج (الطبيعي نبضات مربعة)", "عزل الكابل: موصل-موصل / موصل-درع → اكتشاف عيوب العزل", "شغّل التشخيص الذاتي المدمج بالمتحكم → ضيّق موقع العطل"]
      },
      "actions": {
        "ko": ["와이어 단선·부식 시 케이블 교체 + 단자 청정", "EMI 의심 시 차폐 케이블 사용 + 인버터·VFD 와이어 분리 (최소 30cm)", "컨트롤러 출력 결함 시 컨트롤러 교체", "단자 silicone seal로 부식 환경 차단 (해안가·옥외)", "재발 방지: 케이블 진동 보호(클램프), 정기 와이어 점검"],
        "en": ["Replace cable + clean terminals for break / corrosion", "Use shielded cable + separate from inverter/VFD wiring (≥ 30 cm) when EMI suspected", "Replace controller if its output stage fails", "Silicone-seal terminals in corrosive environments (coastal / outdoor)", "Prevention: clamp cables against vibration, periodic wire inspection"],
        "zh": ["断/腐蚀时更换电缆 + 端子清洁", "怀疑 EMI：用屏蔽电缆 + 与变频器/VFD 布线分离（≥30 cm）", "控制器输出级故障 → 更换控制器", "腐蚀环境用硅胶密封端子（沿海/室外）", "预防：电缆固定防振，定期检查"],
        "ja": ["断線・腐食時はケーブル交換 + 端子清浄", "EMI 疑い時はシールドケーブル使用 + インバータ・VFD 配線と分離（≥30cm）", "コントローラ出力段故障時はコントローラ交換", "腐食環境はシリコンシールで端子保護（沿岸・屋外）", "予防：ケーブルクランプ振動対策、定期配線点検"],
        "es": ["Sustituir cable + limpiar terminales en caso de rotura/corrosión", "Cable apantallado + separar de cableado de inverter/VFD (≥ 30 cm) si se sospecha EMI", "Sustituir el controlador si falla la etapa de salida", "Sellado con silicona en terminales en ambientes corrosivos (costa/exterior)", "Prevención: abrazaderas antivibración, revisión periódica del cableado"],
        "hi": ["टूटना/जंग पर केबल बदलें + टर्मिनल साफ़", "EMI संदिग्ध: शील्डेड केबल + इन्वर्टर/VFD तार अलग (≥30 cm)", "कंट्रोलर आउटपुट विफल → कंट्रोलर बदलें", "संक्षारक वातावरण में सिलिकॉन सील", "रोकथाम: केबल क्लैंप, नियमित निरीक्षण"],
        "vi": ["Đứt/ăn mòn → thay cáp + vệ sinh chân", "Nghi EMI → dùng cáp chống nhiễu + tách khỏi dây inverter/VFD (≥30 cm)", "Lỗi tầng ra bộ điều khiển → thay bộ điều khiển", "Trám silicone chân ở môi trường ăn mòn (ven biển/ngoài trời)", "Phòng ngừa: cố định cáp chống rung, kiểm tra dây định kỳ"],
        "th": ["สายขาด/กัดกร่อน → เปลี่ยนสาย + ทำความสะอาดขั้ว", "สงสัย EMI → ใช้สาย shielded + แยกจากสาย inverter/VFD (≥30 cm)", "Output stage controller เสีย → เปลี่ยน controller", "ผนึก silicone ที่ขั้วในสภาพกัดกร่อน (ชายฝั่ง/นอกอาคาร)", "ป้องกัน: clamp สายกันสั่น, ตรวจสายประจำ"],
        "id": ["Ganti kabel + bersihkan terminal saat putus/korosi", "Curiga EMI → gunakan kabel shielded + pisahkan dari kabel inverter/VFD (≥30 cm)", "Tahap output kontroler rusak → ganti kontroler", "Segel silikon pada terminal di lingkungan korosif", "Pencegahan: jepit kabel anti getar, inspeksi kabel berkala"],
        "ar": ["استبدل الكابل + نظّف الأطراف عند القطع/التآكل", "اشتباه EMI → استخدم كابلاً مدرّعاً + افصله عن أسلاك العاكس/VFD (≥30 سم)", "عطل مرحلة الخرج → استبدل المتحكم", "اغلق الأطراف بالسيليكون في البيئات الأكّالة (سواحل/خارج)", "الوقاية: قيّد الكابلات ضد الاهتزاز، افحص الأسلاك دورياً"]
      }
    },
    {
      "id": "eev_superheat_misadjusted",
      "part": "eev",
      "fault_mode": "superheat_misadjusted",
      "title": {
        "ko": "EEV 과열도 setpoint 부적절 (헌팅·능력 저하·액 슬러그)",
        "en": "EEV Superheat Setpoint Misadjusted (Hunting / Capacity Loss / Liquid Slug)",
        "zh": "电子膨胀阀过热度设定不当 — 振荡/能力下降/液击",
        "ja": "電子膨張弁過熱度設定不適切 — ハンチング/能力低下/液撃",
        "es": "Recalentamiento del EEV mal ajustado — hunting / pérdida de capacidad / golpe de líquido",
        "hi": "EEV सुपरहीट सेटप्वाइंट गलत — hunting / क्षमता हानि / लिक्विड स्लग",
        "vi": "Setpoint quá nhiệt EEV sai — hunting / mất công suất / slug lỏng",
        "th": "Setpoint superheat EEV ผิด — hunting / ประสิทธิภาพตก / liquid slug",
        "id": "Setpoint superheat EEV salah — hunting / kapasitas hilang / liquid slug",
        "ar": "ضبط تحميص EEV خاطئ — اضطراب / فقد سعة / ضربة سائلة"
      },
      "search_keywords": ["EEV 과열도 잘못", "EEV 헌팅", "EEV setpoint 조정", "흡입 과열도 4 8", "EEV superheat hunting", "EEV setpoint adjustment", "PID gain EEV", "suction superheat target", "EEV 过热度调整", "EEV 過熱度ハンチング", "EEV recalentamiento", "EEV सुपरहीट", "EEV quá nhiệt sai", "EEV superheat ผิด", "EEV superheat salah", "ضبط تحميص EEV"],
      "downstream_effects": {
        "ko": ["과열도 setpoint 너무 낮음 (0~2°C) → 미증발 액냉매 압축기 유입 → 액 슬러그 위험", "setpoint 너무 높음 (>10°C) → 증발기 starvation → 능력 저하 + 토출 온도 ↑", "PID gain 부적절 → 헌팅(hunting): 흡입 압력 ±0.5 bar 진동 + 능력 변동", "헌팅 누적 시 압축기 압력 사이클 피로 → 권선·베어링 수명 단축", "사용자: \"어떤 날은 잘 되고 어떤 날은 안 됨\" → 진단 어려움"],
        "en": ["Setpoint too low (0~2°C / 0~4°F) → unboiled liquid into compressor → slug risk", "Setpoint too high (>10°C / 18°F) → evaporator starvation → capacity drop + discharge temp rise", "PID gain mistuned → hunting: ±0.5 bar suction pressure swing + variable capacity", "Cumulative hunting → compressor pressure-cycling fatigue → winding/bearing life shortened", "User: \"works some days, not others\" → tricky to diagnose"],
        "zh": ["过热度设定太低（0~2°C）→ 未蒸发液冷媒入压缩机 → 液击风险", "设定太高（>10°C）→ 蒸发器 starvation → 能力下降 + 排气温度升高", "PID 增益不当 → hunting：吸气压 ±0.5 bar 振荡 + 能力变动", "累计 hunting → 压缩机压力循环疲劳 → 绕组/轴承寿命缩短", "用户：\"有时好有时不好\"→ 诊断难"],
        "ja": ["過熱度設定低過ぎ（0~2°C）→ 未蒸発液が圧縮機へ → 液撃リスク", "設定高過ぎ（>10°C）→ 蒸発器スタベーション → 能力低下 + 吐出温度上昇", "PID ゲイン不適切 → ハンチング：吸入圧 ±0.5 bar 変動 + 能力変動", "ハンチング累積 → 圧縮機圧力サイクル疲労 → 巻線・ベアリング寿命短縮", "ユーザ：\"日によって良し悪し\" → 診断難"],
        "es": ["Setpoint demasiado bajo (0~2°C) → líquido sin evaporar al compresor → riesgo de slug", "Setpoint demasiado alto (>10°C) → evaporador starvation → capacidad cae + descarga sube", "PID mal sintonizado → hunting: ±0.5 bar de oscilación de aspiración + capacidad variable", "Hunting acumulado → fatiga por ciclos de presión → bobinado/cojinetes con vida reducida", "Usuario: \"a veces sí, a veces no\" → diagnóstico difícil"],
        "hi": ["सेटप्वाइंट बहुत कम (0~2°C) → अनवाष्पित तरल कंप्रेसर में → स्लग जोखिम", "बहुत ज़्यादा (>10°C) → इवापोरेटर starvation → क्षमता गिरती + डिस्चार्ज बढ़ता", "PID गेन ग़लत → hunting: ±0.5 bar सक्शन झूला + परिवर्तनशील क्षमता", "संचयी hunting → प्रेशर साइकिल फटीग → वाइंडिंग/बेयरिंग जीवन घटना", "उपयोगकर्ता: \"कभी ठीक, कभी नहीं\" → निदान मुश्किल"],
        "vi": ["Setpoint thấp quá (0~2°C) → gas lỏng chưa bay hơi vào máy nén → nguy slug", "Setpoint cao quá (>10°C) → dàn lạnh starvation → công suất tụt + nhiệt xả tăng", "PID gain sai → hunting: ±0.5 bar dao động áp hút + công suất thay đổi", "Hunting tích lũy → mỏi chu trình áp → giảm tuổi thọ cuộn dây/ổ đỡ", "Người dùng: \"hôm tốt hôm không\" → khó chẩn đoán"],
        "th": ["Setpoint ต่ำเกิน (0~2°C) → น้ำยาเหลวยังไม่ระเหยเข้าคอม → เสี่ยง slug", "Setpoint สูงเกิน (>10°C) → evaporator starvation → ประสิทธิภาพตก + อุณหภูมิจ่ายขึ้น", "PID gain ผิด → hunting: ±0.5 bar แกว่งความดันดูด + ความจุแกว่ง", "Hunting สะสม → ความล้ารอบความดัน → ขดลวด/แบริ่งอายุสั้น", "ผู้ใช้: \"บางวันดีบางวันไม่\" → วินิจฉัยยาก"],
        "id": ["Setpoint terlalu rendah (0~2°C) → cairan belum menguap ke kompresor → risiko slug", "Setpoint terlalu tinggi (>10°C) → evaporator starvation → kapasitas turun + discharge naik", "PID gain salah → hunting: ±0.5 bar ayunan tekanan hisap + kapasitas bervariasi", "Hunting akumulatif → kelelahan siklus tekanan → kumparan/bearing lebih cepat aus", "Pengguna: \"kadang bagus kadang tidak\" → susah didiagnosis"],
        "ar": ["نقطة ضبط منخفضة جداً (0~2°C) → سائل غير متبخر إلى الضاغط → خطر ضربة سائلة", "نقطة عالية جداً (>10°C) → جوع المبخر → السعة تنخفض + حرارة التفريغ ترتفع", "ضبط PID خاطئ → اضطراب: ±0.5 بار تأرجح ضغط الشفط + سعة متغيرة", "اضطراب متراكم → إجهاد دورات الضغط → عمر اللف/المحامل ينقص", "المستخدم: \"يعمل بعض الأيام لا غير\" → صعوبة التشخيص"]
      },
      "root_causes": {
        "ko": ["시스템 변경(증발기 교체·냉매 변경) 후 setpoint 조정 안 됨", "메이커 디폴트 setpoint가 현장 부하에 부적합", "PID gain 자동 튜닝 결과 부적절 (튜닝 부하 변동 큼)", "센서 위치 불량 (흡입관에서 너무 가깝거나 너무 멀음)", "센서 표면 단열 미흡 → 외기온 영향"],
        "en": ["System changed (evap swap, refrigerant change) but setpoint not retuned", "Maker default setpoint mismatch with field load", "PID auto-tune result inappropriate (load varied during tune)", "Sensor location wrong (too close / too far from suction)", "Sensor surface poorly insulated → ambient affects reading"],
        "zh": ["系统更改（换蒸发器/冷媒）后未重新调 setpoint", "厂家默认 setpoint 与现场负荷不符", "PID 自整定结果不合适（整定时负荷变动）", "传感器位置错（离吸气管太近/太远）", "传感器外保温差 → 环境影响读数"],
        "ja": ["系統変更（蒸発器交換・冷媒変更）後 setpoint 再調整なし", "メーカデフォルト setpoint が現場負荷に不適合", "PID 自動チューニング結果不適切（チューニング時負荷変動）", "センサ位置不良（吸入管に近すぎ・遠すぎ）", "センサ表面断熱不足 → 外気温影響"],
        "es": ["Sistema modificado (cambio de evap / refrigerante) sin retunear setpoint", "Setpoint por defecto del fabricante no se ajusta a la carga", "Auto-tuning PID con carga variable produce un resultado pobre", "Ubicación del sensor incorrecta (demasiado cerca / lejos)", "Sensor mal aislado → temperatura ambiente afecta lectura"],
        "hi": ["सिस्टम बदलने के बाद (इवापोरेटर/रेफ़्रिजरेंट) setpoint री-ट्यून नहीं", "निर्माता डिफ़ॉल्ट setpoint लोड से मेल नहीं", "PID ऑटो-ट्यून परिणाम अनुपयुक्त", "सेंसर स्थान ग़लत (बहुत पास/दूर)", "सेंसर सतह कमज़ोर इंसुलेट → परिवेश प्रभाव"],
        "vi": ["Sau khi đổi hệ (dàn lạnh / gas) chưa retune setpoint", "Setpoint mặc định hãng không hợp với tải hiện trường", "Tự chỉnh PID cho kết quả kém (tải thay đổi khi tune)", "Vị trí cảm biến sai (quá gần / quá xa)", "Bề mặt cảm biến bảo ôn kém → môi trường tác động"],
        "th": ["หลังเปลี่ยนระบบ (evap/น้ำยา) ไม่ retune setpoint", "Setpoint ตั้งจากโรงงานไม่เข้ากับโหลดสนาม", "PID auto-tune ได้ผลไม่ดี (โหลดแกว่งตอน tune)", "ตำแหน่งเซนเซอร์ผิด (ใกล้/ไกลเกิน)", "ฉนวนเซนเซอร์ไม่ดี → อุณหภูมิภายนอกมีผล"],
        "id": ["Setelah modifikasi sistem (evap/refrigeran) setpoint tidak diretune", "Default pabrik tidak cocok dgn beban lapangan", "Hasil auto-tuning PID buruk (beban berubah saat tune)", "Posisi sensor salah (terlalu dekat/jauh)", "Insulasi permukaan sensor buruk → ambient memengaruhi"],
        "ar": ["بعد تعديل النظام (مبخر/مبرد) لم يتم إعادة ضبط نقطة الضبط", "نقطة الضبط الافتراضية للمصنع لا تتطابق مع الحمل", "نتيجة الضبط الذاتي PID غير مناسبة (الحمل تغير أثناء الضبط)", "موضع الحساس خاطئ (قريب/بعيد جداً)", "عزل الحساس ضعيف → المحيط يؤثر على القراءة"]
      },
      "diagnostic_indicators": {
        "ko": ["흡입 과열도 측정값 vs 정상 범위 비교: 정상 4~8°C, 0~2°C = 너무 낮음, >10°C = 너무 높음", "압력 게이지 진동 ±0.5 bar 이상 (5초 이내 변동) → hunting 강한 신호", "EEV 위치 모니터링: 30%↔80% 사이 빠르게 왕복 → 헌팅 모드", "토출 온도 비정상 (>120°C 또는 <70°C) → 과열도 setpoint 부적절 신호", "센서 위치 점검: 흡입관 위쪽 8시 방향, 단열 점검"],
        "en": ["Measure suction superheat vs normal: 4~8°C / 7~14°F normal; 0~2°C = too low, >10°C = too high", "Pressure gauge swings ±0.5 bar (~7 psi) within 5 sec → strong hunting signal", "Monitor EEV position: rapid 30% ↔ 80% swing → hunting mode", "Discharge temp abnormal (>120°C / 250°F or <70°C / 160°F) → setpoint mismatch", "Sensor location check: 8 o'clock on top of suction line, well insulated"],
        "zh": ["测吸气过热度对照正常：正常 4~8°C，0~2°C 偏低，>10°C 偏高", "压力表 5 秒内振 ±0.5 bar → 强烈 hunting 信号", "监测 EEV 位置：30%↔80% 快速摆动 → 振荡模式", "排气温度异常（>120°C 或 <70°C）→ setpoint 不匹配", "传感器位置：吸气管顶部 8 点钟方向、外保温良好"],
        "ja": ["吸入過熱度測定値と正常範囲比較：正常 4~8°C、0~2°C 低過ぎ、>10°C 高過ぎ", "圧力ゲージ 5 秒以内 ±0.5 bar 振動 → 強ハンチング信号", "EEV 位置監視：30%↔80% 急速変動 → ハンチングモード", "吐出温度異常（>120°C または <70°C）→ setpoint 不整合", "センサ位置点検：吸入管上 8 時方向、断熱良好"],
        "es": ["Comparar recalentamiento medido con normal: 4~8°C; 0~2°C muy bajo, >10°C muy alto", "Manómetro oscila ±0.5 bar en 5 s → fuerte señal de hunting", "Monitorear posición EEV: 30%↔80% rápidamente → modo hunting", "Temp de descarga anómala (>120°C o <70°C) → setpoint mal", "Ubicación del sensor: a las 8 sobre la aspiración, bien aislada"],
        "hi": ["मापा सुपरहीट बनाम सामान्य: 4~8°C सामान्य, 0~2°C बहुत कम, >10°C बहुत ज़्यादा", "प्रेशर गेज 5 सेकंड में ±0.5 bar झूलना → मज़बूत hunting", "EEV स्थिति मॉनिटर: 30%↔80% तेज़ झूला → hunting मोड", "डिस्चार्ज तापमान असामान्य (>120°C या <70°C) → setpoint बेमेल", "सेंसर स्थान: सक्शन के ऊपर 8 बजे, अच्छा इंसुलेटेड"],
        "vi": ["So quá nhiệt hút với bình thường: 4~8°C bt; 0~2°C quá thấp, >10°C quá cao", "Đồng hồ áp dao động ±0.5 bar trong 5 s → tín hiệu hunting", "Giám sát vị trí EEV: 30%↔80% chao đảo → chế độ hunting", "Nhiệt xả bất thường (>120°C hoặc <70°C) → setpoint sai", "Vị trí cảm biến: 8 giờ trên ống hút, bảo ôn tốt"],
        "th": ["เทียบ superheat ที่วัดกับปกติ: ปกติ 4~8°C; 0~2°C ต่ำเกิน, >10°C สูงเกิน", "เกจสั่น ±0.5 bar ใน 5 วินาที → สัญญาณ hunting ชัด", "Monitor ตำแหน่ง EEV: 30%↔80% แกว่งเร็ว → hunting", "อุณหภูมิจ่ายผิด (>120°C หรือ <70°C) → setpoint ไม่ตรง", "ตำแหน่ง sensor: 8 นาฬิกา บนท่อดูด, ฉนวนดี"],
        "id": ["Bandingkan superheat hisap dgn normal: normal 4~8°C; 0~2°C terlalu rendah, >10°C terlalu tinggi", "Gauge tekanan goyang ±0.5 bar dalam 5 dtk → sinyal hunting kuat", "Monitor posisi EEV: 30%↔80% cepat → mode hunting", "Suhu discharge abnormal (>120°C atau <70°C) → setpoint salah", "Lokasi sensor: jam 8 di atas pipa hisap, terinsulasi baik"],
        "ar": ["قارن تحميص الشفط مع الطبيعي: 4~8°C طبيعي؛ 0~2°C منخفض، >10°C مرتفع", "مقياس الضغط يتأرجح ±0.5 بار في 5 ثوان → إشارة اضطراب قوية", "راقب موضع EEV: 30%↔80% سريعاً → وضع اضطراب", "حرارة التفريغ شاذة (>120°C أو <70°C) → نقطة ضبط غير ملائمة", "موقع الحساس: عند الساعة 8 فوق خط الشفط، معزول جيداً"]
      },
      "actions": {
        "ko": ["과열도 setpoint 4~8°C로 재설정 (메이커 매뉴얼 권장값)", "PID gain 수동 튜닝: P 먼저 (gain ↓로 진동 줄이기), I·D 차례로", "PID 자동 튜닝 시 부하 일정 조건 확보 (또는 메이커 권장 시퀀스)", "센서 위치·단열 점검 후 보강 (흡입관 8시 방향, 보온 두께 ≥ 19mm)", "재발 방지: 시스템 변경 시 setpoint 재조정 룰 정착, 정기 점검"],
        "en": ["Reset superheat setpoint to 4~8°C / 7~14°F (per maker manual)", "Manually tune PID: start with P (lower gain to reduce oscillation), then I, then D", "If auto-tuning, ensure stable load (or use maker-recommended sequence)", "Inspect sensor location & insulation (8 o'clock on top of suction line, ≥ 19 mm insulation)", "Prevention: routine to retune setpoint after any system change, periodic inspection"],
        "zh": ["重设过热度 setpoint 至 4~8°C（厂家手册推荐）", "手动整定 PID：先 P（降低增益减振）再 I、D", "自整定时确保负荷稳定（或按厂家序列）", "检查传感器位置和保温（吸气管顶部 8 点方向、保温≥19mm）", "预防：系统更改后必重调 setpoint，定期检查"],
        "ja": ["過熱度 setpoint を 4~8°C に再設定（メーカマニュアル推奨）", "手動 PID チューニング：まず P（ゲイン下げて振動低減）次に I・D", "自動チューニング時は負荷一定条件確保（またはメーカ推奨シーケンス）", "センサ位置・断熱点検（吸入管上 8 時方向、断熱厚 ≥19mm）", "予防：系統変更時 setpoint 再調整ルール、定期点検"],
        "es": ["Reajustar setpoint de recalentamiento a 4~8°C (manual del fabricante)", "Sintonizar PID manualmente: P primero (bajar para reducir oscilación), luego I, D", "Auto-tuning con carga estable (o seguir secuencia del fabricante)", "Revisar ubicación y aislamiento del sensor (a las 8 en la aspiración, aislamiento ≥19 mm)", "Prevención: rutina de reajustar setpoint tras cambios, inspección periódica"],
        "hi": ["सुपरहीट setpoint 4~8°C पर रीसेट करें (निर्माता मैनुअल)", "PID मैन्युअल ट्यून: पहले P (गेन कम कर के oscillation घटाएँ), फिर I, D", "ऑटो-ट्यून पर लोड स्थिर रखें (या निर्माता क्रम)", "सेंसर स्थान/इंसुलेशन जाँच (8 बजे, इंसुलेशन ≥19 mm)", "रोकथाम: सिस्टम बदलने पर setpoint री-ट्यून रूटीन, नियमित निरीक्षण"],
        "vi": ["Đặt lại setpoint quá nhiệt 4~8°C (theo cẩm nang hãng)", "Tinh chỉnh PID thủ công: P trước (giảm gain để bớt dao động), rồi I, D", "Khi auto-tune đảm bảo tải ổn định (hoặc theo trình tự hãng)", "Kiểm tra vị trí cảm biến & bảo ôn (8 giờ trên ống hút, bảo ôn ≥19 mm)", "Phòng ngừa: quy trình retune sau mọi thay đổi hệ, kiểm tra định kỳ"],
        "th": ["ตั้ง setpoint superheat 4~8°C (ตามคู่มือผู้ผลิต)", "ปรับ PID มือ: P ก่อน (ลด gain ให้ oscillation น้อยลง) แล้ว I, D", "Auto-tune ต้องโหลดนิ่ง (หรือทำตามลำดับผู้ผลิต)", "ตรวจตำแหน่ง sensor และฉนวน (8 นาฬิกาบนท่อดูด, ฉนวน ≥19 mm)", "ป้องกัน: routine retune setpoint หลังเปลี่ยนระบบ, ตรวจประจำ"],
        "id": ["Set ulang setpoint superheat ke 4~8°C (per manual pabrik)", "Tune PID manual: P dulu (turunkan gain untuk kurangi osilasi), lalu I, D", "Saat auto-tune pastikan beban stabil (atau ikuti urutan pabrik)", "Periksa lokasi & insulasi sensor (jam 8 di pipa hisap, insulasi ≥19 mm)", "Pencegahan: rutin retune setpoint setelah perubahan sistem, inspeksi berkala"],
        "ar": ["أعد ضبط نقطة التحميص إلى 4~8°C (وفق دليل الصانع)", "اضبط PID يدوياً: P أولاً (اخفض الكسب لتقليل التأرجح)، ثم I، ثم D", "الضبط الذاتي يتطلب حمولة مستقرة (أو اتباع تسلسل الصانع)", "افحص موضع الحساس والعزل (الساعة 8 أعلى خط الشفط، عزل ≥19 ملم)", "الوقاية: روتين إعادة الضبط بعد أي تعديل، فحص دوري"]
      }
    },
    {
      "id": "eev_lost_steps",
      "part": "eev",
      "fault_mode": "lost_steps",
      "title": {
        "ko": "EEV 스테퍼 모터 step 누락 (위치 비동기·가변 성능)",
        "en": "EEV Stepper Motor Lost Steps (Position Desync / Variable Performance)",
        "zh": "电子膨胀阀步进电机丢步 — 位置不同步/性能变动",
        "ja": "電子膨張弁ステッピングモータの脱調 — 位置非同期/性能変動",
        "es": "EEV motor paso a paso pierde pasos — desincronización / rendimiento variable",
        "hi": "EEV स्टेपर मोटर steps खोता — स्थिति desync / परिवर्तनशील प्रदर्शन",
        "vi": "Motor bước EEV mất bước — vị trí lệch / hiệu suất thay đổi",
        "th": "EEV stepper motor หลุดสเต็ป — ตำแหน่งไม่ sync / สมรรถนะแกว่ง",
        "id": "Motor stepper EEV kehilangan langkah — posisi desync / kinerja bervariasi",
        "ar": "EEV: محرك خطوي يفقد خطوات — عدم تزامن الموضع / أداء متغير"
      },
      "search_keywords": ["EEV step 누락", "EEV 위치 비동기", "스테퍼 모터 lost steps", "EEV 가변 성능", "EEV lost steps", "stepper desync", "EEV reinit cycle", "noise EMI EEV", "EEV 丢步", "EEV 脱調", "EEV pierde pasos", "EEV steps खोना", "EEV mất bước", "EEV หลุดสเต็ป", "EEV kehilangan langkah", "EEV يفقد خطوات"],
      "downstream_effects": {
        "ko": ["스테퍼 모터에 명령된 step과 실제 회전 위치 불일치 → 컨트롤러는 60% open인데 실제 30%", "능력 가변 — 어느 날 정상, 어느 날 능력 30~50% 저하", "흡입 과열도 측정값과 컨트롤러 추정값 괴리 → PID 동작 부정확", "장기 누적 시 위치 어긋남 점진적 → 능력 점진 저하", "주기적 자가 진단 (full close→open→set) 시 일시 회복했다 다시 어긋남"],
        "en": ["Commanded steps vs actual rotation position mismatch → controller thinks 60% open but actual is 30%", "Variable capacity — fine some days, 30~50% reduced on others", "Suction superheat reading diverges from controller estimate → PID becomes inaccurate", "Cumulative drift over time → gradual capacity decline", "Periodic self-test (full close → open → set) restores temporarily, drift returns"],
        "zh": ["命令 step 与实际旋转位置不符 → 控制器以为 60% 开但实际 30%", "能力变动 — 有时正常，有时降 30~50%", "吸气过热度实测 vs 控制器估算偏差 → PID 不准", "长期积累偏移渐增 → 能力渐降", "周期自检（全闭→开→设定）暂时恢复，再次偏移"],
        "ja": ["指令 step と実回転位置不一致 → コントローラは 60% 開のつもりが実際 30%", "能力変動 — 日によって正常・30~50% 低下", "吸入過熱度実測値とコントローラ推定値乖離 → PID 動作不正確", "長期蓄積で位置ズレ漸増 → 能力漸減", "定期自己診断（全閉→開→設定）で一時回復、再びズレ"],
        "es": ["Pasos ordenados vs posición real desfasados → controlador cree 60% pero está al 30%", "Capacidad variable — bien algunos días, 30~50% peor en otros", "Recalentamiento medido vs estimado por controlador divergen → PID inexacto", "Desviación acumulada → caída gradual de capacidad", "Autodiagnóstico periódico restaura temporalmente, vuelve a desviarse"],
        "hi": ["कमांडेड steps बनाम वास्तविक स्थिति बेमेल → कंट्रोलर 60% सोचता पर वास्तविक 30%", "क्षमता परिवर्तनशील — कुछ दिन ठीक, कुछ में 30~50% कम", "मापित सुपरहीट बनाम कंट्रोलर अनुमान विचलन → PID अशुद्ध", "लंबे समय में संचयी drift → क्षमता धीरे गिरती", "नियमित सेल्फ़-टेस्ट (फुल क्लोज→ओपन→सेट) अस्थायी सुधार, फिर drift"],
        "vi": ["Step lệnh vs vị trí thực không khớp → bộ điều khiển nghĩ 60% mở nhưng thực tế 30%", "Công suất thay đổi — có hôm bình thường, có hôm giảm 30~50%", "Quá nhiệt thực đo lệch với ước tính bộ điều khiển → PID sai", "Tích lũy lâu → giảm công suất dần", "Tự kiểm tra định kỳ (đóng→mở→đặt) phục hồi tạm, sau đó lệch lại"],
        "th": ["Step สั่ง vs ตำแหน่งจริงไม่ตรง → controller คิดว่า 60% เปิด แต่จริง 30%", "ความจุแกว่ง — บางวันปกติ บางวันลด 30~50%", "Superheat วัดจริง vs estimate ของ controller ห่างกัน → PID เพี้ยน", "สะสมนานๆ → ความจุค่อยตก", "Self-test เป็นรอบ (ปิด→เปิด→set) ฟื้นชั่วคราว แล้วเพี้ยนใหม่"],
        "id": ["Step perintah vs posisi nyata tidak cocok → kontroler pikir 60% terbuka tapi sebenarnya 30%", "Kapasitas bervariasi — ada hari normal, ada hari turun 30~50%", "Superheat terukur vs estimasi kontroler menyimpang → PID tidak akurat", "Drift kumulatif lama → kapasitas turun bertahap", "Self-test berkala (tutup→buka→set) pulih sementara, lalu drift lagi"],
        "ar": ["الخطوات المأمورة لا تطابق الموضع الفعلي → المتحكم يعتقد 60% مفتوح لكنه فعلياً 30%", "سعة متغيرة — بعض الأيام طبيعي، بعضها انخفاض 30~50%", "تحميص الشفط المُقاس يختلف عن تقدير المتحكم → PID غير دقيق", "انحراف تراكمي مع الوقت → تراجع سعة تدريجي", "اختبار ذاتي دوري (إغلاق→فتح→ضبط) يستعيد مؤقتاً، ثم ينحرف"]
      },
      "root_causes": {
        "ko": ["전원 노이즈 (인버터·VFD 인접 전원)", "진동으로 micro step 누락 (압축기 진동 직접 전달)", "EEV 본체 내부 마찰 ↑ (디브리 초기 단계)", "컨트롤러 알고리즘 결함 또는 펌웨어 버그", "전원 일시 전압 강하 → 펄스 누락"],
        "en": ["Power noise (near inverter / VFD)", "Vibration causes micro-step loss (compressor vibration transmitted)", "EEV internal friction rising (early debris stage)", "Controller algorithm flaw / firmware bug", "Brief voltage sag → missed pulses"],
        "zh": ["电源噪声（接近变频器/VFD）", "振动致 micro-step 丢失（压缩机振动直传）", "EEV 内部摩擦上升（早期积屑）", "控制器算法缺陷/固件 bug", "电压瞬降 → 脉冲丢失"],
        "ja": ["電源ノイズ（インバータ・VFD 近接）", "振動で micro step 脱落（圧縮機振動直伝）", "EEV 内部摩擦上昇（デブリ初期）", "コントローラアルゴリズム欠陥・ファーム不具合", "電源瞬時電圧降下 → パルス脱落"],
        "es": ["Ruido eléctrico (cerca de inverter / VFD)", "Vibración produce pérdida de micro-pasos (vibración del compresor)", "Fricción interna del EEV en aumento (debris incipiente)", "Algoritmo del controlador deficiente / bug de firmware", "Caída breve de tensión → pulsos perdidos"],
        "hi": ["पावर शोर (इन्वर्टर/VFD के पास)", "वाइब्रेशन से micro-step खोना (कंप्रेसर कंपन सीधे)", "EEV आंतरिक घर्षण बढ़ता (मलबा प्रारंभिक)", "कंट्रोलर एल्गोरिथम/फ़र्मवेयर बग", "थोड़ी देर वोल्टेज गिरना → पल्स गुम"],
        "vi": ["Nhiễu nguồn (gần biến tần / VFD)", "Rung làm mất bước nhỏ (rung máy nén truyền)", "Ma sát trong EEV tăng (giai đoạn đầu cặn)", "Lỗi thuật toán bộ điều khiển / firmware", "Sụt áp ngắn → mất xung"],
        "th": ["Noise ในไฟ (ใกล้ inverter/VFD)", "แรงสั่นทำให้หลุด micro-step (จากคอม)", "แรงเสียดทานใน EEV เพิ่ม (เริ่มมีเศษ)", "อัลกอริธึม controller / firmware bug", "แรงดันตกชั่วครู่ → pulse หาย"],
        "id": ["Noise listrik (dekat inverter/VFD)", "Getaran menyebabkan kehilangan micro-step (dari kompresor)", "Gesekan internal EEV naik (debris awal)", "Bug algoritma kontroler / firmware", "Tegangan turun sebentar → pulsa hilang"],
        "ar": ["ضوضاء كهربائية (قرب عاكس/VFD)", "اهتزاز يفقد خطوات دقيقة (من الضاغط)", "احتكاك داخلي EEV يرتفع (بداية حطام)", "خلل في خوارزمية المتحكم / ثغرة firmware", "هبوط جهد قصير → فقدان نبضات"]
      },
      "diagnostic_indicators": {
        "ko": ["컨트롤러 자가 진단 (full close→full open→set position) 사이클 후 능력 일시 회복 → step 누락 강한 신호", "흡입 과열도 측정값과 컨트롤러 추정값 차이 ≥ 3°C", "EEV 위치 명령 (예: 50% open) vs 실제 능력 비교 — 일관성 없음", "발생 빈도: 압축기 시동 시·인버터 ON 시·전원 변동 시 집중", "주기적 진단 후 재발 — 일시 회복 후 시간 경과로 다시 어긋남"],
        "en": ["After controller self-test (full close → full open → set), capacity temporarily restored → strong lost-step signal", "Measured suction superheat differs from controller estimate by ≥ 3°C / 5°F", "EEV position command (e.g., 50% open) vs actual capacity inconsistent", "Frequency: peaks at compressor start / inverter ON / power transients", "After periodic diagnostic — temporary recovery then drift returns"],
        "zh": ["控制器自检（全闭→全开→设定）后能力暂时恢复 → 丢步强信号", "实测吸气过热度与控制器估算差 ≥ 3°C", "EEV 位置指令（如 50% 开）与实际能力不一致", "发生频率：压缩机启动/变频器开机/电源波动时多发", "周期自检后复发 — 暂时恢复又再偏移"],
        "ja": ["コントローラ自己診断（全閉→全開→設定）後能力一時回復 → 脱調強信号", "実測吸入過熱度とコントローラ推定値差 ≥ 3°C", "EEV 位置指令（例：50% 開）と実能力不整合", "頻度：圧縮機始動・インバータ ON・電源変動時に集中", "定期診断後再発 — 一時回復後に再ズレ"],
        "es": ["Tras autodiagnóstico (cierre→apertura→set) se recupera capacidad → fuerte señal de pérdida de pasos", "Recalentamiento medido vs estimado difieren ≥ 3°C / 5°F", "Orden EEV (50% abierto) vs capacidad real inconsistente", "Frecuencia: arranques de compresor / inverter ON / transitorios eléctricos", "Tras diagnóstico periódico, recuperación breve y vuelve a desviarse"],
        "hi": ["कंट्रोलर सेल्फ़-टेस्ट (फुल क्लोज→ओपन→सेट) के बाद क्षमता अस्थायी रूप से लौटना → मज़बूत lost-step संकेत", "मापित सुपरहीट बनाम कंट्रोलर अनुमान ≥ 3°C", "EEV स्थिति कमांड (50% ओपन) बनाम वास्तविक क्षमता असंगत", "आवृत्ति: कंप्रेसर शुरू / इन्वर्टर ON / पावर ट्रांज़िएंट पर ज़्यादा", "नियमित डायग्नोस्टिक के बाद दोबारा drift"],
        "vi": ["Sau tự kiểm tra (đóng→mở→đặt) công suất phục hồi tạm → tín hiệu mất bước rõ", "Quá nhiệt đo vs ước tính bộ điều khiển chênh ≥ 3°C", "Lệnh EEV (50% mở) vs công suất thực không khớp", "Tần suất: cao khi máy nén khởi động / inverter ON / quá độ", "Sau chẩn đoán định kỳ phục hồi tạm rồi lệch lại"],
        "th": ["หลัง self-test ของ controller (ปิด→เปิด→set) ความจุกลับชั่วคราว → สัญญาณ lost-step ชัด", "Superheat วัดจริง vs ค่าประมาณ controller ต่าง ≥ 3°C", "คำสั่ง EEV (เช่น 50% เปิด) vs ความจุจริงไม่ตรง", "ความถี่: มากตอนคอมสตาร์ท / inverter ON / ไฟแกว่ง", "หลัง diagnostic เป็นรอบ ฟื้นชั่วคราวแล้ว drift อีก"],
        "id": ["Setelah self-test kontroler (tutup→buka→set) kapasitas pulih sementara → sinyal lost-step kuat", "Superheat terukur vs estimasi kontroler beda ≥ 3°C", "Perintah EEV (50% terbuka) vs kapasitas aktual tidak konsisten", "Frekuensi: meningkat saat kompresor start / inverter ON / transien daya", "Setelah diagnostik berkala pulih sebentar lalu drift lagi"],
        "ar": ["بعد التشخيص الذاتي للمتحكم (إغلاق→فتح→ضبط) تستعيد السعة مؤقتاً → إشارة قوية لفقدان الخطوات", "تحميص الشفط المقاس مقابل تقدير المتحكم يختلف ≥ 3°C", "أمر موضع EEV (مثلاً 50% مفتوح) لا يطابق السعة الفعلية", "التكرار: يزداد عند بدء الضاغط / تشغيل العاكس / اضطراب الكهرباء", "بعد التشخيص الدوري يستعيد قليلاً ثم ينحرف"]
      },
      "actions": {
        "ko": ["주기적 자가 진단 사이클 활성화 (메이커 권장: 1일~1주 1회)", "노이즈 필터 추가 (전원 라인 EMI 필터, ferrite 비드)", "EEV 와이어 차폐 + 인버터·VFD와 분리(≥30cm)", "컨트롤러 펌웨어 업데이트 점검", "영구 누적 시 EEV 본체 교체 + 자가 진단 사이클로 재초기화"],
        "en": ["Enable periodic self-test cycles (maker recommendation: daily / weekly)", "Add noise filters (EMI filter on power line, ferrite beads)", "Shield EEV wiring + separate from inverter/VFD (≥ 30 cm)", "Check controller firmware update", "Persistent drift → replace EEV body + run self-test reinit cycle"],
        "zh": ["启用周期自检（厂家建议：每日/每周）", "加噪声滤波器（电源 EMI 滤波器、铁氧体磁珠）", "EEV 配线屏蔽 + 与变频器/VFD 分离（≥30 cm）", "检查控制器固件更新", "持续偏移 → 更换 EEV 阀体 + 自检重初始化"],
        "ja": ["定期自己診断有効化（メーカ推奨：日次・週次）", "ノイズフィルタ追加（電源 EMI、フェライトビーズ）", "EEV 配線シールド + インバータ・VFD と分離（≥30cm）", "コントローラファームウェア更新確認", "持続偏移 → EEV 本体交換 + 自己診断再初期化"],
        "es": ["Habilitar ciclos de autodiagnóstico (recomendación: diario/semanal)", "Añadir filtros de ruido (EMI en línea, ferritas)", "Cable apantallado del EEV + separar de inverter/VFD (≥ 30 cm)", "Comprobar actualización de firmware del controlador", "Desviación persistente → reemplazar cuerpo del EEV + ciclo de reinicialización"],
        "hi": ["आवधिक सेल्फ़-टेस्ट सक्षम करें (निर्माता: दैनिक/साप्ताहिक)", "नॉइज़ फ़िल्टर जोड़ें (पावर EMI, ferrite)", "EEV वायरिंग शील्डेड + इन्वर्टर/VFD से अलग (≥30 cm)", "कंट्रोलर फ़र्मवेयर अद्यतन जाँचें", "लगातार drift → EEV बदलें + self-test reinit"],
        "vi": ["Bật chu kỳ tự kiểm tra (hãng khuyến nghị: ngày/tuần)", "Thêm bộ lọc nhiễu (EMI nguồn, ferrite)", "Bọc dây EEV + tách khỏi inverter/VFD (≥30 cm)", "Kiểm cập nhật firmware bộ điều khiển", "Drift dai dẳng → thay thân EEV + chạy chu kỳ tự kiểm tra"],
        "th": ["เปิด self-test ตามรอบ (ผู้ผลิตแนะนำ: รายวัน/สัปดาห์)", "เพิ่ม noise filter (EMI สายไฟ, ferrite)", "หุ้ม shield สาย EEV + แยกจาก inverter/VFD (≥30 cm)", "ตรวจ firmware update ของ controller", "drift ต่อเนื่อง → เปลี่ยนตัว EEV + รัน self-test reinit"],
        "id": ["Aktifkan siklus self-test berkala (rekomendasi: harian/mingguan)", "Tambah filter noise (EMI pada jalur listrik, ferrite)", "Shield kabel EEV + pisahkan dari inverter/VFD (≥30 cm)", "Cek update firmware kontroler", "Drift berkelanjutan → ganti bodi EEV + jalankan siklus reinit"],
        "ar": ["فعّل دورات الاختبار الذاتي الدورية (يوصى به يومياً/أسبوعياً)", "أضف فلاتر ضوضاء (EMI على خط الطاقة، حبات فيريت)", "احم أسلاك EEV + افصلها عن العاكس/VFD (≥30 سم)", "تحقق من تحديث firmware المتحكم", "انحراف مستمر → استبدل جسم EEV + شغّل دورة الاختبار الذاتي"]
      }
    },
    {
      "id": "os_float_stuck_open",
      "part": "oil_separator",
      "fault_mode": "float_stuck_open",
      "title": {
        "ko": "오일 분리기 플로트 열림 고착 (핫가스 크랭크케이스 직진)",
        "en": "Oil Separator Float Stuck Open (Hot Gas Bypassing to Crankcase)",
        "zh": "油分离器浮球卡开 — 热气直入曲轴箱",
        "ja": "油分離器フロート開固着 — 熱ガスがクランクケースへ直行",
        "es": "Flotador del separador de aceite atascado abierto — gas caliente al cárter",
        "hi": "ऑयल सेपरेटर फ़्लोट खुली अटकी — गर्म गैस सीधे क्रैंककेस में",
        "vi": "Phao bình tách dầu kẹt mở — gas nóng vào thẳng carter",
        "th": "ลูกลอย oil separator ค้างเปิด — ก๊าซร้อนเข้า carter โดยตรง",
        "id": "Pelampung oil separator macet terbuka — gas panas masuk langsung ke karter",
        "ar": "عوامة فاصل الزيت عالقة مفتوحة — غاز ساخن مباشرة إلى علبة المرفق"
      },
      "search_keywords": ["오일분리기 플로트 고착", "유분리기 핫가스 누설", "크랭크케이스 과열", "oil separator float stuck open", "hot gas to crankcase", "oil return line hot", "DRC oil separator float", "油分离器浮球卡开", "油分離器フロート開固着", "flotador atascado abierto", "ऑयल सेपरेटर फ़्लोट", "phao bình tách dầu kẹt", "ลูกลอย oil separator ค้าง", "pelampung oil separator macet", "عوامة الزيت عالقة"],
      "downstream_effects": {
        "ko": ["플로트 어셈블리가 디브리·슬러지로 열림 고착 → 오리피스 항상 열림", "토출 측 핫가스(70~90°C)가 오일 리턴 라인 통해 크랭크케이스로 직접 유입", "크랭크케이스 압력·온도 비정상 ↑ → 오일 carbonization 시작", "오일 점도 ↓ + 산성화 → 윤활 손상", "장기 방치 시 압축기 burn-out 위험"],
        "en": ["Float assembly clogged with debris / sludge → orifice stays open", "Hot discharge gas (70~90°C / 160~195°F) flows directly to crankcase via oil return line", "Crankcase pressure / temperature rise abnormally → oil carbonization begins", "Oil viscosity drops + acidification → lubrication damage", "If left: compressor burnout risk"],
        "zh": ["浮球被碎屑/油泥堵 → 阀孔常开", "排气热气（70~90°C）经回油管直入曲轴箱", "曲轴箱压力/温度异常上升 → 机油碳化开始", "油粘度下降+酸化 → 润滑损伤", "放置：压缩机烧机风险"],
        "ja": ["フロート組立がデブリ・スラッジで開固着 → オリフィス常時開", "吐出熱ガス(70~90°C)が戻油管を通じてクランクケースへ直接流入", "クランクケース圧力・温度異常上昇 → オイル炭化開始", "オイル粘度低下＋酸化 → 潤滑損傷", "放置：圧縮機バーンアウト危険"],
        "es": ["Conjunto flotador con suciedad/lodo → orificio queda abierto", "Gas caliente de descarga (70~90°C) fluye directo al cárter por la línea de retorno", "Presión/temperatura del cárter sube → carbonización del aceite", "Viscosidad cae + acidificación → daño en la lubricación", "Sin reparar: riesgo de quemado del compresor"],
        "hi": ["फ़्लोट असेंबली मलबे/कीचड़ से अटकी → ऑरिफ़िस हमेशा खुला", "डिस्चार्ज हॉट गैस (70~90°C) रिटर्न लाइन से सीधे क्रैंककेस", "क्रैंककेस दाब/तापमान बढ़ता → तेल कार्बनीकरण शुरू", "तेल चिपचिपाहट गिरती + अम्लीकरण → लुब्रिकेशन क्षति", "छोड़ने पर: बर्न-आउट जोखिम"],
        "vi": ["Phao bị cặn/sludge → orifice luôn mở", "Gas xả nóng (70~90°C) đi thẳng vào carter qua đường hồi dầu", "Áp/nhiệt carter tăng bất thường → cacbon hoá dầu bắt đầu", "Độ nhớt giảm + axit hoá → hỏng bôi trơn", "Để lâu: nguy cơ cháy máy nén"],
        "th": ["ชุดลูกลอยตัน เศษ/ตะกรัน → orifice เปิดตลอด", "ก๊าซร้อนทาง discharge (70~90°C) ไหลตรงสู่ carter ผ่าน return line", "ความดัน/อุณหภูมิ carter ขึ้นผิดปกติ → น้ำมันเริ่ม carbonize", "ความหนืดน้ำมันตก + เป็นกรด → หล่อลื่นพัง", "ปล่อยไว้: เสี่ยง burn-out คอม"],
        "id": ["Rakitan pelampung tersumbat debris/lumpur → orifice tetap terbuka", "Gas panas discharge (70~90°C) langsung ke karter via jalur kembali oli", "Tekanan/suhu karter naik abnormal → karbonisasi oli mulai", "Viskositas oli turun + pengasaman → kerusakan pelumasan", "Dibiarkan: risiko burnout kompresor"],
        "ar": ["تجمع العوامة مسدود بالحطام/الوحل → الفتحة مفتوحة دائماً", "غاز التفريغ الساخن (70~90°C) يتدفق مباشرة إلى علبة المرفق عبر خط عودة الزيت", "ضغط/حرارة علبة المرفق ترتفع شذوذاً → بدء كربنة الزيت", "لزوجة الزيت تنخفض + تحمض → ضرر التشحيم", "إذا تُرك: خطر احتراق الضاغط"]
      },
      "root_causes": {
        "ko": ["시스템 디브리·슬러지 누적 (burn-out 후·오일 산화)", "오일 리턴 라인 사이트글라스 미설치 → 발견 지연", "메이커별 플로트 약점 (특정 모델 빈발)", "오일 노화 + 산성 슬러지 → 플로트 부식", "정기 점검 미흡 (정기 청소·교체 게을리)"],
        "en": ["System debris / sludge accumulation (post-burnout / oil oxidation)", "No sight glass in oil return line → delayed detection", "Manufacturer-specific float weakness (some models prone)", "Oil aging + acid sludge → float corrosion", "Lack of periodic inspection / cleaning"],
        "zh": ["系统碎屑/油泥累积（烧机后/油氧化）", "回油管无视镜 → 发现延迟", "厂家特定浮球弱点（某些型号易发）", "油老化+酸性油泥 → 浮球腐蚀", "缺少定期检查/清洁"],
        "ja": ["系統デブリ・スラッジ蓄積（バーンアウト後・オイル酸化）", "戻油管にサイトグラス未設置 → 発見遅延", "メーカ特定フロート弱点（特定モデル多発）", "オイル老化＋酸性スラッジ → フロート腐食", "定期点検不足"],
        "es": ["Acumulación de suciedad/lodo (post-quemado / oxidación del aceite)", "Sin visor en la línea de retorno → detección tardía", "Debilidad específica del flotador en algunos fabricantes", "Aceite envejecido + lodo ácido → corrosión del flotador", "Falta de inspección/limpieza periódica"],
        "hi": ["सिस्टम मलबा/कीचड़ संचय (बर्न-आउट/तेल ऑक्सीकरण)", "रिटर्न लाइन में साइट ग्लास नहीं → देरी से पता", "निर्माता-विशिष्ट फ़्लोट कमज़ोरी", "तेल उम्र + एसिड कीचड़ → फ़्लोट जंग", "नियमित निरीक्षण/सफ़ाई की कमी"],
        "vi": ["Tích tụ cặn/sludge (sau cháy/oxy hoá dầu)", "Không có mắt gas trên đường hồi dầu → phát hiện muộn", "Phao yếu của một số hãng/model", "Dầu lão hoá + sludge axit → ăn mòn phao", "Thiếu kiểm tra/vệ sinh định kỳ"],
        "th": ["เศษ/ตะกรันสะสม (หลัง burn-out/ออกซิเดชันน้ำมัน)", "ไม่มี sight glass บน return line → รู้ช้า", "ลูกลอยอ่อนแอเฉพาะรุ่น", "น้ำมันเก่า + ตะกรันกรด → ลูกลอยกัดกร่อน", "ตรวจ/ทำความสะอาดไม่สม่ำเสมอ"],
        "id": ["Penumpukan debris/lumpur (pasca-burnout/oksidasi oli)", "Tidak ada sight glass di jalur kembali → telat deteksi", "Kelemahan pelampung pabrikan tertentu", "Oli menua + lumpur asam → korosi pelampung", "Kurang inspeksi/pembersihan berkala"],
        "ar": ["تراكم حطام/وحل (بعد احتراق/أكسدة زيت)", "بدون زجاج نظر على خط العودة → اكتشاف متأخر", "ضعف عوامة لدى مصنّعين محددين", "تقادم زيت + وحل حمضي → تآكل العوامة", "نقص الفحص/التنظيف الدوري"]
      },
      "diagnostic_indicators": {
        "ko": ["오일 리턴 라인 만져서 항상 뜨거움 (정상은 외기온 +5~10°C)", "사이트글라스 설치 시: 오일 + 가스 마구 흐르는 모습 (정상은 오일 + 미세 거품)", "크랭크케이스 압력 비정상 ↑ (정상보다 0.5 bar 이상)", "압축기 토출 온도 ↑ (오일 carbonization → 압축기 발열)", "오일 산성 시험 양성 (TAN > 0.05) → 슬러지 형성 추정"],
        "en": ["Oil return line is always hot (normal: ambient + 5~10°C / 9~18°F)", "If sight glass installed: oil + gas mixed rush (normal: oil with fine bubbles)", "Crankcase pressure abnormally elevated (>0.5 bar / 7 psi above normal)", "Compressor discharge temp elevated (oil carbonization → compressor heat)", "Oil acid test positive (TAN > 0.05) → sludge formation indicator"],
        "zh": ["回油管始终发热（正常环境温度+5~10°C）", "若装视镜：油气混冲（正常应为油+细泡）", "曲轴箱压力异常升高（高出正常 0.5 bar 以上）", "压缩机排气温升高（机油碳化 → 压缩机发热）", "油酸度试验阳性（TAN > 0.05）→ 油泥形成迹象"],
        "ja": ["戻油管が常に熱い（正常は外気温+5~10°C）", "サイトグラス装着時：オイル＋ガス激流（正常はオイル＋微細泡）", "クランクケース圧力異常上昇（通常より 0.5 bar 以上）", "圧縮機吐出温度上昇（オイル炭化 → 圧縮機発熱）", "オイル酸度試験陽性（TAN > 0.05）→ スラッジ形成サイン"],
        "es": ["Línea de retorno siempre caliente (normal: ambiente + 5~10°C)", "Si hay visor: aceite + gas en flujo turbulento (normal: aceite con burbujas finas)", "Presión del cárter anormalmente alta (>0.5 bar sobre normal)", "Temp de descarga elevada (carbonización del aceite)", "Test ácido del aceite positivo (TAN > 0.05) → señal de lodo"],
        "hi": ["रिटर्न लाइन हमेशा गर्म (सामान्य: परिवेश + 5~10°C)", "साइट ग्लास हो तो: तेल + गैस उफनता (सामान्य तेल + सूक्ष्म बुलबुले)", "क्रैंककेस दाब असामान्य उच्च (सामान्य से 0.5 bar+)", "डिस्चार्ज तापमान बढ़ा (कार्बनीकरण → गर्मी)", "तेल एसिड टेस्ट पॉज़िटिव (TAN > 0.05) → कीचड़ संकेत"],
        "vi": ["Đường hồi dầu luôn nóng (bt: môi trường + 5~10°C)", "Có mắt gas: dầu+gas chảy ào (bt: dầu với bọt mịn)", "Áp carter cao bất thường (>0.5 bar trên bt)", "Nhiệt xả máy nén tăng (cacbon hoá dầu → máy nén nóng)", "Test axit dầu dương tính (TAN > 0.05) → có sludge"],
        "th": ["return line ร้อนตลอด (ปกติ: สภาพแวดล้อม + 5~10°C)", "ถ้ามี sight glass: น้ำมัน+ก๊าซไหลปนเปื้อน (ปกติ: น้ำมัน+ฟองเล็ก)", "ความดัน carter สูงผิดปกติ (>0.5 bar สูงกว่าปกติ)", "อุณหภูมิจ่ายคอมขึ้น (carbonize → คอมร้อน)", "ทดสอบกรดน้ำมันบวก (TAN > 0.05) → ตะกรัน"],
        "id": ["Saluran kembali oli selalu panas (normal: ambient + 5~10°C)", "Jika ada sight glass: oli+gas bercampur deras (normal: oli + gelembung halus)", "Tekanan karter abnormal tinggi (>0.5 bar di atas normal)", "Suhu discharge kompresor naik (carbonize oli → kompresor panas)", "Tes asam oli positif (TAN > 0.05) → indikasi lumpur"],
        "ar": ["خط عودة الزيت ساخن دائماً (طبيعي: المحيط + 5~10°C)", "إذا وُجد زجاج نظر: زيت+غاز متدفق (الطبيعي: زيت بفقاعات دقيقة)", "ضغط علبة المرفق مرتفع شذوذاً (>0.5 بار فوق الطبيعي)", "حرارة تفريغ الضاغط مرتفعة (كربنة الزيت → سخونة الضاغط)", "اختبار حمضية الزيت إيجابي (TAN > 0.05) → بداية وحل"]
      },
      "actions": {
        "ko": ["플로트 어셈블리 교체 (가능 시) 또는 본체 교체", "교체 시 시스템 청정: 새 필터드라이어 + 진공 8시간 + 산성 시험지", "압축기 오일 회수 후 신품 오일로 교체", "오일 리턴 라인 사이트글라스 추가 (조기 발견)", "재발 방지: 연 1회 오일 산성 시험 + 오일 리턴 라인 온도 점검 정기화"],
        "en": ["Replace float assembly (if serviceable) or replace separator body", "When replacing: clean system + new filter-drier + 8-hour vacuum + acid test", "Drain compressor oil and replace with new", "Add sight glass on oil return line for early detection", "Prevention: annual oil acid test + monthly check of oil return line temperature"],
        "zh": ["更换浮球组件（如可维修）或更换本体", "更换时清洁系统+新干燥过滤器+真空 8 小时+酸性试纸", "排出压缩机油后换新油", "回油管加视镜（早期发现）", "预防：每年油酸度试验+每月检查回油管温度"],
        "ja": ["フロート組立交換（可能な場合）または本体交換", "交換時系統清浄＋新フィルタドライヤ＋真空 8 時間＋酸性試験", "圧縮機オイル排出後新オイルに交換", "戻油管にサイトグラス追加（早期発見）", "予防：年1回オイル酸度試験＋月次戻油管温度点検"],
        "es": ["Reemplazar conjunto flotador (si es serviceable) o cuerpo del separador", "Al reemplazar: limpiar sistema + nuevo filtro deshidratador + vacío 8 h + test ácido", "Drenar y reemplazar aceite del compresor", "Agregar visor en la línea de retorno (detección temprana)", "Prevención: test ácido anual + comprobación mensual de temperatura de la línea"],
        "hi": ["फ़्लोट असेंबली बदलें (सर्विसेबल हो तो) या बॉडी बदलें", "बदलते समय सिस्टम सफ़ाई + नया फ़िल्टर ड्रायर + 8 घंटे वैक्यूम + एसिड पेपर", "कंप्रेसर तेल बदलें", "रिटर्न लाइन पर साइट ग्लास जोड़ें (जल्दी पता)", "रोकथाम: सालाना एसिड टेस्ट + मासिक तापमान जाँच"],
        "vi": ["Thay cụm phao (nếu có thể) hoặc thay thân bình tách", "Khi thay: vệ sinh hệ + phin lọc mới + hút chân không 8 giờ + test axit", "Xả dầu máy nén và thay mới", "Lắp mắt gas trên đường hồi dầu (phát hiện sớm)", "Phòng ngừa: test axit dầu hàng năm + kiểm nhiệt đường hồi dầu hàng tháng"],
        "th": ["เปลี่ยนชุดลูกลอย (ถ้าซ่อมได้) หรือเปลี่ยนตัวเครื่อง", "ตอนเปลี่ยน: ทำความสะอาดระบบ + filter drier ใหม่ + vacuum 8 ชม. + ทดสอบกรด", "ถ่ายน้ำมันคอมและเติมใหม่", "ติด sight glass บน return line (พบเร็ว)", "ป้องกัน: ทดสอบกรดน้ำมันทุกปี + ตรวจอุณหภูมิ return line ทุกเดือน"],
        "id": ["Ganti rakitan pelampung (jika serviceable) atau ganti bodi", "Saat ganti: bersihkan sistem + filter drier baru + vakum 8 jam + uji asam", "Kuras oli kompresor dan ganti baru", "Tambah sight glass pada saluran kembali oli (deteksi dini)", "Pencegahan: uji asam oli tahunan + cek suhu saluran kembali bulanan"],
        "ar": ["استبدل تجمع العوامة (إذا كان قابلاً للخدمة) أو استبدل الجسم", "عند الاستبدال: نظّف النظام + مجفف فلتر جديد + تفريغ 8 ساعات + اختبار حمضي", "صرّف زيت الضاغط واستبدله بجديد", "أضف زجاج نظر على خط عودة الزيت (للكشف المبكر)", "الوقاية: اختبار حمضية سنوي + فحص حرارة خط العودة شهرياً"]
      }
    },
    {
      "id": "os_float_stuck_closed",
      "part": "oil_separator",
      "fault_mode": "float_stuck_closed",
      "title": {
        "ko": "오일 분리기 플로트 닫힘 고착 (오일 회수 X)",
        "en": "Oil Separator Float Stuck Closed (No Oil Return)",
        "zh": "油分离器浮球卡闭 — 不回油",
        "ja": "油分離器フロート閉固着 — オイル戻らず",
        "es": "Flotador del separador atascado cerrado — sin retorno de aceite",
        "hi": "ऑयल सेपरेटर फ़्लोट बंद अटकी — तेल वापसी नहीं",
        "vi": "Phao bình tách dầu kẹt đóng — không hồi dầu",
        "th": "ลูกลอย oil separator ค้างปิด — ไม่คืนน้ำมัน",
        "id": "Pelampung oil separator macet tertutup — tidak ada return oli",
        "ar": "عوامة فاصل الزيت عالقة مغلقة — لا عودة للزيت"
      },
      "search_keywords": ["오일분리기 닫힘 고착", "오일 회수 안됨", "압축기 오일 부족", "oil separator no return", "float stuck closed", "no oil return", "compressor oil low", "油分离器不回油", "油分離器戻油なし", "flotador cerrado", "ऑयल वापसी नहीं", "phao đóng kẹt", "ลูกลอยปิดค้าง", "pelampung tertutup", "عوامة مغلقة"],
      "downstream_effects": {
        "ko": ["플로트가 슬러지로 닫힘 고착 → 오일이 분리기 바닥에 누적", "압축기로 오일 회수 X → 압축기 오일 사이트글라스 점진 ↓", "압축기 윤활 부족 → 베어링·피스톤·스크롤 마모 가속", "압축기 비정상 음 (덜커덕·휘파람) + 발열", "방치 시 압축기 burn-out 및 시스템 catastrophic 손상"],
        "en": ["Float stuck closed by sludge → oil accumulates at separator bottom", "No oil return to compressor → sight glass level drops gradually", "Compressor oil starvation → bearings/pistons/scroll wear accelerates", "Abnormal compressor noise (knocking/whining) + heat", "If left: compressor burnout + catastrophic system damage"],
        "zh": ["浮球被油泥卡闭 → 油沉积分离器底部", "无回油 → 压缩机视镜油位渐降", "压缩机缺油 → 轴承/活塞/涡旋磨损加速", "压缩机异响（咔嗒/呼啸）+ 发热", "放置：压缩机烧机 + 系统灾难性损坏"],
        "ja": ["フロートがスラッジで閉固着 → オイルが分離器底に蓄積", "圧縮機への戻油なし → サイトグラス油位漸減", "圧縮機オイル不足 → ベアリング・ピストン・スクロール摩耗加速", "圧縮機異音（カラカラ・ヒューン）＋発熱", "放置：圧縮機バーンアウト+系統破滅損傷"],
        "es": ["Flotador atascado cerrado por lodo → aceite se acumula en el fondo", "Sin retorno de aceite → visor del compresor baja gradualmente", "Compresor sin aceite → desgaste acelerado de cojinetes/pistones/scroll", "Ruido anormal del compresor + calor", "Sin reparar: quemado del compresor + daño catastrófico"],
        "hi": ["फ़्लोट कीचड़ से बंद अटकी → तेल सेपरेटर तले जमा", "वापसी नहीं → कंप्रेसर साइट ग्लास स्तर धीरे गिरता", "कंप्रेसर तेल कमी → बेयरिंग/पिस्टन/स्क्रॉल घिसाव तेज", "कंप्रेसर असामान्य आवाज़ + गर्मी", "छोड़ने पर: बर्न-आउट + विनाश"],
        "vi": ["Phao kẹt đóng do sludge → dầu tích đáy bình tách", "Không hồi dầu → mắt máy nén tụt dần", "Máy nén thiếu dầu → mòn ổ đỡ/piston/scroll nhanh", "Tiếng máy nén bất thường + nóng", "Để lâu: cháy máy nén + thiệt hại thảm khốc"],
        "th": ["ลูกลอยค้างปิดจากตะกรัน → น้ำมันสะสมก้น", "ไม่คืนน้ำมัน → sight glass คอมตกเรื่อยๆ", "คอมขาดน้ำมัน → แบริ่ง/ลูกสูบ/scroll สึกเร็ว", "คอมเสียงผิดปกติ + ร้อน", "ปล่อยไว้: คอม burn-out + พังรุนแรง"],
        "id": ["Pelampung macet tertutup oleh lumpur → oli terkumpul di dasar", "Tidak ada return oli → sight glass kompresor turun bertahap", "Kompresor kekurangan oli → bearing/piston/scroll aus cepat", "Suara kompresor abnormal + panas", "Dibiarkan: burnout + kerusakan katastrofik"],
        "ar": ["عوامة عالقة مغلقة بسبب الوحل → الزيت يتراكم في القاع", "لا عودة للزيت → مستوى زجاج الضاغط ينخفض تدريجياً", "نقص زيت → تآكل المحامل/الكباسات/الحلزوني سريع", "ضوضاء غير طبيعية + حرارة", "إذا تُرك: احتراق + ضرر كارثي"]
      },
      "root_causes": {
        "ko": ["오일 슬러지 (오일 노화·산화 누적)", "burn-out 후 잔류물·산성 슬러지", "디브리·금속칩 (시스템 청결도 불량)", "오일 리턴 라인 솔레노이드 결함 (대형 시스템)", "정기 청소·교체 미흡"],
        "en": ["Oil sludge (oil aging / oxidation buildup)", "Post-burnout residue / acid sludge", "Debris / metal chips (poor system cleanliness)", "Oil return solenoid valve fault (large systems)", "Lack of periodic cleaning / replacement"],
        "zh": ["油泥（油老化/氧化累积）", "烧机后残渣/酸性油泥", "碎屑/金属屑（系统不洁）", "回油电磁阀故障（大型系统）", "缺少定期清洁/更换"],
        "ja": ["オイルスラッジ（オイル老化・酸化蓄積）", "バーンアウト後残渣・酸性スラッジ", "デブリ・金属粉（系統清浄不良）", "戻油ソレノイド不良（大型系統）", "定期清掃・交換不足"],
        "es": ["Lodo de aceite (envejecimiento/oxidación acumulada)", "Residuo post-quemado / lodo ácido", "Suciedad/virutas (mala limpieza)", "Solenoide de retorno de aceite defectuoso (sistemas grandes)", "Falta de limpieza/cambio periódico"],
        "hi": ["तेल कीचड़ (उम्र/ऑक्सीकरण संचय)", "बर्न-आउट अवशेष/एसिड कीचड़", "मलबा/धातु चिप्स (सिस्टम सफ़ाई खराब)", "ऑयल रिटर्न सोलेनॉइड दोष (बड़े सिस्टम)", "नियमित सफ़ाई/बदलाव की कमी"],
        "vi": ["Sludge dầu (lão hoá/oxy hoá tích lũy)", "Dư cháy/sludge axit", "Cặn/mạt kim loại (vệ sinh hệ kém)", "Solenoid hồi dầu hỏng (hệ lớn)", "Thiếu vệ sinh/thay định kỳ"],
        "th": ["ตะกรันน้ำมัน (น้ำมันเก่า/ออกซิเดชัน)", "เศษ burn-out/ตะกรันกรด", "เศษ/เศษโลหะ (ระบบไม่สะอาด)", "Solenoid return oil เสีย (ระบบใหญ่)", "ไม่ทำความสะอาด/เปลี่ยนสม่ำเสมอ"],
        "id": ["Lumpur oli (akumulasi penuaan/oksidasi)", "Sisa burnout / lumpur asam", "Debris/serpihan logam (sistem kurang bersih)", "Solenoid return oli rusak (sistem besar)", "Kurang pembersihan/penggantian berkala"],
        "ar": ["وحل زيت (تقادم/أكسدة متراكمة)", "بقايا بعد احتراق / وحل حمضي", "حطام/برادة (نظافة النظام ضعيفة)", "ملف عودة الزيت معطل (أنظمة كبيرة)", "نقص التنظيف/الاستبدال الدوري"]
      },
      "diagnostic_indicators": {
        "ko": ["압축기 오일 사이트글라스 점진 ↓ (정상 1/3~2/3, 1/4 이하 시 경고)", "오일 리턴 라인 만져서 차가움 (정상은 외기온 +5~10°C, 흐름 X면 외기온과 같음)", "분리기 본체 흔들면 무거움 (오일 가득)", "사이트글라스 설치 시: 흐름 없음 (정상은 미세 거품)", "압축기 오일 압력 게이지 ↓ (정상보다 0.5 bar 이상 낮음)"],
        "en": ["Compressor oil sight glass drops gradually (normal 1/3~2/3, alarm <1/4)", "Oil return line cold to touch (normal: ambient + 5~10°C; if no flow it stays at ambient)", "Shake separator body: heavy (oil filled)", "If sight glass installed: no flow (normal shows fine bubbles)", "Compressor oil pressure gauge drops (>0.5 bar / 7 psi below normal)"],
        "zh": ["压缩机油镜油位渐降（正常 1/3~2/3，<1/4 报警）", "回油管摸冷（正常环境温度+5~10°C，无流则同环境）", "摇晃分离器：沉重（油满）", "若装视镜：无流（正常应有细泡）", "压缩机油压表降低（比正常低 0.5 bar 以上）"],
        "ja": ["圧縮機オイルサイトグラス漸減（正常 1/3~2/3、1/4 以下警報）", "戻油管冷たい（正常は外気温+5~10°C、無流時外気温と同じ）", "分離器揺すり：重い（オイル満）", "サイトグラス装着時：流れなし（正常は微細泡）", "圧縮機オイル圧力ゲージ低下（通常より 0.5 bar 以上低い）"],
        "es": ["Visor de aceite del compresor baja gradualmente (normal 1/3~2/3, alarma <1/4)", "Línea de retorno fría (normal: ambiente + 5~10°C; si no hay flujo, ambiente)", "Sacudir separador: pesado (lleno de aceite)", "Si hay visor: sin flujo (normal: burbujas finas)", "Manómetro de aceite cae (>0.5 bar bajo lo normal)"],
        "hi": ["कंप्रेसर साइट ग्लास धीरे गिरता (सामान्य 1/3~2/3, <1/4 अलार्म)", "रिटर्न लाइन ठंडी (सामान्य: परिवेश + 5~10°C; प्रवाह नहीं तो परिवेश)", "सेपरेटर हिलाएँ: भारी (तेल भरा)", "साइट ग्लास हो तो: प्रवाह नहीं (सामान्य सूक्ष्म बुलबुले)", "तेल दबाव गेज गिरता (सामान्य से 0.5 bar+ कम)"],
        "vi": ["Mắt dầu máy nén tụt dần (bt 1/3~2/3, cảnh báo <1/4)", "Đường hồi dầu lạnh (bt: môi trường + 5~10°C; không lưu thì bằng môi trường)", "Lắc bình tách: nặng (dầu đầy)", "Có mắt gas: không có dòng (bt có bọt mịn)", "Đồng hồ áp dầu tụt (>0.5 bar dưới bt)"],
        "th": ["sight glass น้ำมันคอมตกเรื่อยๆ (ปกติ 1/3~2/3, alarm <1/4)", "return line เย็น (ปกติ: สภาพแวดล้อม + 5~10°C; ไม่มีการไหลก็เท่าสภาพแวดล้อม)", "เขย่าเครื่องแยก: หนัก (น้ำมันเต็ม)", "ถ้ามี sight glass: ไม่มีการไหล (ปกติฟองเล็ก)", "เกจน้ำมันตก (>0.5 bar ต่ำกว่าปกติ)"],
        "id": ["Sight glass oli kompresor turun bertahap (normal 1/3~2/3, alarm <1/4)", "Saluran kembali dingin (normal: ambient + 5~10°C; tanpa aliran ambient)", "Goyang separator: berat (penuh oli)", "Jika ada sight glass: tidak ada aliran (normal gelembung halus)", "Gauge tekanan oli turun (>0.5 bar di bawah normal)"],
        "ar": ["زجاج زيت الضاغط ينخفض تدريجياً (طبيعي 1/3~2/3، إنذار <1/4)", "خط عودة الزيت بارد (طبيعي: المحيط + 5~10°C؛ لا تدفق = درجة المحيط)", "هز الفاصل: ثقيل (مليء بالزيت)", "إذا وُجد زجاج نظر: لا تدفق (الطبيعي فقاعات دقيقة)", "مقياس ضغط الزيت ينخفض (>0.5 بار دون الطبيعي)"]
      },
      "actions": {
        "ko": ["플로트 어셈블리 교체 또는 본체 교체 (분리기 모델별 결정)", "솔레노이드 밸브 동시 점검 (대형 시스템): 24V 통전·자기력·동작", "시스템 청정: 새 필터드라이어 + 진공 8시간 + 산성 시험지", "압축기 오일 보충·교체 (점도·산성 점검 후 결정)", "재발 방지: 정기 오일 산성 시험·정기 분리기 점검 + 사이트글라스 추가"],
        "en": ["Replace float assembly or separator body (per model)", "Inspect oil-return solenoid (large systems): 24V continuity / magnetism / actuation", "Clean system: new filter-drier + 8-hour vacuum + acid test", "Top-up / replace compressor oil (decide based on viscosity / acid test)", "Prevention: routine oil acid test + separator inspection + add sight glass"],
        "zh": ["更换浮球组件或本体（按机型决定）", "检查回油电磁阀（大型系统）：24V 通断/磁力/动作", "系统清洁：新干燥过滤器+真空 8 小时+酸性试纸", "补加/更换压缩机油（按粘度/酸性决定）", "预防：定期油酸度试验+分离器检查+加视镜"],
        "ja": ["フロート組立交換または本体交換（モデル次第）", "戻油ソレノイド点検（大型系統）：24V 通電・磁力・動作", "系統清浄：新フィルタドライヤ＋真空 8 時間＋酸性試験", "圧縮機オイル補充・交換（粘度・酸度次第）", "予防：定期オイル酸度試験＋分離器点検＋サイトグラス追加"],
        "es": ["Cambiar conjunto del flotador o cuerpo (según modelo)", "Inspeccionar solenoide de retorno de aceite (sistemas grandes): 24V continuidad/magnetismo/acción", "Limpiar sistema: nuevo filtro deshidratador + vacío 8 h + test ácido", "Reponer/cambiar aceite (según viscosidad/acidez)", "Prevención: test ácido rutinario + inspección del separador + visor"],
        "hi": ["फ़्लोट असेंबली या बॉडी बदलें (मॉडल अनुसार)", "ऑयल रिटर्न सोलेनॉइड जाँचें (बड़े सिस्टम): 24V निरंतरता/चुंबकत्व/क्रिया", "सिस्टम सफ़ाई: नया फ़िल्टर ड्रायर + 8 घंटे वैक्यूम + एसिड पेपर", "तेल भरें/बदलें (विस्कोसिटी/एसिड के अनुसार)", "रोकथाम: नियमित एसिड टेस्ट + सेपरेटर निरीक्षण + साइट ग्लास"],
        "vi": ["Thay cụm phao hoặc thân (tuỳ model)", "Kiểm solenoid hồi dầu (hệ lớn): 24V thông mạch / từ tính / tác động", "Vệ sinh hệ: phin lọc mới + hút chân không 8 giờ + test axit", "Bổ sung / thay dầu máy nén (theo độ nhớt/axit)", "Phòng ngừa: test axit dầu định kỳ + kiểm tra bình tách + thêm mắt gas"],
        "th": ["เปลี่ยนชุดลูกลอยหรือตัวเครื่อง (ตามรุ่น)", "ตรวจ solenoid return oil (ระบบใหญ่): 24V continuity / แม่เหล็ก / การทำงาน", "ทำความสะอาดระบบ: filter drier ใหม่ + vacuum 8 ชม. + ทดสอบกรด", "เติม/เปลี่ยนน้ำมันคอม (ตามความหนืด/กรด)", "ป้องกัน: ทดสอบกรดน้ำมันประจำ + ตรวจ separator + ใส่ sight glass"],
        "id": ["Ganti rakitan pelampung atau bodi (per model)", "Inspeksi solenoid return oli (sistem besar): 24V kontinuitas/magnet/aktuasi", "Bersihkan sistem: filter drier baru + vakum 8 jam + uji asam", "Top-up/ganti oli kompresor (berdasarkan viskositas/asam)", "Pencegahan: uji asam oli rutin + inspeksi separator + tambah sight glass"],
        "ar": ["استبدل تجمع العوامة أو الجسم (حسب الموديل)", "افحص ملف عودة الزيت (أنظمة كبيرة): 24V استمرارية/مغناطيسية/تنشيط", "نظّف النظام: مجفف فلتر جديد + تفريغ 8 ساعات + اختبار حمضي", "أكمل/استبدل زيت الضاغط (حسب اللزوجة/الحمضية)", "الوقاية: اختبار حمضية روتيني + فحص الفاصل + أضف زجاج نظر"]
      }
    },
    {
      "id": "os_internal_leak",
      "part": "oil_separator",
      "fault_mode": "internal_leak",
      "title": {
        "ko": "오일 분리기 내부 시트 누설 (오일 회수율 저하)",
        "en": "Oil Separator Internal Seat Leak (Reduced Oil Return Rate)",
        "zh": "油分离器内部密封泄漏 — 回油率下降",
        "ja": "油分離器内部シート漏れ — オイル回収率低下",
        "es": "Fuga interna del asiento del separador — tasa de retorno de aceite reducida",
        "hi": "ऑयल सेपरेटर आंतरिक सीट लीक — तेल वापसी दर कम",
        "vi": "Rò nội bộ ghế tựa bình tách — tỉ lệ hồi dầu giảm",
        "th": "เบาะภายใน oil separator รั่ว — อัตราคืนน้ำมันลด",
        "id": "Bocor dudukan internal oil separator — tingkat return oli berkurang",
        "ar": "تسرب مقعد داخلي لفاصل الزيت — معدل عودة الزيت ينخفض"
      },
      "search_keywords": ["오일분리기 내부 누설", "유분리기 시트 손상", "오일 회수율 저하", "oil separator internal leak", "seat damage oil separator", "oil return reduced", "油分离器内漏", "油分離器内漏", "fuga interna separador", "ऑयल सेपरेटर आंतरिक रिसाव", "rò trong bình tách", "oil separator รั่วใน", "kebocoran dalam separator", "تسرب فاصل الزيت"],
      "downstream_effects": {
        "ko": ["내부 시트·베어 노화·마모로 미세 누설 발생", "토출 핫가스 일부가 오일 리턴 라인으로 leak → 오일 회수율 점진 저하", "압축기 오일 사이트글라스 점진 ↓ (1/3 → 1/4)", "장기 누적 시 압축기 윤활 부족 → 베어링·피스톤 마모", "방치 시 점진적 burn-out 진행"],
        "en": ["Internal seat / bear ages / wears → micro-leak develops", "Some hot discharge gas leaks into oil return line → oil return rate gradually drops", "Compressor sight glass gradually drops (1/3 → 1/4)", "Long-term: compressor oil starvation → bearing / piston wear", "If left: gradual burnout progression"],
        "zh": ["内部密封座/承老化/磨损 → 微泄漏", "部分排气热气泄入回油管 → 回油率渐降", "压缩机视镜油位渐降（1/3 → 1/4）", "长期：压缩机缺油 → 轴承/活塞磨损", "放置：渐进烧机"],
        "ja": ["内部シート・ベア老化・摩耗 → 微小漏れ発生", "吐出熱ガス一部が戻油管に漏入 → オイル回収率漸減", "圧縮機サイトグラス漸減（1/3→1/4）", "長期：圧縮機オイル不足 → ベアリング・ピストン摩耗", "放置：漸進バーンアウト進行"],
        "es": ["El asiento/cojinete interno se desgasta → microfuga", "Parte del gas caliente se fuga a la línea de retorno → tasa de retorno baja gradualmente", "Visor del compresor cae gradualmente (1/3→1/4)", "Largo plazo: falta de aceite → desgaste de cojinetes/pistón", "Sin reparar: quemado progresivo"],
        "hi": ["आंतरिक सीट/बेयर उम्र/घिसाव → माइक्रो-रिसाव", "डिस्चार्ज हॉट गैस का कुछ हिस्सा रिटर्न लाइन में → वापसी दर धीरे गिरती", "कंप्रेसर साइट ग्लास धीरे गिरता (1/3→1/4)", "लंबे समय: तेल कमी → बेयरिंग/पिस्टन घिसाव", "छोड़ने पर: क्रमिक बर्न-आउट"],
        "vi": ["Ghế/bear bên trong lão hoá/mòn → rò nhỏ", "Một phần gas xả nóng rò vào đường hồi dầu → tỉ lệ hồi dầu giảm dần", "Mắt máy nén tụt dần (1/3→1/4)", "Lâu dài: thiếu dầu → mòn ổ đỡ/piston", "Để lâu: cháy máy nén tiến triển dần"],
        "th": ["เบาะ/bear ภายในเสื่อม/สึก → รั่วเล็กๆ", "ก๊าซร้อนทาง discharge บางส่วนรั่วเข้า return line → อัตราคืนน้ำมันลด", "sight glass คอมตกช้าๆ (1/3→1/4)", "ระยะยาว: ขาดน้ำมัน → แบริ่ง/ลูกสูบสึก", "ปล่อยไว้: burn-out ทีละน้อย"],
        "id": ["Dudukan/bear internal menua/aus → bocor mikro", "Sebagian gas panas discharge bocor ke saluran return → tingkat return oli turun bertahap", "Sight glass kompresor turun bertahap (1/3→1/4)", "Jangka panjang: kekurangan oli → aus bearing/piston", "Dibiarkan: burnout progresif"],
        "ar": ["مقعد/محمل داخلي يتقادم/يتآكل → تسرب صغير", "بعض غاز التفريغ الساخن يتسرب لخط العودة → معدل عودة الزيت ينخفض تدريجياً", "زجاج زيت الضاغط ينخفض تدريجياً (1/3→1/4)", "على المدى الطويل: نقص زيت → تآكل المحامل/الكباس", "إذا تُرك: احتراق تدريجي"]
      },
      "root_causes": {
        "ko": ["내부 시트 노화 (10년 이상 사용)", "디브리에 의한 시트 마모", "압력 사이클 누적 피로", "오일 산성·슬러지에 의한 부식", "충격·진동"],
        "en": ["Internal seat aging (10+ years use)", "Seat wear from debris", "Cumulative pressure cycle fatigue", "Acid sludge corrosion", "Shock / vibration"],
        "zh": ["内部密封座老化（10 年以上）", "碎屑造成密封座磨损", "压力循环累积疲劳", "酸性油泥腐蚀", "冲击/振动"],
        "ja": ["内部シート老化（10 年以上使用）", "デブリによるシート摩耗", "圧力サイクル累積疲労", "酸性スラッジ腐食", "衝撃・振動"],
        "es": ["Envejecimiento del asiento interno (10+ años)", "Desgaste por suciedad", "Fatiga acumulada por ciclos de presión", "Corrosión por lodo ácido", "Impactos / vibración"],
        "hi": ["आंतरिक सीट उम्र (10+ वर्ष)", "मलबे से सीट घिसाव", "प्रेशर साइकिल फटीग", "एसिड कीचड़ जंग", "टक्कर/वाइब्रेशन"],
        "vi": ["Lão hoá ghế trong (>10 năm)", "Mòn ghế do cặn", "Mỏi do chu trình áp tích lũy", "Ăn mòn do sludge axit", "Va đập/rung"],
        "th": ["เบาะในเสื่อม (>10 ปี)", "เบาะสึกจากเศษ", "ความล้าจากรอบความดัน", "กัดกร่อนจากตะกรันกรด", "กระแทก/สั่น"],
        "id": ["Penuaan dudukan internal (>10 tahun)", "Aus dudukan akibat debris", "Kelelahan siklus tekanan", "Korosi sludge asam", "Benturan/getaran"],
        "ar": ["تقادم المقعد الداخلي (>10 سنوات)", "تآكل المقعد بسبب الحطام", "إجهاد دورات الضغط المتراكم", "تآكل بسبب الوحل الحمضي", "صدمات/اهتزاز"]
      },
      "diagnostic_indicators": {
        "ko": ["오일 리턴 라인 평소보다 따뜻함 (정상 외기온+5~10°C → +15°C 이상)", "사이트글라스 설치 시: 미세 거품 정도 ↑ (정상보다 많이)", "압축기 오일 사이트글라스 점진 ↓ (월 단위로 1/16씩)", "장기간 모니터링 시 오일 보충 빈도 ↑", "오일 산성·점도 검사: 산성 정상이지만 점도 ↓ (희석 의심)"],
        "en": ["Oil return line warmer than normal (normal ambient +5~10°C → >+15°C)", "If sight glass installed: more fine bubbles than normal", "Compressor sight glass gradually drops (about 1/16 per month)", "Long-term: increasing oil top-up frequency", "Oil acid/viscosity test: acid normal but viscosity drops (dilution suspected)"],
        "zh": ["回油管比平常热（正常环境温度+5~10°C → >+15°C）", "若装视镜：细泡比正常多", "压缩机视镜油位渐降（约每月 1/16）", "长期：补加机油频率增加", "油酸/粘度试验：酸正常但粘度下降（怀疑稀释）"],
        "ja": ["戻油管が通常より暖かい（正常 外気温+5~10°C → >+15°C）", "サイトグラス装着時：微細泡が通常より多い", "圧縮機サイトグラス漸減（月 1/16 程度）", "長期：オイル補充頻度増加", "オイル酸度・粘度試験：酸度正常も粘度低下（希釈疑い）"],
        "es": ["Línea de retorno más caliente de lo normal (>+15°C sobre ambiente)", "Si hay visor: más burbujas finas que lo normal", "Visor del compresor cae gradualmente (~1/16 al mes)", "Largo plazo: aumenta la frecuencia de relleno", "Acidez/viscosidad del aceite: ácido normal pero viscosidad baja (dilución)"],
        "hi": ["रिटर्न लाइन सामान्य से गर्म (परिवेश +5~10°C → >+15°C)", "साइट ग्लास हो: सूक्ष्म बुलबुले सामान्य से अधिक", "कंप्रेसर साइट ग्लास धीरे गिरता (~1/16 प्रति माह)", "लंबा समय: तेल टॉप-अप बारंबारता बढ़ती", "एसिड/विस्कोसिटी टेस्ट: एसिड सामान्य पर विस्कोसिटी कम (पतलापन)"],
        "vi": ["Đường hồi dầu ấm hơn bình thường (môi trường +5~10°C → >+15°C)", "Có mắt gas: nhiều bọt mịn hơn bình thường", "Mắt máy nén tụt dần (~1/16 mỗi tháng)", "Lâu dài: tần suất bổ sung dầu tăng", "Test axit/độ nhớt: axit bt nhưng độ nhớt giảm (loãng)"],
        "th": ["return line อุ่นกว่าปกติ (สภาพแวดล้อม +5~10°C → >+15°C)", "ถ้ามี sight glass: ฟองเล็กมากกว่าปกติ", "sight glass คอมตกเรื่อยๆ (~1/16 ต่อเดือน)", "ระยะยาว: ความถี่เติมน้ำมันเพิ่ม", "ทดสอบกรด/ความหนืด: กรดปกติแต่ความหนืดลด (เจือจาง)"],
        "id": ["Saluran return lebih hangat dari normal (ambient +5~10°C → >+15°C)", "Jika ada sight glass: lebih banyak gelembung halus dari normal", "Sight glass kompresor turun bertahap (~1/16 per bulan)", "Jangka panjang: frekuensi top-up oli meningkat", "Tes asam/viskositas: asam normal tapi viskositas turun (encer)"],
        "ar": ["خط عودة الزيت أدفأ من المعتاد (محيط +5~10°C → >+15°C)", "إذا وُجد زجاج نظر: فقاعات دقيقة أكثر من المعتاد", "زجاج زيت الضاغط ينخفض تدريجياً (~1/16 شهرياً)", "على المدى الطويل: تكرار إضافة الزيت يزداد", "اختبار حمضية/لزوجة: حمضية طبيعية لكن لزوجة تنخفض (تخفيف)"]
      },
      "actions": {
        "ko": ["분리기 본체 교체 (시트 단독 수리 불가)", "교체 시 시스템 청정 + 새 필터드라이어 + 진공 8시간 + 산성 시험", "압축기 오일 점도 점검 후 신품 오일로 교체", "오일 리턴 라인 사이트글라스 추가 (조기 발견용)", "재발 방지: 10년 사용 시 정기 본체 교체 검토"],
        "en": ["Replace separator body (seat cannot be repaired separately)", "When replacing: clean system + new filter-drier + 8-hour vacuum + acid test", "Check compressor oil viscosity → replace with new", "Add sight glass on oil return line (early detection)", "Prevention: schedule body replacement after 10 years of service"],
        "zh": ["更换分离器本体（密封座不可单独修）", "更换时清洁系统+新干燥过滤器+真空 8 小时+酸性试纸", "检查压缩机油粘度后换新油", "回油管加视镜（早期发现）", "预防：使用 10 年后考虑定期更换本体"],
        "ja": ["分離器本体交換（シート単独修理不可）", "交換時系統清浄+新フィルタドライヤ+真空 8 時間+酸性試験", "圧縮機オイル粘度点検後新オイル交換", "戻油管にサイトグラス追加（早期発見）", "予防：10 年使用で定期本体交換検討"],
        "es": ["Reemplazar cuerpo del separador (asiento no reparable)", "Al reemplazar: limpiar sistema + nuevo filtro deshidratador + vacío 8 h + test ácido", "Verificar viscosidad del aceite → reemplazar con nuevo", "Visor en línea de retorno (detección temprana)", "Prevención: cambio de cuerpo a los 10 años de uso"],
        "hi": ["सेपरेटर बॉडी बदलें (सीट अकेले रिपेयर नहीं)", "बदलते समय सिस्टम सफ़ाई + नया फ़िल्टर ड्रायर + 8 घंटे वैक्यूम + एसिड पेपर", "तेल विस्कोसिटी जाँचें → नया तेल भरें", "रिटर्न लाइन पर साइट ग्लास", "रोकथाम: 10 वर्ष उपयोग पर बॉडी बदलाव विचार"],
        "vi": ["Thay thân bình tách (ghế không sửa riêng được)", "Khi thay: vệ sinh hệ + phin lọc mới + hút chân không 8 giờ + test axit", "Kiểm độ nhớt dầu → thay dầu mới", "Lắp mắt gas trên đường hồi dầu", "Phòng ngừa: sau 10 năm cân nhắc thay thân"],
        "th": ["เปลี่ยนตัว separator (เบาะซ่อมเดี่ยวไม่ได้)", "ตอนเปลี่ยน: ทำความสะอาดระบบ + filter drier ใหม่ + vacuum 8 ชม. + ทดสอบกรด", "ตรวจความหนืดน้ำมัน → เปลี่ยนใหม่", "ติด sight glass บน return line", "ป้องกัน: ใช้ 10 ปีพิจารณาเปลี่ยนตัว"],
        "id": ["Ganti bodi separator (dudukan tidak bisa diperbaiki terpisah)", "Saat ganti: bersihkan sistem + filter drier baru + vakum 8 jam + uji asam", "Cek viskositas oli kompresor → ganti baru", "Tambah sight glass pada saluran return", "Pencegahan: pertimbangkan ganti bodi setelah 10 tahun"],
        "ar": ["استبدل جسم الفاصل (المقعد لا يصلح منفرداً)", "عند الاستبدال: نظّف النظام + مجفف فلتر جديد + تفريغ 8 ساعات + اختبار حمضي", "افحص لزوجة زيت الضاغط → استبدل بجديد", "أضف زجاج نظر على خط عودة الزيت", "الوقاية: بعد 10 سنوات فكر في استبدال الجسم"]
      }
    },
    {
      "id": "os_oil_return_line_blocked",
      "part": "oil_separator",
      "fault_mode": "oil_return_line_blocked",
      "title": {
        "ko": "오일 리턴 라인 막힘 (스크린·솔레노이드)",
        "en": "Oil Return Line Blocked (Screen / Solenoid)",
        "zh": "回油管堵塞 — 滤网/电磁阀",
        "ja": "戻油管閉塞 — スクリーン・ソレノイド",
        "es": "Línea de retorno bloqueada — filtro / solenoide",
        "hi": "ऑयल रिटर्न लाइन अवरुद्ध — स्क्रीन/सोलेनॉइड",
        "vi": "Đường hồi dầu tắc — lưới / solenoid",
        "th": "Return line อุดตัน — ตะแกรง/solenoid",
        "id": "Saluran return oli tersumbat — saringan/solenoid",
        "ar": "خط عودة الزيت مسدود — مصفاة/ملف لولبي"
      },
      "search_keywords": ["오일 리턴 라인 막힘", "리턴 라인 솔레노이드", "스크린 막힘", "oil return line blocked", "return line solenoid stuck", "screen clogged oil return", "回油管堵", "戻油管閉塞", "línea de retorno bloqueada", "रिटर्न लाइन अवरुद्ध", "đường hồi dầu tắc", "return line อุด", "saluran return tersumbat", "خط عودة مسدود"],
      "downstream_effects": {
        "ko": ["오일 리턴 라인 내부 스크린·솔레노이드 밸브가 막힘 또는 닫힘 고착", "분리된 오일이 압축기로 돌아오지 못함 → 분리기 가득 참 + 압축기 오일 부족", "압축기 윤활 실패 → 베어링·피스톤·스크롤 마모", "오일 리턴 라인 차가움 (흐름 X)", "방치 시 압축기 burn-out 진행"],
        "en": ["Internal screen / solenoid valve in oil return line blocked or stuck closed", "Separated oil cannot return → separator fills + compressor oil starvation", "Compressor lubrication fails → bearings / pistons / scroll wear", "Oil return line cold (no flow)", "If left: compressor burnout progression"],
        "zh": ["回油管内部滤网/电磁阀堵塞或卡闭", "分离油无法回流 → 分离器满+压缩机缺油", "压缩机润滑失败 → 轴承/活塞/涡旋磨损", "回油管发冷（无流）", "放置：压缩机烧机进展"],
        "ja": ["戻油管内部スクリーン・ソレノイド弁閉塞または閉固着", "分離オイルが戻れず → 分離器満杯+圧縮機オイル不足", "圧縮機潤滑不全 → ベアリング・ピストン・スクロール摩耗", "戻油管冷たい（無流）", "放置：圧縮機バーンアウト進行"],
        "es": ["Filtro interno / solenoide en la línea de retorno bloqueado o cerrado", "Aceite separado no retorna → separador lleno + compresor sin aceite", "Falla la lubricación → desgaste de cojinetes/pistones/scroll", "Línea fría (sin flujo)", "Sin reparar: progresión a quemado"],
        "hi": ["रिटर्न लाइन में आंतरिक स्क्रीन/सोलेनॉइड बंद या बंद अटकी", "अलग किया तेल वापस नहीं → सेपरेटर भरा + कंप्रेसर तेल कमी", "कंप्रेसर लुब्रिकेशन फेल → बेयरिंग/पिस्टन/स्क्रॉल घिसाव", "रिटर्न लाइन ठंडी (प्रवाह नहीं)", "छोड़ने पर: बर्न-आउट"],
        "vi": ["Lưới/solenoid trong đường hồi dầu tắc hoặc kẹt đóng", "Dầu tách không hồi được → bình tách đầy + máy nén thiếu dầu", "Bôi trơn hỏng → mòn ổ đỡ/piston/scroll", "Đường hồi dầu lạnh (không lưu)", "Để lâu: cháy máy nén tiến triển"],
        "th": ["ตะแกรง/solenoid ใน return line อุดหรือค้างปิด", "น้ำมันแยกออกไม่กลับ → separator เต็ม + คอมขาดน้ำมัน", "หล่อลื่นล้ม → แบริ่ง/ลูกสูบ/scroll สึก", "Return line เย็น (ไม่มีการไหล)", "ปล่อยไว้: คอม burn-out คืบ"],
        "id": ["Saringan/solenoid internal di saluran return tersumbat atau macet tertutup", "Oli terpisah tidak dapat kembali → separator penuh + kompresor kekurangan oli", "Pelumasan gagal → bearing/piston/scroll aus", "Saluran dingin (tanpa aliran)", "Dibiarkan: progresi burnout"],
        "ar": ["مصفاة/ملف لولبي في خط العودة مسدود أو عالق مغلق", "الزيت المفصول لا يعود → الفاصل يمتلئ + الضاغط ينقص زيتاً", "فشل التشحيم → تآكل المحامل/الكباسات/الحلزوني", "خط العودة بارد (بلا تدفق)", "إذا تُرك: تقدم احتراق الضاغط"]
      },
      "root_causes": {
        "ko": ["시스템 디브리·슬러지 (burn-out 후 잔류물)", "솔레노이드 밸브 코일 단선 (대형 시스템)", "솔레노이드 밸브 닫힘 고착 (디브리)", "라인 핀치 (설치 시 충격·구부림)", "외부 부식 (해안가 환경)"],
        "en": ["System debris / sludge (post-burnout residue)", "Solenoid valve coil open (large systems)", "Solenoid valve stuck closed (debris)", "Line pinched (handling damage during install)", "External corrosion (coastal environments)"],
        "zh": ["系统碎屑/油泥（烧机后）", "电磁阀线圈断路（大型系统）", "电磁阀卡闭（碎屑）", "管路被夹扁（安装损伤）", "外部腐蚀（沿海）"],
        "ja": ["系統デブリ・スラッジ（バーンアウト後）", "ソレノイドコイル断線（大型系統）", "ソレノイド閉固着（デブリ）", "管路ピンチ（取付時ダメージ）", "外部腐食（沿岸）"],
        "es": ["Suciedad/lodo (post-quemado)", "Bobina solenoide abierta (sistemas grandes)", "Solenoide atascado cerrado (suciedad)", "Línea aplastada (daño en instalación)", "Corrosión externa (costa)"],
        "hi": ["सिस्टम मलबा/कीचड़ (बर्न-आउट)", "सोलेनॉइड कॉइल ओपन (बड़े सिस्टम)", "सोलेनॉइड बंद अटका (मलबा)", "लाइन कुचली (इंस्टॉल पर क्षति)", "बाहरी जंग (तटीय)"],
        "vi": ["Cặn/sludge hệ (sau cháy)", "Cuộn solenoid hở (hệ lớn)", "Solenoid kẹt đóng (cặn)", "Ống bị kẹp (lỗi lắp đặt)", "Ăn mòn ngoài (ven biển)"],
        "th": ["เศษ/ตะกรันระบบ (หลัง burn-out)", "Solenoid coil ขาด (ระบบใหญ่)", "Solenoid ค้างปิด (เศษ)", "ท่อถูกบีบ (เสียหายตอนติดตั้ง)", "กัดกร่อนภายนอก (ชายฝั่ง)"],
        "id": ["Debris/sludge sistem (pasca burnout)", "Kumparan solenoid open (sistem besar)", "Solenoid macet tertutup (debris)", "Saluran terjepit (rusak instalasi)", "Korosi luar (pesisir)"],
        "ar": ["حطام/وحل النظام (بعد احتراق)", "ملف لولبي مفتوح (أنظمة كبيرة)", "ملف لولبي عالق مغلق (حطام)", "كبس الخط (تلف التركيب)", "تآكل خارجي (سواحل)"]
      },
      "diagnostic_indicators": {
        "ko": ["오일 리턴 라인 만져서 외기온과 같음 (정상은 외기온+5~10°C)", "분리기 흔들면 무거움 (오일 가득)", "솔레노이드 점검: 24V 인가 시 hum/진동 없음 → 코일 또는 본체 결함", "솔레노이드 분리 후 라인 통기 시험: 흐름 있으면 솔레노이드 결함, 흐름 없으면 라인 막힘", "압축기 오일 사이트글라스 점진 ↓"],
        "en": ["Oil return line feels at ambient temp (normal: ambient +5~10°C)", "Shake separator: heavy (oil filled)", "Test solenoid: 24V applied — no hum / vibration = coil or body fault", "Disconnect solenoid, test line flow: flow present → solenoid fault; no flow → line blockage", "Compressor sight glass gradually drops"],
        "zh": ["回油管摸如环境温度（正常环境+5~10°C）", "摇晃分离器：沉重（油满）", "电磁阀测试：24V 时无嗡声/振动 = 线圈或本体故障", "断开电磁阀测试管路通流：有流→电磁阀坏；无流→管路堵", "压缩机视镜油位渐降"],
        "ja": ["戻油管が外気温と同じ感触（正常は外気温+5~10°C）", "分離器揺すり：重い（オイル満）", "ソレノイド試験：24V 印加で唸り・振動無 = コイルまたは本体不良", "ソレノイド切離後ライン通気試験：流れあり→ソレノイド不良、なし→ライン閉塞", "圧縮機サイトグラス漸減"],
        "es": ["Línea de retorno a temperatura ambiente (normal: ambiente +5~10°C)", "Sacudir separador: pesado (lleno de aceite)", "Test solenoide: a 24V sin zumbido/vibración → bobina o cuerpo defectuoso", "Desconectar solenoide y probar caudal: hay flujo → solenoide; sin flujo → línea bloqueada", "Visor del compresor cae gradualmente"],
        "hi": ["रिटर्न लाइन परिवेश तापमान पर (सामान्य +5~10°C)", "सेपरेटर हिलाएँ: भारी (तेल भरा)", "सोलेनॉइड टेस्ट: 24V पर हम/कंपन नहीं → कॉइल/बॉडी दोष", "सोलेनॉइड हटाकर लाइन प्रवाह जाँच: प्रवाह = सोलेनॉइड, नहीं = लाइन अवरुद्ध", "कंप्रेसर साइट ग्लास धीरे गिरता"],
        "vi": ["Đường hồi dầu sờ bằng nhiệt môi trường (bt: môi trường +5~10°C)", "Lắc bình tách: nặng (đầy dầu)", "Test solenoid: cấp 24V không ù/rung = cuộn hoặc thân hỏng", "Tháo solenoid kiểm dòng đường ống: có dòng = solenoid lỗi, không dòng = đường tắc", "Mắt máy nén tụt dần"],
        "th": ["return line สัมผัสเท่าสภาพแวดล้อม (ปกติ: สภาพแวดล้อม +5~10°C)", "เขย่า separator: หนัก (น้ำมันเต็ม)", "ทดสอบ solenoid: จ่าย 24V ไม่มีฮัม/สั่น = คอยล์หรือตัวเสีย", "ถอด solenoid ทดสอบการไหล: ไหล = solenoid เสีย, ไม่ไหล = สายอุด", "sight glass คอมตกเรื่อยๆ"],
        "id": ["Saluran return terasa suhu ambient (normal: ambient +5~10°C)", "Goyang separator: berat (penuh oli)", "Tes solenoid: 24V tanpa hum/getar = kumparan atau bodi rusak", "Lepas solenoid uji aliran saluran: ada aliran = solenoid; tidak = saluran tersumbat", "Sight glass kompresor turun bertahap"],
        "ar": ["خط العودة بحرارة المحيط (طبيعي: المحيط +5~10°C)", "هزّ الفاصل: ثقيل (مليء بالزيت)", "اختبر الملف اللولبي: عند 24V بدون أزيز/اهتزاز = الملف أو الجسم تالف", "افصل الملف واختبر تدفق الخط: تدفق = الملف معطوب، لا تدفق = الخط مسدود", "زجاج زيت الضاغط ينخفض تدريجياً"]
      },
      "actions": {
        "ko": ["솔레노이드 결함 시: 코일 또는 솔레노이드 본체 교체", "스크린 막힘 시: 라인 청정 (질소 퍼지) 또는 라인 교체", "라인 핀치 시: 라인 교체", "교체 후 시스템 청정 + 진공 + 산성 시험", "재발 방지: 라인 보호 (진동 방지·해안가 silicone seal), 정기 솔레노이드 점검"],
        "en": ["If solenoid fault: replace coil or solenoid body", "If screen blocked: clean line with N2 purge or replace line", "If line pinched: replace line", "After repair: clean system + vacuum + acid test", "Prevention: protect line (vibration / coastal silicone seal), periodic solenoid check"],
        "zh": ["电磁阀故障：更换线圈或本体", "滤网堵：氮气清洗或更换管路", "管路被夹扁：更换管路", "维修后：清洁系统+抽真空+酸性试纸", "预防：管路保护（防振/沿海硅胶密封）、定期电磁阀检查"],
        "ja": ["ソレノイド不良：コイルまたは本体交換", "スクリーン閉塞：窒素パージで清浄または管路交換", "管路ピンチ：管路交換", "修理後：系統清浄+真空+酸性試験", "予防：管路保護（防振・沿岸シリコンシール）、定期ソレノイド点検"],
        "es": ["Solenoide defectuoso: cambiar bobina o cuerpo", "Filtro bloqueado: limpiar con purga de N2 o reemplazar línea", "Línea aplastada: reemplazar línea", "Tras reparar: limpiar sistema + vacío + test ácido", "Prevención: proteger línea (vibración / sello silicona costa), test periódico del solenoide"],
        "hi": ["सोलेनॉइड दोष: कॉइल या बॉडी बदलें", "स्क्रीन अवरुद्ध: N2 पर्ज से सफ़ाई या लाइन बदलें", "लाइन कुचली: लाइन बदलें", "मरम्मत बाद: सिस्टम सफ़ाई + वैक्यूम + एसिड टेस्ट", "रोकथाम: लाइन सुरक्षा (वाइब्रेशन/तटीय सिलिकॉन सील), नियमित सोलेनॉइड जाँच"],
        "vi": ["Solenoid hỏng: thay cuộn hoặc thân", "Lưới tắc: thổi N2 vệ sinh hoặc thay đường ống", "Đường ống bị kẹp: thay ống", "Sau sửa: vệ sinh hệ + chân không + test axit", "Phòng ngừa: bảo vệ ống (chống rung / silicone biển), kiểm solenoid định kỳ"],
        "th": ["Solenoid เสีย: เปลี่ยนคอยล์หรือตัว", "ตะแกรงอุด: เป่า N2 ล้างหรือเปลี่ยนสาย", "ท่อถูกบีบ: เปลี่ยนท่อ", "หลังซ่อม: ทำความสะอาดระบบ + vacuum + ทดสอบกรด", "ป้องกัน: ป้องกันท่อ (กันสั่น/ซีล silicone ริมทะเล), ตรวจ solenoid ประจำ"],
        "id": ["Solenoid rusak: ganti kumparan atau bodi", "Saringan tersumbat: bersihkan dgn N2 purge atau ganti saluran", "Saluran terjepit: ganti saluran", "Setelah perbaikan: bersihkan sistem + vakum + uji asam", "Pencegahan: lindungi saluran (anti getar/silikon pesisir), cek solenoid berkala"],
        "ar": ["عطل الملف اللولبي: استبدل الملف أو الجسم", "انسداد المصفاة: تنظيف بـ N2 أو استبدل الخط", "كبس الخط: استبدل الخط", "بعد الإصلاح: نظّف النظام + تفريغ + اختبار حمضي", "الوقاية: احم الخط (ضد الاهتزاز/سيليكون ساحلي)، افحص الملف دورياً"]
      }
    },
    {
      "id": "os_uninsulated_condensing",
      "part": "oil_separator",
      "fault_mode": "uninsulated_condensing",
      "title": {
        "ko": "오일 분리기 단열 부족 → 액냉매 응결·윤활 희석",
        "en": "Oil Separator Poorly Insulated → Refrigerant Condensing / Oil Dilution",
        "zh": "油分离器保温不足 → 冷媒在内冷凝/润滑稀释",
        "ja": "油分離器断熱不足 → 冷媒凝縮/潤滑希釈",
        "es": "Separador mal aislado → condensación de refrigerante / dilución del aceite",
        "hi": "ऑयल सेपरेटर इंसुलेशन कम → रेफ़्रिजरेंट संघनन / लुब्रिकेशन पतलापन",
        "vi": "Bình tách dầu bảo ôn kém → gas ngưng tụ / loãng dầu",
        "th": "oil separator ฉนวนน้อย → น้ำยาเหลวควบแน่น / น้ำมันเจือจาง",
        "id": "Oil separator kurang insulasi → refrigeran mengembun / oli encer",
        "ar": "عزل فاصل الزيت ضعيف → تكثف المبرد / تخفيف الزيت"
      },
      "search_keywords": ["오일분리기 단열 부족", "액냉매 응결 분리기", "오일 희석", "유분리기 보온재", "oil separator no insulation", "refrigerant condensing separator", "oil dilution liquid refrigerant", "oil separator insulation 25mm", "油分离器保温不足", "油分離器断熱不足", "separador mal aislado", "ऑयल सेपरेटर बिना इंसुलेशन", "bình tách bảo ôn kém", "ฉนวน oil separator", "isolasi oil separator", "عزل فاصل الزيت ضعيف"],
      "downstream_effects": {
        "ko": ["분리기 본체 단열 부족 → 토출 가스가 본체 표면에서 냉각", "냉각된 가스에서 액냉매 응결 → 분리기 바닥에 오일+액냉매 혼합", "플로트가 자주 열리며 혼합물이 압축기로 회수 → 압축기 오일 희석", "오일 희석으로 점도 ↓ → 윤활 부족 + 액 슬러그 위험", "방치 시 압축기 베어링 손상 또는 burn-out"],
        "en": ["Separator body insulation insufficient → discharge gas cools on body surface", "Cooled gas condenses to liquid → oil + liquid refrigerant mix in separator bottom", "Float opens frequently, mixture returns to compressor → oil dilution", "Diluted oil viscosity drops → lubrication shortfall + slug risk", "If left: compressor bearing damage or burnout"],
        "zh": ["分离器本体保温不足 → 排气在外壳表面降温", "冷却气体在分离器内凝结 → 底部油+液冷媒混合", "浮球频繁开启，混合物回压缩机 → 机油稀释", "稀释机油粘度下降 → 润滑不足+液击风险", "放置：压缩机轴承损伤或烧机"],
        "ja": ["分離器本体断熱不足 → 吐出ガスが本体表面で冷却", "冷却ガスが液冷媒に凝縮 → 分離器底にオイル+液冷媒混合", "フロート頻繁開放で混合物が圧縮機へ戻る → オイル希釈", "希釈オイルの粘度低下 → 潤滑不足+液撃リスク", "放置：圧縮機ベアリング損傷またはバーンアウト"],
        "es": ["Cuerpo del separador con poco aislamiento → gas de descarga se enfría en la superficie", "Gas enfriado se condensa → mezcla aceite + refrigerante líquido en el fondo", "El flotador abre con frecuencia y la mezcla regresa al compresor → dilución del aceite", "Aceite diluido baja viscosidad → falta de lubricación + riesgo de slug", "Sin reparar: daño en cojinetes o quemado"],
        "hi": ["सेपरेटर बॉडी इंसुलेशन कम → डिस्चार्ज गैस सतह पर ठंडी", "ठंडी गैस संघनित → सेपरेटर तले तेल + तरल रेफ़्रिजरेंट मिश्रण", "फ़्लोट बार-बार खुलता, मिश्रण कंप्रेसर वापस → तेल पतलापन", "पतला तेल विस्कोसिटी गिरती → लुब्रिकेशन कमी + स्लग जोखिम", "छोड़ने पर: बेयरिंग क्षति या बर्न-आउट"],
        "vi": ["Bảo ôn thân bình tách yếu → gas xả nguội trên bề mặt", "Gas nguội ngưng tụ thành lỏng → đáy bình có dầu + gas lỏng trộn lẫn", "Phao mở thường xuyên, hỗn hợp về máy nén → loãng dầu", "Dầu loãng giảm độ nhớt → thiếu bôi trơn + nguy cơ slug", "Để lâu: hỏng ổ đỡ hoặc cháy máy nén"],
        "th": ["ฉนวนตัว separator ไม่พอ → ก๊าซจ่ายเย็นที่ผิว", "ก๊าซเย็นควบแน่นเป็นของเหลว → ก้น separator มีน้ำมัน+น้ำยาเหลวผสม", "ลูกลอยเปิดบ่อย ส่วนผสมกลับคอม → น้ำมันเจือจาง", "น้ำมันเจือจางความหนืดตก → หล่อลื่นไม่พอ + เสี่ยง slug", "ปล่อยไว้: แบริ่งเสีย/burn-out"],
        "id": ["Insulasi bodi separator kurang → gas discharge mendingin di permukaan", "Gas dingin mengembun jadi cair → dasar separator: oli + refrigeran cair tercampur", "Pelampung sering terbuka, campuran kembali ke kompresor → oli encer", "Oli encer viskositas turun → pelumasan kurang + risiko slug", "Dibiarkan: kerusakan bearing atau burnout"],
        "ar": ["عزل جسم الفاصل غير كافٍ → غاز التفريغ يبرد على السطح", "الغاز البارد يتكثف لسائل → قاع الفاصل: زيت + مبرد سائل ممزوج", "العوامة تفتح كثيراً، الخليط يعود للضاغط → تخفيف الزيت", "الزيت المخفف لزوجته تنخفض → نقص تشحيم + خطر ضربة سائلة", "إذا تُرك: تلف محامل أو احتراق"]
      },
      "root_causes": {
        "ko": ["보온재 미설치 또는 손상 (햇빛·동물·노화)", "외기온 변동 큰 위치 (야외 그늘·한랭지)", "분리기 본체 외부 도장 손상", "신축 시 보온재 누락 (시공 결함)", "겨울철 외기온 ↓로 응결 가속"],
        "en": ["No insulation or damaged (UV / animals / aging)", "Located in shaded outdoor / cold climate (high ambient swing)", "External coating damage on separator body", "Missing insulation at install (workmanship defect)", "Cold winter ambient accelerates condensation"],
        "zh": ["保温层未装或损坏（紫外/动物/老化）", "户外阴凉/寒冷地区（环境温度波动大）", "分离器本体外涂装损坏", "新建时遗漏保温（施工缺陷）", "冬季环境温度低加速凝结"],
        "ja": ["断熱材未装着または損傷（紫外・動物・老化）", "屋外日陰・寒冷地（外気温変動大）", "分離器本体外装塗装損傷", "新設時断熱材脱落（施工不良）", "冬季外気温低下で凝縮加速"],
        "es": ["Sin aislamiento o dañado (UV / animales / envejecimiento)", "En sombra exterior / clima frío (gran variación ambiental)", "Pintura externa dañada en el cuerpo", "Aislamiento omitido en la instalación", "Bajas temperaturas invernales aceleran la condensación"],
        "hi": ["इंसुलेशन नहीं या क्षतिग्रस्त (UV/पशु/उम्र)", "बाहर छाया/ठंडी जलवायु (बड़े उतार-चढ़ाव)", "बॉडी का बाहरी पेंट क्षति", "इंस्टॉल पर इंसुलेशन छूटना", "शीत ऋतु निम्न तापमान संघनन तेज"],
        "vi": ["Không có/bị hỏng bảo ôn (UV/động vật/lão hoá)", "Ngoài trời râm/khí hậu lạnh (dao động nhiệt lớn)", "Sơn ngoài thân bị hư", "Thiếu bảo ôn khi lắp đặt (lỗi thi công)", "Mùa đông nhiệt thấp đẩy nhanh ngưng tụ"],
        "th": ["ไม่มีฉนวน/ฉนวนเสียหาย (UV/สัตว์/อายุ)", "อยู่กลางแจ้งร่ม/เขตหนาว (อุณหภูมิแกว่งมาก)", "สีภายนอกตัวเสียหาย", "ไม่ติดฉนวนตอนติดตั้ง (ข้อบกพร่อง)", "ฤดูหนาวอุณหภูมิต่ำเร่งควบแน่น"],
        "id": ["Tidak ada/insulasi rusak (UV/hewan/penuaan)", "Outdoor teduh/iklim dingin (ayunan ambient besar)", "Kerusakan cat luar bodi", "Insulasi terlewat saat instalasi (cacat pekerjaan)", "Musim dingin mempercepat kondensasi"],
        "ar": ["لا عزل / عزل تالف (UV/حيوانات/تقادم)", "في الظل خارجياً / مناخ بارد (تأرجح كبير)", "تلف طلاء خارجي للجسم", "إغفال العزل عند التركيب (عيب تنفيذ)", "حرارة شتاء منخفضة تسرّع التكثف"]
      },
      "diagnostic_indicators": {
        "ko": ["분리기 본체 외부 만져서 외기온과 거의 같음 (정상은 토출 온도에 가까움 60~80°C)", "오일 리턴 라인 차가움 (액냉매 vaporize → 흡열)", "압축기 오일 사이트글라스에 milky 색 (액냉매 혼입)", "오일 점도 시험: 정상보다 낮음 (희석)", "겨울철에 더 자주 발생 → 계절 관련성 강함"],
        "en": ["Separator body feels at ambient (normal: near discharge temp 60~80°C / 140~175°F)", "Oil return line cold (liquid refrigerant vaporizes → endothermic)", "Compressor oil sight glass appears milky (liquid refrigerant present)", "Oil viscosity test: lower than normal (dilution)", "More frequent in winter → strong seasonal correlation"],
        "zh": ["分离器外壳摸接近环境温度（正常应近排气温 60~80°C）", "回油管发冷（液冷媒蒸发吸热）", "压缩机油镜呈乳白（混入液冷媒）", "油粘度测试：低于正常（稀释）", "冬季多发 → 季节性强"],
        "ja": ["分離器本体外部が外気温と同感触（正常は吐出温度近く 60~80°C）", "戻油管冷たい（液冷媒蒸発で吸熱）", "圧縮機オイルサイトグラス乳白色（液冷媒混入）", "オイル粘度試験：通常より低い（希釈）", "冬季多発 → 季節相関強"],
        "es": ["El cuerpo del separador a temperatura ambiente (normal cerca de descarga 60~80°C)", "Línea de retorno fría (refrigerante líquido se vaporiza → endotérmico)", "Visor del compresor lechoso (presencia de refrigerante líquido)", "Viscosidad del aceite menor de lo normal", "Más frecuente en invierno → correlación estacional"],
        "hi": ["सेपरेटर बॉडी परिवेश तापमान पर (सामान्य डिस्चार्ज तापमान 60~80°C के करीब)", "रिटर्न लाइन ठंडी (तरल रेफ़्रिजरेंट वाष्पित होकर ऊष्मा सोखता)", "कंप्रेसर साइट ग्लास दूधिया (तरल रेफ़्रिजरेंट)", "तेल विस्कोसिटी सामान्य से कम (पतलापन)", "सर्दियों में ज़्यादा → मौसमी"],
        "vi": ["Thân bình tách sờ bằng nhiệt môi trường (bt: gần nhiệt xả 60~80°C)", "Đường hồi dầu lạnh (gas lỏng bay hơi → hấp nhiệt)", "Mắt dầu máy nén đục (có gas lỏng)", "Độ nhớt dầu thấp hơn bt (loãng)", "Mùa đông nhiều hơn → tương quan mùa rõ"],
        "th": ["ตัว separator สัมผัสเท่าสภาพแวดล้อม (ปกติใกล้อุณหภูมิจ่าย 60~80°C)", "Return line เย็น (น้ำยาเหลวระเหย → ดูดความร้อน)", "Sight glass คอมขุ่นเหมือนนม (มีน้ำยาเหลว)", "ทดสอบความหนืดน้ำมัน: ต่ำกว่าปกติ (เจือจาง)", "ฤดูหนาวเยอะกว่า → สัมพันธ์ฤดู"],
        "id": ["Bodi separator terasa suhu ambient (normal: dekat suhu discharge 60~80°C)", "Saluran return dingin (refrigeran cair menguap → endotermik)", "Sight glass kompresor keruh seperti susu (refrigeran cair)", "Viskositas oli di bawah normal (encer)", "Lebih sering di musim dingin → korelasi musim"],
        "ar": ["جسم الفاصل بحرارة المحيط (طبيعي: قرب درجة التفريغ 60~80°C)", "خط عودة الزيت بارد (المبرد السائل يتبخر → ماص للحرارة)", "زجاج زيت الضاغط حليبي (وجود مبرد سائل)", "اختبار لزوجة: أقل من الطبيعي (تخفيف)", "أكثر تكراراً في الشتاء → ارتباط موسمي"]
      },
      "actions": {
        "ko": ["분리기 본체 보온재 보강 (≥ 25mm armaflex/closed-cell foam)", "기존 보온재 손상 시 신품 교체 + 외부 보호 자켓", "겨울철 한랭지에서는 본체 히터 추가 검토 (대형 시스템)", "압축기 오일 회수 후 점도 점검·교체", "재발 방지: 시운전 시 본체 표면 온도 점검 (토출 온도 대비 20°C 이내)"],
        "en": ["Reinforce separator body insulation (≥ 25 mm armaflex / closed-cell foam)", "If existing insulation damaged: replace + add external protective jacket", "In cold-climate sites consider body heater (large systems)", "Drain compressor oil and check viscosity / replace", "Prevention: during commissioning, check body surface temp (within 20°C / 36°F of discharge temp)"],
        "zh": ["分离器本体加强保温（≥25mm armaflex/闭孔泡沫）", "原保温损坏：更换+加外护套", "寒冷地区可考虑本体加热器（大型系统）", "排出压缩机油后检查粘度/更换", "预防：调试时检查本体表面温度（距排气温 20°C 以内）"],
        "ja": ["分離器本体断熱補強（≥25mm armaflex/独立気泡フォーム）", "既存断熱損傷時：新品交換+外部保護ジャケット", "寒冷地は本体ヒータ追加検討（大型系統）", "圧縮機オイル排出後粘度点検・交換", "予防：試運転時本体表面温度確認（吐出温度から 20°C 以内）"],
        "es": ["Reforzar aislamiento del cuerpo (≥25 mm armaflex / espuma celda cerrada)", "Aislamiento dañado: reemplazar + chaqueta protectora exterior", "En zonas frías considerar calentador del cuerpo (sistemas grandes)", "Drenar aceite del compresor y verificar viscosidad / reemplazar", "Prevención: en puesta en marcha, verificar temp superficie (dentro de 20°C de la descarga)"],
        "hi": ["सेपरेटर बॉडी इंसुलेशन मज़बूत (≥25 mm armaflex/closed-cell)", "पुराना इंसुलेशन क्षति: बदलें + बाहरी कवच", "ठंडी जलवायु में बॉडी हीटर विचार (बड़े सिस्टम)", "कंप्रेसर तेल निकालें, विस्कोसिटी जाँचें/बदलें", "रोकथाम: कमीशनिंग पर सतह तापमान जाँचें (डिस्चार्ज से 20°C के भीतर)"],
        "vi": ["Tăng cường bảo ôn thân (≥25 mm armaflex / bọt kín tế bào)", "Bảo ôn cũ hư: thay + áo bảo vệ ngoài", "Vùng lạnh xét gắn sấy thân (hệ lớn)", "Xả dầu máy nén, kiểm độ nhớt / thay", "Phòng ngừa: khi vận hành kiểm nhiệt mặt thân (cách nhiệt xả ≤ 20°C)"],
        "th": ["เสริมฉนวนตัว separator (≥25 mm armaflex/closed-cell foam)", "ฉนวนเดิมเสียหาย: เปลี่ยน + แจ็คเก็ตป้องกัน", "เขตหนาวพิจารณาฮีตเตอร์ตัวเครื่อง (ระบบใหญ่)", "ถ่ายน้ำมันคอม ตรวจความหนืด/เปลี่ยน", "ป้องกัน: ตอน commissioning ตรวจอุณหภูมิผิวตัว (ภายใน 20°C ของอุณหภูมิจ่าย)"],
        "id": ["Perkuat insulasi bodi separator (≥25 mm armaflex/closed-cell foam)", "Insulasi rusak: ganti + jaket pelindung luar", "Di iklim dingin pertimbangkan heater bodi (sistem besar)", "Kuras oli kompresor, cek viskositas / ganti", "Pencegahan: saat commissioning cek suhu permukaan (dalam 20°C dari suhu discharge)"],
        "ar": ["عزّز عزل جسم الفاصل (≥25 ملم armaflex/رغوة مغلقة الخلايا)", "إذا العزل الحالي تالف: استبدله + جاكت حماية خارجي", "في المناطق الباردة فكر في سخّان للجسم (أنظمة كبيرة)", "صرّف زيت الضاغط واختبر اللزوجة/استبدله", "الوقاية: عند التشغيل افحص حرارة سطح الجسم (ضمن 20°C من درجة التفريغ)"]
      }
    },
    {
      "id": "receiver_overcharge_flooded",
      "part": "receiver",
      "fault_mode": "overcharge_flooded",
      "title": {
        "ko": "수액기 과충전 — 응축기 액 backup (HP↑·subcooling↑)",
        "en": "Receiver Overcharged — Liquid Backs Up in Condenser (HP↑ / Subcooling↑)",
        "zh": "储液器过充 — 液体回流冷凝器（HP↑/过冷度↑）",
        "ja": "受液器過充填 — 凝縮器に液逆流（HP↑/サブクーリング↑）",
        "es": "Recibidor sobrecargado — líquido refluye al condensador (HP↑ / subenfriamiento↑)",
        "hi": "रिसीवर ओवरचार्ज — कंडेंसर में तरल बैकअप (HP↑ / सबकूलिंग↑)",
        "vi": "Bình chứa nạp dư — lỏng dồn ngược vào dàn ngưng (HP↑ / subcooling↑)",
        "th": "Receiver เติมเกิน — ของเหลวย้อนเข้า condenser (HP↑/subcooling↑)",
        "id": "Receiver kelebihan isi — cairan kembali ke kondensor (HP↑/subcooling↑)",
        "ar": "خزان السائل مفرط الشحن — السائل يعود للمكثف (HP↑/تبريد فائق↑)"
      },
      "search_keywords": ["수액기 과충전", "냉매 과충전", "응축기 액 백업", "subcooling 너무 높음", "receiver overcharged", "condenser flooded", "high subcooling", "high head pressure", "储液器过充", "受液器過充填", "recibidor sobrecargado", "रिसीवर ओवरचार्ज", "bình chứa quá nạp", "receiver เติมเกิน", "receiver overcharge", "خزان السائل زائد"],
      "downstream_effects": {
        "ko": ["수액기 액냉매 가득 → 응축기 출구로 액 backup 진행", "응축기 일부 면적이 액으로 잠김 → 응축 면적 ↓ → 고압 ↑", "subcooling 비정상 ↑ (정상 5~10°C → 15°C 이상)", "압축기 토출 압력 ↑ → 압축비 ↑ → 토출 온도 ↑ → 오일 carbonization 위험", "10% 이상 과충전 시 액냉매 흡입측까지 → 액 슬러그 위험"],
        "en": ["Receiver fully filled with liquid → liquid backs up into condenser outlet", "Part of condenser area submerged in liquid → effective condensing area drops → head pressure rises", "Subcooling abnormally high (normal 5~10°C / 9~18°F → >15°C / 27°F)", "Compressor discharge pressure rises → higher compression ratio → discharge temp rises → oil carbonization risk", "If overcharged > 10%, liquid can reach suction → slug risk"],
        "zh": ["储液器满液 → 液体回流冷凝器出口", "冷凝器部分面积被液淹 → 有效冷凝面积下降 → 高压上升", "过冷度异常高（正常 5~10°C → >15°C）", "压缩机排气压上升 → 压缩比升高 → 排气温度上升 → 机油碳化风险", "过充 >10% 时液冷媒可至吸气侧 → 液击风险"],
        "ja": ["受液器満液 → 凝縮器出口に液逆流", "凝縮器の一部面積が液に没 → 有効凝縮面積減 → 高圧上昇", "サブクーリング異常上昇（正常 5~10°C → >15°C）", "圧縮機吐出圧上昇 → 圧縮比上昇 → 吐出温度上昇 → オイル炭化リスク", "10% 超過充填で液冷媒が吸入側へ → 液撃リスク"],
        "es": ["Recibidor completamente lleno → líquido refluye a la salida del condensador", "Parte del condensador queda sumergida en líquido → área efectiva cae → alta sube", "Subenfriamiento anormalmente alto (normal 5~10°C → >15°C)", "Presión de descarga sube → mayor relación de compresión → descarga sube → riesgo de carbonización", "Sobrecarga >10% → líquido a aspiración → riesgo de slug"],
        "hi": ["रिसीवर पूरी तरह भरा → तरल कंडेंसर आउटलेट में बैकअप", "कंडेंसर का हिस्सा तरल में डूबा → प्रभावी संघनन क्षेत्र घटा → उच्च दाब बढ़ा", "सबकूलिंग असामान्य उच्च (सामान्य 5~10°C → >15°C)", "कंप्रेसर डिस्चार्ज दाब बढ़ता → संपीड़न अनुपात बढ़ता → डिस्चार्ज तापमान बढ़ता → कार्बनीकरण जोखिम", "10% से अधिक ओवरचार्ज → तरल सक्शन तक → स्लग जोखिम"],
        "vi": ["Bình chứa đầy lỏng → lỏng dồn về đầu ra dàn ngưng", "Một phần dàn ngưng ngập lỏng → diện tích ngưng giảm → áp cao tăng", "Subcooling cao bất thường (bt 5~10°C → >15°C)", "Áp xả tăng → tỉ số nén cao → nhiệt xả tăng → nguy cacbon hoá dầu", "Nạp dư >10% → gas lỏng sang đường hút → nguy slug"],
        "th": ["receiver เต็มน้ำยาเหลว → ของเหลวย้อนกลับเข้าทางออก condenser", "บางส่วนของ condenser จมในของเหลว → พื้นที่ควบแน่นลด → ความดันสูงขึ้น", "Subcooling สูงผิดปกติ (ปกติ 5~10°C → >15°C)", "ความดันจ่ายคอมขึ้น → อัตราส่วนการอัดสูง → อุณหภูมิจ่ายขึ้น → เสี่ยง carbonize", "เติมเกิน >10% น้ำยาเหลวถึงด้านดูด → เสี่ยง slug"],
        "id": ["Receiver penuh cairan → cairan kembali ke outlet kondensor", "Sebagian area kondensor tenggelam dalam cairan → area kondensasi efektif turun → tekanan tinggi naik", "Subcooling abnormal tinggi (normal 5~10°C → >15°C)", "Tekanan discharge kompresor naik → rasio kompresi tinggi → suhu discharge naik → risiko carbonize", "Overcharge >10% cairan ke hisap → risiko slug"],
        "ar": ["خزان السائل مكتمل → السائل يعود إلى مخرج المكثف", "جزء من المكثف غارق بالسائل → مساحة التكثيف الفعلية تنخفض → ضغط عالٍ يرتفع", "تبريد فائق مرتفع شذوذاً (طبيعي 5~10°C → >15°C)", "ضغط تفريغ الضاغط يرتفع → نسبة ضغط أعلى → حرارة التفريغ ترتفع → خطر كربنة", "زيادة شحن >10% السائل يصل للشفط → خطر ضربة سائلة"]
      },
      "root_causes": {
        "ko": ["충전량 정밀 계량 없이 추가 충전", "기술자가 사이트글라스 거품 보고 추가 충전 (실제는 다른 문제)", "메이커 명판 충전량 무시", "이전 보충 기록 미관리 → 누적 과충전", "잘못된 충전 시퀀스 (가스 vs 액 충전 혼동)"],
        "en": ["Top-up without precise weight measurement", "Tech sees sight glass bubbles and adds more (actual cause was different)", "Ignoring nameplate charge weight", "No record of past top-ups → cumulative overcharge", "Wrong charging sequence (vapor vs liquid confusion)"],
        "zh": ["未精确称重补加冷媒", "技师看视镜起泡就补加（实际另有原因）", "忽视铭牌充注量", "历次补加记录缺失 → 累计过充", "充注顺序错误（气态/液态混淆）"],
        "ja": ["精密計量無しで補充", "技師がサイトグラス泡を見て補充（実際は別原因）", "銘板充填量無視", "補充履歴管理なし → 累積過充填", "充填手順誤り（ガス・液体混同）"],
        "es": ["Carga sin pesaje preciso", "El técnico ve burbujas en el visor y añade refrigerante (la causa era otra)", "Ignorar la carga de placa", "Sin registro de recargas previas → sobrecarga acumulada", "Secuencia de carga errónea (vapor vs líquido)"],
        "hi": ["सटीक तौल बिना टॉप-अप", "तकनीशियन साइट ग्लास बुलबुले देख जोड़ता (असली कारण अलग)", "नेमप्लेट चार्ज को नज़रअंदाज़", "पिछले टॉप-अप का रिकॉर्ड नहीं → संचयी ओवरचार्ज", "गलत चार्जिंग क्रम (वाष्प/तरल भ्रम)"],
        "vi": ["Bổ sung mà không cân chính xác", "Thợ thấy bọt mắt gas và nạp thêm (nguyên nhân thực khác)", "Bỏ qua khối lượng nạp trên nameplate", "Không lưu lịch sử nạp → quá nạp tích lũy", "Sai trình tự nạp (hơi/lỏng nhầm lẫn)"],
        "th": ["เติมโดยไม่ชั่งน้ำหนักแม่นยำ", "ช่างเห็นฟองใน sight glass แล้วเติม (เหตุจริงเป็นอื่น)", "ละเลย charge ตาม nameplate", "ไม่มีบันทึกการเติมก่อนหน้า → เติมเกินสะสม", "ลำดับการเติมผิด (ไอ/ของเหลวสับสน)"],
        "id": ["Top-up tanpa timbang presisi", "Teknisi lihat gelembung sight glass lalu tambah (penyebab sebenarnya beda)", "Mengabaikan charge nameplate", "Tidak ada catatan top-up sebelumnya → overcharge akumulatif", "Urutan charging salah (uap/cair tertukar)"],
        "ar": ["شحن دون قياس دقيق للوزن", "الفني يرى فقاعات بزجاج النظر فيضيف (السبب الحقيقي مختلف)", "تجاهل وزن الشحن في لوحة الصنع", "لا توجد سجلات إعادة شحن سابقة → زيادة شحن متراكمة", "تسلسل شحن خاطئ (بخار/سائل مختلط)"]
      },
      "diagnostic_indicators": {
        "ko": ["응축기 출구 subcooling 측정: 정상 5~10°C, >15°C면 과충전 강한 신호", "고압 게이지 평소보다 ↑ (외기온 동일 조건에서)", "압축기 토출 온도 비정상 ↑ (정상 70~90°C → >100°C)", "사이트글라스: 깨끗 (거품 없음 — 과충전이라 액 가득)", "수액기 본체 외부 만져보기: 충전량 적정 시 위쪽이 약간 따뜻, 과충전 시 위쪽도 차가움 (액 가득)"],
        "en": ["Measure subcooling at condenser outlet: normal 5~10°C / 9~18°F, >15°C / 27°F = strong overcharge signal", "Head pressure higher than normal at same ambient", "Compressor discharge temp abnormally high (normal 70~90°C / 160~195°F → >100°C / 212°F)", "Sight glass: clear (no bubbles — fully flooded with liquid)", "Touch receiver body: with normal charge, upper part slightly warm; overcharged, upper part also cold (liquid filled)"],
        "zh": ["测冷凝器出口过冷度：正常 5~10°C，>15°C 强烈过充信号", "高压表读数比同环境正常高", "压缩机排气温度异常高（正常 70~90°C → >100°C）", "视镜：清亮（无气泡 — 满液）", "摸储液器外壳：正常充注时上部稍温，过充时上部也冷（满液）"],
        "ja": ["凝縮器出口サブクーリング測定：正常 5~10°C、>15°C で過充填強信号", "外気温同条件で高圧ゲージが通常より上", "圧縮機吐出温度異常上昇（正常 70~90°C → >100°C）", "サイトグラス：清澄（泡なし — 満液）", "受液器本体に触れる：正常時上部がやや温かい、過充填では上部も冷たい（満液）"],
        "es": ["Subenfriamiento en la salida del condensador: normal 5~10°C, >15°C señal fuerte", "Alta presión más alta de lo normal a igual ambiente", "Temp de descarga anormal (>100°C)", "Visor: claro (sin burbujas — totalmente inundado)", "Tocar el cuerpo del recibidor: con carga normal, parte superior tibia; sobrecargado, también fría (lleno de líquido)"],
        "hi": ["कंडेंसर आउटलेट पर सबकूलिंग: सामान्य 5~10°C, >15°C मज़बूत ओवरचार्ज संकेत", "उसी परिवेश पर हाई प्रेशर सामान्य से अधिक", "डिस्चार्ज तापमान असामान्य (>100°C)", "साइट ग्लास: साफ़ (बुलबुले नहीं — पूर्ण भरा)", "रिसीवर बॉडी छूना: सामान्य चार्ज पर ऊपर हल्का गर्म; ओवरचार्ज पर ऊपर भी ठंडा"],
        "vi": ["Đo subcooling ở đầu ra dàn ngưng: bt 5~10°C, >15°C tín hiệu nạp dư mạnh", "Áp cao đồng hồ cao hơn bình thường ở cùng môi trường", "Nhiệt xả máy nén cao bất thường (>100°C)", "Mắt gas: trong (không bọt — ngập lỏng)", "Sờ thân bình chứa: nạp đúng thì phần trên hơi ấm, nạp dư thì phần trên cũng lạnh"],
        "th": ["วัด subcooling ทางออก condenser: ปกติ 5~10°C, >15°C สัญญาณเติมเกิน", "ความดันสูงเกจสูงกว่าปกติที่สภาพแวดล้อมเดียวกัน", "อุณหภูมิจ่ายคอมสูงผิดปกติ (>100°C)", "Sight glass: ใส (ไม่มีฟอง — เต็มของเหลว)", "สัมผัส receiver: ชาร์จปกติส่วนบนอุ่นเล็กน้อย, เกินบนเย็นด้วย"],
        "id": ["Ukur subcooling di outlet kondensor: normal 5~10°C, >15°C sinyal overcharge kuat", "Tekanan tinggi lebih tinggi dari normal pada ambient yang sama", "Suhu discharge kompresor abnormal (>100°C)", "Sight glass: jernih (tanpa gelembung — penuh cairan)", "Sentuh bodi receiver: charge normal bagian atas hangat, overcharge bagian atas juga dingin"],
        "ar": ["قس التبريد الفائق عند مخرج المكثف: طبيعي 5~10°C، >15°C إشارة قوية لزيادة الشحن", "الضغط العالي أعلى من الطبيعي عند نفس درجة المحيط", "حرارة تفريغ الضاغط مرتفعة (>100°C)", "زجاج النظر: صافٍ (بدون فقاعات — مغمور بالسائل)", "المس جسم الخزان: عند الشحن السليم الأعلى دافئ قليلاً، عند الزيادة الأعلى بارد أيضاً"]
      },
      "actions": {
        "ko": ["과충전량 회수 (디지털 저울로 정확 측정)", "메이커 명판 또는 매뉴얼 충전량 ±5% 이내로 재조정", "subcooling 5~10°C 회복 확인 후 운전", "사이트글라스 거품 발견 시 다른 원인 점검 후 충전 추가 결정 (필터드라이어 막힘·누설·king valve 등)", "재발 방지: 모든 보충 시 디지털 저울 사용·기록 의무화"],
        "en": ["Recover excess charge (use digital scale for precise measurement)", "Recharge to within ±5% of nameplate / manual specification", "Verify subcooling restored to 5~10°C / 9~18°F before running", "If sight glass shows bubbles, investigate other causes (filter-drier blockage, leak, king valve) before adding", "Prevention: digital scale + logged record on every top-up"],
        "zh": ["回收过充量（数字秤精确称量）", "按铭牌/手册充注量再调节，误差 ±5% 内", "运行前确认过冷度恢复至 5~10°C", "视镜起泡时先排查其他原因（干燥过滤器堵/泄漏/king valve）再决定加注", "预防：每次补加均用数字秤+记录"],
        "ja": ["過充填量回収（デジタル秤で精密計量）", "銘板・マニュアル仕様の ±5% 以内に再調整", "運転前にサブクーリング 5~10°C 回復確認", "サイトグラス泡発見時は他原因点検後に充填判断（フィルタドライヤ閉塞・漏れ・キングバルブ等）", "予防：補充毎にデジタル秤使用・記録義務化"],
        "es": ["Recuperar el exceso (báscula digital para medición precisa)", "Recargar dentro de ±5% de la placa / manual", "Verificar subenfriamiento restaurado a 5~10°C antes de operar", "Si el visor muestra burbujas, investigar otras causas (filtro deshidratador, fuga, king valve) antes de añadir", "Prevención: báscula digital + registro en cada recarga"],
        "hi": ["अधिक चार्ज रिकवर (डिजिटल स्केल)", "नेमप्लेट/मैनुअल के ±5% में रीचार्ज", "ऑपरेट से पहले सबकूलिंग 5~10°C पर लौटी पुष्टि", "साइट ग्लास बुलबुले हो तो अन्य कारण जाँचें (ड्रायर ब्लॉकेज/रिसाव/king valve) पहले", "रोकथाम: हर टॉप-अप पर डिजिटल स्केल + रिकॉर्ड"],
        "vi": ["Thu hồi phần dư (cân điện tử để đo chính xác)", "Nạp lại trong ±5% so với nameplate / cẩm nang", "Trước khi chạy xác nhận subcooling phục hồi 5~10°C", "Mắt gas có bọt thì điều tra nguyên nhân khác (phin lọc tắc / rò / king valve) trước khi nạp", "Phòng ngừa: cân điện tử + nhật ký mỗi lần nạp"],
        "th": ["ดูดส่วนเกินออก (ตาชั่งดิจิทัลแม่นยำ)", "เติมใหม่ภายใน ±5% ของ nameplate/คู่มือ", "ก่อนเดินยืนยัน subcooling กลับ 5~10°C", "Sight glass ฟองให้ตรวจเหตุอื่น (filter drier ตัน/รั่ว/king valve) ก่อนเติม", "ป้องกัน: ใช้ตาชั่งดิจิทัล + บันทึกทุกครั้งที่เติม"],
        "id": ["Recovery kelebihan charge (timbangan digital presisi)", "Isi ulang dalam ±5% dari nameplate/manual", "Verifikasi subcooling kembali 5~10°C sebelum beroperasi", "Jika sight glass berbusa selidiki penyebab lain (filter drier tersumbat/bocor/king valve) sebelum tambah", "Pencegahan: timbangan digital + catatan setiap top-up"],
        "ar": ["استرجع الزائد (ميزان رقمي لقياس دقيق)", "أعد الشحن ضمن ±5% من لوحة الصنع/الدليل", "تحقق من عودة التبريد الفائق إلى 5~10°C قبل التشغيل", "إذا أظهر زجاج النظر فقاعات، حقّق في أسباب أخرى (انسداد المجفف/تسرب/king valve) قبل الإضافة", "الوقاية: ميزان رقمي + توثيق كل عملية إعادة شحن"]
      }
    },
    {
      "id": "receiver_undercharge",
      "part": "receiver",
      "fault_mode": "undercharge",
      "title": {
        "ko": "수액기 충전 부족·누설 (사이트글라스 거품·능력 저하)",
        "en": "Receiver Undercharge / Leak (Sight Glass Bubbles / Capacity Loss)",
        "zh": "储液器充注不足/泄漏（视镜起泡/能力下降）",
        "ja": "受液器充填不足・漏れ（サイトグラス泡・能力低下）",
        "es": "Recibidor con poca carga / fuga (burbujas en visor / pérdida de capacidad)",
        "hi": "रिसीवर कम चार्ज / रिसाव (साइट ग्लास बुलबुले / क्षमता हानि)",
        "vi": "Bình chứa thiếu nạp / rò rỉ (bọt mắt gas / mất công suất)",
        "th": "Receiver น้ำยาขาด / รั่ว (sight glass มีฟอง / ประสิทธิภาพลด)",
        "id": "Receiver kurang isi / bocor (gelembung sight glass / kapasitas hilang)",
        "ar": "خزان السائل ناقص الشحن / تسرب (فقاعات زجاج النظر / فقد سعة)"
      },
      "search_keywords": ["수액기 충전 부족", "수액기 누설", "사이트글라스 거품", "냉매 누설", "receiver undercharge", "low refrigerant", "sight glass bubbles", "subcooling low", "储液器充注不足", "受液器充填不足", "recibidor poca carga", "रिसीवर कम चार्ज", "bình chứa thiếu nạp", "receiver น้ำยาขาด", "receiver kurang", "خزان ناقص الشحن"],
      "downstream_effects": {
        "ko": ["충전 부족 또는 누설로 수액기 액 레벨 ↓", "응축기에서 생성된 액이 수액기를 통과하지 못해 액관에 거품(플래시 가스)", "사이트글라스 거품 ↑ → 팽창변 starvation → 흡입 과열도 ↑", "subcooling 비정상 ↓ (정상 5~10°C → <3°C)", "능력 저하 + 압축기 흡입 과열도 → 압축기 토출 온도 ↑ → 권선 손상"],
        "en": ["Charge low or leaking → liquid level in receiver drops", "Condenser-side liquid cannot pass through receiver fully → flash gas in liquid line", "More bubbles in sight glass → expansion-valve starvation → suction superheat rises", "Subcooling abnormally low (normal 5~10°C / 9~18°F → <3°C / 5°F)", "Capacity drops + compressor inlet hot → discharge temp rises → winding damage"],
        "zh": ["充注不足或泄漏 → 储液器液位下降", "冷凝器侧液无法满流通过储液器 → 液管闪发气", "视镜起泡增多 → 膨胀阀 starvation → 吸气过热度升高", "过冷度异常低（正常 5~10°C → <3°C）", "能力下降+压缩机入口过热 → 排气温度上升 → 绕组损伤"],
        "ja": ["充填不足または漏れ → 受液器液位低下", "凝縮器側の液が受液器を満流通過できず → 液管にフラッシュガス", "サイトグラス泡増 → 膨張弁スタベーション → 吸入過熱度上昇", "サブクーリング異常低（正常 5~10°C → <3°C）", "能力低下+圧縮機入口過熱 → 吐出温度上昇 → 巻線損傷"],
        "es": ["Carga baja o fuga → nivel de líquido en el recibidor baja", "El líquido del condensador no pasa lleno → gas de flash en la línea de líquido", "Más burbujas en el visor → starvation de la TXV → recalentamiento sube", "Subenfriamiento anormalmente bajo (normal 5~10°C → <3°C)", "Capacidad cae + entrada del compresor caliente → descarga sube → daño al bobinado"],
        "hi": ["चार्ज कम या रिसाव → रिसीवर तरल स्तर गिरता", "कंडेंसर साइड का तरल पूरा गुज़र नहीं पाता → लिक्विड लाइन में फ्लैश गैस", "साइट ग्लास बुलबुले बढ़ते → TXV starvation → सक्शन सुपरहीट बढ़ता", "सबकूलिंग असामान्य कम (सामान्य 5~10°C → <3°C)", "क्षमता गिरती + कंप्रेसर इनलेट गर्म → डिस्चार्ज तापमान बढ़ता → वाइंडिंग क्षति"],
        "vi": ["Thiếu nạp hoặc rò → mức lỏng bình chứa giảm", "Lỏng dàn ngưng không qua được bình chứa đầy đủ → flash gas trong đường lỏng", "Bọt mắt gas tăng → TXV starvation → quá nhiệt hút tăng", "Subcooling thấp bất thường (bt 5~10°C → <3°C)", "Công suất tụt + đầu vào máy nén nóng → nhiệt xả tăng → hỏng cuộn dây"],
        "th": ["ชาร์จต่ำหรือรั่ว → ระดับของเหลว receiver ตก", "ของเหลวจาก condenser ผ่าน receiver ไม่เต็ม → flash gas ในท่อของเหลว", "ฟองใน sight glass เพิ่ม → TXV starvation → superheat ดูดสูง", "Subcooling ต่ำผิดปกติ (ปกติ 5~10°C → <3°C)", "ประสิทธิภาพตก + ทางเข้าคอมร้อน → อุณหภูมิจ่ายขึ้น → ขดลวดเสีย"],
        "id": ["Charge rendah atau bocor → level cairan receiver turun", "Cairan dari kondensor tidak melewati receiver penuh → flash gas di jalur cair", "Gelembung sight glass meningkat → TXV starvation → superheat hisap naik", "Subcooling abnormal rendah (normal 5~10°C → <3°C)", "Kapasitas turun + masuk kompresor panas → discharge naik → kerusakan kumparan"],
        "ar": ["شحن منخفض أو تسرب → مستوى السائل في الخزان ينخفض", "السائل من المكثف لا يمر بالكامل عبر الخزان → غاز فلاش في خط السائل", "فقاعات زجاج النظر تزيد → جوع صمام التمدد → تحميص الشفط يرتفع", "تبريد فائق منخفض شذوذاً (طبيعي 5~10°C → <3°C)", "السعة تنخفض + مدخل الضاغط ساخن → حرارة التفريغ ترتفع → تلف اللف"]
      },
      "root_causes": {
        "ko": ["시스템 누설 (납땜부·플레어·플랜지)", "초기 충전량 부족 (시운전 시 미흡)", "이전 회수 후 재충전 부족", "수액기 본체 누설 (해안가 부식)", "압력 시험 후 진공 시간 부족 → 잔류 가스 + 누설 미발견"],
        "en": ["System leak (brazed joints / flares / flanges)", "Initial undercharge at commissioning", "Recharged short after recovery", "Receiver body leak (coastal corrosion)", "Insufficient vacuum after pressure test → residual non-condensables + missed leak"],
        "zh": ["系统泄漏（焊点/喇叭口/法兰）", "调试时充注不足", "回收后再充注不足", "储液器本体泄漏（沿海腐蚀）", "压力试验后真空不足 → 残留不凝气+漏点未发现"],
        "ja": ["系統漏れ（ろう付・フレア・フランジ）", "試運転時充填不足", "回収後再充填不足", "受液器本体漏れ（沿岸腐食）", "圧力試験後真空時間不足 → 残留不凝縮ガス+漏れ未発見"],
        "es": ["Fuga del sistema (soldaduras / abocardados / bridas)", "Carga insuficiente en la puesta en marcha", "Recarga insuficiente tras recuperación", "Fuga del cuerpo del recibidor (corrosión costera)", "Vacío insuficiente tras prueba de presión → no condensables y fuga no detectada"],
        "hi": ["सिस्टम रिसाव (ब्रेज़्ड जोड़ / फ़्लेयर / फ़्लैंज)", "कमीशनिंग पर अंडरचार्ज", "रिकवरी के बाद कम रीचार्ज", "रिसीवर बॉडी रिसाव (तटीय जंग)", "प्रेशर टेस्ट के बाद वैक्यूम कम → गैर-संघनन गैस + रिसाव छूटा"],
        "vi": ["Rò hệ (mối hàn / loe / mặt bích)", "Thiếu nạp khi vận hành", "Nạp lại không đủ sau thu hồi", "Rò thân bình chứa (ăn mòn ven biển)", "Hút chân không không đủ sau test áp → khí không ngưng + rò không phát hiện"],
        "th": ["รั่วระบบ (เชื่อม/แฟลร์/หน้าแปลน)", "ชาร์จไม่พอตอน commissioning", "ชาร์จใหม่หลัง recovery ไม่พอ", "ตัว receiver รั่ว (ชายฝั่ง)", "Vacuum หลัง pressure test ไม่พอ → ก๊าซไม่ควบแน่น + รั่วไม่พบ"],
        "id": ["Bocor sistem (sambungan brazing/flare/flange)", "Undercharge saat commissioning", "Charge ulang kurang setelah recovery", "Bocor bodi receiver (korosi pesisir)", "Vakum tidak cukup setelah pressure test → non-condensable tertinggal + bocor terlewat"],
        "ar": ["تسرب نظام (لحامات/شفاه/شفير)", "نقص شحن عند التشغيل", "إعادة شحن غير كافية بعد الاسترجاع", "تسرب جسم الخزان (تآكل ساحلي)", "تفريغ غير كافٍ بعد اختبار الضغط → غازات غير متكثفة + تسرب لم يُكتشف"]
      },
      "diagnostic_indicators": {
        "ko": ["사이트글라스 거품 지속 (정상은 깨끗 또는 미세 거품)", "subcooling 비정상 ↓ (<3°C, 정상 5~10°C)", "흡입 과열도 ↑ (정상 4~8°C → >10°C)", "고압 게이지 평소보다 ↓ + 흡입 압력 ↓ → 둘 다 낮음", "전자식 누설 검출기로 시스템 스캔 → 누설 부위 확인"],
        "en": ["Persistent bubbles in sight glass (normal: clear or fine bubbles only)", "Subcooling abnormally low (<3°C / 5°F vs normal 5~10°C / 9~18°F)", "Suction superheat elevated (normal 4~8°C → >10°C)", "Both head pressure and suction pressure below normal", "Electronic leak detector scan → locate leak"],
        "zh": ["视镜持续起泡（正常清亮或微泡）", "过冷度异常低（<3°C，正常 5~10°C）", "吸气过热度升高（正常 4~8°C → >10°C）", "高低压表均低于正常", "电子检漏仪扫描 → 找漏点"],
        "ja": ["サイトグラス泡継続（正常は清澄または微細泡）", "サブクーリング異常低（<3°C、正常 5~10°C）", "吸入過熱度上昇（正常 4~8°C → >10°C）", "高圧・低圧ゲージ共に通常以下", "電子検知器でシステムスキャン → 漏れ箇所特定"],
        "es": ["Burbujas persistentes en el visor (normal: claro o muy finas)", "Subenfriamiento anormalmente bajo (<3°C vs normal 5~10°C)", "Recalentamiento de aspiración alto (normal 4~8°C → >10°C)", "Alta y baja presión por debajo de lo normal", "Detector electrónico → ubicar la fuga"],
        "hi": ["साइट ग्लास निरंतर बुलबुले (सामान्य साफ़ या सूक्ष्म)", "सबकूलिंग असामान्य कम (<3°C, सामान्य 5~10°C)", "सक्शन सुपरहीट बढ़ा (सामान्य 4~8°C → >10°C)", "हाई और लो प्रेशर दोनों सामान्य से कम", "इलेक्ट्रॉनिक डिटेक्टर से सिस्टम स्कैन → रिसाव स्थान"],
        "vi": ["Bọt mắt gas kéo dài (bt: trong hoặc bọt rất mịn)", "Subcooling thấp bất thường (<3°C vs bt 5~10°C)", "Quá nhiệt hút cao (bt 4~8°C → >10°C)", "Cả áp cao và áp hút đều thấp hơn bt", "Máy dò rò điện tử quét hệ → định vị rò"],
        "th": ["Sight glass ฟองต่อเนื่อง (ปกติใส/ฟองเล็กมาก)", "Subcooling ต่ำผิดปกติ (<3°C vs ปกติ 5~10°C)", "Superheat ดูดสูง (ปกติ 4~8°C → >10°C)", "ความดันสูงและต่ำต่ำกว่าปกติทั้งคู่", "เครื่องตรวจรั่วอิเล็กทรอนิกส์สแกน → หาจุดรั่ว"],
        "id": ["Gelembung sight glass terus-menerus (normal: jernih/gelembung sangat halus)", "Subcooling abnormal rendah (<3°C vs normal 5~10°C)", "Superheat hisap tinggi (normal 4~8°C → >10°C)", "Tekanan tinggi dan rendah di bawah normal keduanya", "Detektor kebocoran elektronik scan sistem → lokasi kebocoran"],
        "ar": ["فقاعات مستمرة في زجاج النظر (الطبيعي: صافٍ أو فقاعات دقيقة جداً)", "تبريد فائق منخفض شذوذاً (<3°C مقابل 5~10°C)", "تحميص الشفط مرتفع (طبيعي 4~8°C → >10°C)", "كلاهما الضغط العالي والمنخفض دون الطبيعي", "كاشف تسرب إلكتروني يمسح النظام → تحديد موقع التسرب"]
      },
      "actions": {
        "ko": ["전 시스템 누설 시험 (전자식 + 비누거품 + 진공 유지 시험)", "누설 부위 수리 후 진공 8시간 + 산성 시험", "디지털 저울로 정확 계량 후 메이커 명판 ±5% 충전", "수액기 본체 누설 시 본체 교체", "재발 방지: 정기 누설 점검 (연 1회)·정기 사이트글라스·subcooling 모니터링"],
        "en": ["Full system leak test (electronic + soap bubble + vacuum-hold test)", "Repair leaks → 8-hour vacuum + acid test", "Recharge by digital scale within ±5% of nameplate", "Replace receiver body if it is the leak source", "Prevention: annual leak inspection + routine sight glass / subcooling monitoring"],
        "zh": ["全系统检漏（电子+皂泡+保压测试）", "修复漏点 → 抽真空 8 小时+酸性试纸", "数字秤精确称量按铭牌 ±5% 充注", "若储液器本体漏 → 更换本体", "预防：每年检漏+定期视镜与过冷度监测"],
        "ja": ["全系統漏れ試験（電子+石鹸泡+真空保持試験）", "漏れ箇所修理後真空 8 時間+酸性試験", "デジタル秤で正確計量し銘板 ±5% で充填", "受液器本体漏れの場合本体交換", "予防：年1回漏れ点検+定期サイトグラス・サブクーリング監視"],
        "es": ["Prueba completa de fugas (electrónica + burbujas + retención de vacío)", "Reparar fugas → vacío 8 h + test ácido", "Carga con báscula digital dentro de ±5% de la placa", "Sustituir el cuerpo del recibidor si es la fuente de la fuga", "Prevención: prueba anual de fugas + monitoreo del visor y subenfriamiento"],
        "hi": ["पूर्ण सिस्टम रिसाव परीक्षण (इलेक्ट्रॉनिक + साबुन + वैक्यूम-होल्ड)", "रिसाव मरम्मत → 8 घंटे वैक्यूम + एसिड पेपर", "डिजिटल स्केल से नेमप्लेट के ±5% में चार्ज", "रिसीवर बॉडी स्रोत हो तो बदलें", "रोकथाम: सालाना रिसाव परीक्षण + नियमित साइट ग्लास/सबकूलिंग निगरानी"],
        "vi": ["Test rò toàn hệ (điện tử + bọt xà phòng + giữ chân không)", "Sửa rò → hút chân không 8 giờ + test axit", "Nạp lại theo cân điện tử trong ±5% nameplate", "Thay thân bình chứa nếu là nguồn rò", "Phòng ngừa: kiểm rò hàng năm + theo dõi mắt gas / subcooling thường xuyên"],
        "th": ["ทดสอบรั่วทั้งระบบ (อิเล็กทรอนิกส์+ฟองสบู่+vacuum hold)", "ซ่อมรั่ว → vacuum 8 ชม. + ทดสอบกรด", "ใช้ตาชั่งดิจิทัลเติมในกรอบ ±5% ของ nameplate", "เปลี่ยนตัว receiver หากเป็นจุดรั่ว", "ป้องกัน: ตรวจรั่วทุกปี + monitor sight glass / subcooling สม่ำเสมอ"],
        "id": ["Tes kebocoran lengkap (elektronik + sabun + vacuum-hold)", "Perbaiki bocor → vakum 8 jam + uji asam", "Charge dengan timbangan digital dalam ±5% nameplate", "Ganti bodi receiver jika sumber bocor", "Pencegahan: cek bocor tahunan + monitor sight glass / subcooling rutin"],
        "ar": ["اختبار تسرب كامل للنظام (إلكتروني + فقاعات + اختبار حفظ التفريغ)", "إصلاح التسرب → تفريغ 8 ساعات + اختبار حمضي", "إعادة الشحن بميزان رقمي ضمن ±5% من لوحة الصنع", "استبدل جسم الخزان إذا كان مصدر التسرب", "الوقاية: فحص تسرب سنوي + مراقبة زجاج النظر/التبريد الفائق دورياً"]
      }
    },
    {
      "id": "receiver_king_valve_stuck",
      "part": "receiver",
      "fault_mode": "king_valve_stuck_partial",
      "title": {
        "ko": "수액기 King Valve 부분 막힘 (액관 차압 — undercharge로 오인)",
        "en": "Receiver King Valve Partially Stuck (Liquid Line Restriction — Mistaken for Undercharge)",
        "zh": "储液器 King Valve 部分卡死 — 液管限流（易误判为充注不足）",
        "ja": "受液器キングバルブ部分閉塞 — 液管絞り（充填不足と誤判定されやすい）",
        "es": "Válvula King del recibidor parcialmente atascada — restricción del liquido (confundida con poca carga)",
        "hi": "रिसीवर King Valve आंशिक अटकी — लिक्विड लाइन अवरोध (अंडरचार्ज जैसा भ्रम)",
        "vi": "King valve bình chứa tắc một phần — hạn chế đường lỏng (dễ nhầm thiếu nạp)",
        "th": "King valve receiver อุดบางส่วน — ท่อของเหลวจำกัด (มักเข้าใจผิดว่าน้ำยาขาด)",
        "id": "King valve receiver macet sebagian — pembatasan jalur cair (sering dikira undercharge)",
        "ar": "صمام King لخزان السائل عالق جزئياً — تقييد خط السائل (يُخلط مع نقص الشحن)"
      },
      "search_keywords": ["수액기 King Valve 막힘", "액관 차압", "subcooling 높음 충전 정상", "king valve stuck", "liquid line restriction", "high subcooling normal charge", "储液器 King Valve 卡", "受液器キングバルブ閉塞", "king valve atascada", "रिसीवर King Valve अटकी", "king valve tắc", "king valve อุด", "king valve macet", "صمام king عالق"],
      "downstream_effects": {
        "ko": ["King valve(수액기 출구 밸브) 부분 닫힘·고착으로 액관 차압 ↑", "수액기-팽창변 사이 흐름 제한 → 액관 압력 ↓ → 일부 액이 플래시 가스화", "사이트글라스 거품 + subcooling은 ↑ (역설적: undercharge 패턴과 다름)", "기술자가 undercharge로 오인하여 충전 추가 → 시스템 과충전 → 추가 문제", "방치 시 능력 점진 저하 + 압축기 흡입 과열 → 토출 온도 ↑"],
        "en": ["King valve (receiver outlet) partially stuck → liquid line pressure drop rises", "Flow restricted between receiver and TXV → liquid line pressure drops → some liquid flashes to gas", "Bubbles in sight glass BUT subcooling rises (paradox vs undercharge pattern)", "Tech may misdiagnose as undercharge and add refrigerant → overcharge + new issues", "If left: gradual capacity loss + suction superheat rise → discharge temp rises"],
        "zh": ["King valve（储液器出口阀）部分卡死 → 液管压差升高", "储液器-TXV 间流量受限 → 液管压力下降 → 部分液冷媒闪发", "视镜起泡但过冷度升高（与充注不足模式相反）", "技师可能误诊为充注不足而加注 → 过充+新问题", "放置：能力渐降+吸气过热度升高 → 排气温度上升"],
        "ja": ["キングバルブ（受液器出口弁）部分閉塞 → 液管圧損上昇", "受液器-TXV 間流量制限 → 液管圧力低下 → 一部液冷媒フラッシュ化", "サイトグラス泡だがサブクーリング上昇（充填不足パターンとは逆）", "技師が充填不足と誤診し充填追加 → 過充填+新問題", "放置：能力漸減+吸入過熱度上昇 → 吐出温度上昇"],
        "es": ["Válvula King (salida del recibidor) parcialmente atascada → caída de presión en línea de líquido", "Flujo restringido recibidor-TXV → presión cae → parte se evapora", "Burbujas en visor PERO subenfriamiento sube (paradoja vs poca carga)", "El técnico puede confundir con undercharge y añadir refrigerante → sobrecarga", "Sin reparar: capacidad cae + recalentamiento sube → descarga sube"],
        "hi": ["King वाल्व (रिसीवर आउटलेट) आंशिक अटका → लिक्विड लाइन दाब गिरावट बढ़ी", "रिसीवर-TXV के बीच प्रवाह सीमित → लिक्विड लाइन दाब गिरता → कुछ तरल वाष्प बनता", "साइट ग्लास बुलबुले पर सबकूलिंग बढ़ती (अंडरचार्ज पैटर्न से विपरीत)", "तकनीशियन अंडरचार्ज समझकर रेफ़्रिजरेंट जोड़ता → ओवरचार्ज", "छोड़ने पर: क्षमता गिरती + सुपरहीट बढ़ता → डिस्चार्ज तापमान बढ़ता"],
        "vi": ["King valve (đầu ra bình chứa) kẹt một phần → chênh áp đường lỏng tăng", "Lưu lượng giữa bình chứa và TXV bị giới hạn → áp đường lỏng tụt → một phần lỏng bay hơi", "Bọt mắt gas NHƯNG subcooling tăng (ngược kiểu thiếu nạp)", "Thợ có thể chẩn nhầm thiếu nạp và nạp thêm → nạp dư + vấn đề mới", "Để lâu: công suất tụt + quá nhiệt hút tăng → nhiệt xả tăng"],
        "th": ["King valve (ทางออก receiver) อุดบางส่วน → drop ความดันในท่อของเหลวสูง", "การไหล receiver-TXV ถูกจำกัด → ความดันท่อของเหลวตก → บางส่วนกลายเป็นไอ", "Sight glass มีฟอง แต่ subcooling สูง (ตรงข้ามกับชาร์จขาด)", "ช่างอาจเข้าใจผิดว่าน้ำยาขาดและเติม → เติมเกิน + ปัญหาใหม่", "ปล่อยไว้: ประสิทธิภาพตก + superheat ดูดสูง → อุณหภูมิจ่ายขึ้น"],
        "id": ["King valve (outlet receiver) macet sebagian → drop tekanan jalur cair naik", "Aliran antara receiver dan TXV dibatasi → tekanan jalur turun → sebagian cair menguap", "Gelembung sight glass TAPI subcooling naik (paradoks dgn pola undercharge)", "Teknisi bisa salah diagnosis sebagai undercharge dan tambah refrigeran → overcharge", "Dibiarkan: kapasitas turun + superheat hisap naik → discharge naik"],
        "ar": ["صمام King (مخرج الخزان) عالق جزئياً → فقد ضغط خط السائل يرتفع", "التدفق بين الخزان وTXV مقيد → ضغط خط السائل ينخفض → بعض السائل يتحول لغاز", "فقاعات بزجاج النظر لكن التبريد الفائق يرتفع (متناقض مع نمط نقص الشحن)", "الفني قد يخلط مع نقص الشحن ويضيف مبرداً → زيادة شحن + مشاكل جديدة", "إذا تُرك: السعة تنخفض + التحميص يرتفع → حرارة التفريغ ترتفع"]
      },
      "root_causes": {
        "ko": ["밸브 시트 디브리·슬러지로 부분 닫힘", "밸브 stem 부식 또는 손상", "오랜 사용으로 시트 마모", "보수 작업 후 잘못된 닫힘 (완전 개방 안 됨)", "밸브 손잡이·핸들 손상으로 회전 불가"],
        "en": ["Valve seat partially closed by debris / sludge", "Valve stem corrosion or damage", "Seat wear from long-term use", "Improper closing after maintenance (not fully reopened)", "Handle / lever damage prevents full rotation"],
        "zh": ["阀座被碎屑/油泥部分关闭", "阀杆腐蚀或损伤", "长期使用造成阀座磨损", "保养后未完全开启", "手柄/杠杆损坏致无法完全旋转"],
        "ja": ["弁シートがデブリ・スラッジで部分閉鎖", "弁ステム腐食または損傷", "長期使用によるシート摩耗", "保守後の不完全開放", "ハンドル・レバー損傷で完全回転不能"],
        "es": ["Asiento de la válvula parcialmente cerrado por suciedad/lodo", "Vástago de válvula corroído o dañado", "Desgaste del asiento por uso prolongado", "Cierre incorrecto tras mantenimiento (no totalmente abierto)", "Manija/palanca dañada impide rotación completa"],
        "hi": ["वाल्व सीट मलबे/कीचड़ से आंशिक बंद", "वाल्व स्टेम जंग या क्षति", "लंबे उपयोग से सीट घिसाव", "मेंटेनेंस के बाद पूरा नहीं खुला", "हैंडल/लीवर क्षति → पूरा घूम नहीं सकता"],
        "vi": ["Ghế van bị cặn/sludge đóng một phần", "Trục van ăn mòn hoặc hỏng", "Mòn ghế do dùng lâu", "Đóng sai sau bảo trì (không mở hoàn toàn)", "Tay/cần hỏng → không xoay hết"],
        "th": ["เบาะวาล์วถูกเศษ/ตะกรันปิดบางส่วน", "ก้านวาล์วกัดกร่อนหรือเสียหาย", "เบาะสึกจากใช้นาน", "ปิดผิดหลังบำรุงรักษา (ไม่เปิดเต็ม)", "มือจับ/คันเสียหาย → หมุนไม่เต็ม"],
        "id": ["Dudukan katup tertutup sebagian oleh debris/lumpur", "Batang katup terkorosi atau rusak", "Aus dudukan dari pemakaian lama", "Tutup tidak benar setelah perawatan (tidak terbuka penuh)", "Tuas/pegangan rusak → tidak bisa diputar penuh"],
        "ar": ["مقعد الصمام مغلق جزئياً بسبب حطام/وحل", "ساق الصمام متآكلة أو تالفة", "تآكل مقعد بسبب الاستخدام الطويل", "إغلاق خاطئ بعد الصيانة (لم يُفتح كاملاً)", "تلف المقبض/الذراع → لا يدور كاملاً"]
      },
      "diagnostic_indicators": {
        "ko": ["사이트글라스 거품 + subcooling 정상 또는 ↑ (undercharge면 subcooling ↓ → 구분 핵심)", "King valve 입구 vs 출구 압력차 ≥ 1 bar (정상 ≤ 0.2 bar)", "King valve 외부 만져서 입구는 따뜻 출구는 차가움 (정상은 거의 같음)", "밸브 stem 회전 시도: 정상보다 빡빡 또는 회전 X", "충전량 정상 검증 (디지털 저울 회수+재충전 후 동일 증상이면 valve 문제)"],
        "en": ["Bubbles in sight glass BUT subcooling normal or HIGH (undercharge causes LOW subcooling — key distinction)", "King valve inlet vs outlet pressure drop ≥ 1 bar (normal ≤ 0.2 bar)", "Touch valve externally: inlet warm, outlet cold (normal: nearly equal)", "Try rotating valve stem: stiffer than normal or won't rotate", "Verify charge correct (recover/recharge by scale; if same symptoms, valve is the cause)"],
        "zh": ["视镜起泡但过冷度正常或上升（充注不足时过冷度下降 — 关键区分）", "King valve 进出口压差 ≥1 bar（正常 ≤0.2 bar）", "外壳触摸：进口暖出口冷（正常应几近一致）", "尝试旋转阀杆：比正常紧或无法旋转", "验证充注量正确（按秤回收/再充，若同症状则阀坏）"],
        "ja": ["サイトグラス泡だがサブクーリング正常または上昇（充填不足ならサブクーリング低下 — 重要区別点）", "キングバルブ入口 vs 出口圧損 ≥1 bar（正常 ≤0.2 bar）", "外部触診：入口温かい・出口冷たい（正常はほぼ同じ）", "弁ステム回転試行：通常より硬い・回らない", "充填量正確検証（秤で回収・再充填、同症状なら弁原因）"],
        "es": ["Burbujas en visor PERO subenfriamiento normal o ALTO (undercharge da bajo subenfriamiento — distinción clave)", "Caída en King valve ≥1 bar (normal ≤0.2 bar)", "Tocar válvula: entrada tibia, salida fría (normal: casi iguales)", "Girar el vástago: más duro o no gira", "Verificar carga (recuperar/recargar por báscula; si síntomas persisten, válvula es la causa)"],
        "hi": ["साइट ग्लास बुलबुले पर सबकूलिंग सामान्य या उच्च (अंडरचार्ज में कम — अंतर पहचानने का मुख्य संकेत)", "King वाल्व इनलेट vs आउटलेट दाब अंतर ≥1 bar (सामान्य ≤0.2)", "बाहरी छूना: इनलेट गर्म, आउटलेट ठंडा (सामान्य लगभग समान)", "स्टेम घुमाने की कोशिश: सामान्य से कड़ा/नहीं घूमता", "चार्ज सत्यापन (तौल-रिकवर-रीचार्ज; वही लक्षण → वाल्व कारण)"],
        "vi": ["Bọt mắt gas NHƯNG subcooling bình thường hoặc CAO (thiếu nạp thì subcooling THẤP — điểm phân biệt)", "Chênh áp King valve vào-ra ≥1 bar (bt ≤0.2)", "Sờ ngoài van: đầu vào ấm, đầu ra lạnh (bt gần bằng nhau)", "Xoay trục van: cứng hơn bt hoặc không xoay", "Xác nhận nạp đúng (cân/thu hồi/nạp lại; nếu vẫn vậy → van là nguyên nhân)"],
        "th": ["Sight glass ฟองแต่ subcooling ปกติหรือสูง (ชาร์จขาดทำให้ subcooling ต่ำ — จุดแยก)", "Drop ความดัน King valve ทางเข้า-ออก ≥1 bar (ปกติ ≤0.2 bar)", "สัมผัสตัววาล์ว: ทางเข้าอุ่น ทางออกเย็น (ปกติเกือบเท่ากัน)", "ลองหมุน stem: แน่นกว่าปกติหรือหมุนไม่ได้", "ยืนยันชาร์จถูก (ตาชั่ง recover/refill; ยังเป็นเหมือนเดิม → วาล์วเสีย)"],
        "id": ["Gelembung sight glass TAPI subcooling normal atau TINGGI (undercharge bikin subcooling RENDAH — kunci pembeda)", "Drop tekanan King valve masuk-keluar ≥1 bar (normal ≤0.2)", "Sentuh luar katup: inlet hangat, outlet dingin (normal: hampir sama)", "Coba putar stem: lebih keras dari normal atau tidak bisa", "Verifikasi charge benar (timbang/recovery/recharge; jika gejala sama, katup penyebab)"],
        "ar": ["فقاعات بزجاج النظر لكن التبريد الفائق طبيعي أو مرتفع (نقص الشحن يخفّض التبريد الفائق — تمييز رئيسي)", "فرق ضغط مدخل/مخرج صمام King ≥1 بار (طبيعي ≤0.2)", "لمس خارج الصمام: المدخل دافئ، المخرج بارد (الطبيعي متساويان تقريباً)", "حاول إدارة الساق: أصعب من الطبيعي أو لا يدور", "تحقق من صحة الشحن (ميزان استرجاع/إعادة شحن؛ إذا تكررت الأعراض → الصمام السبب)"]
      },
      "actions": {
        "ko": ["King valve 완전 개방 시도 (조심스러운 회전, 핸들 충격 X)", "회전 안 되면 밸브 교체 (또는 수액기 일체 교체)", "교체 시 시스템 청정 + 새 필터드라이어 + 진공 8시간 + 산성 시험", "충전 추가 X — 우선 King valve 점검 후 결정", "재발 방지: 정기 점검 시 King valve 양 압력 측정 (입출구 차압 ≤ 0.2 bar 확인)"],
        "en": ["Try fully opening King valve (careful rotation, no hammer blows)", "If it won't rotate, replace valve (or replace receiver as a unit)", "After replacement: clean system + new filter-drier + 8-hour vacuum + acid test", "Do NOT add refrigerant — diagnose King valve first", "Prevention: periodic inspection — measure King valve inlet/outlet pressure drop (must be ≤ 0.2 bar)"],
        "zh": ["尝试完全开启 King valve（小心旋转，不可锤击）", "无法旋转 → 更换阀门（或整体更换储液器）", "更换后清洁系统+新干燥过滤器+真空 8 小时+酸性试纸", "勿先加注 — 先排查 King valve", "预防：定期检查测 King valve 进出口压差（≤0.2 bar）"],
        "ja": ["キングバルブ完全開放試行（慎重に回転、ハンマー禁止）", "回らなければ弁交換（または受液器一括交換）", "交換後系統清浄+新フィルタドライヤ+真空 8 時間+酸性試験", "充填追加せず — まずキングバルブ点検", "予防：定期点検でキングバルブ入出口圧損測定（≤0.2 bar 確認）"],
        "es": ["Intentar abrir completamente la King valve (rotación cuidadosa, sin golpes)", "Si no rota → cambiar la válvula (o el recibidor completo)", "Tras cambiar: limpiar sistema + nuevo filtro deshidratador + vacío 8 h + test ácido", "No añadir refrigerante — primero diagnosticar King valve", "Prevención: inspección periódica midiendo caída en King valve (≤0.2 bar)"],
        "hi": ["King वाल्व पूरा खोलने की कोशिश (सावधानी से, हथौड़ा नहीं)", "नहीं घूमे → वाल्व बदलें (या रिसीवर कुल बदलें)", "बदलने के बाद सिस्टम सफ़ाई + नया फ़िल्टर ड्रायर + 8 घंटे वैक्यूम + एसिड पेपर", "रेफ़्रिजरेंट न जोड़ें — पहले King वाल्व जाँचें", "रोकथाम: नियमित जाँच पर King वाल्व इनलेट/आउटलेट दाब अंतर मापें (≤0.2 bar)"],
        "vi": ["Thử mở hết King valve (xoay cẩn thận, không gõ búa)", "Nếu không xoay → thay van (hoặc thay cả bình chứa)", "Sau khi thay: vệ sinh hệ + phin lọc mới + hút chân không 8 giờ + test axit", "KHÔNG nạp thêm gas — chẩn King valve trước", "Phòng ngừa: kiểm tra định kỳ đo chênh áp King valve (≤0.2 bar)"],
        "th": ["พยายามเปิด King valve เต็ม (หมุนระวัง ไม่ตี)", "หมุนไม่ได้ → เปลี่ยนวาล์ว (หรือทั้ง receiver)", "หลังเปลี่ยน: ทำความสะอาดระบบ + filter drier ใหม่ + vacuum 8 ชม. + ทดสอบกรด", "อย่าเติมน้ำยา — วินิจฉัย King valve ก่อน", "ป้องกัน: ตรวจประจำวัด chênh áp King valve (≤0.2 bar)"],
        "id": ["Coba buka penuh King valve (putar hati-hati, jangan dipukul)", "Jika tidak berputar → ganti katup (atau ganti receiver utuh)", "Setelah ganti: bersihkan sistem + filter drier baru + vakum 8 jam + uji asam", "Jangan tambah refrigeran — diagnosis King valve dulu", "Pencegahan: inspeksi berkala ukur drop tekanan King valve (≤0.2 bar)"],
        "ar": ["حاول فتح صمام King بالكامل (دوران حذر، بدون طرق)", "إذا لم يدر → استبدل الصمام (أو الخزان كاملاً)", "بعد الاستبدال: نظّف النظام + مجفف فلتر جديد + تفريغ 8 ساعات + اختبار حمضي", "لا تضف مبرداً — شخّص صمام King أولاً", "الوقاية: فحص دوري بقياس فرق ضغط مدخل/مخرج صمام King (≤0.2 بار)"]
      }
    },
    {
      "id": "receiver_liquid_line_solenoid_failed",
      "part": "receiver",
      "fault_mode": "liquid_line_solenoid_failed",
      "title": {
        "ko": "수액기 출구 액관 솔레노이드 결함 (펌프다운 실패·공급 차단)",
        "en": "Receiver Outlet Liquid-Line Solenoid Fault (Pump-Down Failure / Supply Cutoff)",
        "zh": "储液器出口液管电磁阀故障 — 泵下降失败/供给断绝",
        "ja": "受液器出口液管ソレノイド不良 — ポンプダウン失敗・供給遮断",
        "es": "Solenoide de la línea de líquido del recibidor defectuoso — fallo de pump-down / corte de suministro",
        "hi": "रिसीवर आउटलेट लिक्विड लाइन सोलेनॉइड दोष — पंप-डाउन विफल / आपूर्ति बंद",
        "vi": "Solenoid đường lỏng đầu ra bình chứa lỗi — pump-down hỏng / cắt cấp",
        "th": "Solenoid ทางออก receiver เสีย — pump-down ล้มเหลว / ตัดน้ำยา",
        "id": "Solenoid jalur cair outlet receiver rusak — pump-down gagal / suplai terputus",
        "ar": "ملف لولبي لخط السائل بمخرج الخزان معطوب — فشل pump-down / قطع الإمداد"
      },
      "search_keywords": ["수액기 솔레노이드 결함", "액관 솔레노이드 닫힘 고착", "펌프다운 실패", "liquid line solenoid failed", "pump down failure", "solenoid coil burnout", "储液器电磁阀故障", "受液器ソレノイド不良", "solenoide línea líquido", "लिक्विड लाइन सोलेनॉइड", "solenoid đường lỏng", "solenoid ท่อของเหลว", "solenoid jalur cair", "ملف خط السائل"],
      "downstream_effects": {
        "ko": ["솔레노이드 코일 단선 시 밸브 닫힘 (디폴트 close) → 액냉매 공급 차단 → 압축기 LP 트립", "솔레노이드 닫힘 고착 시 펌프다운 명령에도 계속 흐름 → 압축기 정지 시 액 마이그레이션", "기능 부분 손상 시: 부분 흐름 → 액관 차압 → 능력 저하 + 흡입 과열도 ↑", "온도 도달해도 운전 계속 (열림 고착) → 능력 과다 + 결빙 위험", "방치 시 압축기 손상 또는 시스템 신뢰성 ↓"],
        "en": ["Coil open → valve closes (fail-safe) → liquid supply cut → compressor LP trip", "Stuck closed during pump-down command → continuous flow when needed → liquid migration on stop", "Partial failure → restricted flow → liquid line pressure drop → capacity loss + suction superheat rise", "Stuck open at setpoint reached → continuous run → over-capacity + icing risk", "If left: compressor damage or system reliability decline"],
        "zh": ["线圈断路 → 阀门关闭（默认关）→ 液冷媒供给中断 → 压缩机 LP 跳闸", "卡闭时 pump-down 指令仍持续 → 停机时液迁移", "部分失效 → 流量受限 → 液管压差 → 能力下降+吸气过热", "卡开（恒温到达后）→ 持续运行 → 能力过大+结冰风险", "放置：压缩机损伤或系统可靠性下降"],
        "ja": ["コイル断線で弁閉鎖（デフォルト閉）→ 液冷媒供給遮断 → 圧縮機 LP トリップ", "閉固着でポンプダウン指令時も流れ続ける → 停止時液移行", "部分機能損傷 → 流量制限 → 液管圧損 → 能力低下+吸入過熱", "開固着で設定温度到達後も運転継続 → 過能力+着氷リスク", "放置：圧縮機損傷またはシステム信頼性低下"],
        "es": ["Bobina abierta → válvula cierra (fail-safe) → corte de suministro → trip LP del compresor", "Atascada cerrada durante pump-down → flujo continuo cuando se necesita → migración al parar", "Falla parcial → flujo restringido → caída de línea → capacidad cae + recalentamiento sube", "Atascada abierta al alcanzar setpoint → operación continua → exceso de capacidad + hielo", "Sin reparar: daño al compresor o caída de fiabilidad"],
        "hi": ["कॉइल ओपन → वाल्व बंद (fail-safe) → आपूर्ति कटी → LP ट्रिप", "बंद अटकी → pump-down के बावजूद प्रवाह जारी → स्टॉप पर माइग्रेशन", "आंशिक विफलता → सीमित प्रवाह → लाइन दाब अंतर → क्षमता गिरती+सुपरहीट बढ़ती", "खुली अटकी (setpoint पर भी) → लगातार ऑपरेशन → क्षमता अधिक+बर्फ़ जोखिम", "छोड़ने पर: कंप्रेसर क्षति/विश्वसनीयता हानि"],
        "vi": ["Cuộn hở → van đóng (fail-safe) → cắt cấp → máy nén trip LP", "Kẹt đóng trong khi pump-down → vẫn chảy liên tục → migration khi dừng", "Hỏng một phần → lưu lượng bị giới hạn → chênh áp đường lỏng → công suất tụt + quá nhiệt hút tăng", "Kẹt mở khi đạt setpoint → chạy liên tục → công suất dư + đóng băng", "Để lâu: hỏng máy nén / giảm tin cậy"],
        "th": ["คอยล์ขาด → วาล์วปิด (fail-safe) → ตัดน้ำยา → LP trip", "ค้างปิดขณะสั่ง pump-down → ของเหลวไหลต่อเมื่อสั่ง → migration ตอนหยุด", "เสียบางส่วน → จำกัดการไหล → drop ความดันท่อ → ประสิทธิภาพตก + superheat ดูดสูง", "ค้างเปิดเมื่อถึง setpoint → เดินต่อ → ความจุเกิน + เสี่ยงน้ำแข็ง", "ปล่อยไว้: คอมเสียหาย/ความน่าเชื่อถือลด"],
        "id": ["Kumparan open → katup tertutup (fail-safe) → suplai terputus → kompresor LP trip", "Macet tertutup saat pump-down → aliran terus saat dibutuhkan → migrasi saat stop", "Gagal sebagian → aliran terbatas → drop tekanan jalur → kapasitas turun + superheat hisap naik", "Macet terbuka saat setpoint tercapai → operasi terus → kapasitas berlebih + risiko beku", "Dibiarkan: kerusakan kompresor / penurunan keandalan"],
        "ar": ["انفتاح الملف → الصمام يُغلق (fail-safe) → قطع الإمداد → فصل LP للضاغط", "عالق مغلقاً عند pump-down → استمرار التدفق عند الحاجة → هجرة عند التوقف", "فشل جزئي → تدفق مقيد → فقد ضغط الخط → سعة منخفضة + تحميص يرتفع", "عالق مفتوحاً عند بلوغ نقطة الضبط → تشغيل مستمر → سعة زائدة + تجمد", "إذا تُرك: تلف الضاغط / تراجع الموثوقية"]
      },
      "root_causes": {
        "ko": ["코일 절연 노화·열화 (수년 사용)", "과전압·서지 (낙뢰)", "디브리·슬러지로 시트 닫힘 고착", "와이어 단선·접점 부식", "정격 외 전압 인가"],
        "en": ["Coil insulation aging / thermal degradation", "Overvoltage / surge (lightning)", "Seat stuck closed by debris / sludge", "Wire break / terminal corrosion", "Wrong voltage applied"],
        "zh": ["线圈绝缘老化/热劣化", "过电压/浪涌（雷击）", "阀座被碎屑/油泥卡闭", "电线断/端子腐蚀", "电压不匹配"],
        "ja": ["コイル絶縁老化・熱劣化", "過電圧・サージ（落雷）", "弁シートがデブリ・スラッジで閉固着", "配線断・端子腐食", "電圧不一致"],
        "es": ["Envejecimiento del aislamiento / térmico", "Sobretensión / surge", "Asiento atascado cerrado por suciedad / lodo", "Cable roto / corrosión", "Tensión incorrecta"],
        "hi": ["कॉइल इंसुलेशन उम्र/थर्मल", "ओवरवोल्टेज/सर्ज", "मलबे/कीचड़ से सीट बंद अटकी", "तार टूटना/टर्मिनल जंग", "गलत वोल्टेज"],
        "vi": ["Lão hoá / nhiệt cách điện cuộn", "Quá áp / sét", "Ghế kẹt đóng do cặn / sludge", "Đứt dây / ăn mòn chân", "Sai điện áp"],
        "th": ["ฉนวนคอยล์เสื่อม/ความร้อน", "แรงดันเกิน/surge", "เบาะค้างปิดจากเศษ/ตะกรัน", "สายขาด/ขั้วกัดกร่อน", "แรงดันผิด"],
        "id": ["Penuaan/degradasi termal isolasi kumparan", "Tegangan lebih/surge", "Dudukan macet tertutup oleh debris/lumpur", "Kabel putus/korosi terminal", "Tegangan salah"],
        "ar": ["تقادم/تدهور حراري للعزل", "زيادة جهد/اندفاع", "مقعد عالق مغلقاً بحطام/وحل", "انقطاع سلك/تآكل أطراف", "جهد خاطئ"]
      },
      "diagnostic_indicators": {
        "ko": ["코일 저항 측정: 정상 24~50Ω 부근 (메이커별), ∞ = 단선, 0Ω = 단락", "코일 단자에 24V 인가 시 hum/진동 → 정상, 무반응 → 코일 결함", "자석 시험: 코일 빼고 강한 자석으로 슬라이드 동작 시도 → 동작 시 본체 OK + 코일 결함", "솔레노이드 표면 만져서 input vs output 온도 차 큼 → 부분 막힘 또는 닫힘 의심", "시동 시 \"딱\" 동작 소리 X → 코일 또는 슬라이드 미동"],
        "en": ["Coil resistance: normal 24~50Ω depending on maker; ∞ = open, 0Ω = short", "24V applied → coil hums / vibrates = OK; no response = coil fault", "Magnet test: remove coil, magnet near slide → if slide moves, body OK and coil is the fault", "Touch external surface: input vs output big temperature difference → partial blockage / stuck closed", "On startup: no clicking sound = coil or slide not actuating"],
        "zh": ["线圈电阻：正常 24~50Ω（厂家不同），∞=断路，0Ω=短路", "24V 时线圈嗡声/振动=正常，无反应=线圈坏", "磁铁试验：拆线圈用强磁靠近滑阀 → 动则阀好、线圈坏", "触外壳：进出温差大 → 部分堵或卡闭", "启动时无 \"咔\" 声 → 线圈或滑阀不动"],
        "ja": ["コイル抵抗：正常 24~50Ω（メーカ別）、∞=断線、0Ω=短絡", "24V 印加でコイル唸り・振動=正常、無反応=コイル不良", "磁石試験：コイル外し強磁石でスライド試験 → 動作時本体 OK・コイル故障", "外面触れる：入口と出口の温度差大 → 部分閉塞または閉固着", "始動時 \"カチ\" 音なし → コイルまたはスライド不動"],
        "es": ["Resistencia de la bobina: normal 24~50Ω según el fabricante; ∞=abierto, 0Ω=corto", "24V → bobina zumba/vibra = OK; sin respuesta = bobina defectuosa", "Test de imán: quitar bobina, imán cerca de la corredera → si se mueve, cuerpo OK y bobina defectuosa", "Tocar superficie externa: gran diferencia entre entrada y salida → bloqueo parcial / cerrado", "Al arrancar sin clic = bobina o corredera no actúa"],
        "hi": ["कॉइल प्रतिरोध: सामान्य 24~50Ω (निर्माता अनुसार); ∞=ओपन, 0Ω=शॉर्ट", "24V → कॉइल हम/कंपन=ठीक, प्रतिक्रिया नहीं=कॉइल दोष", "मैग्नेट टेस्ट: कॉइल हटाकर स्लाइड पर चुंबक → चले तो बॉडी ठीक/कॉइल दोष", "बाहरी सतह छूना: इनलेट-आउटलेट तापमान अंतर बड़ा → आंशिक रुकावट/बंद अटकी", "स्टार्टअप पर क्लिक नहीं = कॉइल/स्लाइड निष्क्रिय"],
        "vi": ["Điện trở cuộn: bt 24~50Ω tuỳ hãng; ∞=hở, 0Ω=chập", "Cấp 24V → cuộn ù/rung = OK, không phản ứng = cuộn hỏng", "Thử nam châm: tháo cuộn, nam châm gần slide → chạy được = thân OK, cuộn hỏng", "Sờ mặt ngoài: chênh nhiệt vào-ra lớn → tắc một phần/kẹt đóng", "Khởi động không nghe \"tách\" = cuộn hoặc slide không tác động"],
        "th": ["ความต้านทานคอยล์: ปกติ 24~50Ω (ตามผู้ผลิต); ∞=ขาด, 0Ω=ลัด", "จ่าย 24V → คอยล์ฮัม/สั่น = ดี, ไม่ตอบ = คอยล์เสีย", "ทดสอบแม่เหล็ก: ถอดคอยล์ใช้แม่เหล็กกับ slide → ขยับ = ตัวดี คอยล์เสีย", "สัมผัสผิวนอก: เข้า-ออก ต่างมาก → อุดบางส่วน/ค้างปิด", "ตอนสตาร์ทไม่มีเสียงคลิก = คอยล์/slide ไม่ทำงาน"],
        "id": ["Resistansi kumparan: normal 24~50Ω tergantung pabrik; ∞=open, 0Ω=short", "24V → kumparan hum/getar = OK, tidak respons = kumparan rusak", "Tes magnet: lepas kumparan, magnet dekat slide → bergerak = bodi OK kumparan rusak", "Sentuh permukaan: beda suhu inlet-outlet besar → sumbat sebagian/macet tertutup", "Saat start tidak ada bunyi klik = kumparan/slide tidak aktuasi"],
        "ar": ["مقاومة الملف: طبيعي 24~50Ω حسب الصانع؛ ∞=مفتوح، 0Ω=قصر", "تطبيق 24V → الملف يطنّ/يهتز = سليم، لا استجابة = ملف معطوب", "اختبار المغناطيس: أزل الملف، مغناطيس قرب المنزلق → يتحرك = الجسم سليم/الملف معطوب", "المس السطح: فارق حرارة كبير بين المدخل والمخرج → سد جزئي/عالق مغلق", "عند البدء لا صوت تكتكة = الملف/المنزلق لا يتحرك"]
      },
      "actions": {
        "ko": ["코일 결함 시 코일만 교체 (밸브 본체 분리 X)", "본체 결함 시 솔레노이드 밸브 본체 교체", "교체 시 시스템 청정 + 새 필터드라이어 + 진공 + 산성 시험", "정격 전압 확인 + 단자 토크 + 서지 보호 점검", "재발 방지: 연 1회 코일 저항·동작 시험"],
        "en": ["Replace coil only if coil is the fault (no need to break valve body)", "Replace solenoid body if internal fault", "After replacement: clean system + new filter-drier + vacuum + acid test", "Verify voltage rating + terminal torque + surge protection", "Prevention: annual coil resistance / actuation test"],
        "zh": ["线圈故障 → 仅换线圈（无需拆阀体）", "本体故障 → 更换电磁阀本体", "更换后清洁系统+新干燥过滤器+真空+酸性试纸", "验证额定电压+端子扭矩+浪涌保护", "预防：每年线圈电阻/动作测试"],
        "ja": ["コイル不良時はコイルのみ交換（弁本体分離不要）", "本体不良時はソレノイド本体交換", "交換後系統清浄+新フィルタドライヤ+真空+酸性試験", "定格電圧確認+端子トルク+サージ保護点検", "予防：年1回コイル抵抗・動作試験"],
        "es": ["Si la bobina es la falla → cambiar solo bobina", "Si fallo interno → cambiar el cuerpo del solenoide", "Tras cambiar: limpiar sistema + nuevo filtro deshidratador + vacío + test ácido", "Verificar tensión + apretar terminales + protección contra surge", "Prevención: prueba anual de resistencia / actuación"],
        "hi": ["कॉइल दोष: सिर्फ़ कॉइल बदलें (वाल्व बॉडी न खोलें)", "आंतरिक दोष: सोलेनॉइड बॉडी बदलें", "बदलने के बाद: सिस्टम सफ़ाई + नया फ़िल्टर ड्रायर + वैक्यूम + एसिड पेपर", "वोल्टेज + टर्मिनल टॉर्क + सर्ज सुरक्षा सत्यापित", "रोकथाम: सालाना कॉइल प्रतिरोध/क्रिया परीक्षण"],
        "vi": ["Nếu lỗi ở cuộn → thay riêng cuộn (không cần tháo thân van)", "Nếu lỗi trong → thay thân solenoid", "Sau khi thay: vệ sinh hệ + phin lọc mới + chân không + test axit", "Xác nhận điện áp + siết chân + bảo vệ surge", "Phòng ngừa: kiểm điện trở/tác động cuộn hàng năm"],
        "th": ["ถ้าคอยล์เสีย → เปลี่ยนแค่คอยล์ (ไม่ต้องตัดตัววาล์ว)", "ถ้าตัวเสีย → เปลี่ยนตัว solenoid", "หลังเปลี่ยน: ทำความสะอาดระบบ + filter drier ใหม่ + vacuum + ทดสอบกรด", "ยืนยันแรงดัน + ขันขั้ว + ป้องกัน surge", "ป้องกัน: ทดสอบความต้านทาน/การทำงานคอยล์ทุกปี"],
        "id": ["Jika kumparan rusak → ganti kumparan saja (tidak perlu bongkar bodi)", "Jika internal rusak → ganti bodi solenoid", "Setelah ganti: bersihkan sistem + filter drier baru + vakum + uji asam", "Verifikasi tegangan + torsi terminal + proteksi surge", "Pencegahan: uji resistansi/aktuasi kumparan tahunan"],
        "ar": ["إذا الملف هو العطل → استبدل الملف فقط (لا تفك الجسم)", "إذا داخلي → استبدل جسم الملف اللولبي", "بعد الاستبدال: نظّف النظام + مجفف فلتر جديد + تفريغ + اختبار حمضي", "تحقق من الجهد + عزم الأطراف + حماية الاندفاع", "الوقاية: اختبار مقاومة/تنشيط سنوي"]
      }
    },
    {
      "id": "receiver_body_corrosion_leak",
      "part": "receiver",
      "fault_mode": "body_corrosion_leak",
      "title": {
        "ko": "수액기 본체 부식·외부 누설",
        "en": "Receiver Body Corrosion / External Leak",
        "zh": "储液器本体腐蚀/外漏",
        "ja": "受液器本体腐食・外部漏れ",
        "es": "Corrosión del cuerpo del recibidor / fuga externa",
        "hi": "रिसीवर बॉडी जंग / बाहरी रिसाव",
        "vi": "Ăn mòn thân bình chứa / rò ngoài",
        "th": "ตัว receiver กัดกร่อน / รั่วภายนอก",
        "id": "Korosi bodi receiver / bocor luar",
        "ar": "تآكل جسم الخزان / تسرب خارجي"
      },
      "search_keywords": ["수액기 부식", "수액기 누설", "본체 핀홀", "receiver body leak", "receiver corrosion", "pinhole receiver", "rust outdoor receiver", "储液器锈蚀", "受液器腐食", "corrosión recibidor", "रिसीवर जंग", "ăn mòn bình chứa", "receiver สนิม", "korosi receiver", "تآكل الخزان"],
      "downstream_effects": {
        "ko": ["본체 외부 부식(녹) 진행 → 핀홀 누설 발생", "냉매 점진 손실 → 시스템 충전량 부족 (수액기 undercharge fault_mode와 동일 결과)", "사이트글라스 거품 + subcooling ↓ + 능력 저하", "충전 보충 후에도 누설 지속 → 재발", "방치 시 본체 파손 위험 (압력 받는 용기) + 시스템 전체 충전 손실"],
        "en": ["Body external corrosion (rust) progresses → pinhole leak forms", "Refrigerant gradually lost → undercharge symptoms (same end-state as undercharge fault_mode)", "Bubbles in sight glass + low subcooling + capacity loss", "Even after refill, leak persists → recurrence", "If left: body rupture risk (pressurized vessel) + full system charge loss"],
        "zh": ["本体外部腐蚀（锈蚀）→ 出现针孔泄漏", "冷媒渐失 → 充注不足症状（与 undercharge 模式相同最终状态）", "视镜起泡+过冷度下降+能力下降", "补加后泄漏仍在 → 复发", "放置：本体破裂风险（受压容器）+ 全系统冷媒损失"],
        "ja": ["本体外部腐食（錆）進行 → ピンホール漏れ発生", "冷媒漸失 → 充填不足症状（undercharge 故障モードと同最終状態）", "サイトグラス泡＋サブクーリング低下＋能力低下", "補充後も漏れ継続 → 再発", "放置：本体破裂リスク（圧力容器）＋系統全冷媒損失"],
        "es": ["Corrosión externa (óxido) avanza → fuga por picadura", "Pérdida gradual de refrigerante → síntomas de subcarga (mismo estado final que undercharge)", "Burbujas + bajo subenfriamiento + pérdida de capacidad", "Tras recargar, la fuga persiste → recurrencia", "Sin reparar: riesgo de rotura del cuerpo (recipiente a presión) + pérdida total de carga"],
        "hi": ["बॉडी बाहरी जंग बढ़ती → पिन-होल रिसाव", "रेफ़्रिजरेंट धीरे-धीरे खोता → अंडरचार्ज लक्षण", "साइट ग्लास बुलबुले + सबकूलिंग कम + क्षमता हानि", "रिफ़िल बाद भी रिसाव → पुनरावर्तन", "छोड़ने पर: बॉडी फटने का जोखिम (दाब पात्र) + पूरा चार्ज हानि"],
        "vi": ["Ăn mòn ngoài (gỉ) tiến triển → tạo lỗ kim", "Mất gas dần → triệu chứng thiếu nạp (cuối cùng giống undercharge)", "Bọt mắt gas + subcooling thấp + công suất tụt", "Nạp lại vẫn rò → tái diễn", "Để lâu: nguy cơ vỡ thân (bình chịu áp) + mất toàn bộ gas"],
        "th": ["ตัวภายนอก กัดกร่อน(สนิม) → เกิดรูเข็ม รั่ว", "น้ำยาค่อยๆ หาย → อาการชาร์จขาด", "Sight glass มีฟอง + subcooling ต่ำ + ประสิทธิภาพตก", "เติมแล้วก็ยังรั่ว → กลับมา", "ปล่อยไว้: เสี่ยงตัวแตก (ภาชนะรับแรงดัน) + น้ำยาหมด"],
        "id": ["Korosi luar (karat) berkembang → muncul lubang jarum", "Refrigeran hilang bertahap → gejala undercharge", "Gelembung sight glass + subcooling rendah + kapasitas hilang", "Setelah isi ulang bocor tetap → kambuh", "Dibiarkan: risiko bodi pecah (bejana bertekanan) + charge habis"],
        "ar": ["تآكل خارجي (صدأ) يتقدم → ثقب إبري يظهر", "فقد تدريجي للمبرد → أعراض نقص شحن", "فقاعات بزجاج النظر + تبريد فائق منخفض + فقد سعة", "حتى بعد إعادة الشحن يستمر التسرب → يتكرر", "إذا تُرك: خطر تمزق الجسم (وعاء ضغط) + فقدان الشحنة بالكامل"]
      },
      "root_causes": {
        "ko": ["야외 설치 + 염분 환경 (해안가)", "보온재·도장 손상 후 응결수 누적", "진동 피로 (용접부 균열)", "외부 도장 결함 (제조 시 또는 시간 경과)", "동물 노출 (소변·새 배설물 산성)"],
        "en": ["Outdoor + salt environment (coastal)", "Insulation / paint damage → condensate accumulates (Cu-steel joint corrosion)", "Vibration fatigue (weld cracks)", "External coating defect (factory or aging)", "Animal exposure (urine / bird droppings — acidic)"],
        "zh": ["户外+盐雾环境（沿海）", "保温/涂装损坏 → 凝结水积聚", "振动疲劳（焊缝裂纹）", "外涂装缺陷（出厂或老化）", "动物接触（尿液/鸟粪呈酸性）"],
        "ja": ["屋外+塩分環境（沿岸）", "断熱・塗装損傷で結露蓄積", "振動疲労（溶接部亀裂）", "外装塗装欠陥（出荷時または経年）", "動物曝露（尿・鳥糞が酸性）"],
        "es": ["Exterior + ambiente salino (costa)", "Aislamiento/pintura dañado → condensado acumulado", "Fatiga por vibración (grietas de soldadura)", "Defecto de pintura (fábrica o envejecimiento)", "Exposición animal (orina/excrementos)"],
        "hi": ["आउटडोर + खारा वातावरण (तटीय)", "इंसुलेशन/पेंट क्षति → संघनन जमता", "वाइब्रेशन फटीग (वेल्ड दरारें)", "बाहरी पेंट दोष", "पशु संपर्क (मूत्र/पक्षी मल)"],
        "vi": ["Ngoài trời + môi trường muối (ven biển)", "Bảo ôn/sơn hỏng → đọng nước", "Mỏi rung (nứt mối hàn)", "Lỗi sơn ngoài (nhà máy hoặc lão hoá)", "Tiếp xúc động vật (nước tiểu/phân chim)"],
        "th": ["กลางแจ้ง + บรรยากาศเค็ม (ชายฝั่ง)", "ฉนวน/สีเสียหาย → น้ำควบแน่นสะสม", "ความล้าจากแรงสั่น (รอยร้าวเชื่อม)", "ข้อบกพร่องสีภายนอก", "สัมผัสสัตว์ (ปัสสาวะ/มูลนก)"],
        "id": ["Outdoor + lingkungan asin (pesisir)", "Insulasi/cat rusak → kondensat menumpuk", "Kelelahan getaran (retak las)", "Cacat cat luar", "Paparan hewan (urin/kotoran burung)"],
        "ar": ["خارجي + بيئة ملحية (ساحلية)", "تلف العزل/الطلاء → تراكم تكثيف", "إجهاد اهتزاز (تشقق اللحامات)", "عيب طلاء خارجي", "تعرض حيواني (بول/فضلات طيور)"]
      },
      "diagnostic_indicators": {
        "ko": ["본체 표면 점검: 녹·기포·오일 흔적·도장 박리", "전자식 누설 검출기로 본체 주변 스캔 → 양성", "비누거품 시험: 의심 부위에 거품액 → 기포 발생", "충전량 정기 보충 이력 (3개월·6개월 주기 보충)", "사이트글라스 거품 + subcooling ↓ + undercharge 패턴 (다른 누설 부위 배제 후)"],
        "en": ["Visual: rust / blistering / oil traces / paint peeling", "Electronic leak detector scan → positive", "Soap bubble test on suspect area → bubbles appear", "Repeated refill history (every 3 / 6 months)", "Sight glass bubbles + low subcooling + undercharge pattern (after ruling out other leaks)"],
        "zh": ["外观检查：锈/起泡/油迹/掉漆", "电子检漏仪扫描 → 阳性", "皂泡试验疑似部位 → 起泡", "定期补加冷媒记录（3/6 月一次）", "视镜起泡+过冷度下降+充注不足模式（排除其他漏点后）"],
        "ja": ["外観点検：錆・膨れ・オイル痕・塗装剥離", "電子検知器でスキャン → 陽性", "石鹸泡試験で疑い部位 → 泡発生", "定期冷媒補充履歴（3/6 ヶ月毎）", "サイトグラス泡＋サブクーリング低下＋充填不足パターン（他漏れ箇所排除後）"],
        "es": ["Inspección visual: óxido / ampollas / aceite / pintura", "Detector electrónico → positivo", "Test de burbujas en zona sospechosa", "Historial de recargas (cada 3 / 6 meses)", "Burbujas en visor + bajo subenfriamiento + patrón de subcarga (descartar otras fugas)"],
        "hi": ["दृश्य निरीक्षण: जंग/फफोले/तेल/पेंट", "इलेक्ट्रॉनिक डिटेक्टर → पॉज़िटिव", "साबुन बबल टेस्ट संदिग्ध क्षेत्र", "बार-बार रिफ़िल इतिहास (3/6 महीने)", "साइट ग्लास बुलबुले + सबकूलिंग कम + अंडरचार्ज पैटर्न"],
        "vi": ["Quan sát: gỉ / phồng rộp / vết dầu / bong sơn", "Máy dò rò điện tử → dương tính", "Bọt xà phòng vùng nghi → có bọt", "Lịch sử nạp lại (3/6 tháng)", "Bọt mắt gas + subcooling thấp + kiểu thiếu nạp (sau khi loại trừ rò khác)"],
        "th": ["ตรวจตา: สนิม/ฟอง/น้ำมัน/สีหลุด", "เครื่องตรวจรั่วอิเล็กทรอนิกส์ → บวก", "ทดสอบฟองสบู่จุดสงสัย", "ประวัติเติมซ้ำ (3/6 เดือน)", "Sight glass ฟอง + subcooling ต่ำ + รูปแบบขาดน้ำยา"],
        "id": ["Visual: karat / lepuh / oli / cat mengelupas", "Detektor kebocoran elektronik → positif", "Tes gelembung sabun area curiga", "Riwayat isi ulang (3/6 bulan)", "Gelembung sight glass + subcooling rendah + pola undercharge"],
        "ar": ["فحص بصري: صدأ/فقاعات/زيت/تقشير طلاء", "كاشف تسرب إلكتروني → إيجابي", "اختبار فقاعات صابون", "تاريخ إعادة شحن (كل 3 / 6 أشهر)", "فقاعات زجاج النظر + تبريد فائق منخفض + نمط نقص شحن"]
      },
      "actions": {
        "ko": ["수액기 교체 (외부 부식은 수리 불가 — 압력 용기)", "교체 시 액관·흡입관 보온재 동시 점검·보강", "설치 환경 개선: 빗물 차단·통풍·해풍 노출 최소화", "내부식 코팅 옵션 또는 stainless 재질 검토 (해안가)", "재발 방지: 6개월 외관 점검 정기화 (녹·도장 상태)"],
        "en": ["Replace receiver (external corrosion not field-repairable — pressure vessel)", "When replacing: inspect / repair insulation on liquid & suction lines", "Improve install environment: rain shield / ventilation / minimize sea-spray exposure", "Consider corrosion-resistant coating or stainless body (coastal sites)", "Prevention: visual inspection every 6 months (rust / paint state)"],
        "zh": ["更换储液器（外部腐蚀不可现场修 — 压力容器）", "更换时同步检查/修复液管、吸气管保温", "改善安装环境：防雨/通风/避免海雾", "考虑防腐涂层或不锈钢机型（沿海）", "预防：每 6 个月外观检查（锈/涂装）"],
        "ja": ["受液器交換（外部腐食は現場修理不可 — 圧力容器）", "交換時に液管・吸入管断熱を同時点検・補強", "設置環境改善：雨・通風・潮風暴露最小化", "防食塗装オプションまたはステンレス製検討（沿岸）", "予防：6 ヶ月毎外観点検（錆・塗装状態）"],
        "es": ["Sustituir recibidor (la corrosión externa no se repara — recipiente a presión)", "Al cambiar, inspeccionar/reparar aislamiento de líneas de líquido y aspiración", "Mejorar instalación: protección lluvia/ventilación/minimizar salinidad", "Considerar recubrimiento anticorrosivo o cuerpo inox (zonas costeras)", "Prevención: inspección visual cada 6 meses"],
        "hi": ["रिसीवर बदलें (बाहरी जंग फ़ील्ड में रिपेयर नहीं — दाब पात्र)", "बदलते समय लिक्विड व सक्शन लाइन इंसुलेशन जाँचें/मरम्मत", "इंस्टॉलेशन सुधार: बारिश शील्ड/वेंटिलेशन/समुद्री छींटा कम", "एंटी-कोरोज़न कोटिंग या स्टेनलेस बॉडी (तटीय)", "रोकथाम: हर 6 महीने दृश्य निरीक्षण"],
        "vi": ["Thay bình chứa (ăn mòn ngoài không sửa được tại chỗ — bình chịu áp)", "Khi thay: kiểm tra/sửa bảo ôn đường lỏng & hút", "Cải thiện môi trường: che mưa / thông gió / giảm phơi muối biển", "Cân nhắc lớp phủ chống ăn mòn hoặc thân inox (vùng biển)", "Phòng ngừa: kiểm tra ngoại quan 6 tháng/lần"],
        "th": ["เปลี่ยน receiver (กัดกร่อนภายนอกซ่อมในสนามไม่ได้ — ภาชนะรับแรงดัน)", "ตอนเปลี่ยน ตรวจ/ซ่อมฉนวนท่อของเหลวและท่อดูด", "ปรับสิ่งแวดล้อม: กันฝน/ระบายอากาศ/ลดสเปรย์เกลือ", "พิจารณาเคลือบกันสนิม หรือ stainless (ชายฝั่ง)", "ป้องกัน: ตรวจสภาพภายนอกทุก 6 เดือน"],
        "id": ["Ganti receiver (korosi luar tidak bisa diperbaiki di lapangan — bejana bertekanan)", "Saat ganti: periksa/perbaiki insulasi jalur cair & hisap", "Tingkatkan lingkungan: penahan hujan/ventilasi/kurangi paparan air laut", "Pertimbangkan coating anti-korosi atau bodi stainless (pesisir)", "Pencegahan: jadwalkan inspeksi visual setiap 6 bulan"],
        "ar": ["استبدل الخزان (التآكل الخارجي لا يصلح ميدانياً — وعاء ضغط)", "عند الاستبدال: افحص/أصلح عزل خطي السائل والشفط", "حسّن بيئة التركيب: غطاء مطر/تهوية/تقليل التعرض للملح البحري", "فكر في طلاء مقاوم للتآكل أو جسم ستانلس (السواحل)", "الوقاية: فحص بصري دوري كل 6 أشهر"]
      }
    }
  ]
}
