{
  "categories": [
    {
      "id": "compressor_no_start",
      "title": "압축기가 안 돌아간다",
      "title_en": "Compressor does not start",
      "icon": "⚙️",
      "startNode": "cns_q1",
      "title_zh": "压缩机无法启动",
      "title_ja": "圧縮機が起動しない",
      "title_es": "El compresor no arranca",
      "title_hi": "कंप्रेसर चालू नहीं होता"
    },
    {
      "id": "poor_cooling",
      "title": "냉각이 안 된다 / 온도가 안 내려간다",
      "title_en": "Not cooling / temperature won't drop",
      "icon": "🌡️",
      "startNode": "pc_q1",
      "title_zh": "冷却不良 / 温度无法下降",
      "title_ja": "冷却不良 / 温度が下がらない",
      "title_es": "No enfría / la temperatura no baja",
      "title_hi": "कूलिंग नहीं / तापमान नहीं गिरता"
    },
    {
      "id": "abnormal_noise",
      "title": "이상한 소음이 난다",
      "title_en": "Abnormal noise",
      "icon": "🔊",
      "startNode": "an_q1",
      "title_zh": "异常噪音",
      "title_ja": "異常騒音",
      "title_es": "Ruido anormal",
      "title_hi": "असामान्य शोर"
    },
    {
      "id": "breaker_trip",
      "title": "전기가 자꾸 끊긴다 (차단기 트립)",
      "title_en": "Circuit breaker keeps tripping",
      "icon": "⚡",
      "startNode": "bt_q1",
      "title_zh": "断路器反复跳闸",
      "title_ja": "ブレーカーが繰り返しトリップする",
      "title_es": "El disyuntor sigue disparando",
      "title_hi": "सर्किट ब्रेकर बार-बार ट्रिप होता है"
    },
    {
      "id": "heavy_frost",
      "title": "서리(착상)가 너무 많이 낀다",
      "title_en": "Excessive frost buildup",
      "icon": "❄️",
      "startNode": "hf_q1",
      "title_zh": "过度结霜",
      "title_ja": "過度な着霜",
      "title_es": "Acumulación excesiva de escarcha",
      "title_hi": "अत्यधिक बर्फ जमना"
    },
    {
      "id": "short_cycling",
      "title": "압축기가 자꾸 껐다 켜진다",
      "title_en": "Compressor short cycling",
      "icon": "🔄",
      "startNode": "sc_q1",
      "title_zh": "压缩机频繁启停",
      "title_ja": "圧縮機のショートサイクリング",
      "title_es": "Ciclo corto del compresor",
      "title_hi": "कंप्रेसर शॉर्ट साइक्लिंग"
    },
    {
      "id": "high_pressure",
      "title": "고압 스위치가 자꾸 동작한다",
      "title_en": "High pressure switch keeps tripping",
      "icon": "📈",
      "startNode": "hp_q1",
      "title_zh": "高压保护开关反复动作",
      "title_ja": "高圧スイッチが繰り返しトリップする",
      "title_es": "El presostato de alta presión sigue disparando",
      "title_hi": "हाई प्रेशर स्विच बार-बार ट्रिप होता है"
    },
    {
      "id": "low_pressure",
      "title": "저압 스위치가 자꾸 동작한다",
      "title_en": "Low pressure switch keeps tripping",
      "icon": "📉",
      "startNode": "lp_q1",
      "title_zh": "低压保护开关反复动作",
      "title_ja": "低圧スイッチが繰り返しトリップする",
      "title_es": "El presostato de baja presión sigue disparando",
      "title_hi": "लो प्रेशर स्विच बार-बार ट्रिप होता है"
    },
    {
      "id": "evap_fan_fail",
      "title": "증발기 팬이 안 돌아간다",
      "title_en": "Evaporator fan not running",
      "icon": "💨",
      "startNode": "eff_q1",
      "title_zh": "蒸发器风扇不运转",
      "title_ja": "蒸発器ファンが動かない",
      "title_es": "El ventilador del evaporador no funciona",
      "title_hi": "इवेपोरेटर फैन नहीं चल रहा"
    },
    {
      "id": "cond_fan_fail",
      "title": "응축기 팬이 안 돌아간다",
      "title_en": "Condenser fan not running",
      "icon": "🌀",
      "startNode": "cff_q1",
      "title_zh": "冷凝器风扇不运转",
      "title_ja": "凝縮器ファンが動かない",
      "title_es": "El ventilador del condensador no funciona",
      "title_hi": "कंडेनसर फैन नहीं चल रहा"
    },
    {
      "id": "drainage_issue",
      "title": "물(결로)이 흘러내린다",
      "title_en": "Water dripping / drain blocked",
      "icon": "💧",
      "startNode": "di_q1",
      "title_zh": "漏水 / 排水堵塞",
      "title_ja": "水漏れ / ドレン詰まり",
      "title_es": "Goteo de agua / drenaje bloqueado",
      "title_hi": "पानी टपकना / ड्रेन बंद"
    },
    {
      "id": "no_power",
      "title": "냉동기가 전혀 반응이 없다",
      "title_en": "Unit completely dead",
      "icon": "🔌",
      "startNode": "np_q1",
      "title_zh": "设备完全无电",
      "title_ja": "機器が完全に起動しない",
      "title_es": "El equipo está completamente muerto",
      "title_hi": "यूनिट पूरी तरह बंद"
    },
    {
      "id": "comp_overheating",
      "title": "압축기가 과열된다 / 토출 온도가 높다",
      "title_en": "Compressor overheating / High discharge temp",
      "icon": "🌡️",
      "startNode": "co_q1",
      "title_zh": "压缩机过热 / 吐出温度过高",
      "title_ja": "圧縮機過熱 / 吐出温度過高",
      "title_es": "Compresor sobrecalentado / Temperatura de descarga alta",
      "title_hi": "कंप्रेसर ओवरहीटिंग / डिस्चार्ज तापमान उच्च"
    },
    {
      "id": "oil_issue",
      "title": "오일 부족 / 오일 포밍 / 유압 이상",
      "title_en": "Oil shortage / Oil foaming / Abnormal oil pressure",
      "icon": "🛢️",
      "startNode": "oi_q1",
      "title_zh": "缺油 / 油起泡 / 油压异常",
      "title_ja": "油不足 / 油泡立ち / 油圧異常",
      "title_es": "Falta de aceite / Espuma de aceite / Presión de aceite anormal",
      "title_hi": "तेल की कमी / तेल में झाग / असामान्य तेल दबाव"
    },
    {
      "id": "refrigerant_moisture",
      "title": "냉매 계통 수분·오염 의심",
      "title_en": "Moisture or contamination suspected in refrigerant circuit",
      "icon": "💧",
      "startNode": "rm_q1",
      "title_zh": "怀疑冷媒回路有水分或污染",
      "title_ja": "冷媒回路に水分または汚染疑い",
      "title_es": "Se sospecha humedad o contaminación en el circuito de refrigerante",
      "title_hi": "रेफ्रिजरेंट सर्किट में नमी या संदूषण संदिग्ध"
    },
    {
      "id": "txv_issue",
      "title": "팽창밸브(TXV) 과열도 이상 / 헌팅",
      "title_en": "TXV superheat abnormal / hunting",
      "icon": "🔧",
      "startNode": "txv_q1",
      "title_zh": "TXV过热度异常 / 振荡",
      "title_ja": "TXV過熱度異常 / ハンチング",
      "title_es": "Sobrecalentamiento anormal de TXV / caza",
      "title_hi": "TXV सुपरहीट असामान्य / हंटिंग"
    },
    {
      "id": "inverter_issue",
      "title": "인버터 압축기 에러 / 속도 불안정",
      "title_en": "Inverter compressor error / unstable speed",
      "icon": "📟",
      "startNode": "inv_q1",
      "title_zh": "变频压缩机故障 / 转速不稳定",
      "title_ja": "インバーター圧縮機エラー / 速度不安定",
      "title_es": "Error del compresor inverter / velocidad inestable",
      "title_hi": "इन्वर्टर कंप्रेसर त्रुटि / अस्थिर गति"
    },
    {
      "id": "condenser_highpressure",
      "title": "응축기 측 고압이 반복 상승한다",
      "title_en": "Condenser-side high pressure keeps rising",
      "icon": "📈",
      "startNode": "chp_q1",
      "title_zh": "冷凝器侧高压持续上升",
      "title_ja": "凝縮器側高圧が上昇し続ける",
      "title_es": "La alta presión del lado del condensador sigue subiendo",
      "title_hi": "कंडेनसर साइड हाई प्रेशर बढ़ता जा रहा है"
    }
  ],
  "nodes": {
    "cns_q1": {
      "type": "multi",
      "question": "압축기가 돌지 않을 때, 어느 부분이 주로 의심되나요?",
      "question_en": "When the compressor won't start, which area do you suspect?",
      "choices": [
        {
          "label": "전원 계통 문제 (전압 없음)",
          "next": "cns_q_power",
          "label_en": "Power supply issue (no voltage)",
          "label_zh": "电源问题（无电压）",
          "label_ja": "電源系統の問題（電圧なし）",
          "label_es": "Problema de suministro eléctrico (sin voltaje)",
          "label_hi": "बिजली आपूर्ति समस्या (कोई वोल्टेज नहीं)"
        },
        {
          "label": "제어 계통 문제 (신호 없음)",
          "next": "cns_q_control",
          "label_en": "Control circuit issue (no signal)",
          "label_zh": "控制电路问题（无信号）",
          "label_ja": "制御系統の問題（信号なし）",
          "label_es": "Problema de circuito de control (sin señal)",
          "label_hi": "कंट्रोल सर्किट समस्या (कोई सिग्नल नहीं)"
        },
        {
          "label": "압축기 자체 문제 (전원은 있는데 안 돌아감)",
          "next": "cns_q_comp",
          "label_en": "Compressor itself (power OK but won't start)",
          "label_zh": "压缩机本体问题（有电但不启动）",
          "label_ja": "圧縮機本体の問題（電源はあるが起動しない）",
          "label_es": "El compresor en sí (energía OK pero no arranca)",
          "label_hi": "कंप्रेसर खुद (पावर ठीक लेकिन चालू नहीं)"
        }
      ],
      "question_zh": "压缩机无法启动时，您主要怀疑哪个部分？",
      "question_ja": "圧縮機が起動しない場合、どの部分を疑いますか？",
      "question_es": "Cuando el compresor no arranca, ¿qué área sospecha?",
      "question_hi": "जब कंप्रेसर चालू नहीं होता, तो आप किस हिस्से पर संदेह करते हैं?"
    },
    "cns_q_power": {
      "type": "question",
      "question": "압축기 단자대에 정격 전압이 측정되나요?",
      "question_en": "Is the rated voltage measured at the compressor terminals?",
      "yes": "cns_q_cap",
      "no": "cns_r_no_voltage",
      "question_zh": "压缩机接线端子处是否测到额定电压？",
      "question_ja": "圧縮機端子台に定格電圧が測定されていますか？",
      "question_es": "¿Se mide el voltaje nominal en los terminales del compresor?",
      "question_hi": "क्या कंप्रेसर टर्मिनल पर रेटेड वोल्टेज मापा जा रहा है?"
    },
    "cns_q_cap": {
      "type": "question",
      "question": "기동 커패시터를 용량 측정기로 확인했을 때 정격 범위 내인가요?",
      "question_en": "Is the start capacitor within its rated capacitance range?",
      "yes": "cns_r_comp_internal",
      "no": "cns_r_cap_fail",
      "question_zh": "起动电容器的容量是否在额定范围内？",
      "question_ja": "起動コンデンサーの容量は定格範囲内ですか？",
      "question_es": "¿Está el capacitor de arranque dentro de su rango de capacitancia nominal?",
      "question_hi": "क्या स्टार्ट कैपेसिटर अपनी रेटेड कैपेसिटेंस रेंज में है?"
    },
    "cns_q_control": {
      "type": "question",
      "question": "온도 조절기(써모스탯)에서 압축기 기동 신호가 출력되나요?",
      "question_en": "Is the thermostat outputting a compressor start signal?",
      "yes": "cns_q_contactor",
      "no": "cns_r_thermostat_fail",
      "question_zh": "温度调节器（恒温器）是否输出压缩机启动信号？",
      "question_ja": "サーモスタットから圧縮機の起動信号が出力されていますか？",
      "question_es": "¿El termostato está emitiendo una señal de arranque del compresor?",
      "question_hi": "क्या थर्मोस्टेट कंप्रेसर स्टार्ट सिग्नल आउटपुट कर रहा है?"
    },
    "cns_q_contactor": {
      "type": "question",
      "question": "마그네틱 컨택터(전자 접촉기)가 코일 통전으로 여자(동작)되나요?",
      "question_en": "Is the magnetic contactor coil energized and pulled in?",
      "yes": "cns_r_wiring",
      "no": "cns_r_contactor_fail",
      "question_zh": "磁力接触器线圈是否通电并吸合？",
      "question_ja": "マグネティックコンタクターのコイルは通電して引き込まれていますか？",
      "question_es": "¿La bobina del contactor magnético está energizada y enclavada?",
      "question_hi": "क्या मैग्नेटिक कॉन्टेक्टर कॉइल एनर्जाइज़ और पुल-इन है?"
    },
    "cns_q_comp": {
      "type": "question",
      "question": "압축기 단자에 전원은 들어오는데 소리도 없이 작동하지 않나요?",
      "question_en": "Does power reach the compressor but it makes no sound and won't start?",
      "yes": "cns_r_comp_locked",
      "no": "cns_r_overload_trip",
      "question_zh": "压缩机有电但没有任何声音且不启动吗？",
      "question_ja": "電源は圧縮機に届いているが、音もなく動かないですか？",
      "question_es": "¿Llega energía al compresor pero no hace ningún sonido y no arranca?",
      "question_hi": "क्या कंप्रेसर तक बिजली पहुंचती है लेकिन कोई आवाज़ नहीं और चालू नहीं होता?"
    },
    "cns_r_no_voltage": {
      "type": "result",
      "title": "전원 공급 계통 불량",
      "title_en": "Power Supply Fault",
      "level": "easy",
      "conclusion": "압축기 단자대에 전압이 없습니다. 차단기·퓨즈·배선 순서로 전원 계통을 점검하세요.",
      "conclusion_en": "No voltage at compressor terminals. Inspect the power circuit in order: breaker → fuse → wiring.",
      "causes": [
        "전원 차단기 트립 또는 미투입",
        "전원 배선 단선 또는 접촉 불량",
        "전원 공급 퓨즈 소손"
      ],
      "causes_en": [
        "Circuit breaker tripped or not switched on",
        "Broken or loose power wiring",
        "Blown power supply fuse"
      ],
      "steps": [
        "분전반 차단기 투입 상태 확인",
        "압축기까지 배선 연속성 측정 (멀티미터)",
        "퓨즈 또는 퓨즈 홀더 상태 확인",
        "단자 조임 및 접촉 불량 점검",
        "차단기 재투입 후 전압 재측정"
      ],
      "steps_en": [
        "Confirm circuit breaker is in ON position",
        "Measure wiring continuity to compressor (multimeter)",
        "Inspect fuse or fuse holder",
        "Check terminal tightness and contact quality",
        "Re-close breaker and re-measure voltage"
      ],
      "warningLevel": "caution",
      "warning": "배선 작업 전 반드시 전원 차단 후 LOTO 절차를 따르세요.",
      "warning_en": "Always de-energize and follow LOTO procedures before working on wiring.",
      "title_zh": "电源供给系统故障",
      "title_ja": "電源供給系統の不良",
      "title_es": "Falla del suministro de energía",
      "title_hi": "बिजली आपूर्ति दोष",
      "conclusion_zh": "压缩机接线端子处无电压。请按断路器→保险丝→配线顺序检查电源系统。",
      "conclusion_ja": "圧縮機端子台に電圧がありません。ブレーカー→ヒューズ→配線の順に電源系統を点検してください。",
      "conclusion_es": "Sin voltaje en los terminales del compresor. Inspeccione el circuito: disyuntor → fusible → cableado.",
      "conclusion_hi": "कंप्रेसर टर्मिनल पर कोई वोल्टेज नहीं। बिजली सर्किट की जांच करें: ब्रेकर → फ्यूज → वायरिंग।",
      "causes_zh": [
        "断路器跳闸或未合闸",
        "电源配线断线或接触不良",
        "电源保险丝熔断"
      ],
      "causes_ja": [
        "ブレーカーがトリップしているか投入されていない",
        "電源配線の断線または接触不良",
        "電源供給ヒューズの溶断"
      ],
      "causes_es": [
        "Disyuntor disparado o no activado",
        "Cableado eléctrico roto o suelto",
        "Fusible de suministro eléctrico fundido"
      ],
      "causes_hi": [
        "सर्किट ब्रेकर ट्रिप या चालू नहीं",
        "टूटी या ढीली बिजली वायरिंग",
        "बिजली आपूर्ति फ्यूज उड़ा"
      ],
      "steps_zh": [
        "确认配电盘断路器合闸状态",
        "测量到压缩机的配线连续性（万用表）",
        "检查保险丝或保险丝座状态",
        "检查接线端子紧固及接触不良",
        "重新合闸后再次测量电压"
      ],
      "steps_ja": [
        "分電盤のブレーカーON状態を確認",
        "圧縮機まで配線の連続性を測定（マルチメーター）",
        "ヒューズまたはヒューズホルダーの状態確認",
        "端子の締め付けと接触不良の点検",
        "ブレーカー再投入後に電圧を再測定"
      ],
      "steps_es": [
        "Confirmar que el disyuntor está en posición ON",
        "Medir continuidad del cableado al compresor (multímetro)",
        "Inspeccionar fusible o portafusible",
        "Verificar apriete de terminales y calidad de contacto",
        "Volver a cerrar disyuntor y remedir voltaje"
      ],
      "steps_hi": [
        "सर्किट ब्रेकर ON स्थिति में है यह पुष्टि करें",
        "कंप्रेसर तक वायरिंग कंटिन्युटी मापें (मल्टीमीटर)",
        "फ्यूज या फ्यूज होल्डर की जांच करें",
        "टर्मिनल कसाव और संपर्क गुणवत्ता जांचें",
        "ब्रेकर बंद करें और वोल्टेज दोबारा मापें"
      ],
      "warning_zh": "配线作业前务必断电并遵循LOTO程序。",
      "warning_ja": "配線作業前に必ず電源を遮断し、LOTO手順に従ってください。",
      "warning_es": "Siempre desenergeice y siga los procedimientos LOTO antes de trabajar en el cableado.",
      "warning_hi": "वायरिंग पर काम करने से पहले हमेशा डी-एनर्जाइज़ करें और LOTO प्रक्रियाओं का पालन करें।"
    },
    "cns_r_cap_fail": {
      "type": "result",
      "title": "기동 커패시터 불량",
      "title_en": "Start Capacitor Failure",
      "level": "easy",
      "conclusion": "기동 커패시터를 동일 규격(μF·정격전압)으로 교체하세요.",
      "conclusion_en": "Replace the start capacitor with one of the same specification (μF and voltage rating).",
      "causes": [
        "커패시터 용량 저하 (노화)",
        "과전압·과열로 인한 소손",
        "단자 부식 또는 접촉 불량"
      ],
      "causes_en": [
        "Capacity degraded from aging",
        "Damaged by overvoltage or overheating",
        "Terminal corrosion or poor contact"
      ],
      "steps": [
        "커패시터 외관 점검 (팽창·파열·누액)",
        "용량 측정 (정격 ±10% 이내 확인)",
        "동일 규격(μF·전압) 교체품 준비",
        "분리 전 단자 배선 사진 촬영",
        "교체 후 기동 전류 측정으로 정상 확인"
      ],
      "steps_en": [
        "Inspect for bulging, cracking, or leakage",
        "Measure capacitance (within ±10% of rated)",
        "Prepare replacement of same spec (μF and voltage)",
        "Photograph terminal wiring before disconnecting",
        "Measure starting current after replacement"
      ],
      "warningLevel": "caution",
      "warning": "충전된 커패시터는 전원 차단 후 10분 대기하거나 방전 저항으로 방전 후 취급하세요.",
      "warning_en": "Wait 10 minutes after power-off or use a discharge resistor before handling a charged capacitor.",
      "title_zh": "起动电容器故障",
      "title_ja": "起動コンデンサーの不良",
      "title_es": "Falla del capacitor de arranque",
      "title_hi": "स्टार्ट कैपेसिटर विफलता",
      "conclusion_zh": "请用相同规格（μF·额定电压）的电容器进行更换。",
      "conclusion_ja": "同一規格（μF・定格電圧）の起動コンデンサーに交換してください。",
      "conclusion_es": "Reemplace el capacitor de arranque con uno de la misma especificación (μF y voltaje nominal).",
      "conclusion_hi": "स्टार्ट कैपेसिटर को उसी विशिष्टता (μF और वोल्टेज रेटिंग) से बदलें।",
      "causes_zh": [
        "电容器容量下降（老化）",
        "因过压·过热导致的损坏",
        "端子腐蚀或接触不良"
      ],
      "causes_ja": [
        "老化による容量低下",
        "過電圧・過熱による損傷",
        "端子の腐食または接触不良"
      ],
      "causes_es": [
        "Capacidad degradada por envejecimiento",
        "Dañado por sobrevoltaje o sobrecalentamiento",
        "Corrosión de terminales o mala conexión"
      ],
      "causes_hi": [
        "उम्र बढ़ने से क्षमता घटी",
        "ओवरवोल्टेज या ओवरहीटिंग से क्षतिग्रस्त",
        "टर्मिनल संक्षारण या खराब संपर्क"
      ],
      "steps_zh": [
        "检查外观（膨胀、破裂、漏液）",
        "测量容量（额定值±10%以内）",
        "准备相同规格（μF·电压）的替换品",
        "拆卸前拍摄接线端子照片",
        "更换后测量起动电流确认正常"
      ],
      "steps_ja": [
        "外観点検（膨張・割れ・液漏れ）",
        "容量測定（定格±10%以内）",
        "同一規格（μF・電圧）の交換品を準備",
        "分離前に端子配線の写真撮影",
        "交換後に起動電流測定で正常確認"
      ],
      "steps_es": [
        "Inspeccionar abultamiento, agrietamiento o fuga",
        "Medir capacitancia (dentro de ±10% del nominal)",
        "Preparar repuesto de la misma especificación (μF y voltaje)",
        "Fotografiar el cableado de terminales antes de desconectar",
        "Medir corriente de arranque tras la sustitución"
      ],
      "steps_hi": [
        "उभार, दरार, या रिसाव की जांच करें",
        "कैपेसिटेंस मापें (रेटेड का ±10% के भीतर)",
        "समान विशिष्टता (μF और वोल्टेज) का प्रतिस्थापन तैयार करें",
        "डिस्कनेक्ट करने से पहले टर्मिनल वायरिंग की फोटो लें",
        "बदलने के बाद स्टार्टिंग करंट मापें"
      ],
      "warning_zh": "充电的电容器断电后请等待10分钟或用放电电阻放电后再处理。",
      "warning_ja": "充電されたコンデンサーは電源遮断後10分待つか、放電抵抗で放電してから取り扱ってください。",
      "warning_es": "Espere 10 minutos después de cortar la energía o use una resistencia de descarga antes de manipular un capacitor cargado.",
      "warning_hi": "पावर बंद करने के 10 मिनट बाद प्रतीक्षा करें या चार्ज कैपेसिटर को संभालने से पहले डिस्चार्ज रेसिस्टर का उपयोग करें।"
    },
    "cns_r_comp_internal": {
      "type": "result",
      "title": "압축기 내부 고장",
      "title_en": "Compressor Internal Failure",
      "level": "hard",
      "conclusion": "커패시터와 전압이 모두 정상이나 압축기가 기동하지 않습니다. 압축기 내부(모터 권선 또는 기계 부품) 고장으로 교체가 필요합니다.",
      "conclusion_en": "Capacitor and voltage are both normal but the compressor won't start. Internal failure (motor winding or mechanical). Replacement required.",
      "causes": [
        "모터 권선 단선 또는 층간 단락",
        "내부 기계 부품 마모 또는 고착",
        "오일 부족으로 인한 내부 손상"
      ],
      "causes_en": [
        "Motor winding open or inter-turn short",
        "Internal mechanical wear or seizure",
        "Internal damage from oil shortage"
      ],
      "steps": [
        "단자 간 권선 저항 측정 (단선·단락 확인)",
        "단자~케이스 간 절연 저항 측정 (1MΩ 이상)",
        "동일 냉매·용량·전원 규격 교체품 선정",
        "냉매 회수 후 압축기 교체",
        "오일 규격 확인 및 보충",
        "진공 작업 후 냉매 재충전"
      ],
      "steps_en": [
        "Measure winding resistance (check for open/short)",
        "Measure insulation resistance terminal-to-body (≥1MΩ)",
        "Select replacement matching refrigerant, capacity, electrical spec",
        "Recover refrigerant, then replace compressor",
        "Verify oil spec and top up if needed",
        "Evacuate and recharge refrigerant"
      ],
      "warningLevel": "danger",
      "warning": "냉매 회수 없이 냉동 사이클을 개방하지 마세요. 고압 냉매 누출로 부상 위험이 있습니다.",
      "warning_en": "Never open the refrigeration cycle without recovering refrigerant. High-pressure release causes serious injury.",
      "title_zh": "压缩机内部故障",
      "title_ja": "圧縮機内部故障",
      "title_es": "Falla interna del compresor",
      "title_hi": "कंप्रेसर आंतरिक विफलता",
      "conclusion_zh": "电容器和电压均正常但压缩机不启动。压缩机内部（电机绕组或机械部件）故障，需要更换。",
      "conclusion_ja": "コンデンサーと電圧は正常ですが圧縮機が起動しません。内部故障（モーター巻線または機械部品）で交換が必要です。",
      "conclusion_es": "Capacitor y voltaje son normales pero el compresor no arranca. Falla interna (bobinado del motor o mecánica). Se requiere reemplazo.",
      "conclusion_hi": "कैपेसिटर और वोल्टेज दोनों सामान्य लेकिन कंप्रेसर चालू नहीं। आंतरिक विफलता (मोटर वाइंडिंग या मैकेनिकल)। प्रतिस्थापन आवश्यक।",
      "causes_zh": [
        "电机绕组断路或匝间短路",
        "内部机械部件磨损或卡滞",
        "因油不足导致的内部损坏"
      ],
      "causes_ja": [
        "モーター巻線の断線または層間短絡",
        "内部機械部品の摩耗または固着",
        "油不足による内部損傷"
      ],
      "causes_es": [
        "Devanado del motor abierto o en cortocircuito entre espiras",
        "Desgaste o agarrotamiento mecánico interno",
        "Daño interno por falta de aceite"
      ],
      "causes_hi": [
        "मोटर वाइंडिंग ओपन या इंटर-टर्न शॉर्ट",
        "आंतरिक यांत्रिक घिसाव या सीज़र",
        "तेल की कमी से आंतरिक क्षति"
      ],
      "steps_zh": [
        "测量端子间绕组电阻（检查断路·短路）",
        "测量端子~机壳间绝缘电阻（1MΩ以上）",
        "选择与冷媒·容量·电源规格匹配的替换品",
        "回收冷媒后更换压缩机",
        "确认润滑油规格并补充",
        "抽真空后重新充注冷媒"
      ],
      "steps_ja": [
        "端子間巻線抵抗測定（断線・短絡確認）",
        "端子～ケース間絶縁抵抗測定（1MΩ以上）",
        "冷媒・容量・電源規格に合った交換品選定",
        "冷媒回収後に圧縮機交換",
        "オイル規格確認および補充",
        "真空作業後に冷媒再充填"
      ],
      "steps_es": [
        "Medir resistencia de bobinado (verificar abierto/cortocircuito)",
        "Medir resistencia de aislamiento terminal a cuerpo (≥1MΩ)",
        "Seleccionar repuesto que coincida con refrigerante, capacidad y spec eléctrica",
        "Recuperar refrigerante, luego reemplazar compresor",
        "Verificar spec de aceite y rellenar si es necesario",
        "Evacuar y recargar refrigerante"
      ],
      "steps_hi": [
        "वाइंडिंग प्रतिरोध मापें (ओपन/शॉर्ट जांचें)",
        "इन्सुलेशन प्रतिरोध टर्मिनल-से-बॉडी मापें (≥1MΩ)",
        "रेफ्रिजरेंट, क्षमता, इलेक्ट्रिकल स्पेक से मेल खाता प्रतिस्थापन चुनें",
        "रेफ्रिजरेंट रिकवर करें, फिर कंप्रेसर बदलें",
        "ऑयल स्पेक सत्यापित करें और ज़रूरत पड़ने पर टॉप अप करें",
        "इवैक्युएट करें और रेफ्रिजरेंट रिचार्ज करें"
      ],
      "warning_zh": "未回收冷媒不要开启冷冻循环。高压冷媒泄漏有严重受伤危险。",
      "warning_ja": "冷媒を回収せずに冷凍サイクルを開放しないでください。高圧冷媒の放出で重傷の危険があります。",
      "warning_es": "Nunca abra el ciclo de refrigeración sin recuperar el refrigerante. La liberación a alta presión causa lesiones graves.",
      "warning_hi": "रेफ्रिजरेंट रिकवर किए बिना रेफ्रिजरेशन साइकिल कभी न खोलें। हाई-प्रेशर रिलीज़ से गंभीर चोट लगती है।"
    },
    "cns_r_thermostat_fail": {
      "type": "result",
      "title": "온도 조절기(써모스탯) 불량",
      "title_en": "Thermostat / Controller Failure",
      "level": "medium",
      "conclusion": "써모스탯에서 기동 신호가 출력되지 않습니다. 온도 설정 확인 후 써모스탯을 교체하세요.",
      "conclusion_en": "Thermostat is not outputting a start signal. Check temperature settings, then replace if confirmed faulty.",
      "causes": [
        "온도 설정값이 고내 온도보다 높게 설정됨",
        "감온부(센서) 파손 또는 감온관 가스 누출",
        "써모스탯 내부 접점 고장"
      ],
      "causes_en": [
        "Setpoint higher than cabinet temperature (no demand)",
        "Sensor bulb damaged or sensing tube gas leak",
        "Internal contact failure"
      ],
      "steps": [
        "설정 온도가 현재 고내 온도보다 낮은지 확인",
        "출력 단자에서 기동 신호 전압 측정",
        "감온부가 올바른 위치에 있는지 확인",
        "기동 단자 직결 시 압축기 기동되면 써모스탯 불량 확정",
        "동일 규격 써모스탯으로 교체"
      ],
      "steps_en": [
        "Confirm setpoint is lower than current cabinet temperature",
        "Measure output voltage at control terminal",
        "Verify sensor bulb is correctly positioned",
        "Bridge control terminals; if compressor starts, thermostat is faulty",
        "Replace with same specification thermostat"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_zh": "温度调节器（恒温器）故障",
      "title_ja": "サーモスタット/コントローラーの不良",
      "title_es": "Falla del termostato / controlador",
      "title_hi": "थर्मोस्टेट / कंट्रोलर विफलता",
      "conclusion_zh": "恒温器没有输出启动信号。确认温度设定后如确认故障则更换恒温器。",
      "conclusion_ja": "サーモスタットから起動信号が出力されていません。温度設定を確認後、故障が確認されたらサーモスタットを交換してください。",
      "conclusion_es": "El termostato no emite señal de arranque. Verifique la configuración de temperatura y reemplace si se confirma falla.",
      "conclusion_hi": "थर्मोस्टेट स्टार्ट सिग्नल आउटपुट नहीं कर रहा। तापमान सेटिंग जांचें, फिर खराब होने पर बदलें।",
      "causes_zh": [
        "温度设定值高于柜内温度（无需求）",
        "感温部（传感器）损坏或感温管气体泄漏",
        "恒温器内部触点故障"
      ],
      "causes_ja": [
        "設定温度が庫内温度より高い（需要なし）",
        "感温部（センサー）の破損または感温管ガスの漏れ",
        "サーモスタット内部接点の故障"
      ],
      "causes_es": [
        "Consigna mayor que la temperatura del gabinete (sin demanda)",
        "Bulbo sensor dañado o fuga de gas en el tubo sensor",
        "Fallo de contacto interno"
      ],
      "causes_hi": [
        "सेटपॉइंट कैबिनेट तापमान से अधिक (कोई मांग नहीं)",
        "सेंसर बल्ब क्षतिग्रस्त या सेंसिंग ट्यूब गैस लीक",
        "आंतरिक संपर्क विफलता"
      ],
      "steps_zh": [
        "确认设定温度是否低于当前柜内温度",
        "在控制端子处测量输出信号电压",
        "确认感温部是否在正确位置",
        "短接控制端子时压缩机启动则确认恒温器故障",
        "更换相同规格恒温器"
      ],
      "steps_ja": [
        "設定温度が現在の庫内温度より低いか確認",
        "制御端子での起動信号電圧測定",
        "感温部が正しい位置にあるか確認",
        "制御端子を短絡した際に圧縮機が起動すればサーモスタット不良確定",
        "同一規格サーモスタットに交換"
      ],
      "steps_es": [
        "Confirmar que la consigna es menor que la temperatura actual del gabinete",
        "Medir voltaje de señal de salida en el terminal de control",
        "Verificar que el bulbo sensor esté bien posicionado",
        "Puentear terminales de control; si el compresor arranca, el termostato es defectuoso",
        "Reemplazar con termostato de la misma especificación"
      ],
      "steps_hi": [
        "पुष्टि करें कि सेटपॉइंट वर्तमान कैबिनेट तापमान से कम है",
        "कंट्रोल टर्मिनल पर आउटपुट वोल्टेज मापें",
        "सत्यापित करें कि सेंसर बल्ब सही स्थित है",
        "कंट्रोल टर्मिनल ब्रिज करें; कंप्रेसर चालू हो तो थर्मोस्टेट खराब है",
        "समान विशिष्टता थर्मोस्टेट से बदलें"
      ]
    },
    "cns_r_contactor_fail": {
      "type": "result",
      "title": "마그네틱 컨택터(전자 접촉기) 불량",
      "title_en": "Magnetic Contactor Failure",
      "level": "medium",
      "conclusion": "제어 신호는 정상이나 컨택터가 동작하지 않습니다. 코일 또는 접점 불량 — 컨택터를 교체하세요.",
      "conclusion_en": "Control signal is normal but the contactor is not energizing. Coil or contact fault — replace the contactor.",
      "causes": [
        "컨택터 코일 단선",
        "주접점 고착·탄화",
        "코일 정격 전압 불일치"
      ],
      "causes_en": [
        "Contactor coil open circuit",
        "Main contacts seized or carbonized",
        "Coil voltage rating mismatch"
      ],
      "steps": [
        "코일 단자에 제어 전압 인가 확인",
        "코일 저항 측정 (수십~수백 Ω; 단선이면 무한대)",
        "주접점 육안 점검 (탄화, 용착)",
        "동일 규격(코일 전압·전류 용량) 컨택터로 교체",
        "교체 후 수동 테스트로 동작 확인"
      ],
      "steps_en": [
        "Confirm control voltage is applied to coil terminals",
        "Measure coil resistance (tens to hundreds of Ω; open = infinite)",
        "Visually inspect main contacts for carbonization or welding",
        "Replace with same spec (coil voltage, current rating)",
        "Perform manual test after replacement"
      ],
      "warningLevel": "caution",
      "warning": "주접점 점검 및 교체 시 반드시 전원을 차단하세요.",
      "warning_en": "Always disconnect power before inspecting or replacing main contacts.",
      "title_zh": "磁力接触器（电磁接触器）故障",
      "title_ja": "マグネティックコンタクターの不良",
      "title_es": "Falla del contactor magnético",
      "title_hi": "मैग्नेटिक कॉन्टेक्टर विफलता",
      "conclusion_zh": "控制信号正常但接触器未动作。线圈或触点故障——请更换接触器。",
      "conclusion_ja": "制御信号は正常ですがコンタクターが動作しません。コイルまたは接点の不良 — コンタクターを交換してください。",
      "conclusion_es": "La señal de control es normal pero el contactor no se energiza. Falla de bobina o contacto — reemplace el contactor.",
      "conclusion_hi": "कंट्रोल सिग्नल सामान्य लेकिन कॉन्टेक्टर एनर्जाइज़ नहीं हो रहा। कॉइल या कॉन्टेक्ट दोष — कॉन्टेक्टर बदलें।",
      "causes_zh": [
        "接触器线圈断路",
        "主触点卡滞或碳化",
        "线圈额定电压不匹配"
      ],
      "causes_ja": [
        "コンタクターコイルの断線",
        "主接点の固着または炭化",
        "コイル定格電圧の不一致"
      ],
      "causes_es": [
        "Circuito abierto en la bobina del contactor",
        "Contactos principales agarrotados o carbonizados",
        "Desajuste en la tensión nominal de la bobina"
      ],
      "causes_hi": [
        "कॉन्टेक्टर कॉइल ओपन सर्किट",
        "मुख्य संपर्क सीज़ या कार्बोनाइज़्ड",
        "कॉइल वोल्टेज रेटिंग मिसमैच"
      ],
      "steps_zh": [
        "确认线圈端子处控制电压施加",
        "测量线圈电阻（数十~数百Ω；断路则为无穷大）",
        "目视检查主触点（碳化、熔接）",
        "更换相同规格（线圈电压·电流容量）接触器",
        "更换后手动测试确认动作"
      ],
      "steps_ja": [
        "コイル端子への制御電圧印加を確認",
        "コイル抵抗測定（数十〜数百Ω；断線なら∞）",
        "主接点の目視点検（炭化、溶着）",
        "同一規格（コイル電圧・電流容量）のコンタクターに交換",
        "交換後に手動テストで動作確認"
      ],
      "steps_es": [
        "Confirmar voltaje de control aplicado a los terminales de la bobina",
        "Medir resistencia de bobina (decenas a cientos de Ω; abierta = infinita)",
        "Inspeccionar visualmente contactos principales por carbonización o soldadura",
        "Reemplazar con misma especificación (voltaje de bobina, capacidad de corriente)",
        "Realizar prueba manual después del reemplazo"
      ],
      "steps_hi": [
        "कॉइल टर्मिनल पर कंट्रोल वोल्टेज लागू होने की पुष्टि करें",
        "कॉइल प्रतिरोध मापें (दसियों से सैकड़ों Ω; ओपन = अनंत)",
        "कार्बोनाइज़ेशन या वेल्डिंग के लिए मुख्य संपर्कों का दृश्य निरीक्षण करें",
        "समान स्पेक (कॉइल वोल्टेज, करंट रेटिंग) से बदलें",
        "बदलने के बाद मैनुअल टेस्ट करें"
      ],
      "warning_zh": "检查及更换主触点时务必断电。",
      "warning_ja": "主接点の点検および交換時は必ず電源を遮断してください。",
      "warning_es": "Siempre desconecte la energía antes de inspeccionar o reemplazar los contactos principales.",
      "warning_hi": "मुख्य संपर्कों का निरीक्षण या प्रतिस्थापन करने से पहले हमेशा बिजली काटें।"
    },
    "cns_r_wiring": {
      "type": "result",
      "title": "배선 접촉 불량 / 단선",
      "title_en": "Wiring Fault / Open Circuit",
      "level": "easy",
      "conclusion": "컨택터는 동작하나 압축기에 전원이 전달되지 않습니다. 컨택터 출력~압축기 단자 간 배선을 점검하세요.",
      "conclusion_en": "Contactor energizes but power is not reaching the compressor. Inspect wiring from contactor output to compressor.",
      "causes": [
        "압축기 전원 단자 나사 풀림 또는 부식",
        "컨택터 출력 측 배선 단선",
        "단자대 접촉 불량"
      ],
      "causes_en": [
        "Loose or corroded compressor power terminal screw",
        "Open wire on contactor output side",
        "Poor contact at terminal block"
      ],
      "steps": [
        "컨택터 출력~압축기 단자 간 전압 강하 측정",
        "각 단자 나사 조임 및 재조임",
        "배선 피복 손상 및 단선 부위 점검",
        "부식 단자 사포·접점 스프레이 처리 후 재조임",
        "수리 후 운전 전류로 정상 확인"
      ],
      "steps_en": [
        "Measure voltage drop from contactor output to compressor terminal",
        "Inspect and re-tighten all terminal screws",
        "Check wiring for insulation damage or breaks",
        "Clean corroded terminals, then re-tighten",
        "Measure operating current after repair to confirm normal"
      ],
      "warningLevel": "caution",
      "warning": "전원 차단 후 작업하세요. 절연 장갑을 사용하세요.",
      "warning_en": "De-energize before working. Use insulated gloves.",
      "title_zh": "配线接触不良/断路",
      "title_ja": "配線の接触不良・断線",
      "title_es": "Falla de cableado / circuito abierto",
      "title_hi": "वायरिंग दोष / ओपन सर्किट",
      "conclusion_zh": "接触器动作但电源无法传送到压缩机。请检查接触器输出～压缩机端子间的配线。",
      "conclusion_ja": "コンタクターは動作していますが圧縮機に電源が届いていません。コンタクター出力〜圧縮機端子間の配線を点検してください。",
      "conclusion_es": "El contactor se energiza pero la energía no llega al compresor. Inspeccione el cableado desde la salida del contactor al compresor.",
      "conclusion_hi": "कॉन्टेक्टर एनर्जाइज़ होता है लेकिन कंप्रेसर तक पावर नहीं पहुंचती। कॉन्टेक्टर आउटपुट से कंप्रेसर तक वायरिंग की जांच करें।",
      "causes_zh": [
        "压缩机电源端子螺丝松动或腐蚀",
        "接触器输出侧配线断路",
        "端子台接触不良"
      ],
      "causes_ja": [
        "圧縮機電源端子のネジ緩みまたは腐食",
        "コンタクター出力側配線の断線",
        "端子台の接触不良"
      ],
      "causes_es": [
        "Tornillo de terminal de potencia del compresor suelto o corroído",
        "Cable abierto en el lado de salida del contactor",
        "Mala conexión en bloque de terminales"
      ],
      "causes_hi": [
        "ढीला या जंग लगा कंप्रेसर पावर टर्मिनल स्क्रू",
        "कॉन्टेक्टर आउटपुट साइड पर ओपन वायर",
        "टर्मिनल ब्लॉक पर खराब संपर्क"
      ],
      "steps_zh": [
        "测量接触器输出~压缩机端子间的电压降",
        "检查各端子螺丝紧固及重新拧紧",
        "检查配线绝缘损坏及断路部位",
        "腐蚀端子用砂纸·接点喷雾处理后重新拧紧",
        "修复后用运行电流确认正常"
      ],
      "steps_ja": [
        "コンタクター出力〜圧縮機端子間の電圧降下測定",
        "各端子のネジ点検および再締め",
        "配線の絶縁損傷および断線箇所の点検",
        "腐食端子をサンドペーパー・接点スプレー処理後に再締め",
        "修理後に運転電流で正常確認"
      ],
      "steps_es": [
        "Medir caída de voltaje desde salida del contactor al terminal del compresor",
        "Inspeccionar y re-apretar todos los tornillos de terminales",
        "Verificar daño en el aislamiento del cableado o roturas",
        "Limpiar terminales corroídos, luego re-apretar",
        "Medir corriente de funcionamiento tras la reparación para confirmar normalidad"
      ],
      "steps_hi": [
        "कॉन्टेक्टर आउटपुट से कंप्रेसर टर्मिनल तक वोल्टेज ड्रॉप मापें",
        "सभी टर्मिनल स्क्रू का निरीक्षण और पुनः कसाव",
        "वायरिंग के इन्सुलेशन क्षति या टूटन की जांच करें",
        "जंग लगे टर्मिनल साफ करें, फिर पुनः कसें",
        "मरम्मत के बाद ऑपरेटिंग करंट मापकर सामान्यता पुष्टि करें"
      ],
      "warning_zh": "断电后作业。请使用绝缘手套。",
      "warning_ja": "電源を遮断してから作業してください。絶縁手袋を使用してください。",
      "warning_es": "Desenergeice antes de trabajar. Use guantes aislantes.",
      "warning_hi": "काम करने से पहले डी-एनर्जाइज़ करें। इन्सुलेटेड दस्ताने का उपयोग करें।"
    },
    "cns_r_comp_locked": {
      "type": "result",
      "title": "압축기 고착 (록업)",
      "title_en": "Compressor Seizure / Lock-up",
      "level": "hard",
      "conclusion": "전원·제어 신호 모두 정상이나 압축기가 기계적으로 고착되었습니다. 압축기 교체가 필요합니다.",
      "conclusion_en": "Power and control signals are normal but the compressor is mechanically seized. Compressor replacement required.",
      "causes": [
        "오일 부족으로 인한 내부 마찰 고착",
        "액백(Liquid Slugging)으로 인한 기계 손상",
        "장기 미사용 후 내부 고착"
      ],
      "causes_en": [
        "Seizure from oil shortage",
        "Mechanical damage from liquid refrigerant slugging",
        "Seized after prolonged shutdown"
      ],
      "steps": [
        "기동 전류 측정 (정격 6~8배 이상이면 고착 의심)",
        "권선 저항·절연 저항 측정으로 내부 상태 확인",
        "고압 확인 후 과도하면 냉매 일부 회수 후 재기동 시도",
        "재기동 불가 시 냉매 전량 회수",
        "오일 양·규격 확인 후 압축기 교체",
        "진공 후 냉매 충전"
      ],
      "steps_en": [
        "Measure starting current (≥6–8× rated = seizure suspected)",
        "Check winding and insulation resistance",
        "If high pressure is elevated, recover some refrigerant and retry start",
        "If restart fails, recover all refrigerant",
        "Verify oil quantity and spec, then replace compressor",
        "Evacuate and recharge"
      ],
      "warningLevel": "danger",
      "warning": "냉매 회수 없이 냉동 사이클을 개방하지 마세요.",
      "warning_en": "Never open the refrigeration circuit without recovering refrigerant.",
      "title_zh": "压缩机卡死（锁定）",
      "title_ja": "圧縮機の固着（ロックアップ）",
      "title_es": "Bloqueo / agarrotamiento del compresor",
      "title_hi": "कंप्रेसर सीज़र / लॉक-अप",
      "conclusion_zh": "电源·控制信号均正常但压缩机机械卡死。需要更换压缩机。",
      "conclusion_ja": "電源・制御信号ともに正常ですが圧縮機が機械的に固着しています。圧縮機交換が必要です。",
      "conclusion_es": "La energía y las señales de control son normales pero el compresor está mecánicamente bloqueado. Se requiere reemplazo del compresor.",
      "conclusion_hi": "पावर और कंट्रोल सिग्नल दोनों सामान्य लेकिन कंप्रेसर मैकेनिकली सीज़ है। कंप्रेसर प्रतिस्थापन आवश्यक।",
      "causes_zh": [
        "因油不足导致的内部摩擦卡死",
        "因液击（液态制冷剂）造成的机械损坏",
        "长期停机后内部卡死"
      ],
      "causes_ja": [
        "オイル不足による内部摩擦固着",
        "液バック（液冷媒スラッギング）による機械損傷",
        "長期停止後の内部固着"
      ],
      "causes_es": [
        "Agarrotamiento por falta de aceite",
        "Daño mecánico por golpe de líquido refrigerante",
        "Agarrotado tras un paro prolongado"
      ],
      "causes_hi": [
        "तेल की कमी से सीज़र",
        "लिक्विड रेफ्रिजरेंट स्लगिंग से यांत्रिक क्षति",
        "लंबे शटडाउन के बाद सीज़"
      ],
      "steps_zh": [
        "测量起动电流（额定值6~8倍以上则怀疑卡死）",
        "通过测量绕组电阻·绝缘电阻确认内部状态",
        "确认高压后过高则回收部分冷媒后再尝试启动",
        "无法重启时全量回收冷媒",
        "确认油量·规格后更换压缩机",
        "抽真空后充注冷媒"
      ],
      "steps_ja": [
        "起動電流測定（定格6〜8倍以上なら固着疑い）",
        "巻線抵抗・絶縁抵抗測定で内部状態確認",
        "高圧が高い場合は冷媒を一部回収して再起動試行",
        "再起動不可の場合は冷媒全量回収",
        "オイル量・規格確認後に圧縮機交換",
        "真空後に冷媒充填"
      ],
      "steps_es": [
        "Medir corriente de arranque (≥6-8× nominal = sospecha de bloqueo)",
        "Verificar resistencia de bobinado e aislamiento",
        "Si la presión alta está elevada, recuperar algo de refrigerante y reintentar el arranque",
        "Si no arranca, recuperar todo el refrigerante",
        "Verificar cantidad y especificación del aceite, luego reemplazar compresor",
        "Evacuar y recargar"
      ],
      "steps_hi": [
        "स्टार्टिंग करंट मापें (≥6-8× रेटेड = सीज़र संदिग्ध)",
        "वाइंडिंग और इन्सुलेशन प्रतिरोध जांचें",
        "अगर हाई प्रेशर बढ़ा है तो कुछ रेफ्रिजरेंट रिकवर करके रीस्टार्ट करें",
        "रीस्टार्ट विफल हो तो सारा रेफ्रिजरेंट रिकवर करें",
        "ऑयल मात्रा और स्पेक सत्यापित करें, फिर कंप्रेसर बदलें",
        "इवैक्युएट और रिचार्ज करें"
      ],
      "warning_zh": "未回收冷媒不要开启冷冻回路。",
      "warning_ja": "冷媒を回収せずに冷凍回路を開放しないでください。",
      "warning_es": "Nunca abra el circuito de refrigeración sin recuperar el refrigerante.",
      "warning_hi": "रेफ्रिजरेंट रिकवर किए बिना रेफ्रिजरेशन सर्किट कभी न खोलें।"
    },
    "cns_r_overload_trip": {
      "type": "result",
      "title": "과부하 보호기(써멀 프로텍터) 동작",
      "title_en": "Thermal Overload Protector Tripped",
      "level": "easy",
      "conclusion": "압축기 과부하 보호기가 동작하여 회로를 차단했습니다. 냉각 후 자동 복귀를 기다리고 원인을 제거하세요.",
      "conclusion_en": "The thermal overload protector has tripped. Allow cooling and auto-reset, then identify and eliminate the root cause.",
      "causes": [
        "운전 전류 과다 (냉매 과충전, 고압 상승)",
        "환기 불량으로 압축기 과열",
        "전원 전압 불균형 또는 저전압"
      ],
      "causes_en": [
        "Excessive current (refrigerant overcharge, high condensing pressure)",
        "Compressor overheating from poor ventilation",
        "Voltage imbalance or undervoltage"
      ],
      "steps": [
        "압축기 표면 온도 측정 (90°C 이상이면 과열)",
        "전원 전압 측정 (정격 ±10% 이내 확인)",
        "운전 전류와 정격 비교",
        "응축기 팬 및 청결도 확인",
        "15~30분 냉각 후 자동 복귀 확인",
        "복귀 후 원인 제거 (냉매 조정, 응축기 청소 등)"
      ],
      "steps_en": [
        "Measure compressor surface temperature (overheating if ≥90°C)",
        "Measure supply voltage (within ±10% of rated)",
        "Compare operating current with rated current",
        "Check condenser fan and cleanliness",
        "Wait 15–30 minutes for cooling and auto-reset",
        "After reset, eliminate root cause"
      ],
      "warningLevel": "caution",
      "warning": "과부하 보호기를 바이패스하거나 무력화하지 마세요. 압축기 소손 및 화재 위험이 있습니다.",
      "warning_en": "Do not disable or bypass the overload protector. Risk of compressor burnout and fire.",
      "title_zh": "过载保护器（热保护器）动作",
      "title_ja": "過負荷保護器（サーマルプロテクター）の動作",
      "title_es": "Disparo del protector de sobrecarga térmica",
      "title_hi": "थर्मल ओवरलोड प्रोटेक्टर ट्रिप",
      "conclusion_zh": "压缩机过载保护器动作切断了电路。请等待冷却后自动复位并消除原因。",
      "conclusion_ja": "圧縮機の過負荷保護器が動作して回路を遮断しました。冷却後の自動復帰を待ち、原因を除去してください。",
      "conclusion_es": "El protector de sobrecarga térmica ha disparado. Permita el enfriamiento y auto-restablecimiento, luego identifique y elimine la causa raíz.",
      "conclusion_hi": "थर्मल ओवरलोड प्रोटेक्टर ट्रिप हो गया। ठंडा होने और ऑटो-रीसेट की प्रतीक्षा करें, फिर मूल कारण पहचानें।",
      "causes_zh": [
        "运行电流过大（冷媒过充、高压上升）",
        "通风不良导致压缩机过热",
        "电源电压不平衡或低电压"
      ],
      "causes_ja": [
        "運転電流過多（冷媒過充填、高圧上昇）",
        "換気不良による圧縮機過熱",
        "電源電圧の不均衡または低電圧"
      ],
      "causes_es": [
        "Corriente excesiva (sobrecarga de refrigerante, alta presión de condensación)",
        "Sobrecalentamiento del compresor por mala ventilación",
        "Desequilibrio de voltaje o bajo voltaje"
      ],
      "causes_hi": [
        "अत्यधिक करंट (रेफ्रिजरेंट ओवरचार्ज, हाई कंडेनसिंग प्रेशर)",
        "खराब वेंटिलेशन से कंप्रेसर ओवरहीटिंग",
        "वोल्टेज असंतुलन या अंडरवोल्टेज"
      ],
      "steps_zh": [
        "测量压缩机表面温度（90°C以上则为过热）",
        "测量电源电压（额定±10%以内）",
        "将运行电流与额定值比较",
        "检查冷凝器风扇及清洁度",
        "15~30分钟冷却后确认自动复位",
        "复位后消除原因（冷媒调整、清洁冷凝器等）"
      ],
      "steps_ja": [
        "圧縮機表面温度測定（90°C以上なら過熱）",
        "電源電圧測定（定格±10%以内）",
        "運転電流と定格電流を比較",
        "凝縮器ファンおよび清潔度確認",
        "15〜30分冷却後に自動復帰確認",
        "復帰後に原因除去（冷媒調整、凝縮器清掃等）"
      ],
      "steps_es": [
        "Medir temperatura superficial del compresor (sobrecalentamiento si ≥90°C)",
        "Medir voltaje de suministro (dentro de ±10% del nominal)",
        "Comparar corriente de funcionamiento con la nominal",
        "Verificar ventilador del condensador y limpieza",
        "Esperar 15-30 minutos para enfriamiento y auto-restablecimiento",
        "Tras el restablecimiento, eliminar la causa raíz"
      ],
      "steps_hi": [
        "कंप्रेसर सतह तापमान मापें (≥90°C = ओवरहीटिंग)",
        "सप्लाई वोल्टेज मापें (रेटेड का ±10% के भीतर)",
        "ऑपरेटिंग करंट को रेटेड से तुलना करें",
        "कंडेनसर फैन और सफाई जांचें",
        "15-30 मिनट ठंडा होने और ऑटो-रीसेट की प्रतीक्षा करें",
        "रीसेट के बाद मूल कारण दूर करें"
      ],
      "warning_zh": "请勿绕过或使过载保护器无效。有压缩机损坏和火灾危险。",
      "warning_ja": "過負荷保護器をバイパスしたり無効にしたりしないでください。圧縮機の焼損および火災の危険があります。",
      "warning_es": "No deshabilite ni puentee el protector de sobrecarga. Riesgo de quemado del compresor e incendio.",
      "warning_hi": "ओवरलोड प्रोटेक्टर को बायपास या अक्षम न करें। कंप्रेसर बर्नआउट और आग का जोखिम।"
    },
    "pc_q1": {
      "type": "multi",
      "question": "냉각 불량의 주요 증상은 무엇인가요?",
      "question_en": "What is the main symptom of the cooling problem?",
      "choices": [
        {
          "label": "온도가 전혀 내려가지 않는다",
          "next": "pc_q_no_cooling",
          "label_en": "Temperature won't drop at all",
          "label_zh": "温度完全不下降",
          "label_ja": "温度がまったく下がらない",
          "label_es": "La temperatura no baja en absoluto",
          "label_hi": "तापमान बिल्कुल नहीं गिरता"
        },
        {
          "label": "냉각은 되지만 설정 온도까지 안 내려간다",
          "next": "pc_q_slow_cooling",
          "label_en": "Cooling works but doesn't reach set temperature",
          "label_zh": "可以冷却但达不到设定温度",
          "label_ja": "冷却はされるが設定温度まで下がらない",
          "label_es": "Enfría pero no llega a la temperatura ajustada",
          "label_hi": "कूलिंग होती है लेकिन सेट तापमान तक नहीं पहुंचती"
        },
        {
          "label": "예전보다 냉각 능력이 현저히 떨어졌다",
          "next": "pc_q_capacity_drop",
          "label_en": "Cooling capacity significantly decreased",
          "label_zh": "冷却能力明显下降",
          "label_ja": "冷却能力が著しく低下した",
          "label_es": "La capacidad de enfriamiento disminuyó significativamente",
          "label_hi": "कूलिंग क्षमता काफी कम हो गई"
        }
      ],
      "question_zh": "冷却故障的主要症状是什么？",
      "question_ja": "冷却不良の主な症状は何ですか？",
      "question_es": "¿Cuál es el síntoma principal del problema de enfriamiento?",
      "question_hi": "कूलिंग समस्या का मुख्य लक्षण क्या है?"
    },
    "pc_q_no_cooling": {
      "type": "question",
      "question": "압축기가 현재 가동 중인가요? (운전 소리 또는 전류로 확인)",
      "question_en": "Is the compressor currently running? (Confirm by sound or current measurement)",
      "yes": "pc_q_pressure",
      "no": "pc_r_comp_not_running",
      "question_zh": "压缩机目前是否在运行？（通过声音或电流确认）",
      "question_ja": "圧縮機は現在稼働していますか？（音または電流で確認）",
      "question_es": "¿El compresor está funcionando actualmente? (Confirme por sonido o medición de corriente)",
      "question_hi": "क्या कंप्रेसर अभी चल रहा है? (ध्वनि या करंट माप से पुष्टि करें)"
    },
    "pc_q_pressure": {
      "type": "question",
      "question": "냉매 고압 게이지가 비정상적으로 낮거나 진공에 가깝게 측정되나요?",
      "question_en": "Is the high-side pressure gauge reading abnormally low or near vacuum?",
      "yes": "pc_r_refrigerant_leak",
      "no": "pc_r_expansion_block",
      "question_zh": "高压侧压力表是否显示异常偏低或接近真空？",
      "question_ja": "高圧側の圧力計が異常に低い、または真空に近い値を示していますか？",
      "question_es": "¿El manómetro de alta presión muestra una lectura anormalmente baja o cercana al vacío?",
      "question_hi": "क्या हाई-साइड प्रेशर गेज असामान्य रूप से कम या वैक्यूम के करीब पढ़ रहा है?"
    },
    "pc_q_slow_cooling": {
      "type": "question",
      "question": "증발기에 서리가 과도하게 착상되어 팬 풍량이 감소한 상태인가요?",
      "question_en": "Is the evaporator heavily frosted, reducing fan airflow?",
      "yes": "pc_r_frost_block",
      "no": "pc_q_condenser",
      "question_zh": "蒸发器是否严重结霜导致风扇风量减少？",
      "question_ja": "蒸発器に大量の着霜があり、ファンの風量が低下していますか？",
      "question_es": "¿El evaporador está cubierto de escarcha, reduciendo el flujo de aire del ventilador?",
      "question_hi": "क्या इवेपोरेटर पर अत्यधिक बर्फ जम गई है जिससे फैन का एयरफ्लो कम हो गया है?"
    },
    "pc_q_condenser": {
      "type": "question",
      "question": "응축기 코일/핀이 먼지·그리스·오물로 막혀있나요?",
      "question_en": "Is the condenser coil/fin fouled with dust, grease, or debris?",
      "yes": "pc_r_condenser_dirty",
      "no": "pc_r_refrigerant_low",
      "question_zh": "冷凝器盘管/翅片是否被灰尘、油脂或污物堵塞？",
      "question_ja": "凝縮器コイル/フィンが埃、グリス、汚れで詰まっていますか？",
      "question_es": "¿La bobina/aleta del condensador está ensuciada con polvo, grasa o residuos?",
      "question_hi": "क्या कंडेनसर कॉइल/फिन धूल, ग्रीस या मलबे से बंद है?"
    },
    "pc_q_capacity_drop": {
      "type": "question",
      "question": "냉장실 도어 씰(패킹)이 손상되거나 틈이 있나요?",
      "question_en": "Is the door seal/gasket damaged or showing gaps?",
      "yes": "pc_r_door_seal",
      "no": "pc_r_high_load",
      "question_zh": "门封/垫圈是否损坏或有缝隙？",
      "question_ja": "ドアシール/ガスケットが損傷しているか、隙間がありますか？",
      "question_es": "¿El sello/junta de la puerta está dañado o muestra huecos?",
      "question_hi": "क्या दरवाजे की सील/गास्केट क्षतिग्रस्त है या अंतराल दिख रहे हैं?"
    },
    "pc_r_comp_not_running": {
      "type": "result",
      "title": "압축기 미작동으로 인한 냉각 불량",
      "title_en": "No Cooling Due to Compressor Not Running",
      "level": "medium",
      "conclusion": "압축기가 작동하지 않아 냉각이 되지 않습니다. '압축기가 안 돌아간다' 카테고리로 이동하여 원인을 진단하세요.",
      "conclusion_en": "Cooling has stopped because the compressor is not running. Go to 'Compressor Does Not Start' to diagnose the cause.",
      "causes": [
        "전원·제어 신호 불량으로 압축기 미기동",
        "보호 장치(과부하·고압·저압) 동작으로 정지",
        "압축기 자체 고장"
      ],
      "causes_en": [
        "Power or control signal fault preventing start",
        "Protection device (overload/high/low pressure) shutdown",
        "Compressor internal failure"
      ],
      "steps": [
        "압축기 단자 전압 인가 여부 확인",
        "제어 신호(써모스탯 출력) 확인",
        "과부하·고압·저압 스위치 동작 여부 확인",
        "'압축기가 안 돌아간다' 진단 트리 참조"
      ],
      "steps_en": [
        "Check voltage at compressor terminals",
        "Verify control signal (thermostat output)",
        "Check if overload/high-pressure/low-pressure protection tripped",
        "Follow 'Compressor Does Not Start' diagnostic tree"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_zh": "因压缩机不运行导致的冷却不良",
      "title_ja": "圧縮機未作動による冷却不良",
      "title_es": "Sin enfriamiento por compresor detenido",
      "title_hi": "कंप्रेसर न चलने से कूलिंग नहीं",
      "conclusion_zh": "压缩机不运行导致无法冷却。请移至「压缩机无法启动」类别诊断原因。",
      "conclusion_ja": "圧縮機が動作していないため冷却ができません。「圧縮機が起動しない」カテゴリで原因を診断してください。",
      "conclusion_es": "No hay enfriamiento porque el compresor no funciona. Vaya a 'El compresor no arranca' para diagnosticar la causa.",
      "conclusion_hi": "कंप्रेसर नहीं चल रहा इसलिए कूलिंग नहीं। कारण निदान के लिए 'कंप्रेसर चालू नहीं होता' श्रेणी में जाएं।",
      "causes_zh": [
        "因电源·控制信号不良导致压缩机未启动",
        "因保护装置（过载·高压·低压）动作而停止",
        "压缩机本体故障"
      ],
      "causes_ja": [
        "電源・制御信号不良による圧縮機未起動",
        "保護装置（過負荷・高圧・低圧）動作による停止",
        "圧縮機本体の故障"
      ],
      "causes_es": [
        "Falla de energía o señal de control que impide el arranque",
        "Paro por dispositivo de protección (sobrecarga/alta/baja presión)",
        "Falla interna del compresor"
      ],
      "causes_hi": [
        "पावर या कंट्रोल सिग्नल दोष से स्टार्ट नहीं",
        "सुरक्षा उपकरण (ओवरलोड/हाई/लो प्रेशर) शटडाउन",
        "कंप्रेसर आंतरिक विफलता"
      ],
      "steps_zh": [
        "检查压缩机端子电压施加情况",
        "确认控制信号（恒温器输出）",
        "确认过载·高压·低压开关动作情况",
        "参照「压缩机无法启动」诊断树"
      ],
      "steps_ja": [
        "圧縮機端子への電圧印加を確認",
        "制御信号（サーモスタット出力）を確認",
        "過負荷・高圧・低圧スイッチの動作確認",
        "「圧縮機が起動しない」診断ツリーを参照"
      ],
      "steps_es": [
        "Verificar voltaje en terminales del compresor",
        "Verificar señal de control (salida del termostato)",
        "Verificar si disparó la protección de sobrecarga/alta/baja presión",
        "Seguir el árbol diagnóstico 'El compresor no arranca'"
      ],
      "steps_hi": [
        "कंप्रेसर टर्मिनल पर वोल्टेज जांचें",
        "कंट्रोल सिग्नल (थर्मोस्टेट आउटपुट) सत्यापित करें",
        "जांचें कि ओवरलोड/हाई-प्रेशर/लो-प्रेशर सुरक्षा ट्रिप हुई या नहीं",
        "'कंप्रेसर चालू नहीं होता' डायग्नोस्टिक ट्री का पालन करें"
      ]
    },
    "pc_r_refrigerant_leak": {
      "type": "result",
      "title": "냉매 누설로 인한 냉각 불량",
      "title_en": "No Cooling Due to Refrigerant Leak",
      "level": "hard",
      "conclusion": "냉매 누설로 사이클 압력이 낮습니다. 누설 부위를 수리한 후 냉매를 재충전하세요.",
      "conclusion_en": "Refrigerant has leaked, causing low cycle pressures. Repair the leak, then recharge.",
      "causes": [
        "플레어 이음부·납땜 부위 크랙·부식",
        "서비스 밸브 코어 누설",
        "압축기 축봉 또는 토출 밸브 누설"
      ],
      "causes_en": [
        "Crack or corrosion at flare joints or brazed connections",
        "Service valve core leak",
        "Compressor shaft seal or discharge valve leak"
      ],
      "steps": [
        "전자식 리크 디텍터로 누설 부위 탐색",
        "비눗물 또는 형광 누설 탐지제로 확인",
        "냉매 전량 회수",
        "누설 부위 재납땜 또는 플레어 재가공",
        "질소 가압 테스트 (설계 압력 1.5배, 30분 유지)",
        "진공 (500μm Hg 이하) 후 중량 계량으로 재충전"
      ],
      "steps_en": [
        "Use electronic leak detector to locate leak",
        "Apply soap solution or fluorescent dye to confirm",
        "Recover all refrigerant",
        "Re-braze or re-flare the leak point",
        "Nitrogen pressure test (1.5× design pressure, 30+ min)",
        "Evacuate (≤500 μm Hg) and recharge by weight"
      ],
      "warningLevel": "danger",
      "warning": "냉매를 대기 중에 방출하지 마세요. 법적 위반이며 환경 오염입니다. 반드시 회수 장비를 사용하세요.",
      "warning_en": "Never vent refrigerant to atmosphere. Illegal and environmentally harmful. Always use recovery equipment.",
      "title_zh": "因冷媒泄漏导致的冷却不良",
      "title_ja": "冷媒漏れによる冷却不良",
      "title_es": "Sin enfriamiento por fuga de refrigerante",
      "title_hi": "रेफ्रिजरेंट लीक से कूलिंग नहीं",
      "conclusion_zh": "冷媒泄漏导致循环压力低。修复泄漏处后重新充注冷媒。",
      "conclusion_ja": "冷媒が漏れてサイクル圧力が低くなっています。漏れ箇所を修理してから冷媒を再充填してください。",
      "conclusion_es": "El refrigerant se ha fugado, causando baja presión en el ciclo. Repare la fuga, luego recargue.",
      "conclusion_hi": "रेफ्रिजरेंट लीक हो गया, साइकिल प्रेशर कम। लीक मरम्मत करें, फिर रिचार्ज करें।",
      "causes_zh": [
        "喇叭口接头·焊接部位裂纹·腐蚀",
        "检修阀阀芯泄漏",
        "压缩机轴封或排气阀泄漏"
      ],
      "causes_ja": [
        "フレア継手や溶接部のクラック・腐食",
        "サービスバルブコアの漏れ",
        "圧縮機シャフトシールまたは吐出弁の漏れ"
      ],
      "causes_es": [
        "Grieta o corrosión en uniones de brida o soldadas",
        "Fuga en el núcleo de la válvula de servicio",
        "Fuga en el sello del eje o válvula de descarga del compresor"
      ],
      "causes_hi": [
        "फ्लेयर जोड़ों या ब्रेज़्ड कनेक्शन पर दरार या संक्षारण",
        "सर्विस वाल्व कोर लीक",
        "कंप्रेसर शाफ्ट सील या डिस्चार्ज वाल्व लीक"
      ],
      "steps_zh": [
        "用电子检漏仪探查泄漏部位",
        "用肥皂水或荧光检漏剂确认",
        "全量回收冷媒",
        "重新焊接或重新加工喇叭口",
        "氮气加压测试（设计压力1.5倍，保持30分钟）",
        "抽真空（500μm Hg以下）后按重量充注"
      ],
      "steps_ja": [
        "電子式リークディテクターで漏れ箇所を特定",
        "石鹸水または蛍光漏れ検知剤で確認",
        "冷媒を全量回収",
        "漏れ箇所を再溶接または再フレア加工",
        "窒素加圧テスト（設計圧力1.5倍、30分以上）",
        "真空（500μm Hg以下）後に重量計量で再充填"
      ],
      "steps_es": [
        "Usar detector de fugas electrónico para localizar la fuga",
        "Aplicar solución jabonosa o tinte fluorescente para confirmar",
        "Recuperar todo el refrigerante",
        "Re-soldar o re-flare el punto de fuga",
        "Prueba de presión con nitrógeno (1.5× presión de diseño, 30+ min)",
        "Evacuar (≤500 μm Hg) y recargar por peso"
      ],
      "steps_hi": [
        "इलेक्ट्रॉनिक लीक डिटेक्टर से लीक का पता लगाएं",
        "साबुन के घोल या फ्लोरेसेंट डाई से पुष्टि करें",
        "सारा रेफ्रिजरेंट रिकवर करें",
        "लीक पॉइंट पुनः ब्रेज़ या री-फ्लेयर करें",
        "नाइट्रोजन प्रेशर टेस्ट (1.5× डिज़ाइन प्रेशर, 30+ मिनट)",
        "इवैक्युएट (≤500 μm Hg) और वजन से रिचार्ज करें"
      ],
      "warning_zh": "请勿将冷媒释放到大气中。这是违法行为且污染环境。请务必使用回收设备。",
      "warning_ja": "冷媒を大気中に放出しないでください。法的違反で環境汚染になります。必ず回収装置を使用してください。",
      "warning_es": "Nunca ventee refrigerante a la atmósfera. Es ilegal y ambientalmente dañino. Siempre use equipo de recuperación.",
      "warning_hi": "कभी भी रेफ्रिजरेंट को वायुमंडल में न छोड़ें। अवैध और पर्यावरण के लिए हानिकारक। हमेशा रिकवरी उपकरण का उपयोग करें।"
    },
    "pc_r_expansion_block": {
      "type": "result",
      "title": "팽창 기기(팽창 밸브/모세관) 막힘",
      "title_en": "Expansion Device Blockage (TXV / Capillary Tube)",
      "level": "hard",
      "conclusion": "냉매 압력은 정상이나 증발기에 냉매 공급이 차단됩니다. 수분·이물질에 의한 팽창 기기 막힘을 점검하세요.",
      "conclusion_en": "Refrigerant pressure is normal but supply to the evaporator is blocked. Inspect expansion device for moisture or debris blockage.",
      "causes": [
        "수분 동결에 의한 팽창 밸브 막힘",
        "이물질·슬러지 막힘",
        "TXV 감온통 가스 누출로 밸브 폐쇄"
      ],
      "causes_en": [
        "Expansion valve freeze blockage from moisture",
        "Debris/sludge clogging",
        "TXV closed due to sensing bulb gas loss"
      ],
      "steps": [
        "팽창 기기 전후 온도·압력으로 막힘 확인",
        "모세관: 드라이어 교체 및 질소 역류 청소",
        "TXV: 감온통 부착 상태 및 가스 충전 확인",
        "필터 드라이어 교체 (수분 제거)",
        "진공 후 냉매 재충전",
        "과냉·과열도 측정으로 정상 확인"
      ],
      "steps_en": [
        "Confirm blockage by measuring temperature/pressure across device",
        "Capillary tube: replace filter drier and backflush with nitrogen",
        "TXV: check sensing bulb attachment and gas charge",
        "Replace filter drier to remove moisture",
        "Evacuate and recharge",
        "Measure subcooling and superheat to verify normal operation"
      ],
      "warningLevel": "caution",
      "warning": "수분 제거 없이 재충전하면 단기간 내 재발합니다. 드라이어 교체를 반드시 병행하세요.",
      "warning_en": "Recharging without removing moisture will cause rapid recurrence. Always replace the filter drier.",
      "title_zh": "膨胀装置（膨胀阀/毛细管）堵塞",
      "title_ja": "膨張機器（膨張弁/毛細管）の詰まり",
      "title_es": "Obstrucción del dispositivo de expansión (TXV / tubo capilar)",
      "title_hi": "एक्सपेंशन डिवाइस रुकावट (TXV / कैपिलरी ट्यूब)",
      "conclusion_zh": "冷媒压力正常但向蒸发器的供给被切断。请检查膨胀装置因水分·异物引起的堵塞。",
      "conclusion_ja": "冷媒圧力は正常ですが蒸発器への冷媒供給が遮断されています。水分・異物による膨張機器の詰まりを点検してください。",
      "conclusion_es": "La presión del refrigerante es normal pero el suministro al evaporador está bloqueado. Inspeccionar dispositivo de expansión por humedad o residuos.",
      "conclusion_hi": "रेफ्रिजरेंट प्रेशर सामान्य लेकिन इवेपोरेटर को आपूर्ति बंद। नमी या मलबे से एक्सपेंशन डिवाइस रुकावट की जांच करें।",
      "causes_zh": [
        "水分冻结导致膨胀阀堵塞",
        "异物·污泥堵塞",
        "TXV感温包气体泄漏导致阀关闭"
      ],
      "causes_ja": [
        "水分凍結による膨張弁詰まり",
        "異物・スラッジ詰まり",
        "TXV感温筒ガス漏れによる弁閉鎖"
      ],
      "causes_es": [
        "Bloqueo por hielo de la válvula de expansión por humedad",
        "Obstrucción por residuos/barro",
        "TXV cerrada por pérdida de gas del bulbo sensor"
      ],
      "causes_hi": [
        "नमी से एक्सपेंशन वाल्व फ्रीज़ रुकावट",
        "मलबे/स्लज रुकावट",
        "TXV सेंसिंग बल्ब गैस लॉस से वाल्व बंद"
      ],
      "steps_zh": [
        "通过膨胀装置前后温度·压力确认堵塞",
        "毛细管：更换干燥过滤器并用氮气逆向清洗",
        "TXV：确认感温包安装状态及气体充注",
        "更换干燥过滤器（去除水分）",
        "抽真空后重新充注冷媒",
        "测量过冷度·过热度确认正常"
      ],
      "steps_ja": [
        "膨張機器前後の温度・圧力で詰まりを確認",
        "毛細管：ドライヤー交換および窒素逆流洗浄",
        "TXV：感温筒取り付け状態とガス充填確認",
        "フィルタードライヤー交換（水分除去）",
        "真空後に冷媒再充填",
        "過冷・過熱度測定で正常確認"
      ],
      "steps_es": [
        "Confirmar obstrucción midiendo temperatura/presión a través del dispositivo",
        "Tubo capilar: reemplazar filtro secador y retrolavado con nitrógeno",
        "TXV: verificar fijación del bulbo sensor y carga de gas",
        "Reemplazar filtro secador para eliminar humedad",
        "Evacuar y recargar",
        "Medir subenfriamiento y sobrecalentamiento para verificar operación normal"
      ],
      "steps_hi": [
        "डिवाइस के आर-पार तापमान/प्रेशर मापकर रुकावट पुष्टि करें",
        "कैपिलरी ट्यूब: फिल्टर ड्रायर बदलें और नाइट्रोजन से बैकफ्लश करें",
        "TXV: सेंसिंग बल्ब अटैचमेंट और गैस चार्ज जांचें",
        "नमी हटाने के लिए फिल्टर ड्रायर बदलें",
        "इवैक्युएट और रिचार्ज करें",
        "सामान्य ऑपरेशन सत्यापित करने के लिए सबकूलिंग और सुपरहीट मापें"
      ],
      "warning_zh": "不去除水分就重新充注会在短期内再次发生。请务必同时更换干燥过滤器。",
      "warning_ja": "水分を除去せずに再充填すると短期間で再発します。ドライヤー交換を必ず併せて行ってください。",
      "warning_es": "Recargar sin eliminar la humedad causará recurrencia rápida. Siempre reemplace el filtro secador.",
      "warning_hi": "नमी हटाए बिना रिचार्ज करने से जल्दी पुनरावृत्ति होगी। हमेशा फिल्टर ड्रायर बदलें।"
    },
    "pc_r_frost_block": {
      "type": "result",
      "title": "과착상(서리 과다)으로 인한 풍로 차단",
      "title_en": "Airflow Blocked by Excessive Frost Buildup",
      "level": "medium",
      "conclusion": "증발기 과착상으로 공기 순환이 막혀 냉각 능력이 저하됩니다. 수동 제상 후 제상 장치를 점검하세요.",
      "conclusion_en": "Excessive frost is blocking airflow. Manually defrost then investigate the defrost system.",
      "causes": [
        "제상 히터 단선 또는 타이머 불량",
        "제상수 배수 막힘으로 재착상 반복",
        "도어 씰 불량으로 수분 지속 유입"
      ],
      "causes_en": [
        "Defrost heater open or timer failure",
        "Repeated re-frosting from blocked drain",
        "Continuous moisture ingress from faulty door seal"
      ],
      "steps": [
        "전원 차단 후 선풍기·온풍기로 수동 제상",
        "제상수 배수 정상 여부 확인",
        "제상 히터 통전 확인 (저항 측정)",
        "제상 타이머·컨트롤러 동작 확인",
        "도어 씰 상태 점검"
      ],
      "steps_en": [
        "Cut power and manually defrost with fan or warm air",
        "Confirm defrost water drains correctly",
        "Check defrost heater continuity",
        "Verify defrost timer/controller operation",
        "Inspect door seal condition"
      ],
      "warningLevel": "caution",
      "warning": "개방형 화염을 증발기에 직접 대면 핀·코일이 손상됩니다. 저온 열풍 또는 자연 해동을 사용하세요.",
      "warning_en": "Do not direct open flame at the evaporator — damages fins and coils. Use low-temperature warm air or natural thawing.",
      "title_zh": "因过度结霜导致风路堵塞",
      "title_ja": "過着霜による風路遮断",
      "title_es": "Flujo de aire bloqueado por acumulación excesiva de escarcha",
      "title_hi": "अत्यधिक बर्फ जमाव से एयरफ्लो बंद",
      "conclusion_zh": "蒸发器过度结霜导致空气循环受阻，冷却能力下降。手动除霜后请检查除霜装置。",
      "conclusion_ja": "蒸発器の過着霜で空気循環が妨げられ冷却能力が低下しています。手動除霜後に除霜装置を点検してください。",
      "conclusion_es": "La escarcha excesiva bloquea el flujo de aire. Descongele manualmente y luego investigue el sistema de desescarche.",
      "conclusion_hi": "अत्यधिक बर्फ एयरफ्लो बंद कर रही है। मैन्युअल डीफ्रॉस्ट करें फिर डीफ्रॉस्ट सिस्टम जांचें।",
      "causes_zh": [
        "除霜加热器断路或定时器故障",
        "因除霜水排水堵塞而反复结霜",
        "门封不良导致水分持续流入"
      ],
      "causes_ja": [
        "除霜ヒーターの断線またはタイマー不良",
        "除霜水の排水詰まりによる着霜の繰り返し",
        "ドアシール不良による水分の持続的な流入"
      ],
      "causes_es": [
        "Calentador de desescarche abierto o falla del temporizador",
        "Reescarche repetido por drenaje bloqueado",
        "Ingreso continuo de humedad por sello de puerta defectuoso"
      ],
      "causes_hi": [
        "डीफ्रॉस्ट हीटर ओपन या टाइमर विफलता",
        "ब्लॉक ड्रेन से बार-बार री-फ्रॉस्टिंग",
        "दोषपूर्ण दरवाजे की सील से निरंतर नमी प्रवेश"
      ],
      "steps_zh": [
        "断电后用风扇·热风进行手动除霜",
        "确认除霜水排水是否正常",
        "检查除霜加热器通断（电阻测量）",
        "确认除霜定时器·控制器动作",
        "检查门封状态"
      ],
      "steps_ja": [
        "電源遮断後に扇風機・温風で手動除霜",
        "除霜水の排水正常を確認",
        "除霜ヒーターの通電確認（抵抗測定）",
        "除霜タイマー・コントローラーの動作確認",
        "ドアシール状態の点検"
      ],
      "steps_es": [
        "Cortar la energía y descongelar manualmente con ventilador o aire tibio",
        "Confirmar que el agua de desescarche drena correctamente",
        "Verificar continuidad del calentador de desescarche",
        "Verificar operación del temporizador/controlador de desescarche",
        "Inspeccionar condición del sello de puerta"
      ],
      "steps_hi": [
        "बिजली काटें और पंखे या गर्म हवा से मैन्युअल डीफ्रॉस्ट करें",
        "पुष्टि करें कि डीफ्रॉस्ट पानी सही ड्रेन हो रहा है",
        "डीफ्रॉस्ट हीटर कंटिन्युटी जांचें",
        "डीफ्रॉस्ट टाइमर/कंट्रोलर ऑपरेशन सत्यापित करें",
        "दरवाजे की सील स्थिति का निरीक्षण करें"
      ],
      "warning_zh": "不要将明火直接对着蒸发器。会损坏翅片·盘管。请使用低温热风或自然解冻。",
      "warning_ja": "開放炎を蒸発器に直接当てないでください — フィン・コイルが損傷します。低温温風または自然解凍を使用してください。",
      "warning_es": "No dirija llama abierta al evaporador — daña aletas y bobinas. Use aire tibio de baja temperatura o descongelación natural.",
      "warning_hi": "इवेपोरेटर पर सीधे खुली लौ न लगाएं — फिन और कॉइल क्षतिग्रस्त होते हैं। कम तापमान गर्म हवा या प्राकृतिक पिघलाव का उपयोग करें।"
    },
    "pc_r_condenser_dirty": {
      "type": "result",
      "title": "응축기 오염으로 인한 냉각 능력 저하",
      "title_en": "Reduced Cooling Capacity Due to Condenser Fouling",
      "level": "easy",
      "conclusion": "응축기 코일·핀이 오염되어 방열이 불량합니다. 응축기를 청소하면 즉시 개선됩니다.",
      "conclusion_en": "The condenser coil/fin is fouled, causing poor heat rejection. Cleaning will provide immediate improvement.",
      "causes": [
        "먼지·그리스·솜먼지 누적",
        "응축기 주변 공간 부족으로 열기 재순환",
        "장기간 유지보수 미실시"
      ],
      "causes_en": [
        "Dust, grease, or lint accumulation",
        "Hot air recirculation from insufficient clearance",
        "Long-term maintenance neglect"
      ],
      "steps": [
        "전원 차단 후 응축기 커버 분리",
        "압축 공기로 핀 역방향에서 먼지 제거",
        "그리스 오염 시 알칼리 세정제 후 헹굼",
        "핀 변형 부위 핀 빗으로 정리",
        "재기동 후 고압 측정으로 개선 확인"
      ],
      "steps_en": [
        "Disconnect power and remove condenser cover",
        "Blow dust with compressed air (against airflow direction)",
        "For heavy grease: apply alkaline cleaner, then rinse",
        "Straighten bent fins with a fin comb",
        "Measure high-side pressure after restart to confirm improvement"
      ],
      "warningLevel": "caution",
      "warning": "세정제를 전기 부품에 직접 분사하지 마세요.",
      "warning_en": "Do not spray cleaning agents directly on electrical components.",
      "title_zh": "因冷凝器污染导致冷却能力下降",
      "title_ja": "凝縮器汚染による冷却能力低下",
      "title_es": "Reducción de capacidad de enfriamiento por ensuciamiento del condensador",
      "title_hi": "कंडेनसर के गंदे होने से कूलिंग क्षमता घटी",
      "conclusion_zh": "冷凝器盘管·翅片污染导致散热不良。清洁冷凝器即可立即改善。",
      "conclusion_ja": "凝縮器コイル・フィンが汚染されて放熱不良です。清掃すれば即座に改善します。",
      "conclusion_es": "La bobina/aleta del condensador está sucia, causando mala disipación de calor. La limpieza proporcionará mejora inmediata.",
      "conclusion_hi": "कंडेनसर कॉइल/फिन गंदा है, खराब हीट रिजेक्शन। सफाई से तत्काल सुधार होगा।",
      "causes_zh": [
        "灰尘·油脂·棉絮积累",
        "冷凝器周围空间不足导致热气再循环",
        "长期未维护"
      ],
      "causes_ja": [
        "埃・グリス・綿埃の堆積",
        "凝縮器周囲のスペース不足による高温空気の再循環",
        "長期間のメンテナンス未実施"
      ],
      "causes_es": [
        "Acumulación de polvo, grasa o pelusa",
        "Recirculación de aire caliente por espacio insuficiente",
        "Descuido de mantenimiento a largo plazo"
      ],
      "causes_hi": [
        "धूल, ग्रीस, या लिंट जमाव",
        "अपर्याप्त क्लीयरेंस से गर्म हवा पुनःपरिचालन",
        "दीर्घकालिक रखरखाव उपेक्षा"
      ],
      "steps_zh": [
        "断电后拆下冷凝器盖",
        "用压缩空气从翅片反向去除灰尘",
        "油脂污染时涂碱性清洁剂后冲洗",
        "用翅片梳整理变形翅片",
        "重启后测量高压确认改善"
      ],
      "steps_ja": [
        "電源を遮断してカバーを取り外す",
        "圧縮空気で翅片の逆方向から埃を除去",
        "グリス汚染の場合はアルカリ洗浄剤後にすすぎ",
        "フィンコームで変形フィンを整える",
        "再起動後に高圧測定で改善確認"
      ],
      "steps_es": [
        "Desconectar y retirar la cubierta del condensador",
        "Soplar polvo con aire comprimido (en dirección contraria al flujo de aire)",
        "Para grasa pesada: aplicar limpiador alcalino, luego enjuagar",
        "Enderezar aletas dobladas con peine de aletas",
        "Medir presión del lado alto después del reinicio para confirmar mejora"
      ],
      "steps_hi": [
        "बिजली काटें और कंडेनसर कवर हटाएं",
        "एयरफ्लो दिशा के विरुद्ध कम्प्रेस्ड एयर से धूल उड़ाएं",
        "भारी ग्रीस के लिए: एल्केलाइन क्लीनर लगाएं, फिर कुल्ला करें",
        "फिन कॉम्ब से मुड़े फिन सीधे करें",
        "रीस्टार्ट के बाद हाई-साइड प्रेशर मापकर सुधार पुष्टि करें"
      ],
      "warning_zh": "请勿将清洁剂直接喷洒在电气部件上。",
      "warning_ja": "洗浄剤を電気部品に直接噴霧しないでください。",
      "warning_es": "No rocíe agentes limpiadores directamente sobre componentes eléctricos.",
      "warning_hi": "सफाई एजेंट सीधे इलेक्ट्रिकल घटकों पर न छिड़कें।"
    },
    "pc_r_refrigerant_low": {
      "type": "result",
      "title": "냉매 부족으로 인한 냉각 능력 저하",
      "title_en": "Reduced Cooling Capacity Due to Low Refrigerant Charge",
      "level": "medium",
      "conclusion": "냉매량이 부족합니다. 누설 여부를 반드시 확인한 후 냉매를 보충하세요.",
      "conclusion_en": "Refrigerant charge is low. Always check for leaks before adding refrigerant.",
      "causes": [
        "냉동 사이클 어딘가에서 서서히 누설",
        "초기 충전 불량",
        "서비스 포트 코어 미세 누설"
      ],
      "causes_en": [
        "Slow leak from somewhere in the circuit",
        "Inadequate initial charge",
        "Minor service port core leak"
      ],
      "steps": [
        "리크 디텍터로 전체 배관·이음부 누설 점검",
        "누설 발견 시 수리 우선 (수리 없이 보충만 하면 재발)",
        "중량 계량으로 냉매 보충",
        "충전 후 고압·저압·과열도·과냉각도 측정",
        "충전 기록 보관"
      ],
      "steps_en": [
        "Check all pipes and joints with leak detector",
        "Repair any leak first — do not add refrigerant without fixing the leak",
        "Recharge by accurate weight measurement",
        "After charging, measure pressures, superheat, and subcooling",
        "Record the charge amount"
      ],
      "warningLevel": "caution",
      "warning": "누설을 수리하지 않고 냉매만 보충하는 것은 임시방편이며 환경 오염 및 법적 책임을 유발합니다.",
      "warning_en": "Adding refrigerant without fixing the leak is a temporary measure and causes environmental harm and legal liability.",
      "title_zh": "因冷媒不足导致冷却能力下降",
      "title_ja": "冷媒不足による冷却能力低下",
      "title_es": "Reducción de capacidad de enfriamiento por carga baja de refrigerante",
      "title_hi": "कम रेफ्रिजरेंट चार्ज से कूलिंग क्षमता घटी",
      "conclusion_zh": "冷媒量不足。务必确认是否有泄漏后再补充冷媒。",
      "conclusion_ja": "冷媒量が不足しています。必ず漏れがないか確認してから冷媒を補充してください。",
      "conclusion_es": "La carga de refrigerante es baja. Siempre verifique fugas antes de agregar refrigerante.",
      "conclusion_hi": "रेफ्रिजरेंट चार्ज कम है। रेफ्रिजरेंट जोड़ने से पहले हमेशा लीक की जांच करें।",
      "causes_zh": [
        "冷冻循环某处缓慢泄漏",
        "初始充注不足",
        "检修口阀芯微小泄漏"
      ],
      "causes_ja": [
        "冷凍サイクルのどこかからのゆっくりした漏れ",
        "初期充填不足",
        "サービスポートコアの微小漏れ"
      ],
      "causes_es": [
        "Fuga lenta de algún lugar del circuito",
        "Carga inicial inadecuada",
        "Fuga menor en el núcleo del puerto de servicio"
      ],
      "causes_hi": [
        "सर्किट में कहीं से धीमी लीक",
        "अपर्याप्त प्रारंभिक चार्ज",
        "सर्विस पोर्ट कोर से मामूली लीक"
      ],
      "steps_zh": [
        "用检漏仪检查所有管道·接头是否泄漏",
        "发现泄漏先修复（不修复泄漏只补充会再次发生）",
        "按重量精确补充冷媒",
        "充注后测量高压·低压·过热度·过冷度",
        "保存充注记录"
      ],
      "steps_ja": [
        "リークディテクターで全配管・継手の漏れを点検",
        "漏れを発見したら修理優先（修理なしに補充だけでは再発）",
        "重量計量で冷媒を補充",
        "充填後に高圧・低圧・過熱度・過冷却度を測定",
        "充填記録を保管"
      ],
      "steps_es": [
        "Comprobar todas las tuberías y juntas con detector de fugas",
        "Reparar primero cualquier fuga — no agregar refrigerante sin reparar la fuga",
        "Recargar con medición precisa de peso",
        "Después de cargar, medir presiones, sobrecalentamiento y subenfriamiento",
        "Registrar la cantidad cargada"
      ],
      "steps_hi": [
        "लीक डिटेक्टर से सभी पाइप और जोड़ जांचें",
        "पहले लीक मरम्मत करें — लीक ठीक किए बिना रेफ्रिजरेंट न जोड़ें",
        "सटीक वजन माप से रिचार्ज करें",
        "चार्ज के बाद प्रेशर, सुपरहीट और सबकूलिंग मापें",
        "चार्ज राशि रिकॉर्ड करें"
      ],
      "warning_zh": "不修复泄漏就补充冷媒只是临时措施，会导致环境污染及法律责任。",
      "warning_ja": "漏れを修理せずに冷媒のみを補充することは一時的な対処であり、環境汚染および法的責任を招きます。",
      "warning_es": "Agregar refrigerante sin reparar la fuga es una medida temporal y causa daño ambiental y responsabilidad legal.",
      "warning_hi": "लीक ठीक किए बिना रेफ्रिजरेंट जोड़ना एक अस्थायी उपाय है और पर्यावरणीय नुकसान और कानूनी दायित्व का कारण बनता है।"
    },
    "pc_r_door_seal": {
      "type": "result",
      "title": "도어 씰(가스켓) 불량으로 인한 냉기 누출",
      "title_en": "Cold Air Leakage Due to Faulty Door Seal/Gasket",
      "level": "easy",
      "conclusion": "도어 씰 불량으로 외기가 유입됩니다. 도어 씰을 교체하세요.",
      "conclusion_en": "Faulty door seal allows warm air ingress. Replace the door seal.",
      "causes": [
        "씰 고무 노화·경화·변형",
        "도어 힌지 불량으로 틀어짐",
        "씰 틈새에 이물질 끼임"
      ],
      "causes_en": [
        "Seal rubber aged, hardened, or deformed",
        "Door misalignment from faulty hinge",
        "Foreign material in seal gap"
      ],
      "steps": [
        "페이퍼 테스트: 도어 씰에 종이 끼워 닫고 당겼을 때 저항 없이 빠지는 부위 확인",
        "씰 전체 육안 점검 (균열, 변형, 틀어짐)",
        "도어 힌지·수평 조정",
        "이물질 제거 후 씰 밀착 확인",
        "씰 불량 시 동일 규격으로 교체"
      ],
      "steps_en": [
        "Paper test: close door on a sheet of paper; no resistance when pulled = gap",
        "Visually inspect entire seal for cracks, deformation, or misalignment",
        "Adjust door hinge and level if misaligned",
        "Remove foreign material and confirm seal contact",
        "Replace with same spec if faulty"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_zh": "因门封（密封垫）不良导致冷气泄漏",
      "title_ja": "ドアシール（ガスケット）不良による冷気漏れ",
      "title_es": "Fuga de aire frío por sello/junta de puerta defectuoso",
      "title_hi": "दोषपूर्ण दरवाजे की सील/गास्केट से ठंडी हवा का रिसाव",
      "conclusion_zh": "门封不良导致外气流入。请更换门封。",
      "conclusion_ja": "ドアシール不良により外気が流入しています。ドアシールを交換してください。",
      "conclusion_es": "El sello defectuoso permite entrada de aire cálido. Reemplace el sello de puerta.",
      "conclusion_hi": "दोषपूर्ण दरवाजे की सील से गर्म हवा का प्रवेश। दरवाजे की सील बदलें।",
      "causes_zh": [
        "密封橡胶老化·硬化·变形",
        "铰链不良导致门偏斜",
        "密封缝隙中有异物"
      ],
      "causes_ja": [
        "シールゴムの老化・硬化・変形",
        "ドアヒンジ不良による歪み",
        "シールの隙間への異物挟み込み"
      ],
      "causes_es": [
        "Goma del sello envejecida, endurecida o deformada",
        "Desalineación de la puerta por bisagra defectuosa",
        "Material extraño en la ranura del sello"
      ],
      "causes_hi": [
        "सील रबर पुरानी, कठोर या विकृत",
        "दोषपूर्ण टिका से दरवाजा गलत संरेखण",
        "सील अंतराल में विदेशी सामग्री"
      ],
      "steps_zh": [
        "纸张测试：关门时夹纸，拔出时无阻力的部位即为间隙",
        "对密封全体进行目视检查（裂纹、变形、偏斜）",
        "调整门铰链及水平",
        "去除异物后确认密封贴合",
        "密封不良时更换相同规格"
      ],
      "steps_ja": [
        "ペーパーテスト：ドアシールに紙を挟んで閉め、引いたとき抵抗なく抜ける部分を確認",
        "シール全体の目視点検（亀裂、変形、歪み）",
        "ドアヒンジ・水平調整",
        "異物除去後にシール密着確認",
        "シール不良の場合は同一規格で交換"
      ],
      "steps_es": [
        "Prueba de papel: cerrar la puerta sobre una hoja de papel; sin resistencia al tirar = hay hueco",
        "Inspeccionar visualmente todo el sello por grietas, deformación o desalineación",
        "Ajustar bisagra de puerta y nivelar si está desalineada",
        "Retirar material extraño y confirmar contacto del sello",
        "Reemplazar con la misma especificación si está defectuoso"
      ],
      "steps_hi": [
        "पेपर टेस्ट: दरवाजा कागज पर बंद करें; खींचने पर कोई प्रतिरोध नहीं = अंतराल",
        "दरवाजे की सील के टूटन, विकृति या गलत संरेखण का दृश्य निरीक्षण करें",
        "गलत संरेखित होने पर दरवाजे के टिका और स्तर को समायोजित करें",
        "विदेशी सामग्री हटाएं और सील संपर्क पुष्टि करें",
        "खराब होने पर उसी स्पेक से बदलें"
      ]
    },
    "pc_r_high_load": {
      "type": "result",
      "title": "냉방 부하 과다",
      "title_en": "Excessive Cooling Load",
      "level": "medium",
      "conclusion": "냉동기 용량이 실제 부하를 감당하지 못합니다. 부하 조건을 검토하거나 용량을 확장하세요.",
      "conclusion_en": "The refrigeration unit cannot handle the actual cooling load. Review operating conditions or consider capacity expansion.",
      "causes": [
        "주변 온도가 설계 사양보다 높음",
        "냉각실 내 부하가 설계 이상으로 증가",
        "단열재 손상으로 외부 열 침입 증가"
      ],
      "causes_en": [
        "Ambient temperature exceeds design specification",
        "Cooling room load increased beyond design",
        "Increased heat ingress from damaged insulation"
      ],
      "steps": [
        "현재 주변 온도와 냉동기 최대 허용 주변 온도 비교",
        "고내 부하 변경 여부 확인 (제품량 증가, 신규 열원)",
        "단열재 상태 점검 (결로, 손상, 공극)",
        "냉동기 기본 성능 점검 (압력·전류 정상 범위 확인)",
        "부하 감소 불가 시 용량 증대 방안 검토"
      ],
      "steps_en": [
        "Compare ambient temperature with rated maximum ambient",
        "Check if room load has changed (more product, new heat sources)",
        "Inspect insulation condition (condensation, damage, voids)",
        "Check basic performance (pressures and current in normal range)",
        "If load cannot be reduced, consider capacity upgrade"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_zh": "冷却负荷过大",
      "title_ja": "冷却負荷の過大",
      "title_es": "Carga de enfriamiento excesiva",
      "title_hi": "अत्यधिक कूलिंग लोड",
      "conclusion_zh": "冷冻机容量无法应对实际负荷。请检查运行条件或考虑扩容。",
      "conclusion_ja": "冷凍機の容量が実際の負荷をまかなえていません。運転条件を見直すか、容量の拡大を検討してください。",
      "conclusion_es": "La unidad de refrigeración no puede manejar la carga de enfriamiento real. Revise las condiciones de operación o considere ampliar la capacidad.",
      "conclusion_hi": "रेफ्रिजरेशन यूनिट वास्तविक कूलिंग लोड नहीं संभाल सकती। ऑपरेटिंग कंडीशन की समीक्षा करें या क्षमता विस्तार पर विचार करें।",
      "causes_zh": [
        "周围温度高于设计规格",
        "冷藏室内负荷超出设计上限",
        "隔热材料损坏导致外部热量入侵增加"
      ],
      "causes_ja": [
        "周囲温度が設計仕様を超えている",
        "冷却室内の負荷が設計以上に増加",
        "断熱材損傷による外部からの熱侵入増加"
      ],
      "causes_es": [
        "Temperatura ambiente supera la especificación de diseño",
        "Carga de la cámara aumentó más allá del diseño",
        "Mayor ingreso de calor por aislamiento dañado"
      ],
      "causes_hi": [
        "परिवेश तापमान डिज़ाइन विशिष्टता से अधिक",
        "कूलिंग रूम लोड डिज़ाइन से अधिक बढ़ा",
        "क्षतिग्रस्त इन्सुलेशन से बढ़ा हीट इन्ग्रेस"
      ],
      "steps_zh": [
        "将当前周围温度与冷冻机最大允许周围温度比较",
        "确认柜内负荷是否有变化（产品增加、新热源）",
        "检查隔热材料状态（结露、损坏、空隙）",
        "检查冷冻机基本性能（压力·电流正常范围确认）",
        "无法减少负荷时研究扩容方案"
      ],
      "steps_ja": [
        "現在の周囲温度と冷凍機最大許容周囲温度を比較",
        "庫内負荷の変更確認（製品増加、新規熱源）",
        "断熱材の状態点検（結露、損傷、空隙）",
        "冷凍機基本性能確認（圧力・電流が正常範囲）",
        "負荷削減が不可の場合は容量増大案を検討"
      ],
      "steps_es": [
        "Comparar la temperatura ambiente con la máxima ambient nominal",
        "Verificar si la carga de la sala cambió (más producto, nuevas fuentes de calor)",
        "Inspeccionar el estado del aislamiento (condensación, daño, vacíos)",
        "Verificar el rendimiento básico (presiones y corriente en rango normal)",
        "Si la carga no puede reducirse, considerar ampliación de capacidad"
      ],
      "steps_hi": [
        "परिवेश तापमान को रेटेड अधिकतम परिवेश से तुलना करें",
        "जांचें कि कमरे का लोड बदला है (अधिक उत्पाद, नए हीट स्रोत)",
        "इन्सुलेशन स्थिति की जांच करें (संघनन, क्षति, रिक्तियां)",
        "बेसिक प्रदर्शन जांचें (प्रेशर और करंट सामान्य रेंज में)",
        "अगर लोड कम नहीं किया जा सकता, क्षमता उन्नयन पर विचार करें"
      ]
    },
    "an_q1": {
      "type": "multi",
      "question": "소음이 주로 어디서 발생하나요?",
      "question_en": "Where is the noise mainly coming from?",
      "choices": [
        {
          "label": "압축기 본체",
          "next": "an_q_comp_noise",
          "label_en": "Compressor body",
          "label_zh": "压缩机本体",
          "label_ja": "圧縮機本体",
          "label_es": "Cuerpo del compresor",
          "label_hi": "कंप्रेसर बॉडी"
        },
        {
          "label": "실내기(증발기) 팬",
          "next": "an_q_evap_noise",
          "label_en": "Indoor (evaporator) fan",
          "label_zh": "室内机（蒸发器）风扇",
          "label_ja": "室内機（蒸発器）ファン",
          "label_es": "Ventilador interior (evaporador)",
          "label_hi": "इनडोर (इवेपोरेटर) फैन"
        },
        {
          "label": "실외기(응축기) 팬",
          "next": "an_q_cond_noise",
          "label_en": "Outdoor (condenser) fan",
          "label_zh": "室外机（冷凝器）风扇",
          "label_ja": "室外機（凝縮器）ファン",
          "label_es": "Ventilador exterior (condensador)",
          "label_hi": "आउटडोर (कंडेनसर) फैन"
        },
        {
          "label": "배관 또는 본체 진동",
          "next": "an_q_pipe_noise",
          "label_en": "Piping or unit vibration",
          "label_zh": "配管或机体振动",
          "label_ja": "配管または本体の振動",
          "label_es": "Vibración de tuberías o unidad",
          "label_hi": "पाइपिंग या यूनिट कंपन"
        }
      ],
      "question_zh": "噪音主要从哪里发出？",
      "question_ja": "騒音は主にどこから発生していますか？",
      "question_es": "¿De dónde proviene principalmente el ruido?",
      "question_hi": "शोर मुख्य रूप से कहाँ से आ रहा है?"
    },
    "an_q_comp_noise": {
      "type": "multi",
      "question": "압축기 소음의 종류는 무엇인가요?",
      "question_en": "What type of noise does the compressor make?",
      "choices": [
        {
          "label": "웅~ 하는 낮고 지속적인 진동음",
          "next": "an_r_comp_vibration",
          "label_en": "Low, continuous humming vibration",
          "label_zh": "低沉持续的嗡嗡振动声",
          "label_ja": "低くて持続する振動音",
          "label_es": "Vibración de zumbido bajo y continuo",
          "label_hi": "कम, निरंतर भनभनाहट कंपन"
        },
        {
          "label": "따따따/덜컹 하는 마찰음·충격음",
          "next": "an_r_comp_bearing",
          "label_en": "Rattling / knocking friction/impact noise",
          "label_zh": "哒哒哒/咔咔咔的摩擦/撞击声",
          "label_ja": "ガタガタ/カタカタという摩擦音・衝撃音",
          "label_es": "Traqueteo / golpeteo ruido de fricción/impacto",
          "label_hi": "खड़खड़ाहट / दस्तक घर्षण/प्रभाव शोर"
        },
        {
          "label": "쉭~ 하는 고압 가스 누설음",
          "next": "an_r_comp_discharge",
          "label_en": "Hissing high-pressure gas leak sound",
          "label_zh": "嘶嘶声高压气体泄漏音",
          "label_ja": "シュー音（高圧ガス漏れ音）",
          "label_es": "Sonido de silbido de fuga de gas de alta presión",
          "label_hi": "फुसफुसाहट उच्च दबाव गैस रिसाव की आवाज़"
        }
      ],
      "question_zh": "压缩机发出什么类型的噪音？",
      "question_ja": "圧縮機はどのような種類の音を出していますか？",
      "question_es": "¿Qué tipo de ruido hace el compresor?",
      "question_hi": "कंप्रेसर किस प्रकार का शोर करता है?"
    },
    "an_q_evap_noise": {
      "type": "question",
      "question": "증발기 팬 날개에 서리나 이물질이 닿아 긁히나요?",
      "question_en": "Is the evaporator fan blade scraping against frost or debris?",
      "yes": "an_r_evap_frost",
      "no": "an_r_evap_bearing",
      "question_zh": "蒸发器风扇叶片是否与霜或异物摩擦？",
      "question_ja": "蒸発器のファンブレードが霜や異物に接触していますか？",
      "question_es": "¿La paleta del ventilador del evaporador está raspando contra hielo o residuos?",
      "question_hi": "क्या इवेपोरेटर फैन ब्लेड बर्फ या मलबे से खरोंच रहा है?"
    },
    "an_q_cond_noise": {
      "type": "question",
      "question": "응축기 팬 날개가 케이싱이나 이물질에 닿나요?",
      "question_en": "Is the condenser fan blade contacting the casing or any foreign object?",
      "yes": "an_r_cond_blade",
      "no": "an_r_cond_bearing",
      "question_zh": "冷凝器风扇叶片是否接触外壳或异物？",
      "question_ja": "凝縮器のファンブレードがケーシングや異物に接触していますか？",
      "question_es": "¿La paleta del ventilador del condensador está en contacto con la carcasa o algún objeto extraño?",
      "question_hi": "क्या कंडेनसर फैन ब्लेड केसिंग या किसी विदेशी वस्तु से संपर्क में है?"
    },
    "an_q_pipe_noise": {
      "type": "question",
      "question": "압축기 기동 또는 정지 순간에만 '쾅' 하는 충격음이 나나요?",
      "question_en": "Does a single 'bang' occur only at the moment of compressor start or stop?",
      "yes": "an_r_liquid_hammer",
      "no": "an_r_pipe_resonance",
      "question_zh": "是否仅在压缩机启动或停止瞬间发出单一撞击声？",
      "question_ja": "圧縮機の起動または停止の瞬間にのみ「ドン」という衝撃音がしますか？",
      "question_es": "¿Ocurre un solo 'golpe' solo en el momento de arranque o parada del compresor?",
      "question_hi": "क्या कंप्रेसर के चालू या बंद होने के क्षण में ही एक 'धमाका' होता है?"
    },
    "an_r_comp_vibration": {
      "type": "result",
      "title": "압축기 방진 마운트 불량 또는 공진",
      "title_en": "Compressor Anti-Vibration Mount Failure or Resonance",
      "level": "easy",
      "conclusion": "방진 고무 마운트 점검·교체 및 압축기 고정 볼트 조임 상태를 확인하세요.",
      "conclusion_en": "Inspect and replace anti-vibration rubber mounts, and check mounting bolt tightness.",
      "causes": [
        "방진 고무 마운트 노화·경화·파손",
        "압축기 고정 볼트 이완",
        "고압 상승으로 진동 증가"
      ],
      "causes_en": [
        "Anti-vibration mounts aged, hardened, or broken",
        "Mounting bolts loosened",
        "Increased vibration from elevated pressure"
      ],
      "steps": [
        "고정 볼트 조임 상태 점검 및 재조임",
        "방진 고무 마운트 점검 (경화, 균열, 변형)",
        "손상된 마운트 교체",
        "응축 압력 측정으로 고압 상승 여부 확인"
      ],
      "steps_en": [
        "Check and re-tighten mounting bolts",
        "Inspect anti-vibration mounts for hardening, cracking, or deformation",
        "Replace damaged mounts",
        "Measure condensing pressure to check for elevated pressure"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_zh": "压缩机防振支架不良或共振",
      "title_ja": "圧縮機防振マウント不良または共振",
      "title_es": "Falla de montaje anti-vibración del compresor o resonancia",
      "title_hi": "कंप्रेसर एंटी-वाइब्रेशन माउंट विफलता या रेज़ोनेंस",
      "conclusion_zh": "请检查·更换防振橡胶支架，并确认压缩机固定螺栓拧紧状态。",
      "conclusion_ja": "防振ゴムマウントを点検・交換し、圧縮機固定ボルトの締め付け状態を確認してください。",
      "conclusion_es": "Inspeccione y reemplace los soportes de goma anti-vibración, y verifique el apriete de los pernos de montaje.",
      "conclusion_hi": "एंटी-वाइब्रेशन रबर माउंट का निरीक्षण और प्रतिस्थापन करें, और माउंटिंग बोल्ट कसाव जांचें।",
      "causes_zh": [
        "防振橡胶支架老化·硬化·损坏",
        "压缩机固定螺栓松动",
        "高压上升导致振动增加"
      ],
      "causes_ja": [
        "防振ゴムマウントの老化・硬化・損傷",
        "圧縮機固定ボルトの緩み",
        "高圧上昇による振動増加"
      ],
      "causes_es": [
        "Montajes anti-vibración envejecidos, endurecidos o rotos",
        "Pernos de montaje aflojados",
        "Aumento de vibración por presión elevada"
      ],
      "causes_hi": [
        "एंटी-वाइब्रेशन माउंट पुराने, कठोर या टूटे",
        "माउंटिंग बोल्ट ढीले",
        "बढ़े दबाव से कंपन वृद्धि"
      ],
      "steps_zh": [
        "检查固定螺栓拧紧状态及重新拧紧",
        "检查防振橡胶支架（硬化、裂纹、变形）",
        "更换损坏的支架",
        "测量冷凝压力确认高压是否上升"
      ],
      "steps_ja": [
        "固定ボルトの締め付け状態を点検・再締め",
        "防振ゴムマウントの点検（硬化、ひび割れ、変形）",
        "損傷したマウントを交換",
        "凝縮圧力を測定して高圧上昇を確認"
      ],
      "steps_es": [
        "Verificar y re-apretar los pernos de montaje",
        "Inspeccionar soportes anti-vibración por endurecimiento, agrietamiento o deformación",
        "Reemplazar soportes dañados",
        "Medir presión de condensación para verificar si hay presión elevada"
      ],
      "steps_hi": [
        "माउंटिंग बोल्ट जांचें और पुनः कसें",
        "एंटी-वाइब्रेशन माउंट का कठोरता, दरार या विकृति के लिए निरीक्षण करें",
        "क्षतिग्रस्त माउंट बदलें",
        "कंडेनसिंग प्रेशर मापकर बढ़े दबाव की जांच करें"
      ]
    },
    "an_r_comp_bearing": {
      "type": "result",
      "title": "압축기 내부 베어링 마모 또는 오일 부족",
      "title_en": "Compressor Internal Bearing Wear or Oil Shortage",
      "level": "hard",
      "conclusion": "금속 마찰음은 내부 베어링 마모 또는 오일 부족을 의미합니다. 이상음이 악화되면 즉시 운전 중단 후 압축기를 교체하세요.",
      "conclusion_en": "Metal scraping indicates internal bearing wear or oil shortage. If noise worsens, stop immediately and replace the compressor.",
      "causes": [
        "냉동 오일 부족·열화로 베어링 마모",
        "액백으로 인한 기계 부품 손상",
        "장기 운전으로 부품 수명 만료"
      ],
      "causes_en": [
        "Bearing wear from insufficient or degraded oil",
        "Mechanical damage from liquid slugging",
        "End-of-life from extended operation"
      ],
      "steps": [
        "오일 세퍼레이터 및 오일 레벨 확인",
        "이상음 악화 추세라면 즉시 운전 중단",
        "냉매 회수 후 압축기 교체",
        "오일 규격·양 확인 후 충전",
        "재기동 후 소음 및 오일 압력 확인"
      ],
      "steps_en": [
        "Check oil separator and oil level sight glass",
        "If noise is worsening, stop operation immediately",
        "Recover refrigerant and replace compressor",
        "Verify oil spec and quantity, then recharge",
        "Confirm noise and oil pressure after restart"
      ],
      "warningLevel": "danger",
      "warning": "마찰음 방치 시 압축기 소손 및 냉동 오일이 사이클 전체를 오염시킵니다.",
      "warning_en": "Ignoring grinding noise risks burnout and oil contamination throughout the entire refrigeration circuit.",
      "title_zh": "压缩机内部轴承磨损或油不足",
      "title_ja": "圧縮機内部ベアリング摩耗またはオイル不足",
      "title_es": "Desgaste de rodamiento interno del compresor o falta de aceite",
      "title_hi": "कंप्रेसर आंतरिक बेयरिंग घिसाव या तेल की कमी",
      "conclusion_zh": "金属摩擦声意味着内部轴承磨损或油不足。如异常声恶化则立即停止运转后更换压缩机。",
      "conclusion_ja": "金属摩擦音は内部ベアリングの摩耗またはオイル不足を意味します。異音が悪化したら直ちに運転を停止し、圧縮機を交換してください。",
      "conclusion_es": "El raspado de metal indica desgaste de rodamiento interno o falta de aceite. Si el ruido empeora, detenga inmediatamente y reemplace el compresor.",
      "conclusion_hi": "धातु खरोंच से आंतरिक बेयरिंग घिसाव या तेल की कमी का संकेत। शोर बदतर हो तो तुरंत बंद करें और कंप्रेसर बदलें।",
      "causes_zh": [
        "冷冻油不足·劣化导致轴承磨损",
        "液击导致机械部件损坏",
        "长期运行导致部件寿命到期"
      ],
      "causes_ja": [
        "冷凍油不足・劣化によるベアリング摩耗",
        "液バックによる機械部品損傷",
        "長期運転による部品寿命の終了"
      ],
      "causes_es": [
        "Desgaste de rodamiento por aceite insuficiente o degradado",
        "Daño mecánico por golpe de líquido",
        "Fin de vida útil por operación extendida"
      ],
      "causes_hi": [
        "अपर्याप्त या खराब तेल से बेयरिंग घिसाव",
        "लिक्विड स्लगिंग से यांत्रिक क्षति",
        "विस्तारित संचालन से जीवन का अंत"
      ],
      "steps_zh": [
        "检查油分离器及油位视镜",
        "如异常声有恶化趋势则立即停止运转",
        "回收冷媒后更换压缩机",
        "确认油规格·油量后充注",
        "重启后确认噪音及油压"
      ],
      "steps_ja": [
        "オイルセパレーターおよびオイルレベルサイトグラスを確認",
        "異音が悪化傾向なら直ちに運転停止",
        "冷媒回収後に圧縮機交換",
        "オイル規格・量を確認後に充填",
        "再起動後に騒音および油圧を確認"
      ],
      "steps_es": [
        "Verificar separador de aceite y visor de nivel de aceite",
        "Si el ruido empeora, detener la operación inmediatamente",
        "Recuperar refrigerante y reemplazar compresor",
        "Verificar especificación y cantidad de aceite, luego recargar",
        "Confirmar ruido y presión de aceite después del reinicio"
      ],
      "steps_hi": [
        "ऑयल सेपरेटर और ऑयल लेवल साइट ग्लास जांचें",
        "शोर बदतर हो तो तुरंत ऑपरेशन बंद करें",
        "रेफ्रिजरेंट रिकवर करें और कंप्रेसर बदलें",
        "ऑयल स्पेक और मात्रा सत्यापित करें, फिर रिचार्ज करें",
        "रीस्टार्ट के बाद शोर और ऑयल प्रेशर पुष्टि करें"
      ],
      "warning_zh": "忽视摩擦声会导致压缩机烧毁及冷冻油污染整个循环。",
      "warning_ja": "摩擦音を放置すると圧縮機の焼損および冷凍油が冷凍回路全体を汚染します。",
      "warning_es": "Ignorar el ruido de raspado arriesga quemado y contaminación de aceite en todo el circuito de refrigeración.",
      "warning_hi": "पीसने के शोर को नजरअंदाज करने से बर्नआउट और पूरे रेफ्रिजरेशन सर्किट में तेल प्रदूषण का जोखिम।"
    },
    "an_r_comp_discharge": {
      "type": "result",
      "title": "압축기 토출 밸브 누설음",
      "title_en": "Compressor Discharge Valve Leak Sound",
      "level": "hard",
      "conclusion": "고압 가스가 토출 밸브에서 역류·누설됩니다. 냉각 효율 저하 및 압축기 교체가 필요합니다.",
      "conclusion_en": "High-pressure gas is leaking back through the discharge valve. Cooling efficiency drops. Compressor replacement needed.",
      "causes": [
        "토출 밸브 플레이트 마모·파손",
        "밸브 스프링 탄력 저하",
        "장기 운전으로 밸브 수명 만료"
      ],
      "causes_en": [
        "Discharge valve plate worn or broken",
        "Valve spring fatigue",
        "End-of-life from extended operation"
      ],
      "steps": [
        "고압 낮고 저압 높으면 밸브 역류 증거",
        "압축기 전류 측정 (부하 감소로 낮아질 수 있음)",
        "냉각 성능 저하 확인",
        "냉매 회수 후 압축기 교체",
        "교체 후 압력·전류 정상화 확인"
      ],
      "steps_en": [
        "Low high-side + high low-side pressure = evidence of valve backflow",
        "Measure compressor current (may be lower due to reduced load)",
        "Confirm cooling performance degradation",
        "Recover refrigerant and replace compressor",
        "Verify pressure and current normalize after replacement"
      ],
      "warningLevel": "danger",
      "warning": "냉매 회수 없이 압축기 개방 금지.",
      "warning_en": "Never open the compressor without recovering refrigerant first.",
      "title_zh": "压缩机排气阀泄漏声",
      "title_ja": "圧縮機吐出弁漏れ音",
      "title_es": "Sonido de fuga en válvula de descarga del compresor",
      "title_hi": "कंप्रेसर डिस्चार्ज वाल्व लीक ध्वनि",
      "conclusion_zh": "高压气体从排气阀逆流·泄漏。冷却效率下降，需要更换压缩机。",
      "conclusion_ja": "高圧ガスが吐出弁から逆流・漏れています。冷却効率が低下し、圧縮機の交換が必要です。",
      "conclusion_es": "El gas de alta presión se fuga hacia atrás por la válvula de descarga. La eficiencia de enfriamiento cae. Se necesita reemplazo del compresor.",
      "conclusion_hi": "हाई-प्रेशर गैस डिस्चार्ज वाल्व के माध्यम से वापस लीक हो रही है। कूलिंग दक्षता घटती है। कंप्रेसर प्रतिस्थापन आवश्यक।",
      "causes_zh": [
        "排气阀板磨损·损坏",
        "阀弹簧弹力减退",
        "长期运行导致阀寿命到期"
      ],
      "causes_ja": [
        "吐出弁プレートの摩耗・破損",
        "バルブスプリングの疲労",
        "長期運転による弁の寿命終了"
      ],
      "causes_es": [
        "Placa de válvula de descarga desgastada o rota",
        "Fatiga del resorte de la válvula",
        "Fin de vida útil por operación extendida"
      ],
      "causes_hi": [
        "डिस्चार्ज वाल्व प्लेट घिसी या टूटी",
        "वाल्व स्प्रिंग थकान",
        "विस्तारित संचालन से जीवन का अंत"
      ],
      "steps_zh": [
        "高压低·低压高则为阀逆流的证明",
        "测量压缩机电流（因负荷减少可能降低）",
        "确认冷却性能下降",
        "回收冷媒后更换压缩机",
        "更换后确认压力·电流正常化"
      ],
      "steps_ja": [
        "高圧低く低圧高ければ弁逆流の証拠",
        "圧縮機電流測定（負荷減少で低くなる場合あり）",
        "冷却性能低下を確認",
        "冷媒回収後に圧縮機交換",
        "交換後に圧力・電流の正常化を確認"
      ],
      "steps_es": [
        "Baja presión alta + alta presión baja = evidencia de retorno de válvula",
        "Medir corriente del compresor (puede ser menor por carga reducida)",
        "Confirmar degradación del rendimiento de enfriamiento",
        "Recuperar refrigerante y reemplazar compresor",
        "Verificar que presión y corriente se normalicen tras el reemplazo"
      ],
      "steps_hi": [
        "कम हाई-साइड + हाई लो-साइड प्रेशर = वाल्व बैकफ्लो का सबूत",
        "कंप्रेसर करंट मापें (कम लोड से कम हो सकता है)",
        "कूलिंग प्रदर्शन गिरावट पुष्टि करें",
        "रेफ्रिजरेंट रिकवर करें और कंप्रेसर बदलें",
        "बदलने के बाद प्रेशर और करंट सामान्य होने की पुष्टि करें"
      ],
      "warning_zh": "未回收冷媒禁止开启压缩机。",
      "warning_ja": "冷媒を回収せずに圧縮機を開放することを禁止します。",
      "warning_es": "Nunca abra el compresor sin recuperar primero el refrigerante.",
      "warning_hi": "रेफ्रिजरेंट रिकवर किए बिना कंप्रेसर कभी न खोलें।"
    },
    "an_r_evap_frost": {
      "type": "result",
      "title": "증발기 팬 날개와 서리 접촉",
      "title_en": "Evaporator Fan Blade Contacting Frost",
      "level": "easy",
      "conclusion": "서리가 팬 날개에 닿아 소음이 발생합니다. 수동 제상 후 제상 장치를 점검하세요.",
      "conclusion_en": "Frost is contacting the fan blade causing noise. Manually defrost, then inspect the defrost system.",
      "causes": [
        "제상 장치 불량으로 서리 과다 증가",
        "팬과 코일 사이 간격이 좁은 상태에서 서리 누적"
      ],
      "causes_en": [
        "Defrost system failure causing excessive frost",
        "Frost accumulating in tight clearance between fan and coil"
      ],
      "steps": [
        "전원 차단 후 수동 제상 (온풍 또는 자연 해동)",
        "제상 히터 통전·저항 측정",
        "제상 타이머·컨트롤러 동작 확인",
        "팬 날개 변형 여부 점검",
        "제상 후 재기동하여 소음 소멸 확인"
      ],
      "steps_en": [
        "Cut power and manually defrost (warm air or natural thawing)",
        "Test defrost heater continuity and resistance",
        "Verify defrost timer/controller operation",
        "Check fan blade for deformation",
        "Confirm noise is gone after restart"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_zh": "蒸发器风扇叶片与霜接触",
      "title_ja": "蒸発器ファンブレードと霜の接触",
      "title_es": "Paleta del ventilador del evaporador en contacto con escarcha",
      "title_hi": "इवेपोरेटर फैन ब्लेड बर्फ से संपर्क",
      "conclusion_zh": "霜接触到风扇叶片产生噪音。手动除霜后请检查除霜装置。",
      "conclusion_ja": "霜がファンブレードに接触して騒音が発生しています。手動除霜後に除霜装置を点検してください。",
      "conclusion_es": "La escarcha está en contacto con la paleta del ventilador causando ruido. Descongele manualmente, luego inspeccione el sistema de desescarche.",
      "conclusion_hi": "बर्फ फैन ब्लेड से संपर्क में है जिससे शोर हो रहा है। मैन्युअल डीफ्रॉस्ट करें, फिर डीफ्रॉस्ट सिस्टम जांचें।",
      "causes_zh": [
        "除霜装置不良导致霜过度积累",
        "风扇与盘管间隔窄的状态下霜积累"
      ],
      "causes_ja": [
        "除霜装置不良による着霜過多",
        "ファンとコイル間の隙間が狭い状態での着霜堆積"
      ],
      "causes_es": [
        "Falla del sistema de desescarche causando escarcha excesiva",
        "Acumulación de escarcha en el estrecho espacio entre ventilador y bobina"
      ],
      "causes_hi": [
        "डीफ्रॉस्ट सिस्टम विफलता से अत्यधिक बर्फ",
        "फैन और कॉइल के बीच तंग क्लीयरेंस में बर्फ जमाव"
      ],
      "steps_zh": [
        "断电后手动除霜（热风或自然解冻）",
        "测试除霜加热器通断·电阻",
        "确认除霜定时器·控制器动作",
        "检查风扇叶片是否变形",
        "除霜后重启确认噪音消失"
      ],
      "steps_ja": [
        "電源遮断後に手動除霜（温風または自然解凍）",
        "除霜ヒーターの通電・抵抗測定",
        "除霜タイマー・コントローラーの動作確認",
        "ファンブレードの変形確認",
        "除霜後に再起動して騒音消滅を確認"
      ],
      "steps_es": [
        "Cortar energía y descongelar manualmente (aire tibio o descongelación natural)",
        "Probar continuidad y resistencia del calentador de desescarche",
        "Verificar operación del temporizador/controlador de desescarche",
        "Verificar deformación de la paleta del ventilador",
        "Confirmar que el ruido desaparece después del reinicio"
      ],
      "steps_hi": [
        "बिजली काटें और मैन्युअल डीफ्रॉस्ट करें (गर्म हवा या प्राकृतिक पिघलाव)",
        "डीफ्रॉस्ट हीटर कंटिन्युटी और प्रतिरोध परीक्षण करें",
        "डीफ्रॉस्ट टाइमर/कंट्रोलर ऑपरेशन सत्यापित करें",
        "फैन ब्लेड विकृति जांचें",
        "रीस्टार्ट के बाद पुष्टि करें कि शोर चला गया"
      ]
    },
    "an_r_evap_bearing": {
      "type": "result",
      "title": "증발기 팬 모터 베어링 마모",
      "title_en": "Evaporator Fan Motor Bearing Wear",
      "level": "medium",
      "conclusion": "팬 모터 베어링이 마모되었습니다. 팬 모터를 교체하세요.",
      "conclusion_en": "The fan motor bearing is worn. Replace the fan motor.",
      "causes": [
        "팬 모터 베어링 수명 만료",
        "결로수·수분 침투로 베어링 부식",
        "과부하 운전으로 조기 마모"
      ],
      "causes_en": [
        "Bearing end-of-life",
        "Bearing corrosion from condensate or moisture",
        "Premature wear from overload"
      ],
      "steps": [
        "팬 날개 손으로 돌려보기 (걸리거나 소리 나면 베어링 불량)",
        "동일 규격 팬 모터로 교체",
        "날개 균형 및 고정 볼트 확인",
        "재기동 후 소음 소멸 확인"
      ],
      "steps_en": [
        "Spin blade by hand (resistance or noise = bearing issue)",
        "Replace with fan motor of same specification",
        "Check blade balance and mounting bolts",
        "Confirm noise is gone after restart"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_zh": "蒸发器风扇电机轴承磨损",
      "title_ja": "蒸発器ファンモーターベアリング摩耗",
      "title_es": "Desgaste de rodamiento del motor del ventilador del evaporador",
      "title_hi": "इवेपोरेटर फैन मोटर बेयरिंग घिसाव",
      "conclusion_zh": "风扇电机轴承已磨损。请更换风扇电机。",
      "conclusion_ja": "ファンモーターのベアリングが摩耗しています。ファンモーターを交換してください。",
      "conclusion_es": "El rodamiento del motor del ventilador está desgastado. Reemplace el motor del ventilador.",
      "conclusion_hi": "फैन मोटर बेयरिंग घिस गई है। फैन मोटर बदलें।",
      "causes_zh": [
        "风扇电机轴承寿命到期",
        "结露水·水分渗入导致轴承腐蚀",
        "过负荷运转导致早期磨损"
      ],
      "causes_ja": [
        "ファンモーターベアリングの寿命終了",
        "結露水・水分侵入によるベアリング腐食",
        "過負荷運転による早期摩耗"
      ],
      "causes_es": [
        "Fin de vida útil del rodamiento",
        "Corrosión del rodamiento por condensado o humedad",
        "Desgaste prematuro por sobrecarga"
      ],
      "causes_hi": [
        "बेयरिंग जीवन का अंत",
        "संघनन या नमी से बेयरिंग संक्षारण",
        "ओवरलोड से समय से पहले घिसाव"
      ],
      "steps_zh": [
        "用手转动风扇叶片（有卡滞或声音则为轴承故障）",
        "更换相同规格风扇电机",
        "检查叶片平衡及固定螺栓",
        "重启后确认噪音消失"
      ],
      "steps_ja": [
        "ファンブレードを手で回す（引っかかりや音があればベアリング不良）",
        "同一規格のファンモーターに交換",
        "ブレードのバランスおよび固定ボルトを確認",
        "再起動後に騒音消滅を確認"
      ],
      "steps_es": [
        "Girar la paleta con la mano (resistencia o ruido = problema de rodamiento)",
        "Reemplazar con motor del ventilador de la misma especificación",
        "Verificar balance de la paleta y pernos de montaje",
        "Confirmar que el ruido desaparece después del reinicio"
      ],
      "steps_hi": [
        "हाथ से ब्लेड घुमाएं (प्रतिरोध या शोर = बेयरिंग समस्या)",
        "समान विशिष्टता के फैन मोटर से बदलें",
        "ब्लेड बैलेंस और माउंटिंग बोल्ट जांचें",
        "रीस्टार्ट के बाद पुष्टि करें कि शोर चला गया"
      ]
    },
    "an_r_cond_blade": {
      "type": "result",
      "title": "응축기 팬 날개 변형 또는 케이싱 접촉",
      "title_en": "Condenser Fan Blade Deformed or Contacting Casing",
      "level": "easy",
      "conclusion": "팬 날개가 케이싱 또는 이물질에 닿아 소음이 발생합니다. 이물질을 제거하고 날개 상태를 점검하세요.",
      "conclusion_en": "Fan blade is contacting the casing or a foreign object. Remove obstructions and inspect blade condition.",
      "causes": [
        "팬 날개 충격으로 인한 변형",
        "팬 허브 이완으로 날개 위치 이동",
        "나뭇잎·종이 등 이물질 끼임"
      ],
      "causes_en": [
        "Blade deformed from impact",
        "Blade position shifted from loose hub",
        "Foreign object (leaf, paper) caught"
      ],
      "steps": [
        "전원 차단 후 팬 날개 육안 점검",
        "이물질 제거",
        "날개 허브 고정 볼트 조임",
        "날개 변형 시 교체",
        "케이싱과 날개 사이 간격 확인",
        "재기동 후 소음 소멸 확인"
      ],
      "steps_en": [
        "Disconnect power and visually inspect fan blade",
        "Remove foreign objects",
        "Tighten fan hub mounting bolt",
        "Replace blade if deformed",
        "Check clearance between blade and casing",
        "Confirm noise is gone after restart"
      ],
      "warningLevel": "caution",
      "warning": "팬이 회전 중일 때는 절대 케이싱 내에 손을 넣지 마세요.",
      "warning_en": "Never reach inside the fan casing while the fan is running.",
      "title_zh": "冷凝器风扇叶片变形或与外壳接触",
      "title_ja": "凝縮器ファンブレードの変形またはケーシング接触",
      "title_es": "Paleta del ventilador del condensador deformada o en contacto con la carcasa",
      "title_hi": "कंडेनसर फैन ब्लेड विकृत या केसिंग से संपर्क",
      "conclusion_zh": "风扇叶片接触外壳或异物产生噪音。请去除异物并检查叶片状态。",
      "conclusion_ja": "ファンブレードがケーシングや異物に接触して騒音が発生しています。異物を除去してブレードの状態を点検してください。",
      "conclusion_es": "La paleta del ventilador está en contacto con la carcasa o un objeto extraño. Retire obstrucciones e inspeccione la paleta.",
      "conclusion_hi": "फैन ब्लेड केसिंग या विदेशी वस्तु से संपर्क में है। रुकावटें हटाएं और ब्लेड स्थिति जांचें।",
      "causes_zh": [
        "风扇叶片因冲击变形",
        "风扇毂松动导致叶片位置移动",
        "树叶·纸张等异物卡入"
      ],
      "causes_ja": [
        "衝撃によるファンブレードの変形",
        "ファンハブの緩みによるブレード位置のずれ",
        "葉っぱ・紙などの異物挟み込み"
      ],
      "causes_es": [
        "Paleta deformada por impacto",
        "Posición de la paleta desplazada por cubo suelto",
        "Objeto extraño (hoja, papel) atrapado"
      ],
      "causes_hi": [
        "प्रभाव से ब्लेड विकृत",
        "ढीले हब से ब्लेड स्थिति बदली",
        "विदेशी वस्तु (पत्ती, कागज) फंसी"
      ],
      "steps_zh": [
        "断电后目视检查风扇叶片",
        "去除异物",
        "拧紧叶片毂固定螺栓",
        "叶片变形时更换",
        "确认外壳与叶片间的间隙",
        "重启后确认噪音消失"
      ],
      "steps_ja": [
        "電源遮断後にファンブレードを目視点検",
        "異物除去",
        "ファンハブ固定ボルトを締め付け",
        "ブレード変形の場合は交換",
        "ケーシングとブレード間の隙間を確認",
        "再起動後に騒音消滅を確認"
      ],
      "steps_es": [
        "Desconectar energía e inspeccionar visualmente la paleta",
        "Retirar objetos extraños",
        "Apretar el perno de montaje del cubo",
        "Reemplazar paleta si está deformada",
        "Verificar la holgura entre paleta y carcasa",
        "Confirmar que el ruido desaparece después del reinicio"
      ],
      "steps_hi": [
        "बिजली काटें और फैन ब्लेड का दृश्य निरीक्षण करें",
        "विदेशी वस्तुएं हटाएं",
        "फैन हब माउंटिंग बोल्ट कसें",
        "विकृत होने पर ब्लेड बदलें",
        "ब्लेड और केसिंग के बीच क्लीयरेंस जांचें",
        "रीस्टार्ट के बाद पुष्टि करें कि शोर चला गया"
      ],
      "warning_zh": "风扇旋转时绝对不要将手伸入外壳内。",
      "warning_ja": "ファンが回転中は絶対にケーシング内に手を入れないでください。",
      "warning_es": "Nunca meta la mano dentro de la carcasa del ventilador mientras está en marcha.",
      "warning_hi": "फैन चलते समय कभी भी फैन केसिंग के अंदर हाथ न डालें।"
    },
    "an_r_cond_bearing": {
      "type": "result",
      "title": "응축기 팬 모터 베어링 마모",
      "title_en": "Condenser Fan Motor Bearing Wear",
      "level": "medium",
      "conclusion": "응축기 팬 모터 베어링이 마모되었습니다. 팬 모터를 교체하세요.",
      "conclusion_en": "Condenser fan motor bearing is worn. Replace the fan motor.",
      "causes": [
        "팬 모터 베어링 수명 만료",
        "고온 환경 장기 운전으로 윤활 저하"
      ],
      "causes_en": [
        "Bearing end-of-life",
        "Lubrication degraded from long-term high-ambient operation"
      ],
      "steps": [
        "팬 날개 손으로 돌려보기 (저항감·소리 확인)",
        "동일 규격 팬 모터로 교체",
        "날개 균형·고정 볼트 확인",
        "재기동 후 소음 및 응축 압력 정상화 확인"
      ],
      "steps_en": [
        "Spin blade by hand to check for resistance or noise",
        "Replace with fan motor of same specification",
        "Check blade balance and mounting bolt tightness",
        "Confirm noise and condensing pressure normalize after restart"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_zh": "冷凝器风扇电机轴承磨损",
      "title_ja": "凝縮器ファンモーターベアリング摩耗",
      "title_es": "Desgaste de rodamiento del motor del ventilador del condensador",
      "title_hi": "कंडेनसर फैन मोटर बेयरिंग घिसाव",
      "conclusion_zh": "冷凝器风扇电机轴承已磨损。请更换风扇电机。",
      "conclusion_ja": "凝縮器ファンモーターのベアリングが摩耗しています。ファンモーターを交換してください。",
      "conclusion_es": "El rodamiento del motor del ventilador del condensador está desgastado. Reemplace el motor.",
      "conclusion_hi": "कंडेनसर फैन मोटर बेयरिंग घिस गई है। फैन मोटर बदलें।",
      "causes_zh": [
        "风扇电机轴承寿命到期",
        "高温环境长期运转导致润滑劣化"
      ],
      "causes_ja": [
        "ファンモーターベアリングの寿命終了",
        "高温環境での長期運転による潤滑劣化"
      ],
      "causes_es": [
        "Fin de vida útil del rodamiento",
        "Lubricación degradada por operación prolongada en ambiente de alta temperatura"
      ],
      "causes_hi": [
        "बेयरिंग जीवन का अंत",
        "उच्च-परिवेश दीर्घकालिक संचालन से स्नेहन गिरावट"
      ],
      "steps_zh": [
        "用手转动叶片检查阻力或声音",
        "更换相同规格风扇电机",
        "检查叶片平衡·固定螺栓紧固",
        "重启后确认噪音及冷凝压力正常化"
      ],
      "steps_ja": [
        "手でブレードを回して抵抗感・音を確認",
        "同一規格のファンモーターに交換",
        "ブレードのバランス・固定ボルトの確認",
        "再起動後に騒音および凝縮圧力の正常化を確認"
      ],
      "steps_es": [
        "Girar paleta con la mano para verificar resistencia o ruido",
        "Reemplazar con motor de la misma especificación",
        "Verificar balance de paleta y apriete del perno de montaje",
        "Confirmar que el ruido y la presión de condensación se normalicen tras el reinicio"
      ],
      "steps_hi": [
        "प्रतिरोध या शोर के लिए हाथ से ब्लेड घुमाएं",
        "समान विशिष्टता के फैन मोटर से बदलें",
        "ब्लेड बैलेंस और माउंटिंग बोल्ट कसाव जांचें",
        "रीस्टार्ट के बाद शोर और कंडेनसिंग प्रेशर सामान्य होने की पुष्टि करें"
      ]
    },
    "an_r_liquid_hammer": {
      "type": "result",
      "title": "액체 냉매 해머링 (Liquid Hammer)",
      "title_en": "Liquid Refrigerant Hammering (Liquid Hammer)",
      "level": "hard",
      "conclusion": "액체 냉매가 압축기로 유입되는 충격음입니다. 즉시 원인을 파악하지 않으면 압축기가 파손됩니다.",
      "conclusion_en": "Banging is caused by liquid refrigerant entering the compressor. Identify and eliminate the cause immediately to prevent damage.",
      "causes": [
        "팽창 밸브 과개방 또는 불량으로 과잉 냉매 공급",
        "냉매 과충전",
        "정지 중 크랭크케이스 히터 불량으로 냉매 이동"
      ],
      "causes_en": [
        "Expansion valve over-opened or faulty, supplying excess refrigerant",
        "Refrigerant overcharge",
        "Refrigerant migrating to compressor during off cycle (crankcase heater failure)"
      ],
      "steps": [
        "운전 중 흡입 배관 서리 확인 (서리 = 액체 냉매 유입 증거)",
        "팽창 밸브 과열도 설정 확인 (목표 5~8K)",
        "냉매 충전량 확인 및 필요시 일부 회수",
        "크랭크케이스 히터 작동 여부 확인",
        "반복 발생 시 즉시 운전 중단"
      ],
      "steps_en": [
        "Check suction pipe for frost during operation (frost = liquid ingestion)",
        "Check expansion valve superheat setting (target 5–8K)",
        "Verify refrigerant charge; recover some if overcharged",
        "Check crankcase heater operation if equipped",
        "Stop operation immediately if hammering recurs"
      ],
      "warningLevel": "danger",
      "warning": "액해머를 방치하면 압축기 밸브 파손, 연결봉 굴곡 등 심각한 내부 손상이 발생합니다.",
      "warning_en": "Ignoring liquid hammer will cause severe internal damage including valve breakage and connecting rod bending.",
      "title_zh": "液态冷媒锤击（液锤）",
      "title_ja": "液体冷媒ハンマリング（液ハンマー）",
      "title_es": "Golpe de líquido refrigerante (martillo de líquido)",
      "title_hi": "लिक्विड रेफ्रिजरेंट हैमरिंग (लिक्विड हैमर)",
      "conclusion_zh": "撞击声是液态冷媒流入压缩机的冲击声。如不立即查明原因，压缩机将损坏。",
      "conclusion_ja": "衝撃音は液体冷媒が圧縮機に流入する音です。原因をすぐに特定しなければ圧縮機が破損します。",
      "conclusion_es": "El golpe es causado por refrigerante líquido que entra al compresor. Identifique y elimine la causa inmediatamente para prevenir daños.",
      "conclusion_hi": "धमाका कंप्रेसर में प्रवेश करने वाले लिक्विड रेफ्रिजरेंट से होता है। नुकसान रोकने के लिए तुरंत कारण पहचानें।",
      "causes_zh": [
        "膨胀阀过开或不良导致过量冷媒供给",
        "冷媒过充",
        "停机中曲轴箱加热器不良导致冷媒移动"
      ],
      "causes_ja": [
        "膨張弁の過開または不良による過剰冷媒供給",
        "冷媒過充填",
        "停止中のクランクケースヒーター不良による冷媒移動"
      ],
      "causes_es": [
        "Válvula de expansión sobre-abierta o defectuosa suministrando exceso de refrigerante",
        "Sobrecarga de refrigerante",
        "Migración de refrigerante al compresor durante el paro (falla del calentador del cárter)"
      ],
      "causes_hi": [
        "एक्सपेंशन वाल्व ओवर-ओपन या दोषपूर्ण, अत्यधिक रेफ्रिजरेंट आपूर्ति",
        "रेफ्रिजरेंट ओवरचार्ज",
        "ऑफ साइकिल के दौरान रेफ्रिजरेंट माइग्रेशन (क्रैंककेस हीटर विफलता)"
      ],
      "steps_zh": [
        "运行中检查吸入配管是否结霜（结霜=液态冷媒流入证明）",
        "确认膨胀阀过热度设定（目标5~8K）",
        "确认冷媒充注量，必要时回收部分",
        "确认曲轴箱加热器是否工作",
        "反复发生时立即停止运转"
      ],
      "steps_ja": [
        "運転中に吸入配管の霜を確認（霜=液体冷媒流入の証拠）",
        "膨張弁の過熱度設定を確認（目標5〜8K）",
        "冷媒充填量を確認し、過充填の場合は一部回収",
        "クランクケースヒーターの動作確認",
        "反復発生の場合は直ちに運転停止"
      ],
      "steps_es": [
        "Verificar escarcha en tubo de succión durante operación (escarcha = ingesta de líquido)",
        "Verificar ajuste de sobrecalentamiento de la válvula de expansión (objetivo 5-8K)",
        "Verificar carga de refrigerante; recuperar algo si está sobrecargado",
        "Verificar operación del calentador de cárter si está equipado",
        "Detener operación inmediatamente si el golpeteo recurre"
      ],
      "steps_hi": [
        "ऑपरेशन के दौरान सक्शन पाइप पर बर्फ जांचें (बर्फ = लिक्विड इन्जेशन)",
        "एक्सपेंशन वाल्व सुपरहीट सेटिंग जांचें (लक्ष्य 5-8K)",
        "रेफ्रिजरेंट चार्ज सत्यापित करें; ओवरचार्ज हो तो कुछ रिकवर करें",
        "क्रैंककेस हीटर ऑपरेशन जांचें अगर उपकरण है",
        "हैमरिंग फिर हो तो तुरंत ऑपरेशन बंद करें"
      ],
      "warning_zh": "放置液锤会导致压缩机阀门破损·连杆弯曲等严重内部损坏。",
      "warning_ja": "液ハンマーを放置すると圧縮機バルブの破損、コネクティングロッドの屈曲など深刻な内部損傷が発生します。",
      "warning_es": "Ignorar el golpe de líquido causará daños internos graves incluidos rotura de válvulas y doblado de biela.",
      "warning_hi": "लिक्विड हैमर को नजरअंदाज करने से वाल्व टूटना और कनेक्टिंग रॉड झुकने सहित गंभीर आंतरिक क्षति होगी।"
    },
    "an_r_pipe_resonance": {
      "type": "result",
      "title": "배관 진동 / 공진",
      "title_en": "Pipe Vibration / Resonance",
      "level": "easy",
      "conclusion": "배관이 지지대 없이 진동하거나 특정 주파수에서 공진합니다. 배관 지지대를 추가하거나 변경하세요.",
      "conclusion_en": "Pipes vibrating without supports or resonating at a specific frequency. Add or relocate pipe supports.",
      "causes": [
        "배관 지지 클램프 탈락 또는 부족",
        "배관 경로가 압축기 진동 주파수와 공진",
        "냉매 유속 과다"
      ],
      "causes_en": [
        "Pipe support clamps missing or insufficient",
        "Pipe routing resonating with compressor vibration frequency",
        "Excessive refrigerant flow velocity"
      ],
      "steps": [
        "진동 배관 부위 특정 (접촉 감촉 또는 청진기 활용)",
        "진동 부위 근처에 배관 지지 클램프 추가",
        "클램프와 배관 사이 방진 고무 삽입",
        "고정 후 소음 소멸 확인"
      ],
      "steps_en": [
        "Locate vibrating pipe section (use touch or stethoscope)",
        "Add pipe support clamps near the vibrating area",
        "Insert anti-vibration rubber between clamp and pipe",
        "Confirm noise is eliminated after securing"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_zh": "配管振动/共振",
      "title_ja": "配管の振動・共振",
      "title_es": "Vibración / resonancia de tuberías",
      "title_hi": "पाइप कंपन / रेज़ोनेंस",
      "conclusion_zh": "配管在没有支撑的情况下振动，或在特定频率下共振。请增加或移动配管支撑件。",
      "conclusion_ja": "配管が支持なしで振動しているか、特定の周波数で共振しています。配管支持を追加または変更してください。",
      "conclusion_es": "Las tuberías vibran sin soportes o resuenan a una frecuencia específica. Agregue o reubique los soportes de tuberías.",
      "conclusion_hi": "पाइप बिना सपोर्ट के कंपन कर रहे हैं या किसी खास फ्रीक्वेंसी पर रेज़ोनेट कर रहे हैं। पाइप सपोर्ट जोड़ें या हटाएं।",
      "causes_zh": [
        "配管支撑卡子脱落或不足",
        "配管路径与压缩机振动频率共振",
        "冷媒流速过大"
      ],
      "causes_ja": [
        "配管支持クランプの脱落または不足",
        "配管経路が圧縮機の振動周波数と共振",
        "冷媒流速の過大"
      ],
      "causes_es": [
        "Abrazaderas de soporte de tuberías faltantes o insuficientes",
        "Enrutamiento de tuberías resonando con la frecuencia de vibración del compresor",
        "Velocidad de flujo de refrigerante excesiva"
      ],
      "causes_hi": [
        "पाइप सपोर्ट क्लैंप गायब या अपर्याप्त",
        "कंप्रेसर कंपन फ्रीक्वेंसी के साथ पाइप रूटिंग रेज़ोनेट",
        "अत्यधिक रेफ्रिजरेंट प्रवाह वेग"
      ],
      "steps_zh": [
        "确定振动配管部位（用触摸或听诊器）",
        "在振动部位附近增加配管支撑卡子",
        "在卡子与配管间插入防振橡胶",
        "固定后确认噪音消失"
      ],
      "steps_ja": [
        "振動配管部位を特定（接触感覚または聴診器を使用）",
        "振動部位近くに配管支持クランプを追加",
        "クランプと配管間に防振ゴムを挿入",
        "固定後に騒音消滅を確認"
      ],
      "steps_es": [
        "Localizar la sección de tubería que vibra (usar tacto o estetoscopio)",
        "Agregar abrazaderas de soporte cerca de la zona de vibración",
        "Insertar goma anti-vibración entre abrazadera y tubería",
        "Confirmar que el ruido se elimina tras fijar"
      ],
      "steps_hi": [
        "कंपन वाली पाइप सेक्शन खोजें (स्पर्श या स्टेथोस्कोप का उपयोग करें)",
        "कंपन क्षेत्र के पास पाइप सपोर्ट क्लैंप जोड़ें",
        "क्लैंप और पाइप के बीच एंटी-वाइब्रेशन रबर डालें",
        "सुरक्षित करने के बाद पुष्टि करें कि शोर समाप्त हो गया"
      ]
    },
    "bt_q1": {
      "type": "multi",
      "question": "차단기 트립이 발생하는 시점은 언제인가요?",
      "question_en": "When does the circuit breaker trip?",
      "choices": [
        {
          "label": "전원 인가 즉시 (시동 전)",
          "next": "bt_q_instant",
          "label_en": "Immediately after power on (before start)",
          "label_zh": "通电立即（启动前）",
          "label_ja": "電源投入直後（起動前）",
          "label_es": "Inmediatamente después de encender (antes del arranque)",
          "label_hi": "पावर चालू होते ही (स्टार्ट से पहले)"
        },
        {
          "label": "압축기 기동 순간",
          "next": "bt_q_startup",
          "label_en": "At compressor start moment",
          "label_zh": "压缩机启动瞬间",
          "label_ja": "圧縮機の起動の瞬間",
          "label_es": "En el momento del arranque del compresor",
          "label_hi": "कंप्रेसर स्टार्ट के क्षण"
        },
        {
          "label": "운전 중 (일정 시간 후)",
          "next": "bt_q_running",
          "label_en": "During operation (after some time)",
          "label_zh": "运行中（一段时间后）",
          "label_ja": "運転中（一定時間後）",
          "label_es": "Durante la operación (después de un tiempo)",
          "label_hi": "ऑपरेशन के दौरान (कुछ समय बाद)"
        }
      ],
      "question_zh": "断路器何时跳闸？",
      "question_ja": "ブレーカーはいつトリップしますか？",
      "question_es": "¿Cuándo se dispara el disyuntor?",
      "question_hi": "सर्किट ब्रेकर कब ट्रिप होता है?"
    },
    "bt_q_instant": {
      "type": "question",
      "question": "배선 또는 부품에서 탄 냄새나 절연 불량(지락)이 확인되나요?",
      "question_en": "Is there a burning smell or confirmed insulation failure (ground fault) in wiring or components?",
      "yes": "bt_r_ground_fault",
      "no": "bt_r_short_circuit",
      "question_zh": "配线或部件中是否有烧焦气味或确认的绝缘故障（接地故障）？",
      "question_ja": "配線や部品に焦げ臭いや絶縁不良（地絡）が確認されますか？",
      "question_es": "¿Hay olor a quemado o falla de aislamiento confirmada (falla a tierra) en el cableado o componentes?",
      "question_hi": "क्या वायरिंग या घटकों में जलने की गंध या इन्सुलेशन विफलता (ग्राउंड फॉल्ट) है?"
    },
    "bt_q_startup": {
      "type": "question",
      "question": "기동 순간 전류가 정격 전류의 6배 이상으로 측정되나요?",
      "question_en": "Is the starting current measured at over 6× the rated current?",
      "yes": "bt_r_overcurrent_start",
      "no": "bt_r_cap_fail_trip",
      "question_zh": "起动瞬间电流是否超过额定电流的6倍以上？",
      "question_ja": "起動電流が定格電流の6倍以上ですか？",
      "question_es": "¿La corriente de arranque se mide en más de 6 veces la corriente nominal?",
      "question_hi": "क्या स्टार्टिंग करंट रेटेड करंट के 6 गुना से अधिक मापा जा रहा है?"
    },
    "bt_q_running": {
      "type": "question",
      "question": "운전 중 전류가 점진적으로 상승하다가 트립되나요?",
      "question_en": "Does the current gradually rise during operation before the breaker trips?",
      "yes": "bt_q_overload",
      "no": "bt_r_intermittent_fault",
      "question_zh": "运行中电流是否逐渐上升然后跳闸？",
      "question_ja": "運転中に電流が徐々に上昇してからトリップしますか？",
      "question_es": "¿La corriente sube gradualmente durante la operación antes de que el disyuntor se dispare?",
      "question_hi": "क्या ब्रेकर ट्रिप होने से पहले ऑपरेशन के दौरान करंट धीरे-धीरे बढ़ता है?"
    },
    "bt_q_overload": {
      "type": "question",
      "question": "응축기 팬 정지 또는 오염으로 고압이 상승해 있나요?",
      "question_en": "Is high-side pressure elevated due to condenser fan failure or condenser fouling?",
      "yes": "bt_r_high_cond_overload",
      "no": "bt_r_motor_overload",
      "question_zh": "因冷凝器风扇故障或污染导致高压侧压力升高吗？",
      "question_ja": "凝縮器ファンの故障や汚れによって高圧側の圧力が上昇していますか？",
      "question_es": "¿La presión del lado alto está elevada por falla del ventilador del condensador o ensuciamiento?",
      "question_hi": "क्या कंडेनसर फैन की विफलता या कंडेनसर के गंदे होने से हाई-साइड प्रेशर बढ़ा हुआ है?"
    },
    "bt_r_ground_fault": {
      "type": "result",
      "title": "지락(절연 파괴)으로 인한 즉시 트립",
      "title_en": "Immediate Trip Due to Ground Fault (Insulation Breakdown)",
      "level": "hard",
      "conclusion": "배선 또는 압축기 모터에서 지락이 발생했습니다. 절연 저항을 측정하여 불량 부위를 찾아 교체하세요.",
      "conclusion_en": "A ground fault has occurred in wiring or motor. Measure insulation resistance to identify and replace the faulty component.",
      "causes": [
        "압축기 모터 권선~케이스 간 절연 파괴",
        "배선 피복 손상으로 지락",
        "제어 기판 또는 전기 부품 절연 불량"
      ],
      "causes_en": [
        "Insulation breakdown between motor winding and casing",
        "Ground fault from damaged wire insulation",
        "Insulation failure in control board or components"
      ],
      "steps": [
        "전원 완전 차단 후 LOTO 적용",
        "각 부품 케이스 간 절연 저항 측정 (500V DC, 1MΩ 이상 확인)",
        "절연 불량 부품 특정",
        "불량 배선 또는 부품 교체",
        "교체 후 절연 저항 재측정으로 1MΩ 이상 확인",
        "재투입 전 차단기 용량 및 적정 여부 확인"
      ],
      "steps_en": [
        "Fully disconnect power and apply LOTO",
        "Measure insulation resistance of each component against ground (500V DC; must be ≥1MΩ)",
        "Identify the faulty component",
        "Replace faulty wiring or component",
        "Re-measure insulation resistance to confirm ≥1MΩ",
        "Verify breaker rating before re-energizing"
      ],
      "warningLevel": "danger",
      "warning": "지락 상태에서 전원을 인가하면 감전 사망 위험이 있습니다. 반드시 절연 저항 확인 후 투입하세요.",
      "warning_en": "Energizing a ground-faulted circuit risks fatal electric shock. Always confirm insulation resistance before re-energizing.",
      "title_zh": "因接地故障（绝缘击穿）导致即时跳闸",
      "title_ja": "地絡（絶縁破壊）による即時トリップ",
      "title_es": "Disparo inmediato por falla a tierra (ruptura de aislamiento)",
      "title_hi": "ग्राउंड फॉल्ट (इन्सुलेशन ब्रेकडाउन) से तत्काल ट्रिप",
      "conclusion_zh": "配线或压缩机电机发生了接地故障。请测量绝缘电阻找出不良部位后更换。",
      "conclusion_ja": "配線または圧縮機モーターで地絡が発生しています。絶縁抵抗を測定して不良箇所を特定し交換してください。",
      "conclusion_es": "Se ha producido una falla a tierra en el cableado o motor. Mida la resistencia de aislamiento para identificar y reemplazar el componente defectuoso.",
      "conclusion_hi": "वायरिंग या मोटर में ग्राउंड फॉल्ट। दोषपूर्ण घटक की पहचान के लिए इन्सुलेशन प्रतिरोध मापें और बदलें।",
      "causes_zh": [
        "压缩机电机绕组~机壳间绝缘击穿",
        "配线绝缘损坏导致接地故障",
        "控制基板或电气部件绝缘不良"
      ],
      "causes_ja": [
        "圧縮機モーター巻線〜ケース間の絶縁破壊",
        "配線皮膜損傷による地絡",
        "制御基板または電気部品の絶縁不良"
      ],
      "causes_es": [
        "Ruptura de aislamiento entre bobinado del motor y cuerpo",
        "Falla a tierra por aislamiento de cable dañado",
        "Falla de aislamiento en tarjeta de control o componentes"
      ],
      "causes_hi": [
        "मोटर वाइंडिंग और बॉडी के बीच इन्सुलेशन ब्रेकडाउन",
        "क्षतिग्रस्त तार इन्सुलेशन से ग्राउंड फॉल्ट",
        "कंट्रोल बोर्ड या घटकों में इन्सुलेशन विफलता"
      ],
      "steps_zh": [
        "完全断电后实施LOTO",
        "测量各部件与机壳间绝缘电阻（500V DC，确认1MΩ以上）",
        "确定绝缘不良部件",
        "更换不良配线或部件",
        "更换后再次测量绝缘电阻确认1MΩ以上",
        "重新合闸前确认断路器容量及适当性"
      ],
      "steps_ja": [
        "電源を完全遮断してLOTOを適用",
        "各部品のケース間絶縁抵抗測定（500V DC；1MΩ以上を確認）",
        "絶縁不良部品の特定",
        "不良配線または部品の交換",
        "交換後に絶縁抵抗を再測定して1MΩ以上を確認",
        "再投入前にブレーカー容量と適切さを確認"
      ],
      "steps_es": [
        "Desconectar completamente la energía y aplicar LOTO",
        "Medir resistencia de aislamiento de cada componente respecto a tierra (500V DC; debe ser ≥1MΩ)",
        "Identificar el componente defectuoso",
        "Reemplazar cableado o componente defectuoso",
        "Remedir la resistencia de aislamiento para confirmar ≥1MΩ",
        "Verificar la clasificación del disyuntor antes de re-energizar"
      ],
      "steps_hi": [
        "पूरी तरह बिजली काटें और LOTO लागू करें",
        "प्रत्येक घटक का ग्राउंड के विरुद्ध इन्सुलेशन प्रतिरोध मापें (500V DC; ≥1MΩ होना चाहिए)",
        "दोषपूर्ण घटक की पहचान करें",
        "दोषपूर्ण वायरिंग या घटक बदलें",
        "≥1MΩ पुष्टि के लिए इन्सुलेशन प्रतिरोध दोबारा मापें",
        "री-एनर्जाइज़ करने से पहले ब्रेकर रेटिंग सत्यापित करें"
      ],
      "warning_zh": "接地故障状态下通电有触电死亡危险。务必在确认绝缘电阻后再投入。",
      "warning_ja": "地絡状態で電源を投入すると感電死の危険があります。必ず絶縁抵抗を確認してから投入してください。",
      "warning_es": "Energizar un circuito con falla a tierra arriesga choque eléctrico fatal. Siempre confirme la resistencia de aislamiento antes de re-energizar.",
      "warning_hi": "ग्राउंड-फॉल्टेड सर्किट को एनर्जाइज़ करने से घातक बिजली का झटका लगने का खतरा। री-एनर्जाइज़ करने से पहले हमेशा इन्सुलेशन प्रतिरोध पुष्टि करें।"
    },
    "bt_r_short_circuit": {
      "type": "result",
      "title": "배선 단락(쇼트)으로 인한 즉시 트립",
      "title_en": "Immediate Trip Due to Wiring Short Circuit",
      "level": "medium",
      "conclusion": "전원 인가 즉시 트립은 단락이 원인입니다. 부하를 순차적으로 분리하며 단락 부위를 찾으세요.",
      "conclusion_en": "Immediate trip on power-on indicates a short circuit. Disconnect loads one by one to locate the short.",
      "causes": [
        "배선 피복 손상으로 두 선이 접촉",
        "단자대 내 도전체 접촉",
        "부품 내부 단락"
      ],
      "causes_en": [
        "Two wires contacting from damaged insulation",
        "Conductors touching in terminal block",
        "Internal short circuit in component"
      ],
      "steps": [
        "모든 부하(압축기, 팬 등)를 배선에서 분리",
        "차단기 재투입: 배선만으로 트립되면 배선 단락",
        "부하를 하나씩 재연결하며 트립 원인 특정",
        "문제 부품 절연 저항 측정 후 교체",
        "피복 손상 부위 교체 또는 수리"
      ],
      "steps_en": [
        "Disconnect all loads from wiring",
        "Re-close breaker: if trips on wiring alone, wiring is shorted",
        "Reconnect loads one by one to identify which causes the trip",
        "Measure insulation resistance of suspect component and replace",
        "Replace or repair damaged wire insulation"
      ],
      "warningLevel": "danger",
      "warning": "단락 부위를 찾기 전까지 차단기를 강제 재투입하지 마세요. 화재 위험이 있습니다.",
      "warning_en": "Do not force the breaker closed until the short is located. Fire risk.",
      "title_zh": "因配线短路导致即时跳闸",
      "title_ja": "配線短絡（ショート）による即時トリップ",
      "title_es": "Disparo inmediato por cortocircuito en el cableado",
      "title_hi": "वायरिंग शॉर्ट सर्किट से तत्काल ट्रिप",
      "conclusion_zh": "通电立即跳闸是短路原因。请逐个分离负载找出短路部位。",
      "conclusion_ja": "電源投入直後のトリップは短絡が原因です。負荷を順次切り離して短絡箇所を特定してください。",
      "conclusion_es": "El disparo inmediato al encender indica un cortocircuito. Desconecte las cargas una por una para localizar el cortocircuito.",
      "conclusion_hi": "पावर-ऑन पर तत्काल ट्रिप शॉर्ट सर्किट का संकेत। शॉर्ट का पता लगाने के लिए लोड एक-एक करके डिस्कनेक्ट करें।",
      "causes_zh": [
        "配线绝缘损坏导致两根线接触",
        "端子台内导体接触",
        "部件内部短路"
      ],
      "causes_ja": [
        "配線皮膜損傷による2本の線の接触",
        "端子台内の導体接触",
        "部品内部の短絡"
      ],
      "causes_es": [
        "Dos cables en contacto por aislamiento dañado",
        "Conductores tocándose en el bloque de terminales",
        "Cortocircuito interno en el componente"
      ],
      "causes_hi": [
        "क्षतिग्रस्त इन्सुलेशन से दो तार संपर्क में",
        "टर्मिनल ब्लॉक में कंडक्टर का संपर्क",
        "घटक में आंतरिक शॉर्ट सर्किट"
      ],
      "steps_zh": [
        "从配线上断开所有负载（压缩机、风扇等）",
        "重新合闸：仅有配线时跳闸则为配线短路",
        "逐个重新连接负载，确定跳闸原因",
        "测量问题部件绝缘电阻后更换",
        "更换或修复绝缘损坏部位"
      ],
      "steps_ja": [
        "すべての負荷（圧縮機、ファン等）を配線から切り離す",
        "ブレーカー再投入：配線だけでトリップすれば配線短絡",
        "負荷を1つずつ再接続してトリップ原因を特定",
        "問題部品の絶縁抵抗測定後に交換",
        "被覆損傷部位を交換または修理"
      ],
      "steps_es": [
        "Desconectar todas las cargas del cableado",
        "Volver a cerrar el disyuntor: si dispara solo con cableado, el cableado está en cortocircuito",
        "Reconectar cargas una a una para identificar cuál causa el disparo",
        "Medir resistencia de aislamiento del componente sospechoso y reemplazar",
        "Reemplazar o reparar el aislamiento del cable dañado"
      ],
      "steps_hi": [
        "वायरिंग से सभी लोड डिस्कनेक्ट करें",
        "ब्रेकर पुनः बंद करें: केवल वायरिंग पर ट्रिप हो तो वायरिंग शॉर्टेड है",
        "लोड एक-एक करके पुनः कनेक्ट करें जो ट्रिप कारण है उसे पहचानें",
        "संदिग्ध घटक का इन्सुलेशन प्रतिरोध मापें और बदलें",
        "क्षतिग्रस्त तार इन्सुलेशन बदलें या मरम्मत करें"
      ],
      "warning_zh": "找到短路部位之前不要强制再次合闸。有火灾危险。",
      "warning_ja": "短絡箇所を特定する前にブレーカーを強制再投入しないでください。火災の危険があります。",
      "warning_es": "No fuerce el cierre del disyuntor hasta encontrar el cortocircuito. Riesgo de incendio.",
      "warning_hi": "शॉर्ट का पता लगने तक ब्रेकर जबरन बंद न करें। आग का जोखिम।"
    },
    "bt_r_overcurrent_start": {
      "type": "result",
      "title": "과전류 기동 (기동 장치 불량)",
      "title_en": "Overcurrent at Start (Starting Device Failure)",
      "level": "medium",
      "conclusion": "기동 순간 과전류로 트립됩니다. 기동 커패시터 또는 소프트 스타터를 점검하세요.",
      "conclusion_en": "Breaker trips from overcurrent at startup. Inspect the start capacitor or soft starter.",
      "causes": [
        "기동 커패시터 용량 부족으로 기동 전류 증가",
        "소프트 스타터·인버터 설정 불량",
        "차단기 정격이 기동 전류 허용 범위 미달"
      ],
      "causes_en": [
        "Insufficient start capacitor causing high inrush current",
        "Incorrect soft starter or inverter settings",
        "Breaker rating too small for starting current"
      ],
      "steps": [
        "기동 커패시터 용량 측정 및 교체",
        "소프트 스타터 가속 시간 설정 확인·조정",
        "차단기 정격 재검토",
        "인버터 사용 시 기동 전류 제한 설정 확인"
      ],
      "steps_en": [
        "Measure start capacitor capacitance and replace if low",
        "Check and adjust soft starter acceleration time",
        "Review breaker current rating",
        "Check inverter current limit settings for startup"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_zh": "起动过电流（起动装置不良）",
      "title_ja": "過電流起動（起動装置不良）",
      "title_es": "Sobrecorriente al arranque (falla del dispositivo de arranque)",
      "title_hi": "स्टार्टअप पर ओवरकरंट (स्टार्टिंग डिवाइस विफलता)",
      "conclusion_zh": "启动瞬间过电流导致跳闸。请检查起动电容器或软启动器。",
      "conclusion_ja": "起動瞬間の過電流でトリップします。起動コンデンサーまたはソフトスターターを点検してください。",
      "conclusion_es": "El disyuntor dispara por sobrecorriente al arranque. Inspeccione el capacitor de arranque o el arrancador suave.",
      "conclusion_hi": "स्टार्टअप पर ओवरकरंट से ब्रेकर ट्रिप। स्टार्ट कैपेसिटर या सॉफ्ट स्टार्टर जांचें।",
      "causes_zh": [
        "起动电容器容量不足导致起动电流增加",
        "软启动器·变频器设定不良",
        "断路器额定值低于起动电流允许范围"
      ],
      "causes_ja": [
        "起動コンデンサー容量不足による起動電流増加",
        "ソフトスターター・インバーターの設定不良",
        "ブレーカー定格が起動電流許容範囲に満たない"
      ],
      "causes_es": [
        "Corriente de entrada alta por capacitor de arranque insuficiente",
        "Ajustes incorrectos de arrancador suave o inverter",
        "Clasificación del disyuntor demasiado pequeña para la corriente de arranque"
      ],
      "causes_hi": [
        "अपर्याप्त स्टार्ट कैपेसिटर से हाई इनरश करंट",
        "गलत सॉफ्ट स्टार्टर या इन्वर्टर सेटिंग",
        "स्टार्टिंग करंट के लिए ब्रेकर रेटिंग बहुत छोटी"
      ],
      "steps_zh": [
        "测量起动电容器容量并在容量低时更换",
        "检查·调整软启动器加速时间设定",
        "重新审查断路器额定值",
        "使用变频器时确认起动电流限制设定"
      ],
      "steps_ja": [
        "起動コンデンサーの容量測定、低ければ交換",
        "ソフトスターターの加速時間設定を確認・調整",
        "ブレーカー定格の再検討",
        "インバーター使用時は起動電流制限設定を確認"
      ],
      "steps_es": [
        "Medir capacitancia del capacitor de arranque y reemplazar si es baja",
        "Verificar y ajustar el tiempo de aceleración del arrancador suave",
        "Revisar la clasificación de corriente del disyuntor",
        "Verificar configuración de límite de corriente del inverter para el arranque"
      ],
      "steps_hi": [
        "स्टार्ट कैपेसिटर कैपेसिटेंस मापें और कम होने पर बदलें",
        "सॉफ्ट स्टार्टर एक्सेलेरेशन टाइम जांचें और समायोजित करें",
        "ब्रेकर करंट रेटिंग की समीक्षा करें",
        "इन्वर्टर करंट लिमिट सेटिंग स्टार्टअप के लिए जांचें"
      ]
    },
    "bt_r_cap_fail_trip": {
      "type": "result",
      "title": "기동 커패시터 불량으로 인한 기동 과전류",
      "title_en": "Start Capacitor Failure Causing Startup Overcurrent",
      "level": "easy",
      "conclusion": "기동 커패시터를 점검하고 불량이면 교체하세요.",
      "conclusion_en": "Inspect and replace the start capacitor if faulty.",
      "causes": [
        "커패시터 용량 저하 또는 단락",
        "커패시터 연결 불량"
      ],
      "causes_en": [
        "Capacitor capacity degraded or shorted",
        "Poor capacitor connection"
      ],
      "steps": [
        "커패시터 용량 측정 (정격 ±10% 이내)",
        "외관 점검 (팽창, 누액)",
        "불량 시 동일 규격으로 교체",
        "교체 후 기동 전류 측정으로 정상화 확인"
      ],
      "steps_en": [
        "Measure capacitance (within ±10% of rated)",
        "Inspect for bulging or leakage",
        "Replace with same specification if faulty",
        "Measure starting current after replacement"
      ],
      "warningLevel": "caution",
      "warning": "교체 전 커패시터 방전 확인 필수.",
      "warning_en": "Always confirm capacitor is discharged before replacement.",
      "title_zh": "因起动电容器不良导致起动过电流",
      "title_ja": "起動コンデンサー不良による起動過電流",
      "title_es": "Sobrecorriente al arranque por falla del capacitor de arranque",
      "title_hi": "स्टार्ट कैपेसिटर विफलता से स्टार्टअप ओवरकरंट",
      "conclusion_zh": "请检查起动电容器，不良时更换。",
      "conclusion_ja": "起動コンデンサーを点検し、不良であれば交換してください。",
      "conclusion_es": "Inspeccione y reemplace el capacitor de arranque si está defectuoso.",
      "conclusion_hi": "स्टार्ट कैपेसिटर का निरीक्षण करें और खराब होने पर बदलें।",
      "causes_zh": [
        "电容器容量下降或短路",
        "电容器连接不良"
      ],
      "causes_ja": [
        "コンデンサーの容量低下または短絡",
        "コンデンサー接続不良"
      ],
      "causes_es": [
        "Capacidad del capacitor degradada o cortocircuitada",
        "Mala conexión del capacitor"
      ],
      "causes_hi": [
        "कैपेसिटर क्षमता घटी या शॉर्टेड",
        "खराब कैपेसिटर कनेक्शन"
      ],
      "steps_zh": [
        "测量电容容量（额定±10%以内）",
        "检查外观（膨胀、漏液）",
        "不良时更换相同规格",
        "更换后测量起动电流确认正常化"
      ],
      "steps_ja": [
        "容量測定（定格±10%以内）",
        "外観点検（膨張、液漏れ）",
        "不良の場合は同一規格で交換",
        "交換後に起動電流測定で正常化確認"
      ],
      "steps_es": [
        "Medir capacitancia (dentro de ±10% del nominal)",
        "Inspeccionar abultamiento o fuga",
        "Reemplazar con la misma especificación si está defectuoso",
        "Medir corriente de arranque después del reemplazo"
      ],
      "steps_hi": [
        "कैपेसिटेंस मापें (रेटेड का ±10% के भीतर)",
        "उभार या रिसाव की जांच करें",
        "खराब होने पर उसी स्पेक से बदलें",
        "बदलने के बाद स्टार्टिंग करंट मापें"
      ],
      "warning_zh": "更换前务必确认电容器已放电。",
      "warning_ja": "交換前にコンデンサーの放電確認が必須です。",
      "warning_es": "Siempre confirme que el capacitor está descargado antes del reemplazo.",
      "warning_hi": "बदलने से पहले हमेशा पुष्टि करें कि कैपेसिटर डिस्चार्ज है।"
    },
    "bt_r_intermittent_fault": {
      "type": "result",
      "title": "간헐적 절연 불량 / 느슨한 단자",
      "title_en": "Intermittent Insulation Fault / Loose Terminal",
      "level": "medium",
      "conclusion": "운전 중 열이 쌓이면서 절연이 악화되거나 단자가 이완되어 발생하는 간헐적 트립입니다. 단자 조임 및 절연 상태를 점검하세요.",
      "conclusion_en": "Intermittent tripping from insulation degrading with heat or loose terminals. Tighten all terminals and check insulation.",
      "causes": [
        "열에 의한 배선 피복 연화·절연 저하",
        "단자 이완으로 아크 발생",
        "부품 열화로 절연 저하"
      ],
      "causes_en": [
        "Wire insulation softening from heat",
        "Arcing from loose terminals",
        "Insulation degradation from component aging"
      ],
      "steps": [
        "모든 전기 단자 점검 및 재조임",
        "배선 열 손상 부위 점검 (탄화, 변색)",
        "운전 중 전류 모니터링으로 과전류 발생 시점 포착",
        "열화상 카메라로 과열 부위 확인",
        "단자·배선 교체 후 절연 저항 측정"
      ],
      "steps_en": [
        "Inspect and re-tighten all electrical terminals",
        "Check wiring for heat damage (charring, discoloration)",
        "Monitor current during operation to catch overcurrent moment",
        "Use thermal camera to identify hot spots",
        "Replace terminals/wiring then measure insulation resistance"
      ],
      "warningLevel": "caution",
      "warning": "간헐적 트립은 화재로 이어질 수 있습니다. 빠른 시일 내 점검하세요.",
      "warning_en": "Intermittent tripping can lead to fire. Inspect promptly.",
      "title_zh": "间歇性绝缘不良/端子松动",
      "title_ja": "間歇的絶縁不良・緩んだ端子",
      "title_es": "Falla de aislamiento intermitente / terminal suelto",
      "title_hi": "आंतरायिक इन्सुलेशन दोष / ढीला टर्मिनल",
      "conclusion_zh": "随着运行中热量积累绝缘恶化或端子松动引起的间歇性跳闸。请检查端子拧紧及绝缘状态。",
      "conclusion_ja": "運転中に熱が蓄積することで絶縁が悪化したり端子が緩んで発生する間歇的なトリップです。端子の締め付けと絶縁状態を点検してください。",
      "conclusion_es": "Disparo intermitente por aislamiento degradándose con el calor o terminales sueltos. Apriete todos los terminales y verifique el aislamiento.",
      "conclusion_hi": "गर्मी से इन्सुलेशन खराब होने या ढीले टर्मिनल से आंतरायिक ट्रिपिंग। सभी टर्मिनल कसें और इन्सुलेशन जांचें।",
      "causes_zh": [
        "热量导致配线绝缘软化·绝缘降低",
        "端子松动引起电弧",
        "部件老化导致绝缘降低"
      ],
      "causes_ja": [
        "熱による配線皮膜の軟化・絶縁低下",
        "端子の緩みによるアーク発生",
        "部品劣化による絶縁低下"
      ],
      "causes_es": [
        "Aislamiento del cable ablandándose por el calor",
        "Arcos por terminales sueltos",
        "Degradación del aislamiento por envejecimiento de componentes"
      ],
      "causes_hi": [
        "गर्मी से तार इन्सुलेशन नरम होना",
        "ढीले टर्मिनल से आर्किंग",
        "घटक उम्र बढ़ने से इन्सुलेशन गिरावट"
      ],
      "steps_zh": [
        "检查所有电气端子并重新拧紧",
        "检查配线热损坏部位（碳化、变色）",
        "运行中监控电流，捕捉过电流发生时刻",
        "用热成像相机确认过热部位",
        "更换端子·配线后测量绝缘电阻"
      ],
      "steps_ja": [
        "すべての電気端子を点検・再締め",
        "配線の熱損傷部位を点検（炭化、変色）",
        "運転中に電流をモニタリングして過電流発生時点を把握",
        "サーモカメラで過熱部位を確認",
        "端子・配線交換後に絶縁抵抗測定"
      ],
      "steps_es": [
        "Inspeccionar y re-apretar todos los terminales eléctricos",
        "Verificar daño térmico en el cableado (carbonización, decoloración)",
        "Monitorear corriente durante la operación para detectar el momento de sobrecorriente",
        "Usar cámara térmica para identificar puntos calientes",
        "Reemplazar terminales/cableado y luego medir resistencia de aislamiento"
      ],
      "steps_hi": [
        "सभी इलेक्ट्रिकल टर्मिनल का निरीक्षण और पुनः कसाव",
        "वायरिंग में ताप क्षति की जांच करें (चारिंग, रंग बदलाव)",
        "ओवरकरंट क्षण पकड़ने के लिए ऑपरेशन के दौरान करंट मॉनिटर करें",
        "हॉट स्पॉट की पहचान के लिए थर्मल कैमरा का उपयोग करें",
        "टर्मिनल/वायरिंग बदलें फिर इन्सुलेशन प्रतिरोध मापें"
      ],
      "warning_zh": "间歇性跳闸可能导致火灾。请尽快检查。",
      "warning_ja": "間歇的なトリップは火災につながる可能性があります。速やかに点検してください。",
      "warning_es": "El disparo intermitente puede causar incendio. Inspeccione de inmediato.",
      "warning_hi": "आंतरायिक ट्रिपिंग आग का कारण बन सकती है। तुरंत निरीक्षण करें।"
    },
    "bt_r_high_cond_overload": {
      "type": "result",
      "title": "응축 압력 상승으로 인한 모터 과부하",
      "title_en": "Motor Overload Due to Elevated Condensing Pressure",
      "level": "medium",
      "conclusion": "응축기 이상으로 고압이 높아져 압축기 모터가 과부하 상태입니다. 응축기 팬 및 응축기를 점검하세요.",
      "conclusion_en": "Elevated condensing pressure is overloading the compressor motor. Inspect condenser fan and condenser.",
      "causes": [
        "응축기 팬 정지 또는 풍량 부족",
        "응축기 오염으로 방열 불량",
        "비응축성 가스 혼입"
      ],
      "causes_en": [
        "Condenser fan stopped or insufficient airflow",
        "Poor heat rejection from condenser fouling",
        "Non-condensable gas in circuit"
      ],
      "steps": [
        "응축기 팬 작동 상태 확인",
        "응축기 코일 청소",
        "고압 게이지 측정 후 규정값과 비교",
        "비응축성 가스 의심 시 냉매 회수·재진공·재충전"
      ],
      "steps_en": [
        "Check condenser fan operation",
        "Clean condenser coil",
        "Measure high-side pressure and compare with spec",
        "If non-condensable gas suspected, recover/re-evacuate/recharge"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_zh": "因冷凝压力上升导致电机过负荷",
      "title_ja": "凝縮圧力上昇による電動機過負荷",
      "title_es": "Sobrecarga del motor por presión de condensación elevada",
      "title_hi": "बढ़े कंडेनसिंग प्रेशर से मोटर ओवरलोड",
      "conclusion_zh": "冷凝器异常导致高压升高，压缩机电机处于过负荷状态。请检查冷凝器风扇及冷凝器。",
      "conclusion_ja": "凝縮器の異常で高圧が高まり、圧縮機モーターが過負荷状態です。凝縮器ファンおよび凝縮器を点検してください。",
      "conclusion_es": "La presión de condensación elevada está sobrecargando el motor del compresor. Inspeccione el ventilador del condensador y el condensador.",
      "conclusion_hi": "बढ़े कंडेनसिंग प्रेशर से कंप्रेसर मोटर ओवरलोड। कंडेनसर फैन और कंडेनसर की जांच करें।",
      "causes_zh": [
        "冷凝器风扇停止或风量不足",
        "冷凝器污染导致散热不良",
        "非凝缩性气体混入"
      ],
      "causes_ja": [
        "凝縮器ファンの停止または風量不足",
        "凝縮器汚染による放熱不良",
        "不凝縮性ガスの混入"
      ],
      "causes_es": [
        "Ventilador del condensador parado o flujo de aire insuficiente",
        "Mala disipación de calor por suciedad del condensador",
        "Gas no condensable en el circuito"
      ],
      "causes_hi": [
        "कंडेनसर फैन बंद या अपर्याप्त एयरफ्लो",
        "कंडेनसर के गंदे होने से खराब हीट रिजेक्शन",
        "सर्किट में नॉन-कंडेन्सेबल गैस"
      ],
      "steps_zh": [
        "确认冷凝器风扇运行状态",
        "清洗冷凝器盘管",
        "测量高压后与规定值比较",
        "怀疑非凝缩性气体时回收冷媒·重新抽真空·重新充注"
      ],
      "steps_ja": [
        "凝縮器ファンの動作状態確認",
        "凝縮器コイルの清掃",
        "高圧ゲージ測定後に規定値と比較",
        "不凝縮性ガス疑いの場合は冷媒回収・再真空・再充填"
      ],
      "steps_es": [
        "Verificar operación del ventilador del condensador",
        "Limpiar la bobina del condensador",
        "Medir presión del lado alto y comparar con la especificación",
        "Si se sospecha gas no condensable, recuperar/re-evacuar/recargar"
      ],
      "steps_hi": [
        "कंडेनसर फैन ऑपरेशन जांचें",
        "कंडेनसर कॉइल साफ करें",
        "हाई-साइड प्रेशर मापें और स्पेक से तुलना करें",
        "नॉन-कंडेन्सेबल गैस संदिग्ध हो तो रिकवर/री-इवैक्युएट/रिचार्ज करें"
      ]
    },
    "bt_r_motor_overload": {
      "type": "result",
      "title": "압축기 모터 과부하 (권선 불량)",
      "title_en": "Compressor Motor Overload (Winding Fault)",
      "level": "hard",
      "conclusion": "압축기 모터 권선 불량으로 인한 과부하입니다. 권선·절연 저항 측정 후 압축기 교체를 검토하세요.",
      "conclusion_en": "Compressor motor overload from winding fault. Measure winding and insulation resistance, then consider replacement.",
      "causes": [
        "모터 권선 층간 단락으로 과전류",
        "과열 반복으로 권선 절연 열화",
        "모터 내부 마찰 증가"
      ],
      "causes_en": [
        "Inter-turn winding short causing overcurrent",
        "Winding insulation degraded from repeated overheating",
        "Increased internal mechanical friction"
      ],
      "steps": [
        "단자 간 권선 저항 3상 대칭 여부 측정",
        "절연 저항 측정 (케이스 대 단자: 1MΩ 이상)",
        "운전 전류와 정격 전류 비교",
        "전원 전압 균형 측정 (불균형도 3% 이내)",
        "교체 결정 시 냉매 회수 후 압축기 교체"
      ],
      "steps_en": [
        "Measure winding resistance between all terminal pairs (check 3-phase symmetry)",
        "Measure insulation resistance terminal-to-body (≥1MΩ)",
        "Compare operating current to rated",
        "Measure supply voltage balance (≤3% imbalance)",
        "If replacement decided, recover refrigerant and replace"
      ],
      "warningLevel": "danger",
      "warning": "권선 단락 압축기를 계속 운전하면 권선 소손 및 냉동 오일 탄화로 사이클 전체가 오염됩니다.",
      "warning_en": "Continued operation with shorted winding causes burnout and carbonized oil contaminating the entire circuit.",
      "title_zh": "压缩机电机过负荷（绕组不良）",
      "title_ja": "圧縮機電動機過負荷（巻線不良）",
      "title_es": "Sobrecarga del motor del compresor (falla de bobinado)",
      "title_hi": "कंप्रेसर मोटर ओवरलोड (वाइंडिंग दोष)",
      "conclusion_zh": "因压缩机电机绕组不良导致的过负荷。测量绕组·绝缘电阻后考虑更换压缩机。",
      "conclusion_ja": "圧縮機モーター巻線不良による過負荷です。巻線・絶縁抵抗測定後に圧縮機交換を検討してください。",
      "conclusion_es": "Sobrecarga del motor del compresor por falla del bobinado. Mida resistencia del bobinado y aislamiento, luego considere el reemplazo.",
      "conclusion_hi": "वाइंडिंग दोष से कंप्रेसर मोटर ओवरलोड। वाइंडिंग और इन्सुलेशन प्रतिरोध मापें, फिर प्रतिस्थापन पर विचार करें।",
      "causes_zh": [
        "电机绕组匝间短路导致过电流",
        "反复过热导致绕组绝缘劣化",
        "电机内部摩擦增加"
      ],
      "causes_ja": [
        "モーター巻線の層間短絡による過電流",
        "過熱の繰り返しによる巻線絶縁の劣化",
        "モーター内部摩擦の増加"
      ],
      "causes_es": [
        "Cortocircuito entre espiras del bobinado causando sobrecorriente",
        "Aislamiento del bobinado degradado por sobrecalentamiento repetido",
        "Aumento de la fricción mecánica interna"
      ],
      "causes_hi": [
        "इंटर-टर्न वाइंडिंग शॉर्ट से ओवरकरंट",
        "बार-बार ओवरहीटिंग से वाइंडिंग इन्सुलेशन गिरावट",
        "आंतरिक यांत्रिक घर्षण वृद्धि"
      ],
      "steps_zh": [
        "测量各端子间绕组电阻三相对称性",
        "测量绝缘电阻（机壳对端子：1MΩ以上）",
        "将运行电流与额定电流比较",
        "测量电源电压平衡（不平衡度3%以内）",
        "决定更换时回收冷媒后更换压缩机"
      ],
      "steps_ja": [
        "各端子間の巻線抵抗を測定（3相対称を確認）",
        "絶縁抵抗測定（ケース対端子：1MΩ以上）",
        "運転電流と定格電流を比較",
        "電源電圧バランスを測定（不平衡度3%以内）",
        "交換決定時は冷媒回収後に圧縮機交換"
      ],
      "steps_es": [
        "Medir resistencia de bobinado entre todos los pares de terminales (verificar simetría trifásica)",
        "Medir resistencia de aislamiento terminal a cuerpo (≥1MΩ)",
        "Comparar corriente de funcionamiento con la nominal",
        "Medir balance de voltaje de suministro (≤3% de desequilibrio)",
        "Si se decide reemplazar, recuperar refrigerante y reemplazar"
      ],
      "steps_hi": [
        "सभी टर्मिनल जोड़ों के बीच वाइंडिंग प्रतिरोध मापें (3-फेज़ सममितता जांचें)",
        "इन्सुलेशन प्रतिरोध टर्मिनल-से-बॉडी मापें (≥1MΩ)",
        "ऑपरेटिंग करंट को रेटेड से तुलना करें",
        "सप्लाई वोल्टेज बैलेंस मापें (≤3% असंतुलन)",
        "प्रतिस्थापन का निर्णय हो तो रेफ्रिजरेंट रिकवर करें और बदलें"
      ],
      "warning_zh": "继续运行短路绕组的压缩机会导致绕组烧毁及冷冻油碳化，污染整个循环。",
      "warning_ja": "巻線短絡の圧縮機を運転し続けると巻線焼損および冷凍油の炭化で回路全体が汚染されます。",
      "warning_es": "La operación continuada con bobinado cortocircuitado causa quemado y aceite carbonizado contaminando todo el circuito.",
      "warning_hi": "शॉर्टेड वाइंडिंग के साथ निरंतर संचालन से बर्नआउट और कार्बोनाइज्ड तेल पूरे सर्किट को प्रदूषित करता है।"
    },
    "hf_q1": {
      "type": "multi",
      "question": "서리(착상)가 주로 어느 위치에 집중되어 있나요?",
      "question_en": "Where is the frost buildup mainly concentrated?",
      "choices": [
        {
          "label": "증발기 전체에 고르게 두껍게 낀다",
          "next": "hf_q_full_frost",
          "label_en": "Evenly thick frost across entire evaporator",
          "label_zh": "整个蒸发器均匀厚结霜",
          "label_ja": "蒸発器全体に均一に厚く着霜",
          "label_es": "Escarcha gruesa uniforme en todo el evaporador",
          "label_hi": "पूरे इवेपोरेटर पर समान रूप से मोटी बर्फ"
        },
        {
          "label": "증발기 일부(특히 입구 쪽)에만 낀다",
          "next": "hf_r_partial_frost",
          "label_en": "Frost only on part of evaporator (especially inlet)",
          "label_zh": "仅蒸发器部分（特别是入口侧）结霜",
          "label_ja": "蒸発器の一部（特に入口側）だけに着霜",
          "label_es": "Escarcha solo en parte del evaporador (especialmente entrada)",
          "label_hi": "इवेपोरेटर के केवल एक हिस्से पर बर्फ (विशेषकर इनलेट)"
        },
        {
          "label": "흡입 배관(저압 배관)까지 서리가 낀다",
          "next": "hf_r_pipe_frost",
          "label_en": "Frost extends to suction (low-pressure) piping",
          "label_zh": "结霜延伸至吸入（低压）配管",
          "label_ja": "吸入（低圧）配管まで着霜が広がっている",
          "label_es": "La escarcha se extiende a la tubería de succión (baja presión)",
          "label_hi": "बर्फ सक्शन (लो-प्रेशर) पाइपिंग तक फैली है"
        }
      ],
      "question_zh": "霜（结霜）主要集中在哪个位置？",
      "question_ja": "着霜は主にどこに集中していますか？",
      "question_es": "¿Dónde se concentra principalmente la acumulación de escarcha?",
      "question_hi": "बर्फ जमाव मुख्य रूप से कहाँ केंद्रित है?"
    },
    "hf_q_full_frost": {
      "type": "question",
      "question": "제상 히터에 전원이 들어오고 통전(저항 측정)이 정상인가요?",
      "question_en": "Is the defrost heater receiving power and showing normal continuity?",
      "yes": "hf_q_defrost_ctrl",
      "no": "hf_r_heater_fail",
      "question_zh": "除霜加热器是否通电且通断测试正常？",
      "question_ja": "除霜ヒーターに電源が入り、通電（抵抗測定）は正常ですか？",
      "question_es": "¿El calentador de desescarche está recibiendo energía y mostrando continuidad normal?",
      "question_hi": "क्या डीफ्रॉस्ट हीटर को पावर मिल रही है और सामान्य कंटिन्युटी दिख रही है?"
    },
    "hf_q_defrost_ctrl": {
      "type": "question",
      "question": "제상 타이머 또는 제상 컨트롤러가 정상적으로 주기마다 제상을 실행하나요?",
      "question_en": "Is the defrost timer or controller executing defrost cycles normally?",
      "yes": "hf_r_defrost_drain",
      "no": "hf_r_defrost_timer",
      "question_zh": "除霜定时器或控制器是否正常执行除霜周期？",
      "question_ja": "除霜タイマーまたはコントローラーは正常に除霜サイクルを実行していますか？",
      "question_es": "¿El temporizador o controlador de desescarche ejecuta los ciclos normalmente?",
      "question_hi": "क्या डीफ्रॉस्ट टाइमर या कंट्रोलर सामान्य रूप से डीफ्रॉस्ट साइकिल चला रहा है?"
    },
    "hf_r_partial_frost": {
      "type": "result",
      "title": "팽창 기기 이상으로 인한 부분 착상",
      "title_en": "Partial Frost Due to Expansion Device Abnormality",
      "level": "medium",
      "conclusion": "증발기 입구 쪽에만 서리가 집중되는 것은 팽창 밸브(또는 모세관)가 부분 막히거나 과소 개방된 것이 원인입니다.",
      "conclusion_en": "Frost concentrated at the evaporator inlet indicates partial blockage or under-opening of the expansion device.",
      "causes": [
        "팽창 밸브 과소 개방 (과열도 설정 너무 높음)",
        "모세관 내 이물질·수분으로 부분 막힘",
        "TXV 감온통 위치 불량"
      ],
      "causes_en": [
        "Expansion valve under-opening (superheat set too high)",
        "Capillary tube partially blocked by debris or moisture",
        "TXV sensing bulb incorrectly positioned"
      ],
      "steps": [
        "TXV: 과열도 측정 후 설정값 조정 (목표 5~8K)",
        "감온통이 흡입 배관에 밀착·단열되어 있는지 확인",
        "모세관: 필터 드라이어 교체 및 질소 역류 청소",
        "수분 원인 판단 시 드라이어 교체 후 재진공·재충전"
      ],
      "steps_en": [
        "TXV: measure superheat and adjust setting (target 5–8K)",
        "Confirm sensing bulb is tightly strapped and insulated on suction pipe",
        "Capillary tube: replace filter drier and backflush with nitrogen",
        "If moisture is cause, replace drier, re-evacuate, and recharge"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_zh": "膨胀装置异常导致局部结霜",
      "title_ja": "膨張デバイス異常による局部着霜",
      "title_es": "Escarcha parcial por anomalía del dispositivo de expansión",
      "title_hi": "एक्सपेंशन डिवाइस असामान्यता से आंशिक फ्रॉस्ट",
      "conclusion_zh": "蒸发器入口处集中结霜，说明膨胀装置存在局部堵塞或开度不足。",
      "conclusion_ja": "蒸発器入口に集中した着霜は、膨張デバイスの局部閉塞または開度不足を示します。",
      "conclusion_es": "La escarcha concentrada en la entrada del evaporador indica obstrucción parcial o subápertura del dispositivo de expansión.",
      "conclusion_hi": "एवेपोरेटर इनलेट पर केंद्रित फ्रॉस्ट आंशिक रुकावट या एक्सपेंशन डिवाइस के अंडर-ओपनिंग को दर्शाता है।",
      "causes_zh": [
        "膨胀阀开度不足（过热度设定过高）",
        "毛细管被杂质或水分部分堵塞",
        "TXV感温包位置不正确"
      ],
      "causes_ja": [
        "膨張弁の開度不足（過熱度設定が高すぎる）",
        "毛細管がゴミや水分で部分的に閉塞",
        "TXV感温筒の位置が不正確"
      ],
      "causes_es": [
        "Subápertura de la válvula de expansión (superheat ajustado muy alto)",
        "Tubo capilar parcialmente obstruido por residuos o humedad",
        "Bulbo de la TXV mal posicionado"
      ],
      "causes_hi": [
        "एक्सपेंशन वाल्व अंडर-ओपनिंग (सुपरहीट सेटिंग बहुत अधिक)",
        "कैपिलरी ट्यूब में आंशिक रुकावट (मलबा या नमी)",
        "TXV सेंसिंग बल्ब गलत स्थिति में"
      ],
      "steps_zh": [
        "TXV：测量过热度并调节设定值（目标5–8K）",
        "确认感温包紧贴吸气管并做好隔热",
        "毛细管：更换过滤干燥器并用氮气反向吹洗",
        "若为水分原因，更换干燥器、重新抽真空并补充冷媒"
      ],
      "steps_ja": [
        "TXV：過熱度を測定し設定値を調整（目標5–8K）",
        "感温筒が吸入管に密着し断熱されていることを確認",
        "毛細管：フィルタードライヤーを交換し窒素で逆洗浄",
        "水分が原因の場合はドライヤー交換、再真空引き、冷媒充填"
      ],
      "steps_es": [
        "TXV: medir superheat y ajustar configuración (objetivo 5–8K)",
        "Confirmar que el bulbo esté firmemente sujeto y aislado en la tubería de succión",
        "Tubo capilar: reemplazar filtro deshidratador y purgar con nitrógeno",
        "Si la causa es humedad, reemplazar el deshidratador, re-evacuar y recargar"
      ],
      "steps_hi": [
        "TXV: सुपरहीट मापें और सेटिंग एडजस्ट करें (लक्ष्य 5–8K)",
        "सुनिश्चित करें कि सेंसिंग बल्ब सक्शन पाइप पर कसकर बंधा और इंसुलेटेड है",
        "कैपिलरी ट्यूब: फिल्टर ड्रायर बदलें और नाइट्रोजन से बैकफ्लश करें",
        "यदि नमी कारण है, ड्रायर बदलें, फिर से वैक्यूम करें और रिचार्ज करें"
      ],
      "warning_zh": "",
      "warning_ja": "",
      "warning_es": "",
      "warning_hi": ""
    },
    "hf_r_pipe_frost": {
      "type": "result",
      "title": "저과열도로 인한 흡입 배관 착상",
      "title_en": "Suction Pipe Frosting from Low Superheat",
      "level": "medium",
      "conclusion": "흡입 배관까지 서리가 끼는 것은 액체 냉매가 증발기를 빠져나오는 증거입니다. 냉매 과충전 또는 팽창 밸브 과개방을 점검하세요.",
      "conclusion_en": "Frost on the suction pipe means liquid refrigerant is leaving the evaporator. Check for overcharge or over-opened expansion valve.",
      "causes": [
        "냉매 과충전",
        "팽창 밸브 과개방 (과열도 설정 너무 낮음)",
        "TXV 감온통 가스 누출로 밸브 고개방"
      ],
      "causes_en": [
        "Refrigerant overcharge",
        "Expansion valve over-opened (superheat set too low)",
        "TXV sensing bulb gas loss causing full valve opening"
      ],
      "steps": [
        "흡입 배관 과열도 측정 (0K에 가까우면 액백 위험)",
        "냉매 충전량 점검 및 과충전 시 일부 회수",
        "TXV: 과열도 설정 조정 (목표 5~8K)",
        "TXV 감온통 상태 확인",
        "조정 후 흡입 배관 서리 소멸 확인"
      ],
      "steps_en": [
        "Measure suction superheat (near 0K = liquid slugging risk)",
        "Check refrigerant charge; if overcharged, recover to correct level",
        "TXV: adjust superheat setting (target 5–8K)",
        "Check TXV sensing bulb condition",
        "Confirm suction pipe frost disappears after adjustment"
      ],
      "warningLevel": "caution",
      "warning": "저과열 상태는 압축기 액해머로 이어질 수 있습니다. 즉시 조치하세요.",
      "warning_en": "Low superheat can lead to liquid hammer. Take immediate corrective action.",
      "title_zh": "过热度过低导致吸气管结霜",
      "title_ja": "低過熱度による吸入管着霜",
      "title_es": "Escarcha en tubería de succión por bajo superheat",
      "title_hi": "कम सुपरहीट से सक्शन पाइप फ्रॉस्टिंग",
      "conclusion_zh": "吸气管结霜说明液态冷媒从蒸发器流出，检查冷媒充注量或膨胀阀是否过开。",
      "conclusion_ja": "吸入管の着霜は液体冷媒が蒸発器から出ていることを意味します。過充填または膨張弁の開き過ぎを確認してください。",
      "conclusion_es": "La escarcha en la tubería de succión indica que el refrigerante líquido sale del evaporador. Verifique sobrecarga o válvula de expansión muy abierta.",
      "conclusion_hi": "सक्शन पाइप पर फ्रॉस्ट का मतलब है कि तरल रेफ्रिजरेंट एवेपोरेटर से निकल रहा है। ओवरचार्ज या अधिक खुले एक्सपेंशन वाल्व की जांच करें।",
      "causes_zh": [
        "冷媒过充",
        "膨胀阀开度过大（过热度设定过低）",
        "TXV感温包气体泄漏导致阀门全开"
      ],
      "causes_ja": [
        "冷媒過充填",
        "膨張弁の開き過ぎ（過熱度設定が低すぎる）",
        "TXV感温筒のガス漏れにより弁が全開"
      ],
      "causes_es": [
        "Sobrecarga de refrigerante",
        "Válvula de expansión muy abierta (superheat ajustado muy bajo)",
        "Pérdida de gas en bulbo TXV causando apertura total"
      ],
      "causes_hi": [
        "रेफ्रिजरेंट ओवरचार्ज",
        "एक्सपेंशन वाल्व अधिक खुला (सुपरहीट सेटिंग बहुत कम)",
        "TXV सेंसिंग बल्ब गैस लॉस से वाल्व पूरी तरह खुला"
      ],
      "steps_zh": [
        "测量吸气过热度（接近0K = 液击风险）",
        "检查冷媒充注量；过充则回收至正确量",
        "TXV：调节过热度设定值（目标5–8K）",
        "检查TXV感温包状态",
        "调节后确认吸气管结霜消失"
      ],
      "steps_ja": [
        "吸入過熱度を測定（0K近辺＝液バック危険）",
        "冷媒充填量を確認；過充填の場合は回収して適正量に",
        "TXV：過熱度設定値を調整（目標5–8K）",
        "TXV感温筒の状態を確認",
        "調整後に吸入管の着霜が消えることを確認"
      ],
      "steps_es": [
        "Medir superheat de succión (cerca de 0K = riesgo de golpe de líquido)",
        "Verificar carga de refrigerante; si está sobrecargado, recuperar a nivel correcto",
        "TXV: ajustar configuración de superheat (objetivo 5–8K)",
        "Verificar condición del bulbo TXV",
        "Confirmar que desaparece la escarcha en tubería de succión"
      ],
      "steps_hi": [
        "सक्शन सुपरहीट मापें (0K के पास = लिक्विड हैमर खतरा)",
        "रेफ्रिजरेंट चार्ज जांचें; ओवरचार्ज हो तो सही स्तर पर रिकवर करें",
        "TXV: सुपरहीट सेटिंग एडजस्ट करें (लक्ष्य 5–8K)",
        "TXV सेंसिंग बल्ब की स्थिति जांचें",
        "एडजस्टमेंट के बाद सक्शन पाइप फ्रॉस्ट गायब होने की पुष्टि करें"
      ],
      "warning_zh": "低过热度可能导致液击，请立即采取纠正措施。",
      "warning_ja": "低過熱度は液バックを引き起こす可能性があります。直ちに是正措置を講じてください。",
      "warning_es": "El bajo superheat puede provocar golpe de líquido. Tome medidas correctivas inmediatas.",
      "warning_hi": "कम सुपरहीट से लिक्विड हैमर हो सकता है। तुरंत सुधारात्मक कदम उठाएं।"
    },
    "hf_r_heater_fail": {
      "type": "result",
      "title": "제상 히터 단선 / 불량",
      "title_en": "Defrost Heater Open Circuit / Failure",
      "level": "medium",
      "conclusion": "제상 히터가 단선되어 제상이 이루어지지 않습니다. 동일 규격 히터로 교체하세요.",
      "conclusion_en": "Defrost heater has an open circuit and is not defrosting. Replace with same specification heater.",
      "causes": [
        "히터 요소 단선 (수명 만료)",
        "히터 단자 부식·접촉 불량",
        "과열 방지기(열 퓨즈) 동작으로 히터 회로 차단"
      ],
      "causes_en": [
        "Heater element open circuit (end of life)",
        "Heater terminal corrosion or poor contact",
        "Defrost circuit cut by thermal fuse activation"
      ],
      "steps": [
        "히터 저항 측정 (단선이면 무한대 저항)",
        "열 퓨즈(Thermal Fuse) 통전 확인",
        "히터 회로 전체 점검 (전선, 단자, 퓨즈)",
        "동일 규격(전압·전력·형상) 히터로 교체",
        "교체 후 제상 주기 실행하여 정상 확인",
        "제상수 배수 상태도 함께 확인"
      ],
      "steps_en": [
        "Measure heater resistance (open circuit = infinite)",
        "Check thermal fuse continuity",
        "Inspect entire heater circuit (wiring, terminals, fuse)",
        "Replace with heater of same spec (voltage, wattage, shape)",
        "Run defrost cycle after replacement to confirm operation",
        "Also check defrost drain flow"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_zh": "除霜加热器断路/故障",
      "title_ja": "除霜ヒーター断線／故障",
      "title_es": "Circuito abierto / falla del calentador de deshielo",
      "title_hi": "डीफ्रॉस्ट हीटर ओपन सर्किट / विफलता",
      "conclusion_zh": "除霜加热器断路，无法除霜，更换相同规格的加热器。",
      "conclusion_ja": "除霜ヒーターが断線し除霜できません。同仕様のヒーターに交換してください。",
      "conclusion_es": "El calentador de deshielo tiene un circuito abierto y no deshiela. Reemplazar con calentador de la misma especificación.",
      "conclusion_hi": "डीफ्रॉस्ट हीटर का ओपन सर्किट है और डीफ्रॉस्ट नहीं हो रहा। उसी स्पेसिफिकेशन के हीटर से बदलें।",
      "causes_zh": [
        "加热元件断路（寿命到期）",
        "加热器接线端腐蚀或接触不良",
        "热熔丝熔断切断除霜回路"
      ],
      "causes_ja": [
        "ヒーター素子の断線（寿命）",
        "ヒーター端子の腐食または接触不良",
        "温度ヒューズ溶断による除霜回路の遮断"
      ],
      "causes_es": [
        "Elemento calentador en circuito abierto (fin de vida útil)",
        "Corrosión en terminal del calentador o mal contacto",
        "Fusible térmico activado cortando el circuito de deshielo"
      ],
      "causes_hi": [
        "हीटर एलीमेंट ओपन सर्किट (जीवनकाल समाप्त)",
        "हीटर टर्मिनल जंग या खराब संपर्क",
        "थर्मल फ्यूज एक्टिवेशन से डीफ्रॉस्ट सर्किट कट"
      ],
      "steps_zh": [
        "测量加热器电阻（断路=无穷大）",
        "检查热熔丝导通性",
        "检查整个加热器回路（配线、接线端、熔丝）",
        "更换相同规格加热器（电压、功率、形状）",
        "更换后运行除霜循环确认运行",
        "同时检查除霜排水管是否通畅"
      ],
      "steps_ja": [
        "ヒーター抵抗を測定（断線=無限大）",
        "温度ヒューズの導通を確認",
        "ヒーター回路全体を点検（配線、端子、ヒューズ）",
        "同仕様のヒーターに交換（電圧、ワット数、形状）",
        "交換後に除霜サイクルを運転して動作確認",
        "除霜排水の流れも同時確認"
      ],
      "steps_es": [
        "Medir resistencia del calentador (circuito abierto = infinito)",
        "Verificar continuidad del fusible térmico",
        "Inspeccionar todo el circuito del calentador (cableado, terminales, fusible)",
        "Reemplazar con calentador de misma especificación (voltaje, vataje, forma)",
        "Ejecutar ciclo de deshielo después del reemplazo para confirmar operación",
        "También verificar flujo del drenaje de deshielo"
      ],
      "steps_hi": [
        "हीटर प्रतिरोध मापें (ओपन सर्किट = अनंत)",
        "थर्मल फ्यूज निरंतरता जांचें",
        "पूरे हीटर सर्किट की जांच करें (वायरिंग, टर्मिनल, फ्यूज)",
        "उसी स्पेसिफिकेशन के हीटर से बदलें (वोल्टेज, वाट, आकार)",
        "बदलने के बाद डीफ्रॉस्ट साइकल चलाएं और ऑपरेशन की पुष्टि करें",
        "डीफ्रॉस्ट ड्रेन प्रवाह भी जांचें"
      ],
      "warning_zh": "",
      "warning_ja": "",
      "warning_es": "",
      "warning_hi": ""
    },
    "hf_r_defrost_drain": {
      "type": "result",
      "title": "제상수 배수 불량으로 인한 재착상",
      "title_en": "Re-frosting Due to Blocked Defrost Drain",
      "level": "easy",
      "conclusion": "제상은 정상이지만 제상수가 배수되지 않아 재착상이 반복됩니다. 배수구를 청소하세요.",
      "conclusion_en": "Defrost is working but meltwater is not draining, causing repeated re-frosting. Clean the drain.",
      "causes": [
        "드레인 배수구 이물질 또는 얼음으로 막힘",
        "드레인 히터 불량으로 배수관 동결",
        "배수 경사 불량 또는 배수관 막힘"
      ],
      "causes_en": [
        "Drain outlet blocked by debris or ice",
        "Drain pipe frozen from drain heater failure",
        "Improper drain slope or blocked drain pipe"
      ],
      "steps": [
        "제상 중 배수 트레이·배수구 확인 (물 고임 여부)",
        "배수구를 따뜻한 물로 녹이고 이물질 제거",
        "드레인 히터 통전 확인 (있는 경우)",
        "배수관 경사·막힘 확인",
        "제상 주기 실행하여 배수 정상화 확인"
      ],
      "steps_en": [
        "Check drain pan and outlet during defrost (look for ponding)",
        "Flush drain with warm water and remove debris",
        "Check drain heater continuity if equipped",
        "Verify drain pipe slope and check for blockage",
        "Run defrost cycle to confirm normal drainage"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_zh": "除霜排水堵塞导致反复结霜",
      "title_ja": "除霜排水詰まりによる再着霜",
      "title_es": "Re-congelación por drenaje de deshielo bloqueado",
      "title_hi": "डीफ्रॉस्ट ड्रेन बंद से बार-बार फ्रॉस्ट",
      "conclusion_zh": "除霜正常但融水无法排出，导致反复结霜，清洁排水管。",
      "conclusion_ja": "除霜は機能しているが融雪水が排水されず、再着霜が繰り返されています。排水を清掃してください。",
      "conclusion_es": "El deshielo funciona pero el agua de deshielo no drena, causando re-congelación repetida. Limpiar el drenaje.",
      "conclusion_hi": "डीफ्रॉस्ट काम कर रहा है लेकिन पिघला पानी नहीं निकल रहा, जिससे बार-बार फ्रॉस्ट होता है। ड्रेन साफ करें।",
      "causes_zh": [
        "排水口被杂质或冰块堵塞",
        "排水管加热器故障导致排水管结冰",
        "排水坡度不当或排水管堵塞"
      ],
      "causes_ja": [
        "排水口がゴミや氷で詰まっている",
        "排水ヒーターの故障による排水管凍結",
        "排水の勾配不良または排水管詰まり"
      ],
      "causes_es": [
        "Salida del drenaje bloqueada por residuos o hielo",
        "Tubo de drenaje congelado por falla del calentador de drenaje",
        "Pendiente incorrecta del drenaje o tubo de drenaje bloqueado"
      ],
      "causes_hi": [
        "ड्रेन आउटलेट में मलबा या बर्फ से रुकावट",
        "ड्रेन हीटर विफलता से ड्रेन पाइप जमा",
        "अनुचित ड्रेन ढलान या बंद ड्रेन पाइप"
      ],
      "steps_zh": [
        "除霜期间检查集水盘和排水口（观察是否积水）",
        "用热水冲洗排水管并清除杂质",
        "若配有排水管加热器，检查其导通性",
        "确认排水管坡度并检查是否有堵塞",
        "运行除霜循环确认排水正常"
      ],
      "steps_ja": [
        "除霜中に排水パンと排水口を確認（水溜まりがないか）",
        "温水で排水管を洗浄しゴミを除去",
        "排水ヒーター装備の場合は導通を確認",
        "排水管の勾配を確認し詰まりをチェック",
        "除霜サイクルを運転して正常な排水を確認"
      ],
      "steps_es": [
        "Verificar bandeja de drenaje y salida durante deshielo (buscar acumulación)",
        "Limpiar drenaje con agua caliente y remover residuos",
        "Verificar continuidad del calentador de drenaje si está equipado",
        "Verificar pendiente del tubo de drenaje y comprobar obstrucciones",
        "Ejecutar ciclo de deshielo para confirmar drenaje normal"
      ],
      "steps_hi": [
        "डीफ्रॉस्ट के दौरान ड्रेन पैन और आउटलेट जांचें (पानी जमा देखें)",
        "गर्म पानी से ड्रेन साफ करें और मलबा हटाएं",
        "यदि ड्रेन हीटर लगा है तो उसकी निरंतरता जांचें",
        "ड्रेन पाइप की ढलान जांचें और रुकावट देखें",
        "डीफ्रॉस्ट साइकल चलाकर सामान्य ड्रेनेज की पुष्टि करें"
      ],
      "warning_zh": "",
      "warning_ja": "",
      "warning_es": "",
      "warning_hi": ""
    },
    "hf_r_defrost_timer": {
      "type": "result",
      "title": "제상 타이머 / 컨트롤러 불량",
      "title_en": "Defrost Timer / Controller Failure",
      "level": "medium",
      "conclusion": "제상 타이머 또는 컨트롤러가 정상적으로 제상을 실행하지 못합니다. 교체하세요.",
      "conclusion_en": "The defrost timer or controller is not executing defrost cycles normally. Replace it.",
      "causes": [
        "타이머 모터 불량 또는 기어 파손",
        "전자식 제상 컨트롤러 PCB 불량",
        "온도 센서(제상 종료 센서) 불량"
      ],
      "causes_en": [
        "Defrost timer motor failure or gear damage",
        "Electronic defrost controller PCB failure",
        "Temperature sensor (defrost termination) failure"
      ],
      "steps": [
        "기계식 타이머: 수동으로 제상 위치로 돌렸을 때 히터 동작하면 타이머 불량",
        "전자식: 강제 제상 모드 실행 후 히터 동작 여부 확인",
        "제상 종료 센서(바이메탈/NTC) 저항 측정",
        "타이머 또는 컨트롤러 동일 규격으로 교체",
        "교체 후 제상 주기·히터 동작 확인"
      ],
      "steps_en": [
        "Mechanical timer: manually advance to defrost position; heater activating = timer faulty",
        "Electronic: force defrost cycle and check if heater activates",
        "Measure defrost termination sensor (bimetal/NTC) resistance",
        "Replace timer or controller with same spec",
        "Verify defrost cycle and heater operation after replacement"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_zh": "除霜定时器/控制器故障",
      "title_ja": "除霜タイマー／コントローラー故障",
      "title_es": "Falla del temporizador / controlador de deshielo",
      "title_hi": "डीफ्रॉस्ट टाइमर / कंट्रोलर विफलता",
      "conclusion_zh": "除霜定时器或控制器无法正常执行除霜循环，更换。",
      "conclusion_ja": "除霜タイマーまたはコントローラーが正常に除霜サイクルを実行できません。交換してください。",
      "conclusion_es": "El temporizador o controlador de deshielo no ejecuta ciclos de deshielo normalmente. Reemplazarlo.",
      "conclusion_hi": "डीफ्रॉस्ट टाइमर या कंट्रोलर सामान्य डीफ्रॉस्ट साइकल नहीं कर रहा। बदलें।",
      "causes_zh": [
        "除霜定时器电机故障或齿轮损坏",
        "电子除霜控制器PCB故障",
        "温度传感器（除霜终止）故障"
      ],
      "causes_ja": [
        "除霜タイマーモーターの故障または歯車損傷",
        "電子式除霜コントローラーPCBの故障",
        "温度センサー（除霜終了）の故障"
      ],
      "causes_es": [
        "Falla del motor del temporizador de deshielo o daño en engranaje",
        "Falla de PCB del controlador electrónico de deshielo",
        "Falla del sensor de temperatura (terminación de deshielo)"
      ],
      "causes_hi": [
        "डीफ्रॉस्ट टाइमर मोटर विफलता या गियर क्षति",
        "इलेक्ट्रॉनिक डीफ्रॉस्ट कंट्रोलर PCB विफलता",
        "तापमान सेंसर (डीफ्रॉस्ट समाप्ति) विफलता"
      ],
      "steps_zh": [
        "机械定时器：手动拨到除霜位置；加热器激活=定时器故障",
        "电子式：强制运行除霜循环并检查加热器是否激活",
        "测量除霜终止传感器（双金属/NTC）电阻",
        "用相同规格更换定时器或控制器",
        "更换后确认除霜循环和加热器运行正常"
      ],
      "steps_ja": [
        "機械式タイマー：手動で除霜位置に進める；ヒーター作動=タイマー故障",
        "電子式：強制除霜サイクルを実行しヒーターが作動するか確認",
        "除霜終了センサー（バイメタル/NTC）の抵抗を測定",
        "同仕様のタイマーまたはコントローラーに交換",
        "交換後に除霜サイクルとヒーター動作を確認"
      ],
      "steps_es": [
        "Temporizador mecánico: avanzar manualmente a posición de deshielo; si el calentador se activa = temporizador defectuoso",
        "Electrónico: forzar ciclo de deshielo y verificar si el calentador se activa",
        "Medir resistencia del sensor de terminación de deshielo (bimetálico/NTC)",
        "Reemplazar temporizador o controlador con misma especificación",
        "Verificar ciclo de deshielo y operación del calentador después del reemplazo"
      ],
      "steps_hi": [
        "मैकेनिकल टाइमर: मैन्युअली डीफ्रॉस्ट स्थिति पर ले जाएं; हीटर सक्रिय = टाइमर दोषपूर्ण",
        "इलेक्ट्रॉनिक: जबरदस्ती डीफ्रॉस्ट साइकल चलाएं और हीटर एक्टिवेशन जांचें",
        "डीफ्रॉस्ट टर्मिनेशन सेंसर (बाइमेटल/NTC) प्रतिरोध मापें",
        "उसी स्पेसिफिकेशन के टाइमर या कंट्रोलर से बदलें",
        "बदलने के बाद डीफ्रॉस्ट साइकल और हीटर ऑपरेशन की पुष्टि करें"
      ],
      "warning_zh": "",
      "warning_ja": "",
      "warning_es": "",
      "warning_hi": ""
    },
    "sc_q1": {
      "type": "multi",
      "question": "압축기가 꺼질 때 어떤 보호 장치가 동작하나요?",
      "question_en": "Which protection device activates when the compressor shuts off?",
      "choices": [
        {
          "label": "고압 스위치(High Pressure Switch) 동작",
          "next": "sc_r_high_press",
          "label_en": "High Pressure Switch activation",
          "label_zh": "高压保护开关动作",
          "label_ja": "高圧スイッチ動作",
          "label_es": "Activación del presostato de alta presión",
          "label_hi": "हाई प्रेशर स्विच सक्रियण"
        },
        {
          "label": "저압 스위치(Low Pressure Switch) 동작",
          "next": "sc_r_low_press",
          "label_en": "Low Pressure Switch activation",
          "label_zh": "低压保护开关动作",
          "label_ja": "低圧スイッチ動作",
          "label_es": "Activación del presostato de baja presión",
          "label_hi": "लो प्रेशर स्विच सक्रियण"
        },
        {
          "label": "과부하 보호기(Overload Protector) 동작",
          "next": "sc_r_overload",
          "label_en": "Overload Protector activation",
          "label_zh": "过载保护器动作",
          "label_ja": "過負荷保護器動作",
          "label_es": "Activación del protector de sobrecarga",
          "label_hi": "ओवरलोड प्रोटेक्टर सक्रियण"
        },
        {
          "label": "보호 장치 없이 꺼짐 (써모스탯/PCB 문제)",
          "next": "sc_q_timer",
          "label_en": "Shuts off without protection device (thermostat/PCB issue)",
          "label_zh": "无保护装置动作直接停机（恒温器/PCB问题）",
          "label_ja": "保護装置なしで停止（サーモスタット/PCBの問題）",
          "label_es": "Se apaga sin dispositivo de protección (problema de termostato/PCB)",
          "label_hi": "सुरक्षा उपकरण के बिना बंद हो जाता है (थर्मोस्टेट/PCB समस्या)"
        }
      ],
      "question_zh": "压缩机停机时哪个保护装置动作？",
      "question_ja": "圧縮機が停止するとき、どの保護装置が作動しますか？",
      "question_es": "¿Qué dispositivo de protección se activa cuando el compresor se apaga?",
      "question_hi": "कंप्रेसर बंद होने पर कौन सा सुरक्षा उपकरण सक्रिय होता है?"
    },
    "sc_q_timer": {
      "type": "question",
      "question": "써모스탯 감온부(센서)가 증발기 코일에 직접 닿아있나요?",
      "question_en": "Is the thermostat sensing bulb in direct contact with the evaporator coil?",
      "yes": "sc_r_thermostat_short",
      "no": "sc_r_pcb_fault",
      "question_zh": "恒温器感温头（传感器）是否直接接触蒸发器盘管？",
      "question_ja": "サーモスタットの感温部（センサー）は蒸発器コイルに直接接触していますか？",
      "question_es": "¿El bulbo sensor del termostato está en contacto directo con la bobina del evaporador?",
      "question_hi": "क्या थर्मोस्टेट सेंसिंग बल्ब इवेपोरेटर कॉइल के सीधे संपर्क में है?"
    },
    "sc_r_high_press": {
      "type": "result",
      "title": "고압 보호 동작으로 인한 단속 운전",
      "title_en": "Short Cycling from High Pressure Protection Activation",
      "level": "medium",
      "conclusion": "고압 스위치가 반복 동작하여 단속 운전 중입니다. '고압 스위치가 자꾸 동작한다' 카테고리를 참조하여 원인을 해결하세요.",
      "conclusion_en": "High-pressure switch is repeatedly tripping. Refer to 'High Pressure Switch Keeps Tripping' to resolve the root cause.",
      "causes": [
        "응축기 팬 불량으로 고압 상승",
        "응축기 오염으로 방열 불량",
        "냉매 과충전 또는 비응축성 가스"
      ],
      "causes_en": [
        "High pressure rise from condenser fan failure",
        "Poor heat rejection from condenser fouling",
        "Refrigerant overcharge or non-condensable gas"
      ],
      "steps": [
        "응축기 팬 작동 확인",
        "응축기 청소",
        "고압 게이지 확인",
        "'고압 스위치가 자꾸 동작한다' 진단 트리 참조"
      ],
      "steps_en": [
        "Verify condenser fan is running",
        "Clean condenser",
        "Check high-side gauge reading",
        "Refer to 'High Pressure Switch Keeps Tripping' diagnostic tree"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_zh": "高压保护反复动作导致短循环",
      "title_ja": "高圧保護装置の繰り返し作動によるショートサイクル",
      "title_es": "Cortociclo por activación repetida del presostato de alta",
      "title_hi": "उच्च दबाव सुरक्षा बार-बार ट्रिप से शॉर्ट साइकलिंग",
      "conclusion_zh": "高压开关反复跳脱，请参照「高压开关反复跳脱」排查根本原因。",
      "conclusion_ja": "高圧スイッチが繰り返しトリップしています。「高圧スイッチの繰り返しトリップ」を参照して根本原因を解決してください。",
      "conclusion_es": "El presostato de alta está disparando repetidamente. Consultar 'El presostato de alta sigue disparando' para resolver la causa raíz.",
      "conclusion_hi": "हाई-प्रेशर स्विच बार-बार ट्रिप हो रहा है। मूल कारण हल करने के लिए 'हाई प्रेशर स्विच बार-बार ट्रिप' देखें।",
      "causes_zh": [
        "冷凝风扇停转导致高压升高",
        "冷凝器脏污散热不良",
        "冷媒过充或不可凝气体"
      ],
      "causes_ja": [
        "凝縮ファン停止による高圧上昇",
        "凝縮器汚れによる放熱不良",
        "冷媒過充填または不凝縮ガス"
      ],
      "causes_es": [
        "Aumento de presión por falla del ventilador del condensador",
        "Mala disipación de calor por suciedad del condensador",
        "Sobrecarga de refrigerante o gas no condensable"
      ],
      "causes_hi": [
        "कंडेनसर फैन बंद से उच्च दबाव वृद्धि",
        "कंडेनसर गंदगी से खराब हीट रिजेक्शन",
        "रेफ्रिजरेंट ओवरचार्ज या नॉन-कंडेनसेबल गैस"
      ],
      "steps_zh": [
        "确认冷凝风扇是否运转",
        "清洁冷凝器",
        "检查高压表读数",
        "参照「高压开关反复跳脱」诊断树"
      ],
      "steps_ja": [
        "凝縮ファンの運転を確認",
        "凝縮器を清掃",
        "高圧ゲージの読みを確認",
        "「高圧スイッチの繰り返しトリップ」診断ツリーを参照"
      ],
      "steps_es": [
        "Verificar que el ventilador del condensador esté funcionando",
        "Limpiar el condensador",
        "Verificar lectura del manómetro de alta",
        "Consultar árbol diagnóstico 'El presostato de alta sigue disparando'"
      ],
      "steps_hi": [
        "कंडेनसर फैन चल रहा है जांचें",
        "कंडेनसर साफ करें",
        "हाई-साइड गेज रीडिंग जांचें",
        "'हाई प्रेशर स्विच बार-बार ट्रिप' डायग्नोस्टिक ट्री देखें"
      ],
      "warning_zh": "",
      "warning_ja": "",
      "warning_es": "",
      "warning_hi": ""
    },
    "sc_r_low_press": {
      "type": "result",
      "title": "저압 보호 동작으로 인한 단속 운전",
      "title_en": "Short Cycling from Low Pressure Protection Activation",
      "level": "medium",
      "conclusion": "저압 스위치가 반복 동작하여 단속 운전 중입니다. '저압 스위치가 자꾸 동작한다' 카테고리를 참조하세요.",
      "conclusion_en": "Low-pressure switch is repeatedly tripping. Refer to 'Low Pressure Switch Keeps Tripping'.",
      "causes": [
        "냉매 누설 또는 부족",
        "증발기 과착상으로 저압 하강",
        "팽창 밸브 막힘"
      ],
      "causes_en": [
        "Refrigerant leak or insufficient charge",
        "Low pressure drop from excessive evaporator frost",
        "Expansion valve blockage"
      ],
      "steps": [
        "저압 게이지 수치 확인",
        "냉매 누설 여부 점검",
        "증발기 착상 상태 확인",
        "'저압 스위치가 자꾸 동작한다' 진단 트리 참조"
      ],
      "steps_en": [
        "Check low-side gauge reading",
        "Inspect for refrigerant leaks",
        "Check evaporator frost condition",
        "Refer to 'Low Pressure Switch Keeps Tripping' diagnostic tree"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_zh": "低压保护反复动作导致短循环",
      "title_ja": "低圧保護装置の繰り返し作動によるショートサイクル",
      "title_es": "Cortociclo por activación repetida del presostato de baja",
      "title_hi": "निम्न दबाव सुरक्षा बार-बार ट्रिप से शॉर्ट साइकलिंग",
      "conclusion_zh": "低压开关反复跳脱，请参照「低压开关反复跳脱」。",
      "conclusion_ja": "低圧スイッチが繰り返しトリップしています。「低圧スイッチの繰り返しトリップ」を参照してください。",
      "conclusion_es": "El presostato de baja está disparando repetidamente. Consultar 'El presostato de baja sigue disparando'.",
      "conclusion_hi": "लो-प्रेशर स्विच बार-बार ट्रिप हो रहा है। 'लो प्रेशर स्विच बार-बार ट्रिप' देखें।",
      "causes_zh": [
        "冷媒泄漏或充注不足",
        "蒸发器结霜过多导致低压下降",
        "膨胀阀堵塞"
      ],
      "causes_ja": [
        "冷媒漏れまたは充填不足",
        "過剰着霜による低圧低下",
        "膨張弁閉塞"
      ],
      "causes_es": [
        "Fuga de refrigerante o carga insuficiente",
        "Caída de presión baja por exceso de escarcha en el evaporador",
        "Obstrucción de la válvula de expansión"
      ],
      "causes_hi": [
        "रेफ्रिजरेंट लीक या अपर्याप्त चार्ज",
        "अत्यधिक एवेपोरेटर फ्रॉस्ट से लो प्रेशर ड्रॉप",
        "एक्सपेंशन वाल्व बंद"
      ],
      "steps_zh": [
        "检查低压表读数",
        "检查冷媒泄漏",
        "检查蒸发器结霜状态",
        "参照「低压开关反复跳脱」诊断树"
      ],
      "steps_ja": [
        "低圧ゲージの読みを確認",
        "冷媒漏れを点検",
        "蒸発器の着霜状態を確認",
        "「低圧スイッチの繰り返しトリップ」診断ツリーを参照"
      ],
      "steps_es": [
        "Verificar lectura del manómetro de baja",
        "Inspeccionar fugas de refrigerante",
        "Verificar condición de escarcha del evaporador",
        "Consultar árbol diagnóstico 'El presostato de baja sigue disparando'"
      ],
      "steps_hi": [
        "लो-साइड गेज रीडिंग जांचें",
        "रेफ्रिजरेंट लीक की जांच करें",
        "एवेपोरेटर फ्रॉस्ट की स्थिति जांचें",
        "'लो प्रेशर स्विच बार-बार ट्रिप' डायग्नोस्टिक ट्री देखें"
      ],
      "warning_zh": "",
      "warning_ja": "",
      "warning_es": "",
      "warning_hi": ""
    },
    "sc_r_overload": {
      "type": "result",
      "title": "과부하 보호기 동작으로 인한 단속 운전",
      "title_en": "Short Cycling from Overload Protector Activation",
      "level": "medium",
      "conclusion": "과부하 보호기가 반복 동작하여 단속 운전 중입니다. 운전 전류 및 과열 원인을 점검하세요.",
      "conclusion_en": "Overload protector is repeatedly tripping. Inspect operating current and the cause of overheating.",
      "causes": [
        "운전 전류 과다 (고압 상승, 전압 불균형)",
        "압축기 환기 불량으로 과열",
        "과부하 보호기 자체 노화"
      ],
      "causes_en": [
        "Excessive current (high condensing pressure, voltage imbalance)",
        "Overheating from poor ventilation",
        "Overload protector itself aged"
      ],
      "steps": [
        "압축기 표면 온도 측정 (90°C 이상이면 과열)",
        "운전 전류 측정 및 정격과 비교",
        "전원 전압·균형 측정",
        "응축기 상태 점검",
        "30분 냉각 후 복귀 확인"
      ],
      "steps_en": [
        "Measure compressor surface temperature (overheating if ≥90°C)",
        "Measure and compare operating current to rated",
        "Measure supply voltage and balance",
        "Check condenser condition",
        "Wait 30 minutes for cooling and auto-reset"
      ],
      "warningLevel": "caution",
      "warning": "과부하 보호기를 바이패스하거나 제거하지 마세요.",
      "warning_en": "Do not bypass or remove the overload protector.",
      "title_zh": "过载保护器反复动作导致短循环",
      "title_ja": "過負荷保護器の繰り返し作動によるショートサイクル",
      "title_es": "Cortociclo por activación repetida del protector de sobrecarga",
      "title_hi": "ओवरलोड प्रोटेक्टर बार-बार ट्रिप से शॉर्ट साइकलिंग",
      "conclusion_zh": "过载保护器反复跳脱，检查运行电流和过热原因。",
      "conclusion_ja": "過負荷保護器が繰り返しトリップしています。運転電流と過熱原因を点検してください。",
      "conclusion_es": "El protector de sobrecarga está disparando repetidamente. Inspeccionar la corriente de operación y la causa del sobrecalentamiento.",
      "conclusion_hi": "ओवरलोड प्रोटेक्टर बार-बार ट्रिप हो रहा है। ऑपरेटिंग करंट और ओवरहीटिंग का कारण जांचें।",
      "causes_zh": [
        "过大电流（高冷凝压力、电压不平衡）",
        "通风不良导致过热",
        "过载保护器本身老化"
      ],
      "causes_ja": [
        "過大電流（高凝縮圧力、電圧不平衡）",
        "換気不良による過熱",
        "過負荷保護器自体の劣化"
      ],
      "causes_es": [
        "Corriente excesiva (alta presión de condensación, desequilibrio de voltaje)",
        "Sobrecalentamiento por mala ventilación",
        "Protector de sobrecarga envejecido"
      ],
      "causes_hi": [
        "अत्यधिक करंट (उच्च कंडेनसिंग प्रेशर, वोल्टेज असंतुलन)",
        "खराब वेंटिलेशन से ओवरहीटिंग",
        "ओवरलोड प्रोटेक्टर स्वयं पुराना"
      ],
      "steps_zh": [
        "测量压缩机表面温度（≥90°C=过热）",
        "测量运行电流并与额定值比较",
        "测量电源电压并检查平衡",
        "检查冷凝器状态",
        "等待30分钟散热后自动复位"
      ],
      "steps_ja": [
        "圧縮機の表面温度を測定（90°C以上＝過熱）",
        "運転電流を測定し定格値と比較",
        "電源電圧を測定しバランスを確認",
        "凝縮器の状態を確認",
        "30分待機し冷却後の自動復帰を確認"
      ],
      "steps_es": [
        "Medir temperatura superficial del compresor (sobrecalentamiento si ≥90°C)",
        "Medir y comparar corriente de operación con la nominal",
        "Medir voltaje de suministro y balancear",
        "Verificar condición del condensador",
        "Esperar 30 minutos para enfriamiento y restablecimiento automático"
      ],
      "steps_hi": [
        "कंप्रेसर सतह तापमान मापें (≥90°C = ओवरहीटिंग)",
        "ऑपरेटिंग करंट मापें और रेटेड से तुलना करें",
        "सप्लाई वोल्टेज मापें और बैलेंस जांचें",
        "कंडेनसर की स्थिति जांचें",
        "30 मिनट प्रतीक्षा करें कूलिंग और ऑटो-रीसेट के लिए"
      ],
      "warning_zh": "切勿绕过或拆除过载保护器。",
      "warning_ja": "過負荷保護器をバイパスまたは取り外さないでください。",
      "warning_es": "No puentear ni retirar el protector de sobrecarga.",
      "warning_hi": "ओवरलोड प्रोटेक्टर को बाईपास या निकालें नहीं।"
    },
    "sc_r_thermostat_short": {
      "type": "result",
      "title": "써모스탯 감온부 위치 불량으로 인한 조기 차단",
      "title_en": "Premature Cutoff from Thermostat Sensor Misplacement",
      "level": "easy",
      "conclusion": "써모스탯 감온부가 코일에 직접 닿아 실제 고내 온도보다 훨씬 낮은 온도를 감지합니다. 감온부 위치를 변경하세요.",
      "conclusion_en": "The sensor is directly touching the coil, sensing much lower temperatures than the actual cabinet. Relocate the sensor.",
      "causes": [
        "감온부가 증발기 코일·서리에 직접 접촉",
        "감온부 클립 이완으로 위치 변경"
      ],
      "causes_en": [
        "Sensing bulb in direct contact with evaporator coil or frost",
        "Sensing bulb position changed from loose clip"
      ],
      "steps": [
        "감온부를 코일에서 분리",
        "고내 공기 순환이 잘 되는 위치에 재고정",
        "클립 및 단열 상태 확인",
        "재설치 후 온도 조절 동작 확인"
      ],
      "steps_en": [
        "Separate sensor bulb from coil",
        "Reposition in area of good air circulation inside cabinet",
        "Check clip and insulation condition",
        "Verify thermostat operation after reinstallation"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_zh": "温控传感器贴着蒸发器导致提前停机",
      "title_ja": "温度センサーがコイルに接触し早期カットオフ",
      "title_es": "Corte prematuro por sensor de termostato mal ubicado",
      "title_hi": "थर्मोस्टेट सेंसर गलत स्थिति से समय से पहले कट-ऑफ",
      "conclusion_zh": "传感器直接接触蒸发器盘管，感测到比实际箱温低得多的温度，重新定位传感器。",
      "conclusion_ja": "センサーが蒸発器コイルに直接接触し、実際の庫内温度よりはるかに低い温度を感知しています。センサーを適切な位置に移動してください。",
      "conclusion_es": "El sensor está en contacto directo con el serpentín, detectando temperaturas mucho más bajas que la temperatura real del gabinete. Reubicar el sensor.",
      "conclusion_hi": "सेंसर सीधे कॉइल को छू रहा है, वास्तविक कैबिनेट तापमान से बहुत कम तापमान महसूस कर रहा है। सेंसर को फिर से स्थापित करें।",
      "causes_zh": [
        "感温头直接接触蒸发器盘管或结霜",
        "感温头夹具松动导致位置改变"
      ],
      "causes_ja": [
        "感温筒が蒸発器コイルや霜と直接接触",
        "クリップが緩み感温筒の位置がずれた"
      ],
      "causes_es": [
        "Bulbo sensible en contacto directo con el serpentín del evaporador o escarcha",
        "Posición del bulbo cambiada por clip flojo"
      ],
      "causes_hi": [
        "सेंसिंग बल्ब एवेपोरेटर कॉइल या फ्रॉस्ट को सीधे छू रहा",
        "ढीले क्लिप से सेंसिंग बल्ब की स्थिति बदली"
      ],
      "steps_zh": [
        "将传感器球管与盘管分离",
        "重新定位在箱内空气流通良好处",
        "检查夹具和绝热材料状态",
        "重新安装后确认温控运行正常"
      ],
      "steps_ja": [
        "センサー球管をコイルから分離",
        "庫内の空気流通が良い場所に再配置",
        "クリップと断熱材の状態を確認",
        "再取り付け後に温度調節の動作を確認"
      ],
      "steps_es": [
        "Separar el bulbo del sensor del serpentín",
        "Reposicionar en área de buena circulación de aire dentro del gabinete",
        "Verificar condición del clip y el aislamiento",
        "Verificar funcionamiento del termostato después de la reinstalación"
      ],
      "steps_hi": [
        "सेंसर बल्ब को कॉइल से अलग करें",
        "कैबिनेट के अंदर अच्छी एयर सर्कुलेशन वाली जगह पर दोबारा लगाएं",
        "क्लिप और इंसुलेशन की स्थिति जांचें",
        "पुनः स्थापना के बाद थर्मोस्टेट ऑपरेशन की पुष्टि करें"
      ],
      "warning_zh": "",
      "warning_ja": "",
      "warning_es": "",
      "warning_hi": ""
    },
    "sc_r_pcb_fault": {
      "type": "result",
      "title": "제어 기판(PCB) 불량으로 인한 오동작",
      "title_en": "Malfunction Due to Control Board (PCB) Failure",
      "level": "medium",
      "conclusion": "보호 장치가 동작하지 않는데도 압축기가 임의로 꺼진다면 제어 기판 불량을 의심하세요.",
      "conclusion_en": "If the compressor shuts off randomly without any protection device activating, suspect a control board failure.",
      "causes": [
        "PCB 전해 커패시터 불량으로 오동작",
        "릴레이 접점 불량",
        "납땜 크랙 또는 트랙 단선"
      ],
      "causes_en": [
        "PCB malfunction from faulty electrolytic capacitor",
        "Relay contact failure",
        "Solder crack or broken PCB trace"
      ],
      "steps": [
        "PCB 육안 점검 (팽창 커패시터, 탄화, 크랙)",
        "PCB 입출력 전압 측정",
        "릴레이 동작 확인",
        "동일 규격 PCB로 교체",
        "교체 후 단속 운전 소멸 확인"
      ],
      "steps_en": [
        "Visually inspect PCB for bulging capacitors, burn marks, or cracks",
        "Measure PCB input/output voltages",
        "Verify relay operation",
        "Replace with same specification PCB",
        "Confirm short cycling stops after replacement"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_zh": "控制板(PCB)故障导致异常停机",
      "title_ja": "制御基板（PCB）故障による異常停止",
      "title_es": "Mal funcionamiento por falla de la placa de control (PCB)",
      "title_hi": "कंट्रोल बोर्ड (PCB) विफलता से खराबी",
      "conclusion_zh": "若压缩机在无任何保护装置动作的情况下随机停机，怀疑控制板故障。",
      "conclusion_ja": "保護装置が何も作動せずに圧縮機がランダムに停止する場合は制御基板の故障を疑ってください。",
      "conclusion_es": "Si el compresor se apaga aleatoriamente sin que se active ningún dispositivo de protección, sospechar falla de la placa de control.",
      "conclusion_hi": "यदि कंप्रेसर बिना किसी सुरक्षा उपकरण के ट्रिगर के रैंडमली बंद हो रहा है, तो कंट्रोल बोर्ड विफलता का संदेह करें।",
      "causes_zh": [
        "电解电容故障导致PCB异常",
        "继电器触点故障",
        "焊点裂纹或PCB线路断裂"
      ],
      "causes_ja": [
        "電解コンデンサの故障によるPCB異常",
        "リレー接点の故障",
        "半田クラックまたはPCBパターン断線"
      ],
      "causes_es": [
        "Mal funcionamiento del PCB por condensador electrolítico defectuoso",
        "Falla de contacto del relé",
        "Grieta en soldadura o traza rota del PCB"
      ],
      "causes_hi": [
        "दोषपूर्ण इलेक्ट्रोलाइटिक कैपेसिटर से PCB खराबी",
        "रिले कॉन्टैक्ट विफलता",
        "सोल्डर क्रैक या टूटे PCB ट्रेस"
      ],
      "steps_zh": [
        "目视检查PCB是否有鼓包电容、烧焦痕迹或裂纹",
        "测量PCB输入/输出电压",
        "确认继电器动作",
        "用相同规格PCB更换",
        "确认更换后短循环停止"
      ],
      "steps_ja": [
        "PCBを目視検査（膨らんだコンデンサ、焦げ跡、クラック）",
        "PCBの入出力電圧を測定",
        "リレー動作を確認",
        "同仕様のPCBに交換",
        "交換後にショートサイクルが止まることを確認"
      ],
      "steps_es": [
        "Inspeccionar visualmente el PCB (condensadores abultados, marcas de quemado, grietas)",
        "Medir voltajes de entrada/salida del PCB",
        "Verificar operación del relé",
        "Reemplazar con PCB de misma especificación",
        "Confirmar que el cortociclo se detiene después del reemplazo"
      ],
      "steps_hi": [
        "PCB की दृश्य जांच करें (फूले कैपेसिटर, जले निशान, दरारें)",
        "PCB इनपुट/आउटपुट वोल्टेज मापें",
        "रिले ऑपरेशन की पुष्टि करें",
        "उसी स्पेसिफिकेशन के PCB से बदलें",
        "बदलने के बाद शॉर्ट साइकलिंग बंद होने की पुष्टि करें"
      ],
      "warning_zh": "",
      "warning_ja": "",
      "warning_es": "",
      "warning_hi": ""
    },
    "hp_q1": {
      "type": "question",
      "question": "응축기 팬 모터가 정상적으로 회전하고 있나요?",
      "question_en": "Is the condenser fan motor running normally?",
      "yes": "hp_q_cond_dirty",
      "no": "hp_r_cond_fan_fail",
      "question_zh": "冷凝器风扇电机是否正常运转？",
      "question_ja": "凝縮器ファンモーターは正常に回転していますか？",
      "question_es": "¿El motor del ventilador del condensador funciona normalmente?",
      "question_hi": "क्या कंडेनसर फैन मोटर सामान्य रूप से चल रही है?"
    },
    "hp_q_cond_dirty": {
      "type": "question",
      "question": "응축기 코일/핀이 먼지나 오물로 막혀 방열이 불량한가요?",
      "question_en": "Is the condenser coil/fin blocked by dust or debris, causing poor heat rejection?",
      "yes": "hp_r_condenser_dirty",
      "no": "hp_q_overcharge",
      "question_zh": "冷凝器盘管/翅片是否被灰尘或污物堵塞导致散热不良？",
      "question_ja": "凝縮器コイル/フィンが埃や汚れで詰まり、放熱不良になっていますか？",
      "question_es": "¿La bobina/aleta del condensador está bloqueada por polvo o residuos, causando mala disipación de calor?",
      "question_hi": "क्या कंडेनसर कॉइल/फिन धूल या मलबे से बंद है जिससे खराब हीट रिजेक्शन हो रहा है?"
    },
    "hp_q_overcharge": {
      "type": "question",
      "question": "냉매가 과충전되었나요? (고압이 규정값의 120% 이상으로 매우 높음)",
      "question_en": "Is the refrigerant overcharged? (High-side pressure over 120% of rated value)",
      "yes": "hp_r_overcharge",
      "no": "hp_r_non_condensable",
      "question_zh": "冷媒是否过量充注？（高压侧压力超过额定值120%）",
      "question_ja": "冷媒が過充填されていますか？（高圧側が定格の120%以上）",
      "question_es": "¿El refrigerante está sobrecargado? (presión del lado alto sobre el 120% del valor nominal)",
      "question_hi": "क्या रेफ्रिजरेंट ओवरचार्ज है? (हाई-साइड प्रेशर रेटेड वैल्यू के 120% से अधिक)"
    },
    "hp_r_cond_fan_fail": {
      "type": "result",
      "title": "응축기 팬 정지로 인한 고압 상승",
      "title_en": "High Pressure Rise from Condenser Fan Stoppage",
      "level": "medium",
      "conclusion": "응축기 팬이 멈춰 방열이 안 되어 고압이 상승합니다. '응축기 팬이 안 돌아간다' 카테고리를 참조하여 팬을 수리하세요.",
      "conclusion_en": "Condenser fan stopped, causing high pressure rise. Refer to 'Condenser Fan Not Running' to repair the fan.",
      "causes": [
        "응축기 팬 모터 불량",
        "팬 모터 전원 공급 불량",
        "팬 날개 이물질 끼임"
      ],
      "causes_en": [
        "Condenser fan motor failure",
        "Poor power supply to fan motor",
        "Foreign object in fan blade"
      ],
      "steps": [
        "응축기 팬 모터 전원 확인",
        "팬 날개 이물질 제거",
        "'응축기 팬이 안 돌아간다' 진단 트리 참조",
        "팬 수리·교체 후 고압 정상화 확인"
      ],
      "steps_en": [
        "Check power supply to condenser fan motor",
        "Remove any foreign objects from fan blade",
        "Refer to 'Condenser Fan Not Running' for detailed diagnosis",
        "Verify high-side pressure normalizes after fan repair"
      ],
      "warningLevel": "caution",
      "warning": "팬 정지 상태에서 장시간 운전 시 압축기 손상 위험이 있습니다.",
      "warning_en": "Extended operation with fan stopped risks compressor damage.",
      "title_zh": "冷凝风扇停转导致高压升高",
      "title_ja": "凝縮ファン停止による高圧上昇",
      "title_es": "Aumento de alta presión por paro del ventilador del condensador",
      "title_hi": "कंडेनसर फैन बंद से उच्च दबाव वृद्धि",
      "conclusion_zh": "冷凝风扇停转导致高压升高，请参照「冷凝风扇不运转」修复风扇。",
      "conclusion_ja": "凝縮ファン停止により高圧が上昇しています。「凝縮ファンが回らない」を参照してファンを修理してください。",
      "conclusion_es": "El ventilador del condensador se detuvo causando alta presión. Consultar 'Ventilador del condensador no funciona' para reparar el ventilador.",
      "conclusion_hi": "कंडेनसर फैन बंद से उच्च दबाव वृद्धि हो रही है। फैन की मरम्मत के लिए 'कंडेनसर फैन नहीं चल रहा' देखें।",
      "causes_zh": [
        "冷凝风扇电机故障",
        "风扇电机供电不良",
        "异物进入风扇叶片"
      ],
      "causes_ja": [
        "凝縮ファンモーターの故障",
        "ファンモーターへの電源不良",
        "ファン羽根への異物混入"
      ],
      "causes_es": [
        "Falla del motor del ventilador del condensador",
        "Mala alimentación al motor del ventilador",
        "Objeto extraño en la paleta del ventilador"
      ],
      "causes_hi": [
        "कंडेनसर फैन मोटर विफलता",
        "फैन मोटर को खराब बिजली आपूर्ति",
        "फैन ब्लेड में विदेशी वस्तु"
      ],
      "steps_zh": [
        "检查冷凝风扇电机供电",
        "清除风扇叶片上的异物",
        "参照「冷凝风扇不运转」进行详细诊断",
        "风扇修复后确认高侧压力恢复正常"
      ],
      "steps_ja": [
        "凝縮ファンモーターへの電源を確認",
        "ファン羽根の異物を除去",
        "「凝縮ファンが回らない」で詳細診断を参照",
        "ファン修理後に高圧が正常に戻ることを確認"
      ],
      "steps_es": [
        "Verificar alimentación al motor del ventilador del condensador",
        "Remover objetos extraños de la paleta del ventilador",
        "Consultar 'Ventilador del condensador no funciona' para diagnóstico detallado",
        "Verificar que la presión de alta se normaliza después de reparar el ventilador"
      ],
      "steps_hi": [
        "कंडेनसर फैन मोटर को बिजली आपूर्ति जांचें",
        "फैन ब्लेड से विदेशी वस्तुएं हटाएं",
        "विस्तृत निदान के लिए 'कंडेनसर फैन नहीं चल रहा' देखें",
        "फैन मरम्मत के बाद हाई-साइड प्रेशर सामान्य होने की पुष्टि करें"
      ],
      "warning_zh": "风扇停止状态下长期运行有损坏压缩机的风险。",
      "warning_ja": "ファン停止状態での長時間運転は圧縮機損傷のリスクがあります。",
      "warning_es": "La operación prolongada con el ventilador detenido arriesga dañar el compresor.",
      "warning_hi": "फैन बंद होने पर लंबे समय तक ऑपरेशन से कंप्रेसर नुकसान का खतरा है।"
    },
    "hp_r_condenser_dirty": {
      "type": "result",
      "title": "응축기 오염으로 인한 고압 상승",
      "title_en": "High Pressure Rise from Condenser Fouling",
      "level": "easy",
      "conclusion": "응축기를 청소하면 즉시 고압이 떨어집니다. 정기적인 청소 주기를 설정하세요.",
      "conclusion_en": "Cleaning the condenser will immediately reduce high-side pressure. Establish a regular cleaning schedule.",
      "causes": [
        "먼지·그리스·솜먼지가 핀에 누적",
        "장기 미청소"
      ],
      "causes_en": [
        "Dust, grease, or lint accumulated on fins",
        "Long-term maintenance neglect"
      ],
      "steps": [
        "전원 차단 후 응축기 커버 분리",
        "압축 공기로 핀 역방향에서 먼지 제거",
        "그리스 오염 시 알칼리 세정제 후 헹굼",
        "핀 빗으로 변형 핀 정리",
        "재기동 후 고압 수치 정상화 확인"
      ],
      "steps_en": [
        "Disconnect power and remove condenser cover",
        "Blow dust with compressed air against airflow direction",
        "For grease: apply alkaline cleaner then rinse",
        "Straighten bent fins with fin comb",
        "Confirm high-side pressure normalizes after restart"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_zh": "冷凝器污垢导致高压升高",
      "title_ja": "凝縮器汚れによる高圧上昇",
      "title_es": "Aumento de alta presión por suciedad del condensador",
      "title_hi": "कंडेनसर गंदगी से उच्च दबाव वृद्धि",
      "conclusion_zh": "清洁冷凝器可立即降低高侧压力，建立定期清洁计划。",
      "conclusion_ja": "凝縮器を清掃することで高圧側の圧力がすぐに低下します。定期清掃スケジュールを設定してください。",
      "conclusion_es": "Limpiar el condensador reducirá inmediatamente la presión de alta. Establecer un programa de limpieza regular.",
      "conclusion_hi": "कंडेनसर साफ करने से तुरंत हाई-साइड प्रेशर कम होगा। नियमित सफाई कार्यक्रम बनाएं।",
      "causes_zh": [
        "翅片上积聚灰尘、油脂或绒毛",
        "长期维护疏忽"
      ],
      "causes_ja": [
        "フィンへのほこり、油脂、綿埃の蓄積",
        "長期間のメンテナンス怠慢"
      ],
      "causes_es": [
        "Polvo, grasa o pelusa acumulados en las aletas",
        "Descuido de mantenimiento a largo plazo"
      ],
      "causes_hi": [
        "फिन पर धूल, चिकनाई या रेशे जमा",
        "दीर्घकालिक रखरखाव की उपेक्षा"
      ],
      "steps_zh": [
        "断电并拆除冷凝器护盖",
        "顺气流方向用压缩空气吹除灰尘",
        "油脂污垢：施用碱性清洁剂后冲洗",
        "用翅片梳整直弯曲的翅片",
        "重启后确认高侧压力恢复正常"
      ],
      "steps_ja": [
        "電源を切り凝縮器カバーを取り外す",
        "送風と逆方向に圧縮空気でほこりを吹き飛ばす",
        "油脂の場合：アルカリ系洗剤を塗布し洗い流す",
        "曲がったフィンをフィンコームで整える",
        "再起動後に高圧が正常に戻ることを確認"
      ],
      "steps_es": [
        "Desconectar la alimentación y retirar la cubierta del condensador",
        "Soplar polvo con aire comprimido contra la dirección del flujo de aire",
        "Para grasa: aplicar limpiador alcalino y enjuagar",
        "Enderezar aletas dobladas con peine de aletas",
        "Confirmar que la presión de alta se normaliza después del reinicio"
      ],
      "steps_hi": [
        "बिजली काटें और कंडेनसर कवर हटाएं",
        "एयरफ्लो के विरुद्ध दिशा में कंप्रेस्ड एयर से धूल उड़ाएं",
        "चिकनाई के लिए: अल्कलाइन क्लीनर लगाएं फिर धोएं",
        "मुड़े फिन फिन कॉम्ब से सीधे करें",
        "रीस्टार्ट के बाद हाई-साइड प्रेशर सामान्य होने की पुष्टि करें"
      ],
      "warning_zh": "",
      "warning_ja": "",
      "warning_es": "",
      "warning_hi": ""
    },
    "hp_r_overcharge": {
      "type": "result",
      "title": "냉매 과충전으로 인한 고압 상승",
      "title_en": "High Pressure Rise from Refrigerant Overcharge",
      "level": "medium",
      "conclusion": "냉매가 과충전되어 고압이 비정상적으로 높습니다. 냉매를 일부 회수하여 적정량으로 조정하세요.",
      "conclusion_en": "Refrigerant overcharge is causing abnormally high pressure. Recover some refrigerant to correct the charge level.",
      "causes": [
        "서비스 시 과도한 냉매 충전",
        "부품 교체 후 재충전 시 계량 미실시"
      ],
      "causes_en": [
        "Excessive refrigerant added during service",
        "Refrigerant recharged without weight measurement after parts replacement"
      ],
      "steps": [
        "과냉각도 측정 (정상 5~10K; 크게 초과하면 과충전)",
        "냉매 회수 장비로 일부 회수하여 고압 조정",
        "과냉각도·과열도 동시 확인하며 적정 충전량 결정",
        "충전 기록 보관"
      ],
      "steps_en": [
        "Measure subcooling (normal 5–10K; significantly above = overcharge)",
        "Use recovery equipment to remove some refrigerant and adjust pressure",
        "Determine correct charge by checking subcooling and superheat simultaneously",
        "Record the final charge amount"
      ],
      "warningLevel": "caution",
      "warning": "냉매 방출은 법적으로 금지되어 있습니다. 반드시 회수 장비를 사용하세요.",
      "warning_en": "Venting refrigerant is prohibited by law. Always use recovery equipment.",
      "title_zh": "冷媒过充导致高压异常",
      "title_ja": "冷媒過充填による高圧異常",
      "title_es": "Alta presión anormal por sobrecarga de refrigerante",
      "title_hi": "रेफ्रिजरेंट ओवरचार्ज से उच्च दबाव असामान्य",
      "conclusion_zh": "冷媒过充导致压力异常偏高，回收部分冷媒以调整充注量至正确值。",
      "conclusion_ja": "冷媒過充填で圧力が異常に高くなっています。冷媒を一部回収して充填量を正しく調整してください。",
      "conclusion_es": "La sobrecarga de refrigerante causa presión anormalmente alta. Recuperar algo de refrigerante para corregir el nivel de carga.",
      "conclusion_hi": "रेफ्रिजरेंट ओवरचार्ज से असामान्य रूप से उच्च दबाव है। कुछ रेफ्रिजरेंट रिकवर करके चार्ज स्तर सही करें।",
      "causes_zh": [
        "维修时冷媒添加过多",
        "更换零件后未称重就充注冷媒"
      ],
      "causes_ja": [
        "サービス時に過剰に冷媒を追加",
        "部品交換後に重量測定なしで冷媒を充填"
      ],
      "causes_es": [
        "Exceso de refrigerante agregado durante el servicio",
        "Refrigerante recargado sin medición de peso después del reemplazo de piezas"
      ],
      "causes_hi": [
        "सर्विस के दौरान अधिक रेफ्रिजरेंट जोड़ा गया",
        "पार्ट्स बदलने के बाद वजन मापे बिना रिचार्ज किया"
      ],
      "steps_zh": [
        "测量过冷度（正常5–10K；明显偏高=过充）",
        "用回收设备回收部分冷媒并调整压力",
        "同时检查过冷度和过热度确定正确充注量",
        "记录最终充注量"
      ],
      "steps_ja": [
        "過冷却度を測定（正常5–10K；大幅に超えている＝過充填）",
        "回収機器を使って一部冷媒を回収し圧力を調整",
        "過冷却度と過熱度を同時確認して適正充填量を決定",
        "最終充填量を記録"
      ],
      "steps_es": [
        "Medir subenfriamiento (normal 5–10K; significativamente por encima = sobrecarga)",
        "Usar equipo de recuperación para remover algo de refrigerante y ajustar presión",
        "Determinar carga correcta verificando subenfriamiento y superheat simultáneamente",
        "Registrar la cantidad final de carga"
      ],
      "steps_hi": [
        "सबकूलिंग मापें (सामान्य 5–10K; काफी अधिक = ओवरचार्ज)",
        "रिकवरी उपकरण से कुछ रेफ्रिजरेंट निकालें और दबाव एडजस्ट करें",
        "सही चार्ज निर्धारित करने के लिए सबकूलिंग और सुपरहीट एक साथ जांचें",
        "अंतिम चार्ज मात्रा रिकॉर्ड करें"
      ],
      "warning_zh": "向大气排放冷媒违法，必须使用回收设备。",
      "warning_ja": "冷媒の大気放出は法律違反です。必ず回収機器を使用してください。",
      "warning_es": "Ventilar refrigerante está prohibido por ley. Siempre usar equipo de recuperación.",
      "warning_hi": "रेफ्रिजरेंट वेंट करना कानूनन निषिद्ध है। हमेशा रिकवरी उपकरण का उपयोग करें।"
    },
    "hp_r_non_condensable": {
      "type": "result",
      "title": "비응축성 가스(공기) 혼입",
      "title_en": "Non-Condensable Gas (Air) in Circuit",
      "level": "hard",
      "conclusion": "냉동 사이클에 공기 등 비응축성 가스가 혼입되어 고압이 비정상적으로 높습니다. 냉매 전량 회수 후 재진공 및 재충전하세요.",
      "conclusion_en": "Non-condensable gas contaminating the circuit is causing abnormally high pressure. Fully recover refrigerant, re-evacuate, and recharge.",
      "causes": [
        "진공 작업 불충분 상태에서 냉매 충전",
        "누설 수리 시 개방 부위로 공기 유입",
        "충전 호스 내 공기 미제거"
      ],
      "causes_en": [
        "Refrigerant charged without sufficient vacuum",
        "Air ingress during leak repair",
        "Air in charging hoses not purged"
      ],
      "steps": [
        "냉동기 정지 후 포화 압력 대비 실측 압력 비교 (초과분 = 비응축성 가스)",
        "냉매 전량 회수",
        "30분 이상 진공 (500μm Hg 이하)",
        "충전 호스 퍼지 후 중량 계량으로 냉매 재충전",
        "고압 정상화 확인"
      ],
      "steps_en": [
        "Stop unit and compare measured vs saturation pressure (excess = non-condensable gas)",
        "Recover all refrigerant",
        "Evacuate 30+ minutes to ≤500 μm Hg",
        "Purge charging hoses, then recharge by weight",
        "Confirm high-side pressure normalizes"
      ],
      "warningLevel": "caution",
      "warning": "오염된 냉매는 재생 처리 기관에 보내세요.",
      "warning_en": "Send contaminated refrigerant to a reclamation facility.",
      "title_zh": "不可凝气体（空气）混入回路",
      "title_ja": "回路内の不凝縮ガス（空気）混入",
      "title_es": "Gas no condensable (aire) en el circuito",
      "title_hi": "सर्किट में नॉन-कंडेनसेबल गैस (हवा)",
      "conclusion_zh": "不可凝气体污染回路导致压力异常偏高，全量回收冷媒、重新抽真空后再充注。",
      "conclusion_ja": "不凝縮ガスが回路を汚染し圧力が異常に高くなっています。全量回収、再真空引き、再充填を行ってください。",
      "conclusion_es": "El gas no condensable contamina el circuito causando presión anormalmente alta. Recuperar todo el refrigerante, re-evacuar y recargar.",
      "conclusion_hi": "नॉन-कंडेनसेबल गैस सर्किट को दूषित कर असामान्य रूप से उच्च दबाव पैदा कर रही है। पूरा रेफ्रिजरेंट रिकवर करें, दोबारा वैक्यूम करें और रिचार्ज करें।",
      "causes_zh": [
        "充注冷媒前未充分抽真空",
        "漏点修复时空气进入",
        "充注软管未排气"
      ],
      "causes_ja": [
        "充填前の真空引き不足",
        "漏れ修理時に空気が侵入",
        "充填ホースの不純物排出未実施"
      ],
      "causes_es": [
        "Refrigerante cargado sin suficiente vacío",
        "Ingreso de aire durante la reparación de fugas",
        "Mangueras de carga no purgadas"
      ],
      "causes_hi": [
        "पर्याप्त वैक्यूम के बिना रेफ्रिजरेंट चार्ज",
        "लीक मरम्मत के दौरान हवा प्रवेश",
        "चार्जिंग होज़ में हवा नहीं निकाली"
      ],
      "steps_zh": [
        "停机后对比实测压力与饱和压力（超出部分=不可凝气体）",
        "回收全部冷媒",
        "抽真空30分钟以上至≤500μm Hg",
        "充注软管排气后按重量充注冷媒",
        "确认高侧压力恢复正常"
      ],
      "steps_ja": [
        "停止後に実測圧力と飽和圧力を比較（超過分＝不凝縮ガス）",
        "全冷媒を回収",
        "30分以上真空引きし≤500μm Hgまで到達",
        "充填ホースを排気後に重量で冷媒充填",
        "高圧が正常に戻ることを確認"
      ],
      "steps_es": [
        "Detener la unidad y comparar presión medida vs saturación (exceso = gas no condensable)",
        "Recuperar todo el refrigerante",
        "Evacuar 30+ minutos hasta ≤500 μm Hg",
        "Purgar mangueras de carga, luego recargar por peso",
        "Confirmar que la presión de alta se normaliza"
      ],
      "steps_hi": [
        "यूनिट बंद करें और मापे गए बनाम सैचुरेशन प्रेशर की तुलना करें (अतिरिक्त = नॉन-कंडेनसेबल गैस)",
        "सभी रेफ्रिजरेंट रिकवर करें",
        "30+ मिनट वैक्यूम करें ≤500 μm Hg तक",
        "चार्जिंग होज़ पर्ज करें, फिर वजन से रिचार्ज करें",
        "हाई-साइड प्रेशर सामान्य होने की पुष्टि करें"
      ],
      "warning_zh": "将受污染冷媒送至回收处理机构。",
      "warning_ja": "汚染された冷媒は回収処理施設に送付してください。",
      "warning_es": "Enviar refrigerante contaminado a una instalación de reclamación.",
      "warning_hi": "दूषित रेफ्रिजरेंट को रिक्लेमेशन सुविधा पर भेजें।"
    },
    "lp_q1": {
      "type": "question",
      "question": "증발기에 서리가 과도하게 착상되어 있나요?",
      "question_en": "Is there excessive frost buildup on the evaporator?",
      "yes": "lp_r_frost_block",
      "no": "lp_q_leak",
      "question_zh": "蒸发器上是否有过度结霜？",
      "question_ja": "蒸発器に過度な着霜がありますか？",
      "question_es": "¿Hay acumulación excesiva de escarcha en el evaporador?",
      "question_hi": "क्या इवेपोरेटर पर अत्यधिक बर्फ जमी है?"
    },
    "lp_q_leak": {
      "type": "question",
      "question": "고압·저압 게이지 수치가 모두 비정상적으로 낮나요? (냉매 누설 의심)",
      "question_en": "Are both high-side and low-side pressures abnormally low? (Refrigerant leak suspected)",
      "yes": "lp_r_refrigerant_leak",
      "no": "lp_q_expansion",
      "question_zh": "高压和低压侧压力是否都异常偏低？（怀疑冷媒泄漏）",
      "question_ja": "高圧・低圧両方の圧力が異常に低いですか？（冷媒漏れ疑い）",
      "question_es": "¿Las presiones del lado alto y bajo están anormalmente bajas? (Se sospecha fuga de refrigerante)",
      "question_hi": "क्या हाई-साइड और लो-साइड दोनों प्रेशर असामान्य रूप से कम हैं? (रेफ्रिजरेंट लीक संदिग्ध)"
    },
    "lp_q_expansion": {
      "type": "question",
      "question": "팽창 밸브 전후 온도차가 현저하거나 팽창 밸브 출구 배관이 매우 차갑나요?",
      "question_en": "Is there a large temperature difference across the expansion valve, or is the valve outlet pipe extremely cold?",
      "yes": "lp_r_expansion_fail",
      "no": "lp_r_evap_fan_fail",
      "question_zh": "膨胀阀前后是否有明显温差，或阀出口配管是否极冷？",
      "question_ja": "膨張弁の前後で温度差が著しい、または弁出口配管が非常に冷たいですか？",
      "question_es": "¿Hay una gran diferencia de temperatura en la válvula de expansión, o la tubería de salida de la válvula está extremadamente fría?",
      "question_hi": "क्या एक्सपेंशन वाल्व के आर-पार बड़ा तापमान अंतर है, या वाल्व आउटलेट पाइप बहुत ठंडी है?"
    },
    "lp_r_frost_block": {
      "type": "result",
      "title": "증발기 과착상으로 인한 저압 하강",
      "title_en": "Low Pressure Drop from Excessive Evaporator Frost",
      "level": "medium",
      "conclusion": "증발기가 과착상되어 열 교환이 안 되고 저압이 하강합니다. 제상 후 제상 장치를 점검하세요.",
      "conclusion_en": "Excessive frost is blocking heat exchange, causing low pressure. Defrost and inspect the defrost system.",
      "causes": [
        "제상 장치 불량 (히터·타이머·센서)",
        "도어 씰 불량으로 수분 과다 유입",
        "과부하 운전"
      ],
      "causes_en": [
        "Defrost system failure (heater, timer, sensor)",
        "Excess moisture from faulty door seal",
        "Excessive load operation"
      ],
      "steps": [
        "수동 제상 후 저압 정상화 확인",
        "제상 히터 통전 확인",
        "제상 타이머·컨트롤러 동작 확인",
        "도어 씰 점검",
        "'서리가 너무 많이 낀다' 카테고리 참조"
      ],
      "steps_en": [
        "Manually defrost and check if low pressure normalizes",
        "Check defrost heater continuity",
        "Check defrost timer/controller operation",
        "Inspect door seal",
        "Refer to 'Excessive Frost Buildup' category"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_zh": "蒸发器过度结霜导致低压下降",
      "title_ja": "蒸発器の過剰着霜による低圧低下",
      "title_es": "Caída de baja presión por exceso de escarcha en evaporador",
      "title_hi": "अत्यधिक एवेपोरेटर फ्रॉस्ट से लो प्रेशर ड्रॉप",
      "conclusion_zh": "过度结霜阻碍热交换导致低压下降，手动除霜后检查除霜系统。",
      "conclusion_ja": "過剰着霜が熱交換を妨げ低圧が低下しています。手動除霜後に除霜システムを点検してください。",
      "conclusion_es": "El exceso de escarcha bloquea el intercambio de calor causando caída de baja presión. Descongelar manualmente e inspeccionar el sistema de deshielo.",
      "conclusion_hi": "अत्यधिक फ्रॉस्ट हीट एक्सचेंज रोककर लो प्रेशर ड्रॉप कर रहा है। मैन्युअल डीफ्रॉस्ट करें और डीफ्रॉस्ट सिस्टम जांचें।",
      "causes_zh": [
        "除霜系统故障（加热器、定时器、传感器）",
        "门封故障导致过多水分进入",
        "超负荷运行"
      ],
      "causes_ja": [
        "除霜システム故障（ヒーター、タイマー、センサー）",
        "ドアパッキン不良による過剰な湿気侵入",
        "過負荷運転"
      ],
      "causes_es": [
        "Falla del sistema de deshielo (calentador, temporizador, sensor)",
        "Exceso de humedad por sello de puerta defectuoso",
        "Operación con carga excesiva"
      ],
      "causes_hi": [
        "डीफ्रॉस्ट सिस्टम विफलता (हीटर, टाइमर, सेंसर)",
        "दोषपूर्ण दरवाजा सील से अतिरिक्त नमी",
        "अत्यधिक लोड ऑपरेशन"
      ],
      "steps_zh": [
        "手动除霜并检查低压是否恢复正常",
        "检查除霜加热器导通性",
        "检查除霜定时器/控制器运行",
        "检查门封",
        "参照「服务结霜」类别"
      ],
      "steps_ja": [
        "手動除霜して低圧が正常に戻るか確認",
        "除霜ヒーターの導通を確認",
        "除霜タイマー/コントローラーの動作を確認",
        "ドアパッキンを点検",
        "「過剰着霜」カテゴリーを参照"
      ],
      "steps_es": [
        "Descongelar manualmente y verificar si la baja presión se normaliza",
        "Verificar continuidad del calentador de deshielo",
        "Verificar operación del temporizador/controlador de deshielo",
        "Inspeccionar sello de puerta",
        "Consultar categoría 'Exceso de escarcha'"
      ],
      "steps_hi": [
        "मैन्युअल डीफ्रॉस्ट करें और जांचें कि लो प्रेशर सामान्य होता है या नहीं",
        "डीफ्रॉस्ट हीटर निरंतरता जांचें",
        "डीफ्रॉस्ट टाइमर/कंट्रोलर ऑपरेशन जांचें",
        "दरवाजा सील की जांच करें",
        "'अत्यधिक फ्रॉस्ट बिल्डअप' श्रेणी देखें"
      ],
      "warning_zh": "",
      "warning_ja": "",
      "warning_es": "",
      "warning_hi": ""
    },
    "lp_r_refrigerant_leak": {
      "type": "result",
      "title": "냉매 누설로 인한 저압 하강",
      "title_en": "Low Pressure Drop from Refrigerant Leak",
      "level": "hard",
      "conclusion": "냉매 누설로 고압·저압 모두 낮습니다. 누설 부위를 수리 후 냉매를 재충전하세요.",
      "conclusion_en": "Refrigerant leak causing both pressures to be low. Repair the leak then recharge.",
      "causes": [
        "배관 이음부·플레어·납땜 부위 누설",
        "서비스 밸브 코어 누설",
        "압축기 축봉 누설"
      ],
      "causes_en": [
        "Leak at pipe joints, flare, or brazed sections",
        "Service valve core leak",
        "Compressor shaft seal leak"
      ],
      "steps": [
        "리크 디텍터로 전체 배관 탐색",
        "누설 부위 수리 (재납땜 또는 플레어 재가공)",
        "질소 가압 테스트 (설계 압력 1.5배, 30분 유지)",
        "진공 (500μm Hg 이하)",
        "중량 계량으로 냉매 재충전"
      ],
      "steps_en": [
        "Search all pipes with leak detector",
        "Repair leak (re-braze or re-flare)",
        "Nitrogen pressure test (1.5× design pressure, 30+ min)",
        "Evacuate to ≤500 μm Hg",
        "Recharge by weight measurement"
      ],
      "warningLevel": "danger",
      "warning": "냉매를 대기 중에 방출하지 마세요.",
      "warning_en": "Do not vent refrigerant to atmosphere.",
      "title_zh": "冷媒泄漏导致低压下降",
      "title_ja": "冷媒漏れによる低圧低下",
      "title_es": "Caída de baja presión por fuga de refrigerante",
      "title_hi": "रेफ्रिजरेंट लीक से लो प्रेशर ड्रॉप",
      "conclusion_zh": "冷媒泄漏导致两侧压力均低，修复漏点后重新充注。",
      "conclusion_ja": "冷媒漏れで両方の圧力が低くなっています。漏れを修理してから再充填してください。",
      "conclusion_es": "La fuga de refrigerante hace que ambas presiones sean bajas. Reparar la fuga y luego recargar.",
      "conclusion_hi": "रेफ्रिजरेंट लीक से दोनों दबाव कम हैं। लीक ठीक करें फिर रिचार्ज करें।",
      "causes_zh": [
        "管接头、喇叭口或钎焊部位漏气",
        "截止阀阀芯泄漏",
        "压缩机轴封泄漏"
      ],
      "causes_ja": [
        "管継手、フレア部、ろう付け部からの漏れ",
        "サービスバルブコアの漏れ",
        "圧縮機シャフトシールの漏れ"
      ],
      "causes_es": [
        "Fuga en uniones de tubería, flare o secciones soldadas",
        "Fuga en núcleo de válvula de servicio",
        "Fuga en sello de eje del compresor"
      ],
      "causes_hi": [
        "पाइप जोड़, फ्लेयर या ब्रेज्ड सेक्शन पर लीक",
        "सर्विस वाल्व कोर लीक",
        "कंप्रेसर शाफ्ट सील लीक"
      ],
      "steps_zh": [
        "用检漏仪搜索所有管路",
        "修复漏点（重新钎焊或重做喇叭口）",
        "氮气压力测试（1.5倍设计压力，30分钟以上）",
        "抽真空至≤500μm Hg",
        "按称重充注冷媒"
      ],
      "steps_ja": [
        "リークディテクターで全配管を探索",
        "漏れを修理（再ろう付けまたは再フレア加工）",
        "窒素圧力試験（設計圧力の1.5倍、30分以上）",
        "≤500μm Hgまで真空引き",
        "重量測定で冷媒充填"
      ],
      "steps_es": [
        "Buscar en todas las tuberías con detector de fugas",
        "Reparar la fuga (re-soldar o re-flarar)",
        "Prueba de presión con nitrógeno (1.5× presión de diseño, 30+ min)",
        "Evacuar hasta ≤500 μm Hg",
        "Recargar por medición de peso"
      ],
      "steps_hi": [
        "लीक डिटेक्टर से सभी पाइपों में खोजें",
        "लीक ठीक करें (दोबारा ब्रेज़ या फ्लेयर करें)",
        "नाइट्रोजन प्रेशर टेस्ट (1.5× डिजाइन प्रेशर, 30+ मिनट)",
        "≤500 μm Hg तक वैक्यूम करें",
        "वजन मापकर रिचार्ज करें"
      ],
      "warning_zh": "禁止向大气排放冷媒。",
      "warning_ja": "冷媒を大気に放出しないでください。",
      "warning_es": "No ventilar refrigerante a la atmósfera.",
      "warning_hi": "रेफ्रिजरेंट को वातावरण में वेंट न करें।"
    },
    "lp_r_expansion_fail": {
      "type": "result",
      "title": "팽창 밸브 막힘 / 폐쇄로 인한 저압 하강",
      "title_en": "Low Pressure Drop from Expansion Valve Blockage / Closure",
      "level": "hard",
      "conclusion": "팽창 밸브가 막히거나 닫혀있어 증발기로 냉매 공급이 차단됩니다. 팽창 밸브를 점검하거나 교체하세요.",
      "conclusion_en": "Expansion valve blocked or closed, cutting off refrigerant supply to the evaporator. Inspect or replace.",
      "causes": [
        "수분 동결에 의한 팽창 밸브 막힘",
        "이물질·슬러지 막힘",
        "TXV 감온통 가스 누출로 밸브 폐쇄"
      ],
      "causes_en": [
        "Expansion valve frozen by moisture",
        "Debris/sludge blockage",
        "TXV closed from sensing bulb gas loss"
      ],
      "steps": [
        "팽창 밸브 전후 온도·압력으로 막힘 확인",
        "TXV: 감온통 가스 충전 상태 확인",
        "필터 드라이어 교체",
        "냉매 회수 후 팽창 밸브 교체",
        "진공 후 냉매 재충전"
      ],
      "steps_en": [
        "Confirm blockage by measuring temperature/pressure across valve",
        "TXV: check sensing bulb gas charge",
        "Replace filter drier",
        "Recover refrigerant and replace expansion valve",
        "Evacuate and recharge"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_zh": "膨胀阀堵塞/关闭导致低压下降",
      "title_ja": "膨張弁の閉塞／閉鎖による低圧低下",
      "title_es": "Caída de baja presión por bloqueo / cierre de válvula de expansión",
      "title_hi": "एक्सपेंशन वाल्व बंद/रुकावट से लो प्रेशर ड्रॉप",
      "conclusion_zh": "膨胀阀堵塞或关闭，切断冷媒对蒸发器的供给，检查或更换。",
      "conclusion_ja": "膨張弁が閉塞または閉鎖し、蒸発器への冷媒供給が遮断されています。点検または交換してください。",
      "conclusion_es": "La válvula de expansión está bloqueada o cerrada, cortando el suministro de refrigerante al evaporador. Inspeccionar o reemplazar.",
      "conclusion_hi": "एक्सपेंशन वाल्व बंद या रुका हुआ है, एवेपोरेटर को रेफ्रिजरेंट आपूर्ति काट रहा है। जांचें या बदलें।",
      "causes_zh": [
        "水分导致膨胀阀冻结",
        "杂质/污泥堵塞",
        "TXV感温包气体泄漏导致阀门关闭"
      ],
      "causes_ja": [
        "水分による膨張弁の氷結",
        "ゴミ/スラッジによる閉塞",
        "TXV感温筒のガス漏れによる弁の閉鎖"
      ],
      "causes_es": [
        "Válvula de expansión congelada por humedad",
        "Obstrucción por residuos/lodos",
        "TXV cerrado por pérdida de gas en bulbo sensible"
      ],
      "causes_hi": [
        "नमी से एक्सपेंशन वाल्व जमा",
        "मलबे/स्लज से रुकावट",
        "TXV सेंसिंग बल्ब गैस लॉस से वाल्व बंद"
      ],
      "steps_zh": [
        "测量阀前后温度/压力确认堵塞",
        "TXV：检查感温包气体充量",
        "更换过滤干燥器",
        "回收冷媒并更换膨胀阀",
        "抽真空后充注冷媒"
      ],
      "steps_ja": [
        "弁の前後の温度/圧力を測定して閉塞を確認",
        "TXV：感温筒のガス充填を確認",
        "フィルタードライヤーを交換",
        "冷媒を回収して膨張弁を交換",
        "真空引き後に冷媒充填"
      ],
      "steps_es": [
        "Confirmar bloqueo midiendo temperatura/presión a través de la válvula",
        "TXV: verificar carga de gas del bulbo sensible",
        "Reemplazar filtro deshidratador",
        "Recuperar refrigerante y reemplazar válvula de expansión",
        "Evacuar y recargar"
      ],
      "steps_hi": [
        "वाल्व के आर-पार तापमान/दबाव मापकर रुकावट की पुष्टि करें",
        "TXV: सेंसिंग बल्ब गैस चार्ज जांचें",
        "फिल्टर ड्रायर बदलें",
        "रेफ्रिजरेंट रिकवर करें और एक्सपेंशन वाल्व बदलें",
        "वैक्यूम करें और रिचार्ज करें"
      ],
      "warning_zh": "",
      "warning_ja": "",
      "warning_es": "",
      "warning_hi": ""
    },
    "lp_r_evap_fan_fail": {
      "type": "result",
      "title": "증발기 팬 불작동으로 인한 저압 하강",
      "title_en": "Low Pressure Drop from Evaporator Fan Failure",
      "level": "medium",
      "conclusion": "증발기 팬이 작동하지 않아 열 교환이 안 되고 저압이 하강합니다. '증발기 팬이 안 돌아간다' 카테고리를 참조하세요.",
      "conclusion_en": "Evaporator fan failure stopping heat exchange, causing low pressure. Refer to 'Evaporator Fan Not Running'.",
      "causes": [
        "팬 모터 불량",
        "팬 전원 공급 불량",
        "제상 후 팬 재기동 실패"
      ],
      "causes_en": [
        "Fan motor failure",
        "Poor power supply to fan",
        "Fan failed to restart after defrost"
      ],
      "steps": [
        "증발기 팬 작동 여부 확인",
        "'증발기 팬이 안 돌아간다' 진단 트리 참조",
        "팬 수리·교체 후 저압 정상화 확인"
      ],
      "steps_en": [
        "Check if evaporator fan is running",
        "Refer to 'Evaporator Fan Not Running' diagnostic tree",
        "Verify low pressure normalizes after fan repair"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_zh": "蒸发风扇故障导致低压下降",
      "title_ja": "蒸発ファン故障による低圧低下",
      "title_es": "Caída de baja presión por falla del ventilador del evaporador",
      "title_hi": "एवेपोरेटर फैन विफलता से लो प्रेशर ड्रॉप",
      "conclusion_zh": "蒸发风扇停转阻碍热交换导致低压下降，参照「蒸发风扇不运转」。",
      "conclusion_ja": "蒸発ファン故障で熱交換が停止し低圧が低下しています。「蒸発ファンが回らない」を参照してください。",
      "conclusion_es": "La falla del ventilador del evaporador detiene el intercambio de calor causando baja presión. Consultar 'Ventilador del evaporador no funciona'.",
      "conclusion_hi": "एवेपोरेटर फैन विफलता से हीट एक्सचेंज रुककर लो प्रेशर हो रहा है। 'एवेपोरेटर फैन नहीं चल रहा' देखें।",
      "causes_zh": [
        "风扇电机故障",
        "风扇供电不良",
        "除霜后风扇未重启"
      ],
      "causes_ja": [
        "ファンモーターの故障",
        "ファンへの電源不良",
        "除霜後にファンが再起動しない"
      ],
      "causes_es": [
        "Falla del motor del ventilador",
        "Mala alimentación al ventilador",
        "El ventilador no reinició después del deshielo"
      ],
      "causes_hi": [
        "फैन मोटर विफलता",
        "फैन को खराब बिजली आपूर्ति",
        "डीफ्रॉस्ट के बाद फैन रीस्टार्ट नहीं हुआ"
      ],
      "steps_zh": [
        "检查蒸发风扇是否运转",
        "参照「蒸发风扇不运转」诊断树",
        "风扇修复后确认低压恢复正常"
      ],
      "steps_ja": [
        "蒸発ファンが運転しているか確認",
        "「蒸発ファンが回らない」診断ツリーを参照",
        "ファン修理後に低圧が正常に戻ることを確認"
      ],
      "steps_es": [
        "Verificar si el ventilador del evaporador está funcionando",
        "Consultar árbol diagnóstico 'Ventilador del evaporador no funciona'",
        "Verificar que la baja presión se normaliza después de reparar el ventilador"
      ],
      "steps_hi": [
        "जांचें कि एवेपोरेटर फैन चल रहा है या नहीं",
        "'एवेपोरेटर फैन नहीं चल रहा' डायग्नोस्टिक ट्री देखें",
        "फैन मरम्मत के बाद लो प्रेशर सामान्य होने की पुष्टि करें"
      ],
      "warning_zh": "",
      "warning_ja": "",
      "warning_es": "",
      "warning_hi": ""
    },
    "eff_q1": {
      "type": "question",
      "question": "증발기 팬 모터 단자에 정격 전압이 인가되고 있나요?",
      "question_en": "Is the rated voltage being applied to the evaporator fan motor terminals?",
      "yes": "eff_q_motor_test",
      "no": "eff_q_power_source",
      "question_zh": "蒸发器风扇电机端子是否施加了额定电压？",
      "question_ja": "蒸発器ファンモーターの端子に定格電圧が印加されていますか？",
      "question_es": "¿Se aplica el voltaje nominal a los terminales del motor del ventilador del evaporador?",
      "question_hi": "क्या इवेपोरेटर फैन मोटर टर्मिनल पर रेटेड वोल्टेज लागू हो रही है?"
    },
    "eff_q_motor_test": {
      "type": "question",
      "question": "팬 모터를 단독으로 전원 인가 시 회전하나요?",
      "question_en": "Does the fan motor run when power is applied directly to it alone?",
      "yes": "eff_r_control_signal",
      "no": "eff_r_motor_fail",
      "question_zh": "单独给风扇电机通电时是否会旋转？",
      "question_ja": "ファンモーターに単独で電源を印加した場合、回転しますか？",
      "question_es": "¿El motor del ventilador funciona cuando se le aplica energía directamente solo?",
      "question_hi": "क्या सीधे पावर लगाने पर फैन मोटर चलती है?"
    },
    "eff_q_power_source": {
      "type": "question",
      "question": "현재 제상(Defrost) 사이클 중이거나 제상 후 재기동 대기 중인가요?",
      "question_en": "Is the unit currently in a defrost cycle or in the restart delay after defrost?",
      "yes": "eff_r_defrost_normal",
      "no": "eff_r_power_wiring",
      "question_zh": "设备是否正处于除霜周期中或除霜后的延时重启状态？",
      "question_ja": "現在、除霜サイクル中または除霜後の再起動待機中ですか？",
      "question_es": "¿La unidad está actualmente en un ciclo de desescarche o en el retardo de rearranque tras el desescarche?",
      "question_hi": "क्या यूनिट अभी डीफ्रॉस्ट साइकिल में है या डीफ्रॉस्ट के बाद रिस्टार्ट देरी में है?"
    },
    "eff_r_control_signal": {
      "type": "result",
      "title": "팬 모터 제어 신호 불량 (PCB/릴레이)",
      "title_en": "Fan Motor Control Signal Failure (PCB / Relay)",
      "level": "medium",
      "conclusion": "팬 모터는 정상이나 PCB 또는 릴레이에서 작동 신호가 나오지 않습니다. 릴레이 및 PCB를 점검하세요.",
      "conclusion_en": "Fan motor is OK but the PCB or relay is not sending an activation signal. Inspect relay and PCB.",
      "causes": [
        "팬 릴레이 접점 불량",
        "PCB 팬 출력 회로 불량",
        "온도 센서 오작동으로 팬 신호 미출력"
      ],
      "causes_en": [
        "Fan relay contact failure",
        "PCB fan output circuit failure",
        "Fan signal not output from temperature sensor malfunction"
      ],
      "steps": [
        "팬 릴레이 코일 통전 및 접점 전도 확인",
        "PCB 팬 출력 단자 전압 측정",
        "온도 센서(NTC/PTC) 저항 측정·확인",
        "릴레이 불량 시 교체",
        "PCB 불량 시 교체"
      ],
      "steps_en": [
        "Check fan relay coil continuity and contact conductivity",
        "Measure voltage at PCB fan output terminal",
        "Measure temperature sensor (NTC/PTC) resistance",
        "Replace relay if faulty",
        "Replace PCB if faulty"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_es": "Falla de señal de control del motor del ventilador (PCB / Relé)",
      "conclusion_es": "El motor del ventilador está en buen estado, pero el PCB o el relé no envían señal de activación. Inspeccione el relé y el PCB.",
      "causes_es": [
        "Falla en el contacto del relé del ventilador",
        "Falla en el circuito de salida del ventilador del PCB",
        "Señal del ventilador no emitida por mal funcionamiento del sensor de temperatura"
      ],
      "steps_es": [
        "Verificar continuidad de la bobina del relé del ventilador y conductividad del contacto",
        "Medir el voltaje en el terminal de salida del ventilador del PCB",
        "Medir la resistencia del sensor de temperatura (NTC/PTC)",
        "Reemplazar el relé si está defectuoso",
        "Reemplazar el PCB si está defectuoso"
      ],
      "warning_es": null,
      "title_hi": "पंखा मोटर नियंत्रण संकेत विफलता (PCB / रिले)",
      "conclusion_hi": "फैन मोटर ठीक है लेकिन PCB या रिले सक्रियण संकेत नहीं भेज रहा। रिले और PCB की जांच करें।",
      "causes_hi": [
        "पंखा रिले संपर्क खराब",
        "PCB पंखा आउटपुट सर्किट खराब",
        "तापमान सेंसर खराबी से पंखा संकेत नहीं मिल रहा"
      ],
      "steps_hi": [
        "फैन रिले कॉइल की निरंतरता और संपर्क चालकता जांचें",
        "PCB फैन आउटपुट टर्मिनल पर वोल्टेज मापें",
        "तापमान सेंसर (NTC/PTC) प्रतिरोध मापें",
        "रिले खराब हो तो बदलें",
        "PCB खराब हो तो बदलें"
      ],
      "warning_hi": null,
      "title_zh": "风机电机控制信号故障（PCB/继电器）",
      "causes_zh": [
        "风机继电器触点不良",
        "PCB风机输出电路故障",
        "温度传感器故障导致风机信号未输出"
      ],
      "title_ja": "ファンモーター制御信号不良（PCB/リレー）",
      "causes_ja": [
        "ファンリレー接点不良",
        "PCBファン出力回路不良",
        "温度センサー誤動作によるファン信号未出力"
      ],
      "conclusion_zh": "风扇电机正常，但PCB或继电器未发出启动信号。检查继电器和PCB。",
      "conclusion_ja": "ファンモーターは正常ですが、PCBまたはリレーが起動信号を出していません。リレーとPCBを点検してください。",
      "steps_zh": [
        "检查风扇继电器线圈通断及触点导通性",
        "测量PCB风扇输出端子电压",
        "测量温度传感器（NTC/PTC）电阻值",
        "继电器故障时更换",
        "PCB故障时更换"
      ],
      "steps_ja": [
        "ファンリレーのコイル導通と接点の導電性を確認",
        "PCBファン出力端子の電圧を測定",
        "温度センサー（NTC/PTC）の抵抗値を測定",
        "リレー不良時は交換",
        "PCB不良時は交換"
      ]
    },
    "eff_r_motor_fail": {
      "type": "result",
      "title": "증발기 팬 모터 소손 / 불량",
      "title_en": "Evaporator Fan Motor Burned Out / Faulty",
      "level": "medium",
      "conclusion": "증발기 팬 모터가 불량입니다. 동일 규격의 모터로 교체하세요.",
      "conclusion_en": "Evaporator fan motor is faulty. Replace with a motor of the same specification.",
      "causes": [
        "베어링 고착으로 인한 모터 소손",
        "서리·결로로 인한 절연 파괴",
        "전압 불균형·과전압으로 소손"
      ],
      "causes_en": [
        "Motor burned out from bearing seizure",
        "Insulation breakdown from frost or condensate",
        "Burnout from voltage imbalance or overvoltage"
      ],
      "steps": [
        "팬 모터 권선 저항 측정 (단선·단락 확인)",
        "절연 저항 측정 (케이스 대 단자: 1MΩ 이상)",
        "동일 규격(전압·전력·RPM·축 방향) 모터 준비",
        "날개 교체 여부 판단 후 모터 교체",
        "교체 후 전류 측정으로 정상 확인"
      ],
      "steps_en": [
        "Measure winding resistance (check for open/short)",
        "Measure insulation resistance (case to terminal; ≥1MΩ)",
        "Prepare replacement of same spec (voltage, wattage, RPM, shaft direction)",
        "Decide if blade needs replacement, then replace motor",
        "Measure current after replacement to confirm normal"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_es": "Motor del ventilador del evaporador quemado / defectuoso",
      "conclusion_es": "El motor del ventilador del evaporador está defectuoso. Reemplácelo con un motor de la misma especificación.",
      "causes_es": [
        "Motor quemado por bloqueo de rodamientos",
        "Ruptura de aislamiento por escarcha o condensado",
        "Quemado por desequilibrio de voltaje o sobrevoltaje"
      ],
      "steps_es": [
        "Medir la resistencia del devanado (verificar circuito abierto/cortocircuito)",
        "Medir la resistencia de aislamiento (carcasa a terminal; ≥1MΩ)",
        "Preparar el reemplazo de la misma especificación (voltaje, vataje, RPM, dirección del eje)",
        "Decidir si la paleta necesita reemplazo, luego reemplazar el motor",
        "Medir la corriente después del reemplazo para confirmar normalidad"
      ],
      "warning_es": null,
      "title_hi": "इवैपोरेटर पंखा मोटर जल गई / खराब",
      "conclusion_hi": "इवैपोरेटर फैन मोटर खराब है। समान विशिष्टता की मोटर से बदलें।",
      "causes_hi": [
        "बेयरिंग जाम से मोटर जल गई",
        "बर्फ/नमी से इंसुलेशन टूट गया",
        "वोल्टेज असंतुलन या अधिक वोल्टेज से जल गई"
      ],
      "steps_hi": [
        "वाइंडिंग प्रतिरोध मापें (ओपन/शॉर्ट जांचें)",
        "इन्सुलेशन प्रतिरोध मापें (केस से टर्मिनल; ≥1MΩ)",
        "समान विशिष्टता का प्रतिस्थापन तैयार करें (वोल्टेज, वाट, RPM, शाफ्ट दिशा)",
        "ब्लेड बदलने की ज़रूरत तय करें, फिर मोटर बदलें",
        "बदलने के बाद करंट मापकर सामान्य पुष्टि करें"
      ],
      "warning_hi": null,
      "title_zh": "蒸发器风机电机烧毁/故障",
      "causes_zh": [
        "轴承卡死导致电机烧毁",
        "霜/结露导致绝缘击穿",
        "电压不平衡或过电压导致烧毁"
      ],
      "title_ja": "蒸発器ファンモーター焼損/不良",
      "causes_ja": [
        "ベアリング固着によるモーター焼損",
        "霜・結露による絶縁破壊",
        "電圧不平衡・過電圧による焼損"
      ],
      "conclusion_zh": "蒸发器风扇电机故障，需更换相同规格的电机。",
      "conclusion_ja": "蒸発器ファンモーターが故障しています。同一仕様のモーターに交換してください。",
      "steps_zh": [
        "测量绕组电阻（检查断路/短路）",
        "测量绝缘电阻（外壳至端子；≥1MΩ）",
        "准备相同规格的替换件（电压、功率、RPM、轴向）",
        "判断是否需要更换扇叶，然后更换电机",
        "更换后测量电流确认正常"
      ],
      "steps_ja": [
        "巻線抵抗を測定（断線/短絡確認）",
        "絶縁抵抗を測定（ケースと端子間；≥1MΩ）",
        "同一仕様の交換品を準備（電圧、消費電力、RPM、軸方向）",
        "ブレードの交換要否を判断し、モーターを交換",
        "交換後に電流を測定して正常を確認"
      ]
    },
    "eff_r_defrost_normal": {
      "type": "result",
      "title": "정상 제상 동작 중 팬 일시 정지 (정상)",
      "title_en": "Fan Temporarily Stopped During Normal Defrost (Normal)",
      "level": "easy",
      "conclusion": "제상 사이클 중에는 팬이 일시 정지하는 것이 정상입니다. 제상 종료 후 팬이 재기동하는지 확인하세요.",
      "conclusion_en": "Fan stopping during defrost is normal. Confirm the fan restarts after the defrost cycle ends.",
      "causes": [
        "정상적인 제상 사이클 동작"
      ],
      "causes_en": [
        "Normal defrost cycle operation"
      ],
      "steps": [
        "제상 사이클이 정상 종료될 때까지 대기 (보통 20~30분)",
        "제상 종료 후 팬 자동 재기동 여부 확인",
        "재기동 안 하면 제상 종료 센서 또는 PCB 점검"
      ],
      "steps_en": [
        "Wait for defrost cycle to complete (usually 20–30 minutes)",
        "Confirm fan auto-restarts after defrost ends",
        "If fan does not restart, inspect defrost termination sensor or PCB"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_es": "Ventilador detenido temporalmente durante el deshielo normal (Normal)",
      "conclusion_es": "La parada del ventilador durante el deshielo es normal. Confirme que el ventilador se reinicia después de que termina el ciclo de deshielo.",
      "causes_es": [
        "Operación normal del ciclo de deshielo"
      ],
      "steps_es": [
        "Esperar a que el ciclo de deshielo se complete (generalmente 20–30 minutos)",
        "Confirmar que el ventilador se reinicia automáticamente después del deshielo",
        "Si el ventilador no se reinicia, inspeccionar el sensor de terminación de deshielo o el PCB"
      ],
      "warning_es": null,
      "title_hi": "सामान्य डीफ्रॉस्ट के दौरान पंखा अस्थायी रूप से बंद (सामान्य)",
      "conclusion_hi": "डीफ्रॉस्ट के दौरान फैन का रुकना सामान्य है। डीफ्रॉस्ट चक्र समाप्त होने के बाद फैन फिर से चलता है यह पुष्टि करें।",
      "causes_hi": [
        "सामान्य डीफ्रॉस्ट चक्र चल रहा है"
      ],
      "steps_hi": [
        "डीफ्रॉस्ट चक्र पूरा होने तक प्रतीक्षा करें (आमतौर पर 20-30 मिनट)",
        "डीफ्रॉस्ट समाप्त होने के बाद फैन स्वचालित रूप से फिर चलता है पुष्टि करें",
        "यदि फैन फिर नहीं चलता, डीफ्रॉस्ट समाप्ति सेंसर या PCB की जांच करें"
      ],
      "warning_hi": null,
      "title_zh": "正常除霜运行中风机暂停（正常）",
      "causes_zh": [
        "正常除霜循环运行"
      ],
      "title_ja": "正常デフロスト動作中のファン一時停止（正常）",
      "causes_ja": [
        "正常なデフロストサイクル動作"
      ],
      "conclusion_zh": "除霜期间风扇停止运转是正常现象。确认除霜结束后风扇重新启动即可。",
      "conclusion_ja": "除霜中にファンが停止するのは正常です。除霜サイクル終了後にファンが再起動することを確認してください。",
      "steps_zh": [
        "等待除霜周期完成（通常20-30分钟）",
        "确认除霜结束后风扇自动重启",
        "如风扇未重启，检查除霜终止传感器或PCB"
      ],
      "steps_ja": [
        "除霜サイクルの完了を待つ（通常20〜30分）",
        "除霜終了後にファンが自動再起動することを確認",
        "ファンが再起動しない場合、除霜終了センサーまたはPCBを点検"
      ]
    },
    "eff_r_power_wiring": {
      "type": "result",
      "title": "팬 전원 배선 / 퓨즈 불량",
      "title_en": "Fan Power Wiring / Fuse Failure",
      "level": "easy",
      "conclusion": "팬 모터에 전원이 공급되지 않습니다. 배선 및 퓨즈를 점검하세요.",
      "conclusion_en": "Power is not being supplied to the fan motor. Inspect wiring and fuses.",
      "causes": [
        "팬 전원 퓨즈 소손",
        "배선 단선 또는 단자 이탈",
        "팬 전원 차단기 트립"
      ],
      "causes_en": [
        "Fan power fuse blown",
        "Wiring break or terminal disconnection",
        "Fan circuit breaker tripped"
      ],
      "steps": [
        "팬 전원 라인 퓨즈 확인 및 교체",
        "팬 단자까지의 배선 연속성 측정",
        "단자 연결 상태 확인 및 재연결",
        "차단기 상태 확인 및 재투입",
        "수리 후 팬 기동 확인"
      ],
      "steps_en": [
        "Check and replace fan power fuse",
        "Measure wire continuity to fan terminals",
        "Check and reconnect terminal connections",
        "Check and reset circuit breaker",
        "Confirm fan starts after repair"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_es": "Falla en el cableado de alimentación / fusible del ventilador",
      "conclusion_es": "No se está suministrando energía al motor del ventilador. Inspeccione el cableado y los fusibles.",
      "causes_es": [
        "Fusible de alimentación del ventilador fundido",
        "Ruptura del cableado o desconexión de terminal",
        "Interruptor automático del circuito del ventilador disparado"
      ],
      "steps_es": [
        "Verificar y reemplazar el fusible de alimentación del ventilador",
        "Medir la continuidad del cable a los terminales del ventilador",
        "Verificar y reconectar las conexiones de terminales",
        "Verificar y restablecer el interruptor automático",
        "Confirmar que el ventilador arranca después de la reparación"
      ],
      "warning_es": null,
      "title_hi": "पंखा बिजली वायरिंग / फ्यूज़ खराबी",
      "conclusion_hi": "फैन मोटर को बिजली की आपूर्ति नहीं हो रही। वायरिंग और फ्यूज़ की जांच करें।",
      "causes_hi": [
        "पंखा बिजली फ्यूज़ उड़ा",
        "वायरिंग टूटी या टर्मिनल निकला",
        "पंखा सर्किट ब्रेकर ट्रिप"
      ],
      "steps_hi": [
        "फैन पावर फ्यूज़ जांचें और बदलें",
        "फैन टर्मिनल तक तार की निरंतरता मापें",
        "टर्मिनल कनेक्शन जांचें और दोबारा जोड़ें",
        "सर्किट ब्रेकर जांचें और रीसेट करें",
        "मरम्मत के बाद फैन चालू होता है पुष्टि करें"
      ],
      "warning_hi": null,
      "title_zh": "风机电源接线/保险丝故障",
      "causes_zh": [
        "风机电源保险丝烧断",
        "接线断裂或端子脱落",
        "风机断路器跳闸"
      ],
      "title_ja": "ファン電源配線/ヒューズ不良",
      "causes_ja": [
        "ファン電源ヒューズ溶断",
        "配線断線または端子脱落",
        "ファン回路ブレーカートリップ"
      ],
      "conclusion_zh": "风扇电机未供电。检查接线和保险丝。",
      "conclusion_ja": "ファンモーターに電源が供給されていません。配線とヒューズを点検してください。",
      "steps_zh": [
        "检查并更换风扇电源保险丝",
        "测量至风扇端子的导线通断",
        "检查并重新连接端子接头",
        "检查并复位断路器",
        "修复后确认风扇启动"
      ],
      "steps_ja": [
        "ファン電源ヒューズを確認・交換",
        "ファン端子までの配線導通を測定",
        "端子接続部を確認・再接続",
        "ブレーカーを確認・復帰",
        "修理後にファンが起動することを確認"
      ]
    },
    "cff_q1": {
      "type": "question",
      "question": "응축기 팬 모터 단자에 전압이 인가되고 있나요?",
      "question_en": "Is voltage being applied to the condenser fan motor terminals?",
      "yes": "cff_q_blade_check",
      "no": "cff_r_power_wiring",
      "question_zh": "冷凝器风扇电机端子是否施加了电压？",
      "question_ja": "凝縮器ファンモーターの端子に電圧が印加されていますか？",
      "question_es": "¿Se está aplicando voltaje a los terminales del motor del ventilador del condensador?",
      "question_hi": "क्या कंडेनसर फैन मोटर टर्मिनल पर वोल्टेज लागू हो रही है?"
    },
    "cff_q_blade_check": {
      "type": "question",
      "question": "팬 날개(블레이드)를 손으로 돌렸을 때 무겁거나 걸림이 있나요?",
      "question_en": "Is the fan blade heavy or jammed when turned by hand?",
      "yes": "cff_r_blade_jammed",
      "no": "cff_r_motor_fail",
      "question_zh": "用手转动风扇叶片时是否沉重或有卡滞？",
      "question_ja": "手でファンブレードを回すと重い、または引っかかりがありますか？",
      "question_es": "¿La paleta del ventilador está pesada o atascada al girarla con la mano?",
      "question_hi": "क्या हाथ से घुमाने पर फैन ब्लेड भारी या जाम है?"
    },
    "cff_r_power_wiring": {
      "type": "result",
      "title": "응축기 팬 전원 배선 / 접촉 불량",
      "title_en": "Condenser Fan Power Wiring / Contact Failure",
      "level": "easy",
      "conclusion": "응축기 팬 모터에 전원이 공급되지 않습니다. 배선 및 접촉 불량을 점검하세요.",
      "conclusion_en": "Power is not being supplied to the condenser fan motor. Inspect wiring and contact quality.",
      "causes": [
        "팬 전원 퓨즈 소손",
        "배선 단선 또는 커넥터 이탈",
        "릴레이 불량으로 팬 전원 미출력"
      ],
      "causes_en": [
        "Fan power fuse blown",
        "Wiring break or connector disconnection",
        "Fan power not output from relay failure"
      ],
      "steps": [
        "팬 전원 퓨즈 확인 및 교체",
        "배선 연속성 측정",
        "커넥터·단자 접촉 상태 확인 및 재연결",
        "릴레이 동작 확인",
        "수리 후 팬 기동·고압 확인"
      ],
      "steps_en": [
        "Check and replace fan power fuse",
        "Measure wiring continuity",
        "Check connector and terminal contact, reconnect if loose",
        "Verify relay operation",
        "Confirm fan starts and high-side pressure after repair"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_es": "Falla en el cableado de alimentación / contacto del ventilador del condensador",
      "conclusion_es": "No se está suministrando energía al motor del ventilador del condensador. Inspeccione el cableado y la calidad del contacto.",
      "causes_es": [
        "Fusible de alimentación del ventilador fundido",
        "Ruptura del cableado o desconexión del conector",
        "Alimentación del ventilador no emitida por falla del relé"
      ],
      "steps_es": [
        "Verificar y reemplazar el fusible de alimentación del ventilador",
        "Medir la continuidad del cableado",
        "Verificar el contacto del conector y terminal, reconectar si está flojo",
        "Verificar el funcionamiento del relé",
        "Confirmar que el ventilador arranca y la presión del lado de alta después de la reparación"
      ],
      "warning_es": null,
      "title_hi": "कंडेनसर पंखा बिजली वायरिंग / संपर्क खराबी",
      "conclusion_hi": "कंडेनसर फैन मोटर को बिजली की आपूर्ति नहीं हो रही। वायरिंग और संपर्क गुणवत्ता की जांच करें।",
      "causes_hi": [
        "पंखा बिजली फ्यूज़ उड़ा",
        "वायरिंग टूटी या कनेक्टर निकला",
        "रिले खराब होने से पंखा बिजली नहीं मिल रही"
      ],
      "steps_hi": [
        "फैन पावर फ्यूज़ जांचें और बदलें",
        "वायरिंग निरंतरता मापें",
        "कनेक्टर और टर्मिनल संपर्क जांचें, ढीला हो तो दोबारा जोड़ें",
        "रिले की कार्यप्रणाली सत्यापित करें",
        "मरम्मत के बाद फैन चालू और उच्च दाब पक्ष का दबाव पुष्टि करें"
      ],
      "warning_hi": null,
      "title_zh": "冷凝器风机电源接线/接触不良",
      "causes_zh": [
        "风机电源保险丝烧断",
        "接线断裂或连接器脱落",
        "继电器故障导致风机电源未输出"
      ],
      "title_ja": "凝縮器ファン電源配線/接触不良",
      "causes_ja": [
        "ファン電源ヒューズ溶断",
        "配線断線またはコネクター脱落",
        "リレー不良によるファン電源未出力"
      ],
      "conclusion_zh": "冷凝器风扇电机未供电。检查接线和接触质量。",
      "conclusion_ja": "凝縮器ファンモーターに電源が供給されていません。配線と接触品質を点検してください。",
      "steps_zh": [
        "检查并更换风扇电源保险丝",
        "测量接线通断",
        "检查连接器和端子接触，松动时重新连接",
        "确认继电器动作",
        "修复后确认风扇启动及高压侧压力"
      ],
      "steps_ja": [
        "ファン電源ヒューズを確認・交換",
        "配線の導通を測定",
        "コネクタと端子の接触を確認、緩みがあれば再接続",
        "リレーの動作を確認",
        "修理後にファン起動と高圧側圧力を確認"
      ]
    },
    "cff_r_blade_jammed": {
      "type": "result",
      "title": "팬 날개 이물질 끼임 또는 베어링 고착",
      "title_en": "Fan Blade Jammed by Foreign Object or Bearing Seizure",
      "level": "medium",
      "conclusion": "팬 날개가 기계적으로 잠겨있습니다. 이물질 제거 또는 팬 모터 교체가 필요합니다.",
      "conclusion_en": "Fan blade is mechanically locked. Remove foreign object or replace the fan motor.",
      "causes": [
        "나뭇잎·비닐 등 이물질 끼임",
        "팬 모터 베어링 고착",
        "팬 날개 변형으로 케이싱 접촉"
      ],
      "causes_en": [
        "Foreign object (leaf, plastic, etc.) caught in fan",
        "Fan motor bearing seized",
        "Deformed fan blade contacting casing"
      ],
      "steps": [
        "전원 차단 후 이물질 제거",
        "이물질 제거 후 날개 손으로 돌려보기 (뻑뻑하면 베어링 고착)",
        "베어링 고착 시 팬 모터 교체",
        "날개 변형 확인 및 필요시 교체",
        "교체 후 고압 수치 정상화 확인"
      ],
      "steps_en": [
        "Disconnect power and remove foreign object",
        "After removing, turn blade by hand (still stiff = bearing seized)",
        "If bearing seized, replace fan motor",
        "Check blade for deformation and replace if needed",
        "Verify high-side pressure normalizes after repair"
      ],
      "warningLevel": "caution",
      "warning": "회전 중 팬에 손을 넣지 마세요. 반드시 전원 차단 후 작업하세요.",
      "warning_en": "Never reach into a running fan. Always disconnect power first.",
      "title_es": "Paleta del ventilador bloqueada por objeto extraño o bloqueo de rodamiento",
      "conclusion_es": "La paleta del ventilador está bloqueada mecánicamente. Retire el objeto extraño o reemplace el motor del ventilador.",
      "causes_es": [
        "Objeto extraño (hoja, plástico, etc.) atrapado en el ventilador",
        "Rodamiento del motor del ventilador bloqueado",
        "Paleta del ventilador deformada en contacto con la carcasa"
      ],
      "steps_es": [
        "Desconectar la alimentación y retirar el objeto extraño",
        "Después de retirar, girar la paleta a mano (si sigue rígida = rodamiento bloqueado)",
        "Si el rodamiento está bloqueado, reemplazar el motor del ventilador",
        "Verificar la paleta por deformación y reemplazarla si es necesario",
        "Verificar que la presión del lado de alta se normaliza después de la reparación"
      ],
      "warning_es": "Nunca meta la mano en un ventilador en marcha. Desconecte siempre la alimentación primero.",
      "title_hi": "पंखे के ब्लेड में बाहरी वस्तु फंसना या बेयरिंग जाम",
      "conclusion_hi": "फैन ब्लेड यांत्रिक रूप से जाम है। बाहरी वस्तु हटाएं या फैन मोटर बदलें।",
      "causes_hi": [
        "पंखे में बाहरी वस्तु (पत्ता, प्लास्टिक आदि) फंसी",
        "पंखा मोटर बेयरिंग जाम",
        "पंखे का ब्लेड मुड़कर केसिंग से टकरा रहा"
      ],
      "steps_hi": [
        "बिजली काटकर बाहरी वस्तु हटाएं",
        "हटाने के बाद हाथ से ब्लेड घुमाएं (अभी भी कड़ा = बेयरिंग जाम)",
        "बेयरिंग जाम हो तो फैन मोटर बदलें",
        "ब्लेड में विकृति जांचें और ज़रूरत हो तो बदलें",
        "मरम्मत के बाद उच्च दाब पक्ष का दबाव सामान्य होने की पुष्टि करें"
      ],
      "warning_hi": "चलते हुए पंखे में हाथ कभी न डालें। हमेशा पहले बिजली काटें।",
      "title_zh": "风机叶片异物卡住或轴承锁死",
      "causes_zh": [
        "树叶、塑料袋等异物卡住",
        "风机电机轴承锁死",
        "风机叶片变形接触外壳"
      ],
      "warning_zh": "严禁在运转中将手伸入风机。务必先切断电源再操作。",
      "title_ja": "ファン羽根異物噛み込みまたはベアリング固着",
      "causes_ja": [
        "落ち葉・ビニール等の異物噛み込み",
        "ファンモーターベアリング固着",
        "ファン羽根変形によるケーシング接触"
      ],
      "warning_ja": "回転中のファンに手を入れないでください。必ず電源を遮断してから作業してください。",
      "conclusion_zh": "风扇叶片被机械卡住。清除异物或更换风扇电机。",
      "conclusion_ja": "ファンブレードが機械的にロックされています。異物を除去するか、ファンモーターを交換してください。",
      "steps_zh": [
        "断电后清除异物",
        "清除后用手转动叶片（仍然僵硬=轴承卡死）",
        "轴承卡死时更换风扇电机",
        "检查叶片是否变形，需要时更换",
        "修复后确认高压侧压力恢复正常"
      ],
      "steps_ja": [
        "電源を切り、異物を除去",
        "除去後、手でブレードを回す（まだ硬い=ベアリング固着）",
        "ベアリング固着の場合、ファンモーターを交換",
        "ブレードの変形を確認、必要に応じて交換",
        "修理後に高圧側圧力が正常化したことを確認"
      ]
    },
    "cff_r_motor_fail": {
      "type": "result",
      "title": "응축기 팬 모터 소손 / 불량",
      "title_en": "Condenser Fan Motor Burned Out / Faulty",
      "level": "medium",
      "conclusion": "응축기 팬 모터가 불량입니다. 동일 규격의 모터로 교체하세요.",
      "conclusion_en": "Condenser fan motor is faulty. Replace with motor of same specification.",
      "causes": [
        "모터 권선 소손 (과열·과전압)",
        "베어링 마모로 인한 과부하",
        "절연 열화로 인한 지락"
      ],
      "causes_en": [
        "Motor winding burned out (overheating, overvoltage)",
        "Motor overloaded from bearing wear",
        "Ground fault from insulation degradation"
      ],
      "steps": [
        "팬 모터 권선·절연 저항 측정",
        "동일 규격(전압·전력·RPM·방향) 모터 준비",
        "팬 날개 상태 확인 후 모터 교체",
        "교체 후 전류·고압 수치 확인"
      ],
      "steps_en": [
        "Measure winding resistance and insulation resistance",
        "Prepare replacement of same spec (voltage, wattage, RPM, direction)",
        "Check fan blade condition, then replace motor",
        "Verify current and high-side pressure after replacement"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_es": "Motor del ventilador del condensador quemado / defectuoso",
      "conclusion_es": "El motor del ventilador del condensador está defectuoso. Reemplácelo con un motor de la misma especificación.",
      "causes_es": [
        "Devanado del motor quemado (sobrecalentamiento, sobrevoltaje)",
        "Motor sobrecargado por desgaste de rodamientos",
        "Falla a tierra por degradación del aislamiento"
      ],
      "steps_es": [
        "Medir la resistencia del devanado y la resistencia de aislamiento",
        "Preparar el reemplazo de la misma especificación (voltaje, vataje, RPM, dirección)",
        "Verificar el estado de la paleta del ventilador, luego reemplazar el motor",
        "Verificar la corriente y la presión del lado de alta después del reemplazo"
      ],
      "warning_es": null,
      "title_hi": "कंडेनसर पंखा मोटर जल गई / खराब",
      "conclusion_hi": "कंडेनसर फैन मोटर खराब है। समान विशिष्टता की मोटर से बदलें।",
      "causes_hi": [
        "मोटर वाइंडिंग जल गई (अधिक गरमी/अधिक वोल्टेज)",
        "बेयरिंग घिसाव से ओवरलोड",
        "इंसुलेशन खराब होने से अर्थ फॉल्ट"
      ],
      "steps_hi": [
        "वाइंडिंग प्रतिरोध और इन्सुलेशन प्रतिरोध मापें",
        "समान विशिष्टता का प्रतिस्थापन तैयार करें (वोल्टेज, वाट, RPM, दिशा)",
        "फैन ब्लेड की स्थिति जांचें, फिर मोटर बदलें",
        "बदलने के बाद करंट और उच्च दाब पक्ष का दबाव पुष्टि करें"
      ],
      "warning_hi": null,
      "title_zh": "冷凝器风机电机烧毁/故障",
      "causes_zh": [
        "电机绕组烧毁（过热/过电压）",
        "轴承磨损导致过载",
        "绝缘老化导致接地故障"
      ],
      "title_ja": "凝縮器ファンモーター焼損/不良",
      "causes_ja": [
        "モーター巻線焼損（過熱・過電圧）",
        "ベアリング摩耗による過負荷",
        "絶縁劣化による地絡"
      ],
      "conclusion_zh": "冷凝器风扇电机故障。更换相同规格的电机。",
      "conclusion_ja": "凝縮器ファンモーターが故障しています。同一仕様のモーターに交換してください。",
      "steps_zh": [
        "测量绕组电阻和绝缘电阻",
        "准备相同规格的替换件（电压、功率、RPM、方向）",
        "检查风扇叶片状态，然后更换电机",
        "更换后确认电流和高压侧压力"
      ],
      "steps_ja": [
        "巻線抵抗と絶縁抵抗を測定",
        "同一仕様の交換品を準備（電圧、消費電力、RPM、方向）",
        "ファンブレードの状態を確認し、モーターを交換",
        "交換後に電流と高圧側圧力を確認"
      ]
    },
    "di_q1": {
      "type": "multi",
      "question": "물(결로수)이 주로 어디서 발생하나요?",
      "question_en": "Where is the water mainly coming from?",
      "choices": [
        {
          "label": "실내기(증발기) 아래에서 물이 떨어진다",
          "next": "di_q_indoor",
          "label_en": "Water dripping from under indoor (evaporator) unit",
          "label_zh": "室内机（蒸发器）下方滴水",
          "label_ja": "室内機（蒸発器）の下から水が落ちる",
          "label_es": "Agua goteando desde debajo de la unidad interior (evaporador)",
          "label_hi": "इनडोर (इवेपोरेटर) यूनिट के नीचे से पानी टपकना"
        },
        {
          "label": "응축기 주변 또는 실외기에서 물이 고인다",
          "next": "di_r_outdoor",
          "label_en": "Water pooling around condenser or outdoor unit",
          "label_zh": "冷凝器周围或室外机积水",
          "label_ja": "凝縮器周辺または室外機に水が溜まっている",
          "label_es": "Agua acumulándose alrededor del condensador o unidad exterior",
          "label_hi": "कंडेनसर या आउटडोर यूनिट के आसपास पानी जमा होना"
        },
        {
          "label": "냉매 배관 연결부 또는 단열재에서 결로가 생긴다",
          "next": "di_r_pipe_condensation",
          "label_en": "Condensation at refrigerant pipe joints or insulation",
          "label_zh": "冷媒配管连接部或保温材料处产生结露",
          "label_ja": "冷媒配管の接続部や断熱材に結露が発生している",
          "label_es": "Condensación en juntas de tuberías de refrigerante o aislamiento",
          "label_hi": "रेफ्रिजरेंट पाइप जोड़ों या इन्सुलेशन पर संघनन"
        }
      ],
      "question_zh": "水（结露水）主要从哪里产生？",
      "question_ja": "水（結露水）は主にどこから発生していますか？",
      "question_es": "¿De dónde proviene principalmente el agua?",
      "question_hi": "पानी मुख्य रूप से कहाँ से आ रहा है?"
    },
    "di_q_indoor": {
      "type": "question",
      "question": "배수 트레이(드레인 팬)에 오물이 쌓여 막혀있나요?",
      "question_en": "Is the drain pan/tray blocked with accumulated debris?",
      "yes": "di_r_drain_pan",
      "no": "di_q_drain_hose",
      "question_zh": "排水托盘（接水盘）是否被积聚的污物堵塞？",
      "question_ja": "ドレンパン/トレイに汚れが溜まって詰まっていますか？",
      "question_es": "¿La bandeja de drenaje está bloqueada con residuos acumulados?",
      "question_hi": "क्या ड्रेन पैन/ट्रे जमा मलबे से बंद है?"
    },
    "di_q_drain_hose": {
      "type": "question",
      "question": "배수 호스 또는 배수관이 꺾이거나 막혀있나요?",
      "question_en": "Is the drain hose or drain pipe kinked or blocked?",
      "yes": "di_r_drain_hose",
      "no": "di_r_drain_pump",
      "question_zh": "排水软管或排水管是否弯折或堵塞？",
      "question_ja": "ドレンホースまたはドレン管が折れ曲がったり詰まったりしていますか？",
      "question_es": "¿La manguera o tubería de drenaje está doblada o bloqueada?",
      "question_hi": "क्या ड्रेन होज़ या ड्रेन पाइप मुड़ी हुई या बंद है?"
    },
    "di_r_outdoor": {
      "type": "result",
      "title": "응축기 주변 결로 (정상 현상 또는 배수 불량)",
      "title_en": "Condensate Around Condenser (Normal or Drain Issue)",
      "level": "easy",
      "conclusion": "고온 다습한 환경에서 응축기 주변 결로는 정상입니다. 다만 물이 지속적으로 고이면 배수구를 점검하세요.",
      "conclusion_en": "Condensate around the condenser in hot, humid conditions is normal. If water continuously pools, inspect the drain.",
      "causes": [
        "고온 다습한 환경에서 정상 발생하는 결로",
        "응축기 배수구 막힘으로 물 고임"
      ],
      "causes_en": [
        "Normal condensation in hot, humid environment",
        "Water pooling from blocked condenser drain"
      ],
      "steps": [
        "기상 조건(고온 다습 여부) 확인",
        "물이 지속 고이면 배수구 막힘 점검",
        "배수구 청소 및 배수 경로 확인",
        "설치 환경(환기·습도) 개선 검토"
      ],
      "steps_en": [
        "Check weather conditions (hot and humid?)",
        "If water continuously pools, inspect for drain blockage",
        "Clean drain outlet and verify drainage path",
        "Consider improving installation environment (ventilation, humidity control)"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_es": "Condensado alrededor del condensador (Normal o problema de drenaje)",
      "conclusion_es": "El condensado alrededor del condensador en condiciones de calor y humedad es normal. Si el agua se acumula continuamente, inspeccione el drenaje.",
      "causes_es": [
        "Condensación normal en ambiente caluroso y húmedo",
        "Acumulación de agua por drenaje del condensador bloqueado"
      ],
      "steps_es": [
        "Verificar las condiciones climáticas (¿calor y humedad?)",
        "Si el agua se acumula continuamente, inspeccionar obstrucción del drenaje",
        "Limpiar la salida del drenaje y verificar la trayectoria de drenaje",
        "Considerar mejorar el entorno de instalación (ventilación, control de humedad)"
      ],
      "warning_es": null,
      "title_hi": "कंडेनसर के आसपास नमी (सामान्य या नाली समस्या)",
      "conclusion_hi": "गर्म और नम मौसम में कंडेनसर के आसपास संक्षेपण सामान्य है। यदि पानी लगातार जमा होता है तो नाली की जांच करें।",
      "causes_hi": [
        "गर्म और उमस वाले वातावरण में सामान्य नमी",
        "कंडेनसर नाली बंद होने से पानी जमा"
      ],
      "steps_hi": [
        "मौसम की स्थिति जांचें (गर्म और नम?)",
        "यदि पानी लगातार जमा होता है, नाली में रुकावट की जांच करें",
        "नाली का मुंह साफ करें और निकासी पथ सत्यापित करें",
        "स्थापना वातावरण सुधारने पर विचार करें (हवादारी, नमी नियंत्रण)"
      ],
      "warning_hi": null,
      "title_zh": "冷凝器周围结露（正常现象或排水问题）",
      "causes_zh": [
        "高温高湿环境下的正常结露",
        "冷凝器排水口堵塞导致积水"
      ],
      "title_ja": "凝縮器周辺の結露（正常現象または排水不良）",
      "causes_ja": [
        "高温多湿環境での正常な結露",
        "凝縮器排水口詰まりによる水溜まり"
      ],
      "conclusion_zh": "高温高湿环境下冷凝器周围产生冷凝水是正常现象。如持续积水，检查排水口。",
      "conclusion_ja": "高温多湿時に凝縮器周辺に結露が発生するのは正常です。水が継続的に溜まる場合は排水口を点検してください。",
      "steps_zh": [
        "确认天气条件（高温高湿？）",
        "如持续积水，检查排水口是否堵塞",
        "清理排水口并确认排水通路",
        "考虑改善安装环境（通风、湿度控制）"
      ],
      "steps_ja": [
        "気象条件を確認（高温多湿か？）",
        "水が継続的に溜まる場合、排水口の詰まりを確認",
        "排水口を清掃し、排水経路を確認",
        "設置環境の改善を検討（換気、湿度管理）"
      ]
    },
    "di_r_pipe_condensation": {
      "type": "result",
      "title": "냉매 배관 단열 불량으로 인한 결로",
      "title_en": "Condensate from Poor Pipe Insulation",
      "level": "easy",
      "conclusion": "저온 냉매 배관의 단열이 불량하여 표면에 결로가 생깁니다. 단열재를 보강하세요.",
      "conclusion_en": "Poor insulation on cold refrigerant pipes is causing surface condensation. Reinforce the insulation.",
      "causes": [
        "단열재 손상·탈락·노화",
        "단열재 이음부 틈 발생",
        "고습도 환경에서 단열 부족"
      ],
      "causes_en": [
        "Insulation damaged, fallen off, or aged",
        "Gaps forming at insulation joints",
        "Insufficient insulation in high-humidity environment"
      ],
      "steps": [
        "결로 발생 배관 부위 확인",
        "기존 단열재 상태 점검 (손상·탈락·틈)",
        "손상된 단열재 교체 또는 보강",
        "이음부 방수 테이프 처리",
        "시공 후 결로 소멸 확인"
      ],
      "steps_en": [
        "Identify the pipe sections where condensation forms",
        "Inspect insulation condition (damage, detachment, gaps)",
        "Replace or reinforce damaged insulation",
        "Seal joints with waterproof tape",
        "Confirm condensation disappears after repair"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_es": "Condensado por aislamiento deficiente de tuberías",
      "conclusion_es": "El aislamiento deficiente en las tuberías frías de refrigerante está causando condensación superficial. Refuerce el aislamiento.",
      "causes_es": [
        "Aislamiento dañado, desprendido o envejecido",
        "Espacios formándose en las uniones del aislamiento",
        "Aislamiento insuficiente en ambiente de alta humedad"
      ],
      "steps_es": [
        "Identificar las secciones de tubería donde se forma la condensación",
        "Inspeccionar el estado del aislamiento (daño, desprendimiento, espacios)",
        "Reemplazar o reforzar el aislamiento dañado",
        "Sellar las uniones con cinta impermeable",
        "Confirmar que la condensación desaparece después de la reparación"
      ],
      "warning_es": null,
      "title_hi": "पाइप इंसुलेशन खराब होने से नमी",
      "conclusion_hi": "ठंडी रेफ्रिजरेंट पाइप पर खराब इन्सुलेशन के कारण सतह पर संक्षेपण हो रहा है। इन्सुलेशन मजबूत करें।",
      "causes_hi": [
        "इंसुलेशन क्षतिग्रस्त, गिरा या पुराना",
        "इंसुलेशन जोड़ों में दरार",
        "अधिक नमी वाले वातावरण में इंसुलेशन अपर्याप्त"
      ],
      "steps_hi": [
        "जिन पाइप खंडों पर संक्षेपण बनता है उन्हें पहचानें",
        "इन्सुलेशन की स्थिति जांचें (क्षति, अलगाव, अंतराल)",
        "क्षतिग्रस्त इन्सुलेशन बदलें या मजबूत करें",
        "जोड़ों को वॉटरप्रूफ टेप से सील करें",
        "मरम्मत के बाद संक्षेपण गायब होने की पुष्टि करें"
      ],
      "warning_hi": null,
      "title_zh": "管道保温不良导致结露",
      "causes_zh": [
        "保温材料损坏、脱落或老化",
        "保温材料接缝处出现间隙",
        "高湿度环境下保温不足"
      ],
      "title_ja": "冷媒配管断熱不良による結露",
      "causes_ja": [
        "断熱材の損傷・脱落・劣化",
        "断熱材継ぎ目部の隙間発生",
        "高湿度環境での断熱不足"
      ],
      "conclusion_zh": "冷媒管道保温不良导致管壁结露。加强保温。",
      "conclusion_ja": "冷媒配管の断熱不良により管表面に結露が発生しています。断熱材を補強してください。",
      "steps_zh": [
        "确定结露管段",
        "检查保温材状态（破损、脱落、缝隙）",
        "更换或加固受损保温材",
        "用防水胶带密封接缝",
        "修复后确认结露消失"
      ],
      "steps_ja": [
        "結露が発生している配管区間を特定",
        "断熱材の状態を確認（破損、剥離、隙間）",
        "損傷した断熱材を交換または補強",
        "接合部を防水テープで密封",
        "修理後に結露が消えたことを確認"
      ]
    },
    "di_r_drain_pan": {
      "type": "result",
      "title": "드레인 팬(배수 트레이) 오염 / 막힘",
      "title_en": "Drain Pan Contamination / Blockage",
      "level": "easy",
      "conclusion": "배수 트레이가 슬라임·물때·이물질로 막혀 물이 넘칩니다. 트레이를 청소하세요.",
      "conclusion_en": "Drain pan is overflowing from slime, scale, or debris. Clean the drain pan.",
      "causes": [
        "장기간 미청소로 슬라임·이끼 번식",
        "배수 트레이 경사 불량",
        "배수구 이물질 막힘"
      ],
      "causes_en": [
        "Slime/algae growth from neglect",
        "Improper drain pan slope",
        "Drain outlet blocked by debris"
      ],
      "steps": [
        "전원 차단 후 배수 트레이 분리",
        "트레이 내부 슬라임·오물 제거 (중성 세제 및 솔)",
        "배수구 막힘 확인 및 제거",
        "트레이 경사 확인 (배수구 쪽으로 낮아야 함)",
        "재조립 후 제상 주기 실행하여 배수 확인",
        "살균 정제 투입 고려 (재발 방지)"
      ],
      "steps_en": [
        "Disconnect power and remove drain pan",
        "Remove slime and debris (use neutral detergent and brush)",
        "Check and clear drain outlet blockage",
        "Verify tray slope (should tilt toward drain outlet)",
        "Reassemble and run defrost cycle to confirm drainage",
        "Consider adding drain tablets to prevent recurrence"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_es": "Contaminación / Obstrucción de la bandeja de drenaje",
      "conclusion_es": "La bandeja de drenaje se está desbordando por limo, sarro o desechos. Limpie la bandeja de drenaje.",
      "causes_es": [
        "Crecimiento de limo/algas por descuido",
        "Inclinación incorrecta de la bandeja de drenaje",
        "Salida de drenaje bloqueada por desechos"
      ],
      "steps_es": [
        "Desconectar la alimentación y retirar la bandeja de drenaje",
        "Retirar el limo y los desechos (usar detergente neutro y cepillo)",
        "Verificar y despejar la obstrucción de la salida del drenaje",
        "Verificar la inclinación de la bandeja (debe inclinarse hacia la salida del drenaje)",
        "Rearmar y ejecutar el ciclo de deshielo para confirmar el drenaje",
        "Considerar agregar tabletas de drenaje para prevenir la recurrencia"
      ],
      "warning_es": null,
      "title_hi": "ड्रेन पैन गंदगी / रुकावट",
      "conclusion_hi": "ड्रेन पैन स्लाइम, स्केल, या मलबे से भरकर बह रहा है। ड्रेन पैन साफ करें।",
      "causes_hi": [
        "लंबे समय तक सफाई न होने से काई/शैवाल जमा",
        "ड्रेन पैन का ढलान गलत",
        "ड्रेन निकास में कचरा जमा"
      ],
      "steps_hi": [
        "बिजली काटकर ड्रेन पैन निकालें",
        "स्लाइम और मलबा हटाएं (न्यूट्रल डिटर्जेंट और ब्रश से)",
        "नाली के मुंह की रुकावट जांचें और साफ करें",
        "ट्रे का ढलान सत्यापित करें (नाली के मुंह की ओर झुका होना चाहिए)",
        "दोबारा जोड़ें और डीफ्रॉस्ट चक्र चलाकर निकासी पुष्टि करें",
        "पुनरावृत्ति रोकने के लिए ड्रेन टैबलेट लगाने पर विचार करें"
      ],
      "warning_hi": null,
      "title_zh": "排水盘污染/堵塞",
      "causes_zh": [
        "长期未清洁导致黏液/藻类滋生",
        "排水盘坡度不当",
        "排水口被杂物堵塞"
      ],
      "title_ja": "ドレンパン（排水トレイ）汚染/詰まり",
      "causes_ja": [
        "長期間未清掃によるスライム・藻の繁殖",
        "排水トレイの傾斜不良",
        "排水口の異物詰まり"
      ],
      "conclusion_zh": "排水盘因黏液、水垢或杂物溢出。清洗排水盘。",
      "conclusion_ja": "ドレンパンがスライム、スケール、またはゴミで溢れています。ドレンパンを清掃してください。",
      "steps_zh": [
        "断电后拆下排水盘",
        "清除黏液和杂物（使用中性清洁剂和刷子）",
        "检查并疏通排水口堵塞",
        "确认排水盘倾斜方向（应朝排水口倾斜）",
        "重新组装并运行除霜循环确认排水正常",
        "考虑放置排水片防止复发"
      ],
      "steps_ja": [
        "電源を切り、ドレンパンを取り外す",
        "スライムとゴミを除去（中性洗剤とブラシを使用）",
        "排水口の詰まりを確認・除去",
        "トレイの傾斜を確認（排水口に向かって傾斜すべき）",
        "再組立後、除霜サイクルを実行して排水を確認",
        "再発防止のためドレンタブレットの設置を検討"
      ]
    },
    "di_r_drain_hose": {
      "type": "result",
      "title": "배수 호스 / 배수관 막힘 또는 꺾임",
      "title_en": "Drain Hose / Pipe Blocked or Kinked",
      "level": "easy",
      "conclusion": "배수 호스 또는 배수관이 막히거나 꺾여있어 배수가 안 됩니다. 호스를 청소하거나 재배선하세요.",
      "conclusion_en": "Drain hose or pipe is blocked or kinked, preventing drainage. Clean or re-route the drain line.",
      "causes": [
        "배수 호스 꺾임 또는 눌림",
        "배수관 내 슬라임·이물질 막힘",
        "역구배 설치"
      ],
      "causes_en": [
        "Drain hose kinked or compressed",
        "Drain pipe blocked by slime or debris",
        "Improper installation creating reverse slope"
      ],
      "steps": [
        "배수 호스 전체 경로 점검 (꺾임·눌림 부위 확인)",
        "꺾인 부위 직선화 또는 재설치",
        "물 또는 압축 공기로 내부 통수 시험",
        "막힘 제거 불가 시 호스 교체",
        "최종 배수 출구가 아래를 향하도록 경사 확인"
      ],
      "steps_en": [
        "Inspect entire drain hose route for kinks or compression",
        "Straighten kinked sections or reinstall",
        "Flush with water or compressed air to test flow",
        "Replace hose if blockage cannot be cleared",
        "Confirm the drain outlet points downward with proper slope"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_es": "Manguera / tubería de drenaje bloqueada o retorcida",
      "conclusion_es": "La manguera o tubería de drenaje está bloqueada o retorcida, impidiendo el drenaje. Limpie o redirija la línea de drenaje.",
      "causes_es": [
        "Manguera de drenaje retorcida o comprimida",
        "Tubería de drenaje bloqueada por limo o desechos",
        "Instalación incorrecta creando pendiente inversa"
      ],
      "steps_es": [
        "Inspeccionar toda la ruta de la manguera de drenaje para detectar torceduras o compresión",
        "Enderezar las secciones torcidas o reinstalar",
        "Enjuagar con agua o aire comprimido para probar el flujo",
        "Reemplazar la manguera si la obstrucción no puede eliminarse",
        "Confirmar que la salida del drenaje apunta hacia abajo con la pendiente adecuada"
      ],
      "warning_es": null,
      "title_hi": "ड्रेन नली / पाइप बंद या मुड़ा हुआ",
      "conclusion_hi": "ड्रेन होज़ या पाइप अवरुद्ध या मुड़ा हुआ है, जिससे निकासी नहीं हो रही। ड्रेन लाइन साफ करें या फिर से बिछाएं।",
      "causes_hi": [
        "ड्रेन नली मुड़ी या दबी हुई",
        "ड्रेन पाइप में काई या कचरा जमा",
        "उल्टे ढलान वाली स्थापना"
      ],
      "steps_hi": [
        "पूरी ड्रेन होज़ के रास्ते में मोड़ या दबाव की जांच करें",
        "मुड़े हुए हिस्से सीधा करें या फिर से लगाएं",
        "पानी या संपीड़ित हवा से फ्लश करके प्रवाह परीक्षण करें",
        "रुकावट साफ न हो तो होज़ बदलें",
        "ड्रेन का मुंह नीचे की ओर और उचित ढलान है पुष्टि करें"
      ],
      "warning_hi": null,
      "title_zh": "排水软管/排水管堵塞或弯折",
      "causes_zh": [
        "排水软管弯折或压扁",
        "排水管被黏液或杂物堵塞",
        "反坡度安装"
      ],
      "title_ja": "排水ホース/排水管の詰まりまたは折れ",
      "causes_ja": [
        "排水ホースの折れまたは圧迫",
        "排水管内のスライム・異物詰まり",
        "逆勾配設置"
      ],
      "conclusion_zh": "排水软管或管道堵塞或弯折，导致无法排水。清洗或重新布置排水管路。",
      "conclusion_ja": "ドレンホースまたは配管が詰まりまたは折れ曲がり、排水できません。ドレン管路を清掃または再配置してください。",
      "steps_zh": [
        "检查整条排水软管路径是否有弯折或挤压",
        "拉直弯折部分或重新安装",
        "用水或压缩空气冲洗测试流通性",
        "堵塞无法清除时更换软管",
        "确认排水出口朝下且有适当坡度"
      ],
      "steps_ja": [
        "ドレンホース全経路で折れや圧迫がないか確認",
        "折れた部分を直すか再設置",
        "水または圧縮空気で洗い流し、流れを確認",
        "詰まりが解消できない場合はホースを交換",
        "排水出口が下向きで適切な傾斜があることを確認"
      ]
    },
    "di_r_drain_pump": {
      "type": "result",
      "title": "배수 펌프 불량 또는 미설치",
      "title_en": "Drain Pump Failure or Not Installed",
      "level": "medium",
      "conclusion": "배수 펌프가 작동하지 않거나 없어서 물이 배수되지 않습니다. 배수 펌프를 점검하거나 설치하세요.",
      "conclusion_en": "Water is not draining because drain pump is not working or absent. Inspect or install a drain pump.",
      "causes": [
        "배수 펌프 모터 불량",
        "배수 펌프 임펠러 막힘",
        "배수 펌프 전원 공급 불량"
      ],
      "causes_en": [
        "Drain pump motor failure",
        "Drain pump impeller blocked",
        "Poor power supply to drain pump"
      ],
      "steps": [
        "배수 펌프 전원 공급 확인",
        "펌프 단독 전원 인가 시 동작 여부 확인",
        "임펠러 막힘 점검 및 청소",
        "펌프 불량 시 동일 규격으로 교체",
        "교체 후 배수 정상화 확인"
      ],
      "steps_en": [
        "Check power supply to drain pump",
        "Test pump by applying power directly",
        "Inspect and clean impeller for blockage",
        "Replace with same specification if faulty",
        "Confirm normal drainage after replacement"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_es": "Falla en la bomba de drenaje o no instalada",
      "conclusion_es": "El agua no drena porque la bomba de drenaje no funciona o no está presente. Inspeccione o instale una bomba de drenaje.",
      "causes_es": [
        "Falla en el motor de la bomba de drenaje",
        "Impulsor de la bomba de drenaje bloqueado",
        "Suministro de energía deficiente a la bomba de drenaje"
      ],
      "steps_es": [
        "Verificar el suministro de energía a la bomba de drenaje",
        "Probar la bomba aplicando energía directamente",
        "Inspeccionar y limpiar el impulsor para detectar obstrucciones",
        "Reemplazar con la misma especificación si está defectuosa",
        "Confirmar el drenaje normal después del reemplazo"
      ],
      "warning_es": null,
      "title_hi": "ड्रेन पंप खराब या नहीं लगा",
      "conclusion_hi": "ड्रेन पंप काम नहीं कर रहा या नहीं है, इसलिए पानी निकल नहीं रहा। ड्रेन पंप की जांच करें या लगाएं।",
      "causes_hi": [
        "ड्रेन पंप मोटर खराब",
        "ड्रेन पंप इम्पेलर बंद",
        "ड्रेन पंप को बिजली ठीक से नहीं मिल रही"
      ],
      "steps_hi": [
        "ड्रेन पंप को बिजली आपूर्ति जांचें",
        "सीधे बिजली लगाकर पंप का परीक्षण करें",
        "इम्पेलर की रुकावट जांचें और साफ करें",
        "खराब हो तो समान विशिष्टता से बदलें",
        "बदलने के बाद सामान्य निकासी पुष्टि करें"
      ],
      "warning_hi": null,
      "title_zh": "排水泵故障或未安装",
      "causes_zh": [
        "排水泵电机故障",
        "排水泵叶轮堵塞",
        "排水泵供电不良"
      ],
      "title_ja": "排水ポンプ不良または未設置",
      "causes_ja": [
        "排水ポンプモーター不良",
        "排水ポンプインペラー詰まり",
        "排水ポンプへの電源供給不良"
      ],
      "conclusion_zh": "排水泵不工作或缺失导致无法排水。检查或安装排水泵。",
      "conclusion_ja": "ドレンポンプが動作していないか未設置のため排水できません。ドレンポンプを点検または設置してください。",
      "steps_zh": [
        "检查排水泵电源供应",
        "直接通电测试泵是否运转",
        "检查并清洁叶轮堵塞",
        "故障时更换相同规格的泵",
        "更换后确认排水正常"
      ],
      "steps_ja": [
        "ドレンポンプへの電源供給を確認",
        "直接通電してポンプをテスト",
        "インペラーの詰まりを点検・清掃",
        "故障時は同一仕様のポンプに交換",
        "交換後に正常排水を確認"
      ]
    },
    "np_q1": {
      "type": "question",
      "question": "분전반의 냉동기 전용 차단기가 ON 위치에 있나요? (트립 또는 내려가지 않았나요?)",
      "question_en": "Is the dedicated circuit breaker for the refrigerator in the ON position (not tripped or off)?",
      "yes": "np_q_display",
      "no": "np_r_breaker_off",
      "question_zh": "分电盘上的冷冻机专用断路器是否在ON位置（未跳闸或断开）？",
      "question_ja": "分電盤の冷凍機専用ブレーカーはON位置にありますか？（トリップまたはOFFになっていないですか？）",
      "question_es": "¿El disyuntor dedicado para el refrigerador está en posición ON (no disparado ni apagado)?",
      "question_hi": "क्या रेफ्रिजरेटर के लिए समर्पित सर्किट ब्रेकर ON स्थिति में है (ट्रिप या बंद नहीं)?"
    },
    "np_q_display": {
      "type": "question",
      "question": "냉동기 전원 스위치를 켰을 때 컨트롤 패널(디스플레이)에 전혀 반응이 없나요?",
      "question_en": "Is there absolutely no response from the control panel/display when the unit power switch is turned on?",
      "yes": "np_q_fuse",
      "no": "np_r_partial_display",
      "question_zh": "开启设备电源开关时，控制面板（显示屏）完全没有反应吗？",
      "question_ja": "電源スイッチをオンにしてもコントロールパネル（ディスプレイ）に全く反応がありませんか？",
      "question_es": "¿No hay absolutamente ninguna respuesta del panel de control/pantalla cuando se enciende el interruptor de la unidad?",
      "question_hi": "क्या यूनिट पावर स्विच चालू करने पर कंट्रोल पैनल/डिस्प्ले से बिल्कुल कोई प्रतिक्रिया नहीं है?"
    },
    "np_q_fuse": {
      "type": "question",
      "question": "본체 내부 퓨즈 또는 소형 차단기(MCB)가 소손·트립되어 있나요?",
      "question_en": "Is the internal fuse or miniature circuit breaker (MCB) blown or tripped?",
      "yes": "np_r_fuse_blown",
      "no": "np_r_pcb_fail",
      "question_zh": "本体内部保险丝或小型断路器（MCB）是否熔断或跳闸？",
      "question_ja": "本体内部のヒューズまたは小型遮断器（MCB）が溶断またはトリップしていますか？",
      "question_es": "¿El fusible interno o el interruptor automático en miniatura (MCB) está fundido o disparado?",
      "question_hi": "क्या आंतरिक फ्यूज या मिनिएचर सर्किट ब्रेकर (MCB) उड़ा या ट्रिप हुआ है?"
    },
    "np_r_breaker_off": {
      "type": "result",
      "title": "분전반 차단기 미투입 또는 트립",
      "title_en": "Distribution Panel Breaker Off or Tripped",
      "level": "easy",
      "conclusion": "차단기가 꺼져있거나 트립 상태입니다. 재투입 전 반드시 트립 원인을 확인하세요.",
      "conclusion_en": "The circuit breaker is off or tripped. Before re-closing, always identify why it tripped.",
      "causes": [
        "수동으로 차단기가 내려진 상태",
        "과전류·단락으로 인한 자동 트립",
        "지락으로 인한 누전 차단기(ELB/RCD) 동작"
      ],
      "causes_en": [
        "Breaker manually switched off",
        "Automatic trip from overcurrent or short circuit",
        "ELCB/RCD operated due to ground fault"
      ],
      "steps": [
        "차단기 핸들 위치 확인 (OFF vs 트립 위치 구분)",
        "냉동기 메인 스위치를 끄고 차단기 재투입 시도",
        "재투입 즉시 재트립 시 배선·부품 단락·지락 점검",
        "차단기 용량 재확인",
        "누전 차단기인 경우 누전 원인 점검"
      ],
      "steps_en": [
        "Check breaker handle position (distinguish OFF from tripped)",
        "Turn off refrigerator main switch, then attempt to re-close breaker",
        "If it immediately trips again, inspect for short/ground fault",
        "Re-verify breaker capacity",
        "If ELCB/RCD, investigate ground fault cause"
      ],
      "warningLevel": "caution",
      "warning": "트립 원인 파악 없이 차단기를 반복 재투입하면 화재 위험이 있습니다.",
      "warning_en": "Repeatedly re-closing a tripped breaker without finding the cause poses a fire risk.",
      "title_es": "Interruptor automático del panel de distribución apagado o disparado",
      "conclusion_es": "El interruptor automático está apagado o disparado. Antes de cerrar nuevamente, siempre identifique por qué se disparó.",
      "causes_es": [
        "Interruptor apagado manualmente",
        "Disparo automático por sobrecorriente o cortocircuito",
        "ELCB/RCD operado por falla a tierra"
      ],
      "steps_es": [
        "Verificar la posición del mango del interruptor (distinguir OFF de disparado)",
        "Apagar el interruptor principal del refrigerador, luego intentar cerrar el interruptor nuevamente",
        "Si se dispara inmediatamente de nuevo, inspeccionar cortocircuito/falla a tierra",
        "Verificar nuevamente la capacidad del interruptor",
        "Si es ELCB/RCD, investigar la causa de la falla a tierra"
      ],
      "warning_es": "Cerrar repetidamente un interruptor disparado sin encontrar la causa representa un riesgo de incendio.",
      "title_hi": "वितरण पैनल ब्रेकर बंद या ट्रिप",
      "conclusion_hi": "सर्किट ब्रेकर बंद है या ट्रिप हो गया है। पुनः बंद करने से पहले हमेशा ट्रिप का कारण पहचानें।",
      "causes_hi": [
        "ब्रेकर हाथ से बंद किया गया",
        "अधिक करंट या शॉर्ट सर्किट से ऑटो ट्रिप",
        "अर्थ फॉल्ट से लीकेज ब्रेकर (ELB/RCD) चला"
      ],
      "steps_hi": [
        "ब्रेकर हैंडल की स्थिति जांचें (बंद और ट्रिप में अंतर करें)",
        "रेफ्रिजरेटर का मुख्य स्विच बंद करें, फिर ब्रेकर चालू करने का प्रयास करें",
        "यदि तुरंत फिर ट्रिप हो, शॉर्ट/ग्राउंड फॉल्ट की जांच करें",
        "ब्रेकर क्षमता दोबारा सत्यापित करें",
        "यदि ELCB/RCD है, ग्राउंड फॉल्ट का कारण जांचें"
      ],
      "warning_hi": "कारण जाने बिना बार-बार ट्रिप हुआ ब्रेकर चालू करने से आग का खतरा है।",
      "title_zh": "配电柜断路器未合闸或跳闸",
      "causes_zh": [
        "断路器被手动关闭",
        "过电流或短路导致自动跳闸",
        "接地故障导致漏电断路器（ELB/RCD）动作"
      ],
      "warning_zh": "未查明跳闸原因就反复合闸有火灾风险。",
      "title_ja": "分電盤ブレーカー未投入またはトリップ",
      "causes_ja": [
        "手動でブレーカーが切られた状態",
        "過電流・短絡による自動トリップ",
        "地絡による漏電ブレーカー（ELB/RCD）動作"
      ],
      "warning_ja": "トリップ原因を特定せずにブレーカーを繰り返し再投入すると火災の危険があります。",
      "conclusion_zh": "断路器已断开或跳闸。合闸前务必先确认跳闸原因。",
      "conclusion_ja": "ブレーカーがオフまたはトリップしています。再投入前に必ず原因を特定してください。",
      "steps_zh": [
        "检查断路器手柄位置（区分关闭和跳闸）",
        "关闭冷冻机主开关，然后尝试合闸",
        "如立即再次跳闸，检查短路/接地故障",
        "重新确认断路器容量",
        "如为ELCB/RCD，调查接地故障原因"
      ],
      "steps_ja": [
        "ブレーカーハンドルの位置を確認（オフとトリップを区別）",
        "冷凍機の主スイッチを切り、ブレーカーの再投入を試みる",
        "即座に再トリップする場合、短絡/地絡を点検",
        "ブレーカー容量を再確認",
        "ELCB/RCDの場合、漏電原因を調査"
      ]
    },
    "np_r_partial_display": {
      "type": "result",
      "title": "부분적 동작 - 전원 불완전 또는 통신 오류",
      "title_en": "Partial Operation - Incomplete Power or Communication Error",
      "level": "medium",
      "conclusion": "컨트롤 패널에 일부 반응은 있으나 정상 동작하지 않습니다. 제어 전원 전압 및 통신 배선을 점검하세요.",
      "conclusion_en": "Some panel response but operation is not normal. Inspect control power voltage and communication wiring.",
      "causes": [
        "제어 전원 전압 불안정 또는 저전압",
        "PCB 간 통신 배선 불량",
        "전원부 커패시터 불량으로 제어 전원 불안정"
      ],
      "causes_en": [
        "Control power voltage unstable or undervoltage",
        "Communication wiring between PCBs faulty",
        "Control power unstable from faulty power supply capacitor"
      ],
      "steps": [
        "제어 전원(DC 12V 또는 24V 등) 측정",
        "각 PCB 전원·통신 단자 연결 상태 확인",
        "에러 코드 확인 (매뉴얼 참조)",
        "통신 배선(RS485, CAN 등) 상태 점검",
        "전원 공급 PCB 불량 시 교체"
      ],
      "steps_en": [
        "Measure control power voltage (DC 12V or 24V, etc.)",
        "Check all PCB power and communication terminal connections",
        "Check error codes (refer to manual)",
        "Inspect communication wiring (RS485, CAN, etc.)",
        "Replace power supply PCB if faulty"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_es": "Operación parcial - Energía incompleta o error de comunicación",
      "conclusion_es": "Hay cierta respuesta del panel pero la operación no es normal. Inspeccione el voltaje de energía de control y el cableado de comunicación.",
      "causes_es": [
        "Voltaje de energía de control inestable o bajo voltaje",
        "Cableado de comunicación entre PCBs defectuoso",
        "Energía de control inestable por condensador de fuente de alimentación defectuoso"
      ],
      "steps_es": [
        "Medir el voltaje de energía de control (DC 12V o 24V, etc.)",
        "Verificar todas las conexiones de terminales de energía y comunicación del PCB",
        "Verificar códigos de error (consultar manual)",
        "Inspeccionar el cableado de comunicación (RS485, CAN, etc.)",
        "Reemplazar el PCB de fuente de alimentación si está defectuoso"
      ],
      "warning_es": null,
      "title_hi": "आंशिक चालू — बिजली अधूरी या संचार त्रुटि",
      "conclusion_hi": "पैनल में आंशिक प्रतिक्रिया है लेकिन संचालन सामान्य नहीं है। नियंत्रण बिजली वोल्टेज और संचार वायरिंग की जांच करें।",
      "causes_hi": [
        "नियंत्रण बिजली वोल्टेज अस्थिर या कम",
        "PCB के बीच संचार वायरिंग खराब",
        "बिजली कैपेसिटर खराब से नियंत्रण बिजली अस्थिर"
      ],
      "steps_hi": [
        "नियंत्रण बिजली वोल्टेज मापें (DC 12V या 24V आदि)",
        "सभी PCB बिजली और संचार टर्मिनल कनेक्शन जांचें",
        "त्रुटि कोड जांचें (मैनुअल देखें)",
        "संचार वायरिंग जांचें (RS485, CAN आदि)",
        "बिजली आपूर्ति PCB खराब हो तो बदलें"
      ],
      "warning_hi": null,
      "title_zh": "部分运行——供电不完整或通信错误",
      "causes_zh": [
        "控制电源电压不稳或欠压",
        "PCB间通信接线不良",
        "电源部电容器故障导致控制电源不稳"
      ],
      "title_ja": "部分的動作 — 電源不完全または通信エラー",
      "causes_ja": [
        "制御電源電圧不安定または低電圧",
        "PCB間通信配線不良",
        "電源部コンデンサ不良による制御電源不安定"
      ],
      "conclusion_zh": "面板有部分响应但运行不正常。检查控制电源电压和通信接线。",
      "conclusion_ja": "パネルに一部反応がありますが動作が正常ではありません。制御電源電圧と通信配線を点検してください。",
      "steps_zh": [
        "测量控制电源电压（DC 12V或24V等）",
        "检查所有PCB电源和通信端子连接",
        "检查故障代码（参照手册）",
        "检查通信接线（RS485、CAN等）",
        "电源PCB故障时更换"
      ],
      "steps_ja": [
        "制御電源電圧を測定（DC 12Vまたは24V等）",
        "すべてのPCB電源と通信端子の接続を確認",
        "エラーコードを確認（マニュアル参照）",
        "通信配線を確認（RS485、CAN等）",
        "電源PCB故障時は交換"
      ]
    },
    "np_r_fuse_blown": {
      "type": "result",
      "title": "내부 퓨즈 / 소형 차단기 소손",
      "title_en": "Internal Fuse / Miniature Circuit Breaker Blown",
      "level": "medium",
      "conclusion": "내부 퓨즈 또는 MCB가 소손되었습니다. 교체 전 반드시 소손 원인을 파악하세요.",
      "conclusion_en": "Internal fuse or MCB has blown. Always identify the cause before replacing.",
      "causes": [
        "순간 과전류로 인한 퓨즈 소손",
        "배선·부품 단락",
        "낙뢰 또는 전원 서지"
      ],
      "causes_en": [
        "Fuse blown from momentary overcurrent",
        "Wiring or component short circuit",
        "Lightning strike or power surge"
      ],
      "steps": [
        "소손 퓨즈 규격 확인 (전류·전압·형태)",
        "교체 전 배선 단락 여부 확인 (절연 저항 측정)",
        "동일 규격 퓨즈 또는 MCB로 교체",
        "교체 후 즉시 재소손 시 단락 원인 추가 점검",
        "서지 보호기(SPD) 미설치 시 설치 권장"
      ],
      "steps_en": [
        "Identify blown fuse specification (current, voltage, type)",
        "Before replacing, check for wiring short (measure insulation resistance)",
        "Replace with fuse or MCB of same specification",
        "If it blows again immediately, investigate the short",
        "Recommend installing surge protection device (SPD) if not present"
      ],
      "warningLevel": "caution",
      "warning": "더 큰 용량의 퓨즈로 교체하지 마세요. 화재 위험 및 부품 보호 기능이 무력화됩니다.",
      "warning_en": "Do not replace with a larger-rated fuse. Fire risk and component protection is disabled.",
      "title_es": "Fusible interno / Interruptor automático miniatura quemado",
      "conclusion_es": "El fusible interno o MCB ha quemado. Siempre identifique la causa antes de reemplazarlo.",
      "causes_es": [
        "Fusible quemado por sobrecorriente momentánea",
        "Cortocircuito en cableado o componente",
        "Rayo o sobretensión eléctrica"
      ],
      "steps_es": [
        "Identificar la especificación del fusible quemado (corriente, voltaje, tipo)",
        "Antes de reemplazar, verificar cortocircuito en cableado (medir resistencia de aislamiento)",
        "Reemplazar con fusible o MCB de la misma especificación",
        "Si se quema nuevamente de inmediato, investigar el cortocircuito",
        "Recomendar instalar dispositivo de protección contra sobretensiones (SPD) si no está presente"
      ],
      "warning_es": "No reemplace con un fusible de mayor capacidad. Riesgo de incendio y la protección de componentes queda desactivada.",
      "title_hi": "आंतरिक फ्यूज़ / लघु सर्किट ब्रेकर उड़ा",
      "conclusion_hi": "आंतरिक फ्यूज़ या MCB उड़ गया है। बदलने से पहले हमेशा कारण पहचानें।",
      "causes_hi": [
        "क्षणिक अधिक करंट से फ्यूज़ उड़ा",
        "वायरिंग या पुर्जे का शॉर्ट सर्किट",
        "बिजली गिरना या पावर सर्ज"
      ],
      "steps_hi": [
        "उड़े हुए फ्यूज़ की विशिष्टता पहचानें (करंट, वोल्टेज, प्रकार)",
        "बदलने से पहले वायरिंग में शॉर्ट जांचें (इन्सुलेशन प्रतिरोध मापें)",
        "समान विशिष्टता के फ्यूज़ या MCB से बदलें",
        "यदि तुरंत फिर उड़ जाए, शॉर्ट की जांच करें",
        "यदि नहीं लगा है तो सर्ज सुरक्षा उपकरण (SPD) लगाने की सिफारिश करें"
      ],
      "warning_hi": "बड़ी क्षमता का फ्यूज़ न लगाएं। आग का खतरा और पुर्जों की सुरक्षा निष्क्रिय हो जाती है।",
      "title_zh": "内部保险丝/微型断路器烧毁",
      "causes_zh": [
        "瞬间过电流导致保险丝烧断",
        "接线或元件短路",
        "雷击或电源浪涌"
      ],
      "warning_zh": "切勿换用更大额定值的保险丝。会导致火灾风险并使元件保护失效。",
      "title_ja": "内部ヒューズ/小型ブレーカー溶断",
      "causes_ja": [
        "瞬間過電流によるヒューズ溶断",
        "配線・部品の短絡",
        "落雷または電源サージ"
      ],
      "warning_ja": "より大きな容量のヒューズに交換しないでください。火災リスクおよび部品保護機能が無効化されます。",
      "conclusion_zh": "内部保险丝或MCB已熔断。更换前务必先查明原因。",
      "conclusion_ja": "内部ヒューズまたはMCBが溶断しています。交換前に必ず原因を特定してください。",
      "steps_zh": [
        "确认熔断保险丝的规格（电流、电压、类型）",
        "更换前检查接线短路（测量绝缘电阻）",
        "用相同规格的保险丝或MCB更换",
        "如立即再次熔断，调查短路原因",
        "如未安装，建议安装浪涌保护器（SPD）"
      ],
      "steps_ja": [
        "溶断したヒューズの仕様を確認（電流、電圧、種類）",
        "交換前に配線の短絡を確認（絶縁抵抗を測定）",
        "同一仕様のヒューズまたはMCBで交換",
        "即座に再溶断する場合、短絡原因を調査",
        "未設置の場合、サージ保護装置（SPD）の設置を推奨"
      ]
    },
    "np_r_pcb_fail": {
      "type": "result",
      "title": "메인 PCB(제어 기판) 불량",
      "title_en": "Main PCB (Control Board) Failure",
      "level": "hard",
      "conclusion": "전원·배선·퓨즈가 모두 정상이나 응답이 없다면 메인 PCB가 불량입니다. PCB를 교체하세요.",
      "conclusion_en": "If power, wiring, and fuses are all normal but there is no response, the main PCB is faulty. Replace it.",
      "causes": [
        "낙뢰·전원 서지로 인한 PCB 손상",
        "전해 커패시터 불량으로 제어 기능 상실",
        "PCB 납땜 크랙 또는 부품 소손"
      ],
      "causes_en": [
        "PCB damaged by lightning or power surge",
        "Loss of control function from faulty electrolytic capacitor",
        "Solder crack or component burnout on PCB"
      ],
      "steps": [
        "PCB 육안 점검 (탄화, 부품 팽창, 크랙)",
        "전원 공급 단자에서 PCB 입력 전압 측정",
        "동일 기종 PCB로 교체",
        "교체 후 설정 데이터 재입력 (매뉴얼 참조)",
        "서지 보호기(SPD) 추가 설치 검토"
      ],
      "steps_en": [
        "Visually inspect PCB for charring, bulging components, or cracks",
        "Measure PCB input voltage at power supply terminal",
        "Replace with same model PCB",
        "Re-enter settings data after replacement (refer to manual)",
        "Consider adding surge protection device (SPD)"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_es": "Falla en el PCB principal (placa de control)",
      "conclusion_es": "Si la alimentación, el cableado y los fusibles son normales pero no hay respuesta, el PCB principal está defectuoso. Reemplácelo.",
      "causes_es": [
        "PCB dañado por rayo o sobretensión eléctrica",
        "Pérdida de función de control por condensador electrolítico defectuoso",
        "Grieta de soldadura o quemado de componente en el PCB"
      ],
      "steps_es": [
        "Inspeccionar visualmente el PCB por carbonización, componentes abultados o grietas",
        "Medir el voltaje de entrada del PCB en el terminal de fuente de alimentación",
        "Reemplazar con el mismo modelo de PCB",
        "Reingresar los datos de configuración después del reemplazo (consultar manual)",
        "Considerar agregar dispositivo de protección contra sobretensiones (SPD)"
      ],
      "warning_es": null,
      "title_hi": "मुख्य PCB (नियंत्रण बोर्ड) खराब",
      "conclusion_hi": "यदि बिजली, वायरिंग और फ्यूज़ सभी सामान्य हैं लेकिन कोई प्रतिक्रिया नहीं है, तो मुख्य PCB खराब है। इसे बदलें।",
      "causes_hi": [
        "बिजली गिरने या पावर सर्ज से PCB क्षतिग्रस्त",
        "इलेक्ट्रोलाइटिक कैपेसिटर खराब से नियंत्रण बंद",
        "PCB पर सोल्डर दरार या पुर्जा जल गया"
      ],
      "steps_hi": [
        "PCB पर जलन, फूले हुए पुर्जे, या दरारों की नज़री जांच करें",
        "PCB बिजली आपूर्ति टर्मिनल पर इनपुट वोल्टेज मापें",
        "समान मॉडल का PCB बदलें",
        "बदलने के बाद सेटिंग डेटा फिर से डालें (मैनुअल देखें)",
        "सर्ज सुरक्षा उपकरण (SPD) लगाने पर विचार करें"
      ],
      "warning_hi": null,
      "title_zh": "主PCB（控制板）故障",
      "causes_zh": [
        "雷击或电源浪涌导致PCB损坏",
        "电解电容器故障导致控制功能丧失",
        "PCB焊点开裂或元件烧毁"
      ],
      "title_ja": "メインPCB（制御基板）不良",
      "causes_ja": [
        "落雷・電源サージによるPCB損傷",
        "電解コンデンサ不良による制御機能喪失",
        "PCBはんだクラックまたは部品焼損"
      ],
      "conclusion_zh": "如电源、接线和保险丝均正常但无响应，则主PCB故障。更换主PCB。",
      "conclusion_ja": "電源、配線、ヒューズがすべて正常なのに反応がない場合、メインPCBの故障です。交換してください。",
      "steps_zh": [
        "目视检查PCB是否有烧焦、元件鼓包或裂纹",
        "测量PCB电源供应端子的输入电压",
        "更换相同型号的PCB",
        "更换后重新输入设置数据（参照手册）",
        "考虑加装浪涌保护器（SPD）"
      ],
      "steps_ja": [
        "PCBの焼損、膨張した部品、亀裂を目視確認",
        "PCB電源端子の入力電圧を測定",
        "同一型番のPCBに交換",
        "交換後に設定データを再入力（マニュアル参照）",
        "サージ保護装置（SPD）の追加を検討"
      ]
    },
    "co_q1": {
      "type": "multi",
      "question": "압축기 과열 시 어떤 증상이 함께 나타나나요?",
      "question_en": "What other symptoms accompany compressor overheating?",
      "choices": [
        {
          "label": "토출 온도 130°C 이상 / 토출관이 손으로 못 잡을 만큼 뜨겁다",
          "next": "co_q_discharge_temp",
          "label_en": "Discharge temp ≥130°C / discharge pipe too hot to touch",
          "label_zh": "排气温度≥130°C / 排气管烫到无法触摸",
          "label_ja": "吐出温度130°C以上 / 吐出管が触れないほど熱い",
          "label_es": "Temp. descarga ≥130°C / tubería de descarga demasiado caliente para tocar",
          "label_hi": "डिस्चार्ज तापमान ≥130°C / डिस्चार्ज पाइप छूने के लिए बहुत गर्म"
        },
        {
          "label": "운전 전류가 정격의 1.2배 이상으로 높다",
          "next": "co_q_high_current",
          "label_en": "Operating current exceeds 1.2x rated current",
          "label_zh": "运行电流超过额定电流的1.2倍",
          "label_ja": "運転電流が定格の1.2倍以上",
          "label_es": "La corriente de operación supera 1.2 veces la corriente nominal",
          "label_hi": "ऑपरेटिंग करंट रेटेड करंट के 1.2 गुना से अधिक"
        },
        {
          "label": "과열 트립 후 재기동은 되나 단시간 내 반복 트립",
          "next": "co_q_repeat_trip",
          "label_en": "Restarts after overheat trip but trips again shortly",
          "label_zh": "过热跳闸后重启但短时间内再次跳闸",
          "label_ja": "過熱トリップ後に再起動するが短時間で再トリップ",
          "label_es": "Se reinicia después del disparo por sobrecalentamiento pero vuelve a disparar pronto",
          "label_hi": "ओवरहीट ट्रिप के बाद रिस्टार्ट होता है लेकिन जल्द फिर ट्रिप"
        }
      ],
      "question_zh": "压缩机过热时还伴随哪些症状？",
      "question_ja": "圧縮機の過熱時に他にどのような症状がありますか？",
      "question_es": "¿Qué otros síntomas acompañan al sobrecalentamiento del compresor?",
      "question_hi": "कंप्रेसर ओवरहीटिंग के साथ और कौन से लक्षण हैं?"
    },
    "co_q_discharge_temp": {
      "type": "question",
      "question": "고압 측 압력이 정상 범위(R22: 14~18 bar, R404A: 18~24 bar)보다 높게 측정되나요?",
      "question_en": "Is the high-side pressure above normal (R22: 14–18 bar, R404A: 18–24 bar)?",
      "yes": "co_r_high_condensing",
      "no": "co_q_suction_superheat",
      "question_zh": "高压侧压力是否高于正常值（R22：14~18 bar，R404A：18~24 bar）？",
      "question_ja": "高圧側の圧力が正常範囲（R22：14〜18 bar、R404A：18〜24 bar）より高いですか？",
      "question_es": "¿La presión del lado alto está por encima de lo normal (R22: 14-18 bar, R404A: 18-24 bar)?",
      "question_hi": "क्या हाई-साइड प्रेशर सामान्य से अधिक है (R22: 14-18 बार, R404A: 18-24 बार)?"
    },
    "co_q_suction_superheat": {
      "type": "question",
      "question": "흡입 배관의 과열도(흡입 가스 온도 - 흡입 포화 온도)가 20°C 이상인가요?",
      "question_en": "Is suction superheat (suction gas temp − suction sat. temp) above 20°C?",
      "yes": "co_r_high_superheat",
      "no": "co_r_comp_cooling_fail",
      "question_zh": "吸入过热度（吸入气体温度－吸入饱和温度）是否超过20°C？",
      "question_ja": "吸入過熱度（吸入ガス温度−吸入飽和温度）は20°C以上ですか？",
      "question_es": "¿El sobrecalentamiento de succión (temp. gas succión − temp. saturación succión) está por encima de 20°C?",
      "question_hi": "क्या सक्शन सुपरहीट (सक्शन गैस तापमान − सक्शन सैट. तापमान) 20°C से अधिक है?"
    },
    "co_q_high_current": {
      "type": "question",
      "question": "전원 전압이 정격 대비 10% 이상 낮게 측정되나요?",
      "question_en": "Is supply voltage more than 10% below rated?",
      "yes": "co_r_low_voltage_current",
      "no": "co_r_overcharge_or_bearing",
      "question_zh": "供电电压是否比额定值低10%以上？",
      "question_ja": "電源電圧が定格より10%以上低いですか？",
      "question_es": "¿El voltaje de suministro está más del 10% por debajo del nominal?",
      "question_hi": "क्या सप्लाई वोल्टेज रेटेड से 10% से अधिक कम है?"
    },
    "co_q_repeat_trip": {
      "type": "question",
      "question": "응축기 팬이 정상적으로 회전하고 응축기 코일이 청결한가요?",
      "question_en": "Is the condenser fan running normally and the condenser coil clean?",
      "yes": "co_r_refrigerant_shortage_heat",
      "no": "co_r_condenser_poor_heat",
      "question_zh": "冷凝器风扇是否正常运转且冷凝器盘管清洁？",
      "question_ja": "凝縮器ファンは正常に回転しており、凝縮器コイルは清潔ですか？",
      "question_es": "¿El ventilador del condensador funciona normalmente y la bobina del condensador está limpia?",
      "question_hi": "क्या कंडेनसर फैन सामान्य रूप से चल रहा है और कंडेनसर कॉइल साफ है?"
    },
    "co_r_high_condensing": {
      "type": "result",
      "title": "고압 상승으로 인한 압축기 과열",
      "title_en": "Compressor Overheating from High Condensing Pressure",
      "level": "medium",
      "conclusion": "응축 압력이 높아 압축비가 커지고 토출 온도가 상승합니다. 응축기 방열 조건을 개선하세요.",
      "conclusion_en": "High condensing pressure increases compression ratio and discharge temperature. Improve condenser heat rejection.",
      "causes": [
        "응축기 코일·핀 오염(먼지, 그리스)",
        "응축기 팬 불량 또는 회전 방향 오류",
        "설치 공간 협소로 고온 공기 재순환",
        "냉매 과충전",
        "비응축 가스(공기) 혼입"
      ],
      "causes_en": [
        "Condenser coil/fin fouled with dust or grease",
        "Condenser fan faulty or wrong rotation direction",
        "Hot air recirculation from insufficient clearance",
        "Refrigerant overcharge",
        "Non-condensable gas (air) present"
      ],
      "steps": [
        "응축기 핀 청소 (압축 공기 역방향 분사)",
        "팬 모터 전류 측정 및 회전 방향 확인",
        "응축기 주변 30cm 이상 이격 공간 확보",
        "냉매 과충전 여부 확인 (과냉각도 5~8°C 기준)",
        "고압이 정상화되어도 지속 상승 시 불응축 가스 퍼지"
      ],
      "steps_en": [
        "Clean condenser fins (reverse-direction compressed air)",
        "Measure fan motor current and check rotation direction",
        "Ensure ≥30 cm clearance around condenser",
        "Check for refrigerant overcharge (subcooling 5–8°C target)",
        "If pressure remains high, purge non-condensable gas"
      ],
      "warningLevel": "caution",
      "warning": "토출 온도 135°C 이상 지속 시 압축기 오일 탄화 및 내부 손상 위험이 있습니다. 즉시 가동 정지 후 원인 제거.",
      "warning_en": "If discharge temperature exceeds 135°C continuously, oil carbonization and internal damage risk is high. Stop immediately and fix root cause.",
      "title_es": "Sobrecalentamiento del compresor por alta presión de condensación",
      "conclusion_es": "La alta presión de condensación aumenta la relación de compresión y la temperatura de descarga. Mejore el rechazo de calor del condensador.",
      "causes_es": [
        "Bobina/aleta del condensador sucia con polvo o grasa",
        "Ventilador del condensador defectuoso o dirección de rotación incorrecta",
        "Recirculación de aire caliente por espacio libre insuficiente",
        "Sobrecarga de refrigerante",
        "Presencia de gas no condensable (aire)"
      ],
      "steps_es": [
        "Limpiar las aletas del condensador (aire comprimido en dirección inversa)",
        "Medir la corriente del motor del ventilador y verificar la dirección de rotación",
        "Asegurar ≥30 cm de espacio libre alrededor del condensador",
        "Verificar sobrecarga de refrigerante (subenfriamiento objetivo 5–8°C)",
        "Si la presión continúa alta, purgar el gas no condensable"
      ],
      "warning_es": "Si la temperatura de descarga supera los 135°C continuamente, el riesgo de carbonización del aceite y daño interno es alto. Detenga inmediatamente y corrija la causa raíz.",
      "title_hi": "उच्च संघनन दबाव से कंप्रेसर अधिक गरम",
      "conclusion_hi": "उच्च संघनन दबाव से संपीड़न अनुपात और निर्वहन तापमान बढ़ जाता है। कंडेनसर की ताप अस्वीकृति सुधारें।",
      "causes_hi": [
        "कंडेनसर कॉइल/फिन पर धूल या ग्रीस जमा",
        "कंडेनसर पंखा खराब या घूमने की दिशा गलत",
        "कम जगह से गर्म हवा फिर से अंदर आना",
        "रेफ्रिजरेंट अधिक भरा",
        "गैर-संघनित गैस (हवा) मिली हुई"
      ],
      "steps_hi": [
        "कंडेनसर फिन साफ करें (विपरीत दिशा में संपीड़ित हवा)",
        "फैन मोटर करंट मापें और घूमने की दिशा जांचें",
        "कंडेनसर के चारों ओर ≥30 cm खाली जगह सुनिश्चित करें",
        "रेफ्रिजरेंट अधिक भरा है जांचें (सबकूलिंग लक्ष्य 5-8°C)",
        "यदि दबाव अभी भी अधिक है, असंघनीय गैस निकालें"
      ],
      "warning_hi": "डिस्चार्ज तापमान लगातार 135°C से ऊपर रहे तो तेल कार्बन बनने और आंतरिक क्षति का खतरा है। तुरंत बंद करें और मूल कारण ठीक करें।",
      "title_zh": "高压上升导致压缩机过热",
      "causes_zh": [
        "冷凝器盘管/翅片污染（灰尘、油脂）",
        "冷凝器风机故障或旋转方向错误",
        "安装空间狭小导致热风再循环",
        "制冷剂过充",
        "混入不凝性气体（空气）"
      ],
      "warning_zh": "排气温度持续超过135°C时，有冷冻油碳化及内部损坏风险。立即停机排除原因。",
      "title_ja": "高圧上昇による圧縮機過熱",
      "causes_ja": [
        "凝縮器コイル・フィン汚染（ほこり、グリース）",
        "凝縮器ファン不良または回転方向誤り",
        "設置スペース狭小による高温空気再循環",
        "冷媒過充填",
        "非凝縮ガス（空気）混入"
      ],
      "warning_ja": "吐出温度が135°Cを超え続けると、冷凍機油の炭化および内部損傷のリスクがあります。直ちに停止し原因を除去してください。",
      "conclusion_zh": "高冷凝压力增大压缩比和排气温度。改善冷凝器散热。",
      "conclusion_ja": "凝縮圧力が高いため圧縮比と吐出温度が上昇しています。凝縮器の放熱を改善してください。",
      "steps_zh": [
        "清洗冷凝器翅片（逆向压缩空气）",
        "测量风扇电机电流并检查旋转方向",
        "确保冷凝器周围间距≥30 cm",
        "检查冷媒是否过充（目标过冷度5-8°C）",
        "如压力仍然偏高，排放不凝性气体"
      ],
      "steps_ja": [
        "凝縮器フィンを清掃（逆方向の圧縮空気）",
        "ファンモーター電流を測定し回転方向を確認",
        "凝縮器周囲に≥30 cmの間隔を確保",
        "冷媒過充填を確認（過冷却度の目標5〜8°C）",
        "圧力が依然高い場合、不凝縮ガスを排出"
      ]
    },
    "co_r_high_superheat": {
      "type": "result",
      "title": "흡입 과열도 과다로 인한 압축기 과열",
      "title_en": "Compressor Overheating from Excessive Suction Superheat",
      "level": "medium",
      "conclusion": "흡입 가스가 과열되어 압축기로 들어오면 토출 온도가 급상승합니다. 냉매 부족 또는 팽창밸브 개도를 확인하세요.",
      "conclusion_en": "Overheated suction gas causes discharge temperature to spike. Check for low refrigerant or TXV setting.",
      "causes": [
        "냉매 부족으로 흡입 가스 과열",
        "TXV 개도 과소 설정 (과열도 너무 높게 설정됨)",
        "흡입 배관 단열 불량으로 열 흡수",
        "필터 드라이어 막힘"
      ],
      "causes_en": [
        "Refrigerant shortage causing suction gas overheat",
        "TXV set too restrictive (superheat set too high)",
        "Poor suction line insulation absorbing heat",
        "Filter drier clogged"
      ],
      "steps": [
        "리크 디텍터로 냉매 누설 점검",
        "TXV 과열도 측정: 증발기 출구 온도 - 흡입 포화 온도 (정상 5~10°C)",
        "과열도 높을 시 TXV 조정 나사를 반시계 방향으로 1/4회전씩 조정",
        "흡입 배관 단열재 손상 여부 확인",
        "필터 드라이어 전후 온도차 측정 (2°C 이상이면 막힘 의심)"
      ],
      "steps_en": [
        "Check for refrigerant leak with leak detector",
        "Measure TXV superheat: evap outlet temp − suction sat. temp (normal 5–10°C)",
        "If superheat is high, turn TXV adjustment screw counterclockwise 1/4 turn at a time",
        "Inspect suction line insulation for damage",
        "Measure temperature difference across filter drier (>2°C = blockage suspected)"
      ],
      "warningLevel": "caution",
      "warning": "TXV 과열도를 너무 낮게 설정하면 액백이 발생하여 압축기를 손상시킵니다. 5°C 이하로 내리지 마세요.",
      "warning_en": "Setting TXV superheat too low causes liquid slugging and compressor damage. Do not set below 5°C.",
      "title_es": "Sobrecalentamiento del compresor por excesivo sobrecalentamiento de succión",
      "conclusion_es": "El gas de succión sobrecalentado provoca un pico en la temperatura de descarga. Verifique la falta de refrigerante o la configuración del TXV.",
      "causes_es": [
        "Escasez de refrigerante que provoca sobrecalentamiento del gas de succión",
        "TXV ajustado demasiado restrictivo (sobrecalentamiento ajustado demasiado alto)",
        "Aislamiento deficiente de la línea de succión absorbiendo calor",
        "Filtro deshidratador obstruido"
      ],
      "steps_es": [
        "Verificar fuga de refrigerante con detector de fugas",
        "Medir el sobrecalentamiento del TXV: temp. salida evap. − temp. sat. succión (normal 5–10°C)",
        "Si el sobrecalentamiento es alto, girar el tornillo de ajuste del TXV en sentido antihorario 1/4 de vuelta a la vez",
        "Inspeccionar el aislamiento de la línea de succión por daños",
        "Medir la diferencia de temperatura a través del filtro deshidratador (>2°C = obstrucción sospechada)"
      ],
      "warning_es": "Ajustar el sobrecalentamiento del TXV demasiado bajo provoca golpe de líquido y daño al compresor. No ajuste por debajo de 5°C.",
      "title_hi": "अत्यधिक सक्शन सुपरहीट से कंप्रेसर अधिक गरम",
      "conclusion_hi": "अत्यधिक गर्म सक्शन गैस से निर्वहन तापमान तेज़ी से बढ़ता है। कम रेफ्रिजरेंट या TXV सेटिंग जांचें।",
      "causes_hi": [
        "रेफ्रिजरेंट कम होने से सक्शन गैस अधिक गरम",
        "TXV बहुत कम खुला (सुपरहीट बहुत अधिक सेट)",
        "सक्शन लाइन इंसुलेशन खराब से गर्मी सोखना",
        "फिल्टर ड्रायर बंद"
      ],
      "steps_hi": [
        "लीक डिटेक्टर से रेफ्रिजरेंट रिसाव जांचें",
        "TXV सुपरहीट मापें: इवैपोरेटर आउटलेट तापमान − सक्शन संतृप्त तापमान (सामान्य 5-10°C)",
        "सुपरहीट अधिक हो तो TXV समायोजन पेंच को एक बार में 1/4 चक्कर वामावर्त घुमाएं",
        "सक्शन लाइन इन्सुलेशन में क्षति जांचें",
        "फिल्टर ड्रायर के आर-पार तापमान अंतर मापें (>2°C = रुकावट का संदेह)"
      ],
      "warning_hi": "TXV सुपरहीट बहुत कम सेट करने से लिक्विड स्लगिंग होकर कंप्रेसर खराब होता है। 5°C से नीचे सेट न करें।",
      "title_zh": "吸气过热度过大导致压缩机过热",
      "causes_zh": [
        "制冷剂不足导致吸气过热",
        "TXV开度设置过小（过热度设定过高）",
        "吸气管保温不良导致吸热",
        "干燥过滤器堵塞"
      ],
      "warning_zh": "TXV过热度设置过低会导致液击损坏压缩机。不要低于5°C。",
      "title_ja": "吸入過熱度過大による圧縮機過熱",
      "causes_ja": [
        "冷媒不足による吸入ガス過熱",
        "TXV開度が過小設定（過熱度が高すぎる設定）",
        "吸入配管断熱不良による熱吸収",
        "フィルタードライヤー詰まり"
      ],
      "warning_ja": "TXV過熱度を低く設定しすぎると液バックが発生し圧縮機を損傷します。5°C以下に設定しないでください。",
      "conclusion_zh": "过热的吸气使排气温度急升。检查冷媒不足或TXV设定。",
      "conclusion_ja": "過熱した吸入ガスにより吐出温度が急上昇しています。冷媒不足またはTXV設定を確認してください。",
      "steps_zh": [
        "用检漏仪检查冷媒泄漏",
        "测量TXV过热度：蒸发器出口温度−吸气饱和温度（正常5-10°C）",
        "过热度高时，将TXV调节螺钉每次逆时针转1/4圈",
        "检查吸气管保温层是否损坏",
        "测量干燥过滤器两端温差（>2°C怀疑堵塞）"
      ],
      "steps_ja": [
        "リークディテクタで冷媒漏れを確認",
        "TXV過熱度を測定：蒸発器出口温度−吸入飽和温度（正常5〜10°C）",
        "過熱度が高い場合、TXV調整ネジを1/4回転ずつ反時計回りに回す",
        "吸入管の断熱材の損傷を確認",
        "ドライフィルターの前後温度差を測定（>2°C＝詰まりの疑い）"
      ]
    },
    "co_r_comp_cooling_fail": {
      "type": "result",
      "title": "압축기 냉각 불량 (모터 냉각 가스 부족)",
      "title_en": "Compressor Cooling Failure (Insufficient Motor Cooling Gas)",
      "level": "medium",
      "conclusion": "흡입 가스 압력·온도는 정상이나 압축기 외부 냉각 조건이 불량합니다. 주변 통풍 및 쿨링 팬을 점검하세요.",
      "conclusion_en": "Suction conditions are normal but external cooling of the compressor is inadequate. Check ambient ventilation and cooling fan.",
      "causes": [
        "기계실 환기 불량으로 주변 온도 상승",
        "압축기 헤드 쿨링 팬 고장",
        "냉매 충전량 부족으로 모터 냉각 불충분"
      ],
      "causes_en": [
        "Poor machine room ventilation raising ambient temperature",
        "Compressor head cooling fan failure",
        "Insufficient refrigerant charge reducing motor cooling"
      ],
      "steps": [
        "기계실 주변 온도 측정 (설계 최대 주변 온도 초과 여부 확인)",
        "압축기 헤드 쿨링 팬 동작 확인",
        "압축기 표면에 손을 대지 말고 비접촉 온도계로 측정 (정상: ~80°C, 위험: 100°C 이상)",
        "환기구 막힘 여부 확인 및 통풍 개선",
        "냉매 충전량 확인 (저압 게이지로 흡입 압력 확인)"
      ],
      "steps_en": [
        "Measure ambient temperature in machine room (check vs. max rated ambient)",
        "Verify compressor head cooling fan is operating",
        "Use non-contact thermometer on compressor body (normal: ~80°C, danger: ≥100°C)",
        "Check for blocked ventilation openings and improve airflow",
        "Check refrigerant charge (suction pressure via low-side gauge)"
      ],
      "warningLevel": "caution",
      "warning": "기계실 온도가 43°C 이상이면 압축기 허용 범위를 초과할 수 있습니다. 강제 환기 설비를 추가하세요.",
      "warning_en": "Machine room temperature above 43°C may exceed compressor ratings. Add forced ventilation.",
      "title_es": "Falla de enfriamiento del compresor (Gas de enfriamiento del motor insuficiente)",
      "conclusion_es": "Las condiciones de succión son normales pero el enfriamiento externo del compresor es inadecuado. Verifique la ventilación ambiental y el ventilador de enfriamiento.",
      "causes_es": [
        "Ventilación deficiente del cuarto de máquinas elevando la temperatura ambiente",
        "Falla del ventilador de enfriamiento de la cabeza del compresor",
        "Carga insuficiente de refrigerante reduciendo el enfriamiento del motor"
      ],
      "steps_es": [
        "Medir la temperatura ambiente en el cuarto de máquinas (verificar vs. temperatura ambiente máxima nominal)",
        "Verificar que el ventilador de enfriamiento de la cabeza del compresor está operando",
        "Usar termómetro sin contacto en el cuerpo del compresor (normal: ~80°C, peligro: ≥100°C)",
        "Verificar aperturas de ventilación bloqueadas y mejorar el flujo de aire",
        "Verificar la carga de refrigerante (presión de succión por manómetro de baja)"
      ],
      "warning_es": "La temperatura del cuarto de máquinas por encima de 43°C puede exceder los límites del compresor. Agregar ventilación forzada.",
      "title_hi": "कंप्रेसर ठंडा न होना (मोटर ठंडा करने वाली गैस कम)",
      "conclusion_hi": "सक्शन स्थिति सामान्य है लेकिन कंप्रेसर का बाहरी शीतलन अपर्याप्त है। परिवेश की हवादारी और शीतलन फैन जांचें।",
      "causes_hi": [
        "मशीन रूम हवादार न होने से आसपास का तापमान बढ़ा",
        "कंप्रेसर हेड कूलिंग पंखा खराब",
        "रेफ्रिजरेंट कम भरा होने से मोटर ठंडी नहीं हो रही"
      ],
      "steps_hi": [
        "मशीन कक्ष का परिवेश तापमान मापें (अधिकतम रेटेड परिवेश से तुलना करें)",
        "कंप्रेसर हेड शीतलन फैन चल रहा है पुष्टि करें",
        "गैर-संपर्क तापमापी से कंप्रेसर बॉडी तापमान मापें (सामान्य: ~80°C, खतरा: ≥100°C)",
        "वेंटिलेशन खुले हैं जांचें और हवा प्रवाह सुधारें",
        "रेफ्रिजरेंट चार्ज जांचें (लो-साइड गेज से सक्शन दबाव)"
      ],
      "warning_hi": "मशीन रूम तापमान 43°C से ऊपर हो तो कंप्रेसर सीमा पार हो सकती है। जबरदस्ती हवादार व्यवस्था लगाएं।",
      "title_zh": "压缩机冷却不良（电机冷却气体不足）",
      "causes_zh": [
        "机房通风不良导致环境温度升高",
        "压缩机头部冷却风扇故障",
        "制冷剂充注量不足导致电机冷却不充分"
      ],
      "warning_zh": "机房温度超过43°C可能超出压缩机允许范围。请增加强制通风设备。",
      "title_ja": "圧縮機冷却不良（モーター冷却ガス不足）",
      "causes_ja": [
        "機械室換気不良による周囲温度上昇",
        "圧縮機ヘッドクーリングファン故障",
        "冷媒充填量不足によるモーター冷却不十分"
      ],
      "warning_ja": "機械室温度が43°C以上になると圧縮機の許容範囲を超える可能性があります。強制換気設備を追加してください。",
      "conclusion_zh": "吸气条件正常但压缩机外部散热不足。检查环境通风和冷却风扇。",
      "conclusion_ja": "吸入条件は正常ですが、圧縮機の外部冷却が不十分です。周囲の換気と冷却ファンを確認してください。",
      "steps_zh": [
        "测量机房环境温度（对照最大额定环境温度）",
        "确认压缩机头部冷却风扇运转",
        "用非接触温度计测量压缩机机体温度（正常约80°C，危险≥100°C）",
        "检查通风口是否堵塞并改善气流",
        "检查冷媒充注量（低压表测吸气压力）"
      ],
      "steps_ja": [
        "機械室の周囲温度を測定（最大定格周囲温度と比較）",
        "圧縮機ヘッド冷却ファンの運転を確認",
        "非接触温度計で圧縮機本体温度を測定（正常：約80°C、危険：≥100°C）",
        "通気口の詰まりを確認し、気流を改善",
        "冷媒充填量を確認（低圧ゲージで吸入圧力を確認）"
      ]
    },
    "co_r_low_voltage_current": {
      "type": "result",
      "title": "저전압으로 인한 과전류 및 과열",
      "title_en": "Overcurrent and Overheating from Low Voltage",
      "level": "medium",
      "conclusion": "전압 저하 시 압축기는 같은 출력을 내기 위해 전류를 더 많이 사용해 과열됩니다. 전원 계통을 점검하세요.",
      "conclusion_en": "Under low voltage, the compressor draws more current to maintain output, causing overheating. Inspect the power supply.",
      "causes": [
        "전력 공급선 길이 과다 또는 전선 굵기 부족",
        "단자 접촉 불량으로 전압 강하",
        "공급 전원 자체 전압 불안정"
      ],
      "causes_en": [
        "Excessively long supply wiring or undersized conductor",
        "Voltage drop from poor terminal contact",
        "Unstable supply voltage at source"
      ],
      "steps": [
        "압축기 단자대에서 직접 전압 측정 (운전 중·기동 중 모두 측정)",
        "정격 전압 ±10% 이내 여부 확인",
        "전선 단면적 및 길이 대비 전압 강하 계산",
        "단자 나사 조임 및 접촉 불량 점검",
        "전압 불안정 시 전력 회사 또는 전기 기사에게 문의"
      ],
      "steps_en": [
        "Measure voltage directly at compressor terminals (during both run and start)",
        "Verify within ±10% of rated voltage",
        "Calculate voltage drop based on wire gauge and length",
        "Tighten terminal screws and check contact quality",
        "If voltage is unstable, contact utility or licensed electrician"
      ],
      "warningLevel": "caution",
      "warning": "전압 불균형이 3상 모터에서 3% 이상이면 과열 및 조기 소손 원인이 됩니다.",
      "warning_en": "Voltage imbalance above 3% on a 3-phase motor causes overheating and premature failure.",
      "title_es": "Sobrecorriente y sobrecalentamiento por bajo voltaje",
      "conclusion_es": "Con bajo voltaje, el compresor consume más corriente para mantener la salida, causando sobrecalentamiento. Inspeccione la fuente de alimentación.",
      "causes_es": [
        "Cableado de suministro excesivamente largo o conductor subdimensionado",
        "Caída de voltaje por mal contacto en terminales",
        "Voltaje de suministro inestable en la fuente"
      ],
      "steps_es": [
        "Medir el voltaje directamente en los terminales del compresor (durante marcha y arranque)",
        "Verificar dentro del ±10% del voltaje nominal",
        "Calcular la caída de voltaje según el calibre y la longitud del cable",
        "Apretar los tornillos de terminales y verificar la calidad del contacto",
        "Si el voltaje es inestable, contactar a la empresa eléctrica o electricista habilitado"
      ],
      "warning_es": "Un desequilibrio de voltaje superior al 3% en un motor trifásico causa sobrecalentamiento y falla prematura.",
      "title_hi": "कम वोल्टेज से अधिक करंट और अधिक गर्मी",
      "conclusion_hi": "कम वोल्टेज में कंप्रेसर आउटपुट बनाए रखने के लिए अधिक करंट खींचता है, जिससे अत्यधिक गर्मी होती है। बिजली आपूर्ति की जांच करें।",
      "causes_hi": [
        "बिजली तार बहुत लंबा या पतला",
        "टर्मिनल संपर्क खराब से वोल्टेज गिरना",
        "बिजली स्रोत का वोल्टेज ही अस्थिर"
      ],
      "steps_hi": [
        "कंप्रेसर टर्मिनल पर सीधे वोल्टेज मापें (चालू और शुरुआत दोनों समय)",
        "रेटेड वोल्टेज के ±10% के भीतर है सत्यापित करें",
        "तार की मोटाई और लंबाई के आधार पर वोल्टेज ड्रॉप गणना करें",
        "टर्मिनल पेंच कसें और संपर्क गुणवत्ता जांचें",
        "वोल्टेज अस्थिर हो तो बिजली कंपनी या लाइसेंसी बिजली तकनीशियन से संपर्क करें"
      ],
      "warning_hi": "3-फेज मोटर पर 3% से अधिक वोल्टेज असंतुलन से अधिक गर्मी और जल्दी खराबी होती है।",
      "title_zh": "低电压导致过电流及过热",
      "causes_zh": [
        "供电线路过长或线径不足",
        "端子接触不良导致电压降",
        "供电电源本身电压不稳"
      ],
      "warning_zh": "三相电机电压不平衡超过3%会导致过热和提前烧毁。",
      "title_ja": "低電圧による過電流および過熱",
      "causes_ja": [
        "電力供給線の長さ過大または電線径不足",
        "端子接触不良による電圧降下",
        "供給電源自体の電圧不安定"
      ],
      "warning_ja": "3相モーターで電圧不平衡が3%以上あると過熱および早期焼損の原因となります。",
      "conclusion_zh": "低电压下压缩机为维持输出会吸收更多电流，导致过热。检查电源供应。",
      "conclusion_ja": "低電圧下では圧縮機が出力を維持するために過大電流を引き込み、過熱の原因となります。電源を点検してください。",
      "steps_zh": [
        "在压缩机端子直接测量电压（运行和启动时）",
        "确认在额定电压±10%范围内",
        "根据导线截面和长度计算压降",
        "拧紧端子螺丝并检查接触质量",
        "电压不稳定时联系电力公司或持证电工"
      ],
      "steps_ja": [
        "圧縮機端子で直接電圧を測定（運転中と起動時の両方）",
        "定格電圧の±10%以内であることを確認",
        "電線の太さと長さに基づいて電圧降下を計算",
        "端子ネジを締め、接触品質を確認",
        "電圧が不安定な場合、電力会社または有資格電気技師に連絡"
      ]
    },
    "co_r_overcharge_or_bearing": {
      "type": "result",
      "title": "냉매 과충전 또는 압축기 베어링 마모",
      "title_en": "Refrigerant Overcharge or Compressor Bearing Wear",
      "level": "hard",
      "conclusion": "과충전 시 액백으로 과전류가 발생하고, 베어링 마모 시에도 전류가 상승합니다. 우선 냉매량을 확인하세요.",
      "conclusion_en": "Overcharge causes liquid slugging and overcurrent; bearing wear also raises current. Check refrigerant charge first.",
      "causes": [
        "냉매 과충전으로 인한 액백 및 압축기 과부하",
        "베어링 마모로 내부 마찰 증가",
        "압축기 밸브 부분 파손으로 재압축 발생"
      ],
      "causes_en": [
        "Refrigerant overcharge causing liquid slugging and overload",
        "Increased friction from bearing wear",
        "Partial valve failure causing re-compression"
      ],
      "steps": [
        "과냉각도 측정 (응축기 출구 온도 - 응축 포화 온도): 정상 5~8°C, 과충전 시 10°C 이상",
        "과충전 확인 시 냉매 일부 회수 후 과냉각도·압력 재확인",
        "펌프다운 후 흡입 압력 변화 관찰 (압력 상승 시 내부 누설·밸브 불량)",
        "운전 중 압축기 소음 청취 (달달거리는 소리 → 베어링 마모)",
        "전류가 정격 초과 지속 시 압축기 교체"
      ],
      "steps_en": [
        "Measure subcooling (condenser outlet temp − condensing sat. temp): normal 5–8°C, overcharge >10°C",
        "If overcharged, recover some refrigerant and recheck subcooling and pressures",
        "Perform pump-down and watch suction pressure rise (rising = internal leak or valve fault)",
        "Listen for rattling during operation (indicates bearing wear)",
        "Replace compressor if current continuously exceeds rating"
      ],
      "warningLevel": "caution",
      "warning": "냉매 회수 장비 없이 임의 방출은 불법입니다. 반드시 회수 장비를 사용하세요.",
      "warning_en": "Releasing refrigerant without recovery equipment is illegal. Always use recovery equipment.",
      "title_es": "Sobrecarga de refrigerante o desgaste de rodamientos del compresor",
      "conclusion_es": "La sobrecarga causa golpe de líquido y sobrecorriente; el desgaste de rodamientos también aumenta la corriente. Verificar primero la carga de refrigerante.",
      "causes_es": [
        "Sobrecarga de refrigerante causando golpe de líquido y sobrecarga",
        "Mayor fricción por desgaste de rodamientos",
        "Falla parcial de válvulas causando recompresión"
      ],
      "steps_es": [
        "Medir subenfriamiento (temp. salida condensador − temp. sat. condensación): normal 5–8°C, sobrecarga >10°C",
        "Si está sobrecargado, recuperar algo de refrigerante y verificar nuevamente el subenfriamiento y las presiones",
        "Realizar pump-down y observar el aumento de presión de succión (aumento = fuga interna o falla de válvula)",
        "Escuchar si hay traqueteo durante la operación (indica desgaste de rodamientos)",
        "Reemplazar el compresor si la corriente supera continuamente el valor nominal"
      ],
      "warning_es": "Liberar refrigerante sin equipo de recuperación es ilegal. Siempre use equipo de recuperación.",
      "title_hi": "रेफ्रिजरेंट अधिक भरा या कंप्रेसर बेयरिंग घिसी",
      "conclusion_hi": "अधिक भरा रेफ्रिजरेंट लिक्विड स्लगिंग और अतिधारा का कारण बनता है; बेयरिंग घिसाव से भी करंट बढ़ता है। पहले रेफ्रिजरेंट चार्ज जांचें।",
      "causes_hi": [
        "रेफ्रिजरेंट अधिक भरने से लिक्विड स्लगिंग और ओवरलोड",
        "बेयरिंग घिसाव से अंदर घर्षण बढ़ा",
        "वाल्व आंशिक रूप से टूटने से पुन: संपीड़न"
      ],
      "steps_hi": [
        "सबकूलिंग मापें: कंडेनसर आउटलेट तापमान − संघनन संतृप्त तापमान (सामान्य 5-8°C, अधिक भरा >10°C)",
        "अधिक भरा हो तो कुछ रेफ्रिजरेंट वापस लें और सबकूलिंग व दबाव दोबारा जांचें",
        "पंप-डाउन करें और सक्शन दबाव बढ़ना देखें (बढ़ना = आंतरिक रिसाव या वाल्व खराबी)",
        "चालू अवस्था में खड़खड़ आवाज़ सुनें (बेयरिंग घिसाव का संकेत)",
        "यदि करंट लगातार रेटिंग से अधिक रहे, कंप्रेसर बदलें"
      ],
      "warning_hi": "रिकवरी उपकरण के बिना रेफ्रिजरेंट छोड़ना गैरकानूनी है। हमेशा रिकवरी उपकरण इस्तेमाल करें।",
      "title_zh": "制冷剂过充或压缩机轴承磨损",
      "causes_zh": [
        "制冷剂过充导致液击及压缩机过载",
        "轴承磨损导致内部摩擦增大",
        "阀片部分损坏导致再压缩"
      ],
      "warning_zh": "未使用回收设备擅自排放制冷剂属违法行为。务必使用回收设备。",
      "title_ja": "冷媒過充填または圧縮機ベアリング摩耗",
      "causes_ja": [
        "冷媒過充填による液バックおよび圧縮機過負荷",
        "ベアリング摩耗による内部摩擦増大",
        "圧縮機バルブ部分破損による再圧縮発生"
      ],
      "warning_ja": "冷媒回収装置なしでの放出は違法です。必ず回収装置を使用してください。",
      "conclusion_zh": "冷媒过充导致液击和过电流；轴承磨损也会导致电流升高。先检查冷媒充注量。",
      "conclusion_ja": "冷媒過充填は液圧縮と過電流を引き起こし、ベアリング摩耗も電流上昇の原因となります。まず冷媒充填量を確認してください。",
      "steps_zh": [
        "测量过冷度：冷凝器出口温度−冷凝饱和温度（正常5-8°C，过充>10°C）",
        "如过充，回收部分冷媒后重新检查过冷度和压力",
        "进行泵降运转，观察吸气压力上升情况（上升=内部泄漏或阀门故障）",
        "运转中听是否有金属撞击声（表示轴承磨损）",
        "如电流持续超过额定值，更换压缩机"
      ],
      "steps_ja": [
        "過冷却度を測定：凝縮器出口温度−凝縮飽和温度（正常5〜8°C、過充填>10°C）",
        "過充填の場合、一部の冷媒を回収し過冷却度と圧力を再確認",
        "ポンプダウンを行い吸入圧力の上昇を観察（上昇=内部漏れまたはバルブ故障）",
        "運転中にガラガラ音を聞く（ベアリング摩耗の兆候）",
        "電流が定格を継続的に超える場合、圧縮機を交換"
      ]
    },
    "co_r_refrigerant_shortage_heat": {
      "type": "result",
      "title": "냉매 부족으로 인한 모터 냉각 불량 → 과열",
      "title_en": "Motor Cooling Failure from Low Refrigerant → Overheating",
      "level": "medium",
      "conclusion": "냉매가 부족하면 흡입 가스량이 줄어 모터 냉각이 불충분해지고 과열됩니다. 누설 수리 후 재충전하세요.",
      "conclusion_en": "Low refrigerant reduces return gas volume, causing insufficient motor cooling and overheating. Repair leak and recharge.",
      "causes": [
        "냉동 사이클 미세 누설로 냉매 서서히 감소",
        "필터 드라이어 막힘으로 흡입 가스량 감소"
      ],
      "causes_en": [
        "Slow circuit leak gradually depleting refrigerant",
        "Reduced suction gas flow from clogged filter drier"
      ],
      "steps": [
        "저압 게이지로 흡입 압력 확인 (비정상 저압 여부)",
        "리크 디텍터로 전체 배관 누설 점검",
        "누설 수리 후 진공, 냉매 재충전 (중량 계량)",
        "충전 후 흡입 압력·과열도 정상 범위 확인",
        "필터 드라이어 전후 온도차 2°C 이상이면 교체"
      ],
      "steps_en": [
        "Check suction pressure on low-side gauge (abnormally low?)",
        "Scan all pipework with leak detector",
        "Repair leak, evacuate, and recharge by weight",
        "After charging, verify suction pressure and superheat are normal",
        "Replace filter drier if temperature drop across it exceeds 2°C"
      ],
      "warningLevel": "caution",
      "warning": "누설 원인을 수리하지 않고 냉매만 보충하는 것은 임시방편이며 반복 과열로 압축기가 소손됩니다.",
      "warning_en": "Recharging without fixing the leak is a stopgap — repeated overheating will destroy the compressor.",
      "title_es": "Falla de enfriamiento del motor por bajo refrigerante → Sobrecalentamiento",
      "conclusion_es": "El bajo refrigerante reduce el volumen de gas de retorno, causando enfriamiento insuficiente del motor y sobrecalentamiento. Reparar la fuga y recargar.",
      "causes_es": [
        "Fuga lenta en el circuito agotando gradualmente el refrigerante",
        "Flujo reducido de gas de succión por filtro deshidratador obstruido"
      ],
      "steps_es": [
        "Verificar la presión de succión en el manómetro de baja (¿anormalmente baja?)",
        "Escanear toda la tubería con detector de fugas",
        "Reparar la fuga, evacuar y recargar por peso",
        "Después de la carga, verificar que la presión de succión y el sobrecalentamiento sean normales",
        "Reemplazar el filtro deshidratador si la caída de temperatura en él supera los 2°C"
      ],
      "warning_es": "Recargar sin reparar la fuga es una solución temporal — el sobrecalentamiento repetido destruirá el compresor.",
      "title_hi": "रेफ्रिजरेंट कम से मोटर ठंडा न होना → अधिक गर्मी",
      "conclusion_hi": "कम रेफ्रिजरेंट से वापसी गैस की मात्रा घटती है, जिससे मोटर शीतलन अपर्याप्त होकर अत्यधिक गर्मी होती है। रिसाव ठीक करें और दोबारा भरें।",
      "causes_hi": [
        "सर्किट में धीमा रिसाव से रेफ्रिजरेंट धीरे-धीरे कम",
        "फिल्टर ड्रायर बंद होने से सक्शन गैस प्रवाह कम"
      ],
      "steps_hi": [
        "लो-साइड गेज पर सक्शन दबाव जांचें (असामान्य रूप से कम?)",
        "लीक डिटेक्टर से सभी पाइपिंग स्कैन करें",
        "रिसाव ठीक करें, वैक्यूम करें, और वज़न के अनुसार भरें",
        "भरने के बाद सक्शन दबाव और सुपरहीट सामान्य है सत्यापित करें",
        "यदि फिल्टर ड्रायर के आर-पार तापमान अंतर >2°C हो, फिल्टर ड्रायर बदलें"
      ],
      "warning_hi": "रिसाव ठीक किए बिना रेफ्रिजरेंट भरना अस्थायी उपाय है — बार-बार अधिक गर्मी से कंप्रेसर जल जाएगा।",
      "title_zh": "制冷剂不足导致电机冷却不良→过热",
      "causes_zh": [
        "制冷系统微漏导致制冷剂逐渐减少",
        "干燥过滤器堵塞导致吸气量减少"
      ],
      "warning_zh": "不修复泄漏只补充制冷剂是权宜之计——反复过热将烧毁压缩机。",
      "title_ja": "冷媒不足によるモーター冷却不良→過熱",
      "causes_ja": [
        "冷凍サイクルの微小漏れによる冷媒の漸減",
        "フィルタードライヤー詰まりによる吸入ガス量減少"
      ],
      "warning_ja": "漏れ原因を修理せず冷媒を補充するだけでは一時しのぎであり、繰り返し過熱で圧縮機が焼損します。",
      "conclusion_zh": "冷媒不足减少回气量，导致电机冷却不足而过热。修复泄漏并重新充注。",
      "conclusion_ja": "冷媒不足により戻りガス量が減少し、モーター冷却不足で過熱します。漏れを修理し再充填してください。",
      "steps_zh": [
        "用低压表检查吸气压力（是否异常偏低）",
        "用检漏仪扫描所有管路",
        "修复泄漏、抽真空、按重量充注",
        "充注后确认吸气压力和过热度正常",
        "如干燥过滤器温差>2°C，更换干燥过滤器"
      ],
      "steps_ja": [
        "低圧ゲージで吸入圧力を確認（異常に低いか？）",
        "リークディテクタで全配管を走査",
        "漏れを修理、真空引き、重量で充填",
        "充填後、吸入圧力と過熱度が正常であることを確認",
        "ドライフィルターの温度差が>2°Cの場合、ドライフィルターを交換"
      ]
    },
    "co_r_condenser_poor_heat": {
      "type": "result",
      "title": "응축기 방열 불량 → 반복 과열 트립",
      "title_en": "Poor Condenser Heat Rejection → Repeated Overheating Trip",
      "level": "medium",
      "conclusion": "응축기 팬 불량 또는 코일 오염이 원인입니다. 팬 교체 및 코일 청소를 우선 실시하세요.",
      "conclusion_en": "Condenser fan failure or coil fouling is the cause. Prioritize fan replacement and coil cleaning.",
      "causes": [
        "응축기 팬 모터 베어링 마모 또는 소손",
        "팬 날개 이물질로 풍량 저하",
        "응축기 코일 핀 오염으로 방열 불량"
      ],
      "causes_en": [
        "Condenser fan motor bearing worn or burned",
        "Fan blade blocked by foreign material reducing airflow",
        "Condenser coil fin fouling reducing heat rejection"
      ],
      "steps": [
        "응축기 팬 모터 전류 측정 (정격 대비 확인)",
        "팬 날개 육안 점검 및 이물질 제거",
        "응축기 코일 핀 청소 (압축 공기 또는 세정제)",
        "팬 모터 베어링 소음 확인 (이상음 시 교체)",
        "청소·교체 후 고압 측 압력 측정으로 개선 확인"
      ],
      "steps_en": [
        "Measure condenser fan motor current vs. rating",
        "Visually inspect fan blade and remove debris",
        "Clean condenser coil fins (compressed air or cleaner)",
        "Check fan motor bearing noise (replace if abnormal)",
        "Measure high-side pressure after cleaning/replacement to confirm improvement"
      ],
      "warningLevel": "caution",
      "warning": "팬 점검 시 전원을 차단하고 팬이 완전히 정지한 후 손을 대세요.",
      "warning_en": "Cut power and wait for the fan to fully stop before touching it.",
      "title_es": "Rechazo de calor deficiente del condensador → Disparo repetido por sobrecalentamiento",
      "conclusion_es": "La falla del ventilador del condensador o el ensuciamiento de la bobina es la causa. Priorizar el reemplazo del ventilador y la limpieza de la bobina.",
      "causes_es": [
        "Rodamiento del motor del ventilador del condensador desgastado o quemado",
        "Paleta del ventilador bloqueada por material extraño reduciendo el flujo de aire",
        "Ensuciamiento de las aletas de la bobina del condensador reduciendo el rechazo de calor"
      ],
      "steps_es": [
        "Medir la corriente del motor del ventilador del condensador vs. el valor nominal",
        "Inspeccionar visualmente la paleta del ventilador y retirar desechos",
        "Limpiar las aletas de la bobina del condensador (aire comprimido o limpiador)",
        "Verificar el ruido del rodamiento del motor del ventilador (reemplazar si es anormal)",
        "Medir la presión del lado de alta después de la limpieza/reemplazo para confirmar la mejora"
      ],
      "warning_es": "Corte la alimentación y espere a que el ventilador se detenga completamente antes de tocarlo.",
      "title_hi": "कंडेनसर ताप निष्कासन खराब → बार-बार अधिक गर्मी ट्रिप",
      "conclusion_hi": "कंडेनसर फैन की खराबी या कॉइल पर गंदगी कारण है। फैन बदलने और कॉइल सफाई को प्राथमिकता दें।",
      "causes_hi": [
        "कंडेनसर पंखा मोटर बेयरिंग घिसी या जली",
        "पंखे के ब्लेड पर बाहरी वस्तु से हवा प्रवाह कम",
        "कंडेनसर कॉइल फिन गंदे से ताप निष्कासन खराब"
      ],
      "steps_hi": [
        "कंडेनसर फैन मोटर करंट को रेटिंग से तुलना करके मापें",
        "फैन ब्लेड की नज़री जांच करें और मलबा हटाएं",
        "कंडेनसर कॉइल फिन साफ करें (संपीड़ित हवा या क्लीनर)",
        "फैन मोटर बेयरिंग की आवाज़ जांचें (असामान्य हो तो बदलें)",
        "सफाई/बदलने के बाद उच्च दाब पक्ष का दबाव मापकर सुधार पुष्टि करें"
      ],
      "warning_hi": "पंखा छूने से पहले बिजली काटें और पंखा पूरी तरह रुकने का इंतजार करें।",
      "title_zh": "冷凝器散热不良→反复过热跳机",
      "causes_zh": [
        "冷凝器风机电机轴承磨损或烧毁",
        "风机叶片被异物阻挡导致风量下降",
        "冷凝器盘管翅片污染导致散热不良"
      ],
      "warning_zh": "检查风机时请先断电，待风机完全停转后再操作。",
      "title_ja": "凝縮器放熱不良→繰り返し過熱トリップ",
      "causes_ja": [
        "凝縮器ファンモーターベアリング摩耗または焼損",
        "ファン羽根の異物による風量低下",
        "凝縮器コイルフィン汚染による放熱不良"
      ],
      "warning_ja": "ファン点検時は電源を遮断し、ファンが完全に停止してから作業してください。",
      "conclusion_zh": "冷凝器风扇故障或盘管脏污是原因。优先更换风扇和清洗盘管。",
      "conclusion_ja": "凝縮器ファンの故障またはコイルの汚れが原因です。ファン交換とコイル清掃を優先してください。",
      "steps_zh": [
        "测量冷凝器风扇电机电流与额定值对比",
        "目视检查风扇叶片并清除杂物",
        "清洗冷凝器盘管翅片（压缩空气或清洗剂）",
        "检查风扇电机轴承声音（异常时更换）",
        "清洗/更换后测量高压侧压力确认改善"
      ],
      "steps_ja": [
        "凝縮器ファンモーター電流を定格と比較測定",
        "ファンブレードを目視確認しゴミを除去",
        "凝縮器コイルフィンを清掃（圧縮空気またはクリーナー）",
        "ファンモーターのベアリング音を確認（異常なら交換）",
        "清掃・交換後に高圧側圧力を測定し改善を確認"
      ]
    },
    "oi_q1": {
      "type": "multi",
      "question": "오일 관련 어떤 증상이 발생했나요?",
      "question_en": "What oil-related symptom has occurred?",
      "choices": [
        {
          "label": "유압 게이지가 낮게 나타난다 (또는 유압 보호 스위치 동작)",
          "next": "oi_q_low_oil_pressure",
          "label_en": "Oil pressure gauge reads low (or oil pressure switch activated)",
          "label_zh": "油压表显示偏低（或油压保护开关动作）",
          "label_ja": "油圧ゲージが低い（または油圧保護スイッチが動作）",
          "label_es": "El manómetro de aceite muestra baja presión (o el interruptor de presión de aceite activado)",
          "label_hi": "ऑयल प्रेशर गेज कम दिखा रहा है (या ऑयल प्रेशर स्विच सक्रिय)"
        },
        {
          "label": "시동 시 오일 포밍(거품)이 발생한다",
          "next": "oi_q_oil_foaming",
          "label_en": "Oil foaming occurs at startup",
          "label_zh": "启动时发生油起泡",
          "label_ja": "起動時にオイルフォーミング（泡立ち）が発生する",
          "label_es": "Se produce espuma de aceite en el arranque",
          "label_hi": "स्टार्टअप पर तेल में झाग होता है"
        },
        {
          "label": "오일 색깔이 검게 변했거나 금속 분말이 보인다",
          "next": "oi_r_oil_contaminated",
          "label_en": "Oil turned dark or metal particles visible",
          "label_zh": "润滑油变黑或可见金属粉末",
          "label_ja": "オイルが黒くなった、または金属粉が見える",
          "label_es": "El aceite se oscureció o hay partículas metálicas visibles",
          "label_hi": "तेल काला हो गया या धातु के कण दिखाई दे रहे हैं"
        }
      ],
      "question_zh": "发生了什么与润滑油相关的症状？",
      "question_ja": "オイル関連のどのような症状が発生しましたか？",
      "question_es": "¿Qué síntoma relacionado con el aceite ha ocurrido?",
      "question_hi": "कौन सा तेल-संबंधी लक्षण हुआ है?"
    },
    "oi_q_low_oil_pressure": {
      "type": "question",
      "question": "오일 사이트 글라스(유면계)에서 오일 레벨이 낮거나 보이지 않나요?",
      "question_en": "Is the oil level low or invisible in the oil sight glass?",
      "yes": "oi_r_oil_shortage",
      "no": "oi_q_oil_pump",
      "question_zh": "油视镜（油位计）中油位是否偏低或看不见？",
      "question_ja": "オイルサイトグラス（油面計）でオイルレベルが低いまたは見えませんか？",
      "question_es": "¿El nivel de aceite está bajo o invisible en el visor de aceite?",
      "question_hi": "क्या ऑयल साइट ग्लास में तेल का स्तर कम या अदृश्य है?"
    },
    "oi_q_oil_pump": {
      "type": "question",
      "question": "유압 조정 밸브를 점검했을 때 과도하게 열려있나요?",
      "question_en": "Is the oil pressure regulating valve found excessively open?",
      "yes": "oi_r_oil_valve_adj",
      "no": "oi_r_oil_pump_fail",
      "question_zh": "检查油压调节阀时是否发现过度开放？",
      "question_ja": "油圧調整バルブを点検した際、過度に開いていますか？",
      "question_es": "¿La válvula reguladora de presión de aceite está demasiado abierta?",
      "question_hi": "क्या ऑयल प्रेशर रेगुलेटिंग वाल्व अत्यधिक खुला पाया गया?"
    },
    "oi_q_oil_foaming": {
      "type": "question",
      "question": "장기 정지 후 시동이거나, 기계실 온도가 낮았나요? (5°C 이하)",
      "question_en": "Was this a start after long shutdown, or was the machine room below 5°C?",
      "yes": "oi_r_refrigerant_dissolved",
      "no": "oi_r_oil_foaming_valve",
      "question_zh": "这是长期停机后的启动，或者机房温度低于5°C吗？",
      "question_ja": "長期停止後の起動、または機械室の温度が5°C以下でしたか？",
      "question_es": "¿Fue este un arranque después de un largo paro, o la sala de máquinas estaba por debajo de 5°C?",
      "question_hi": "क्या यह लंबे शटडाउन के बाद स्टार्ट था, या मशीन रूम 5°C से नीचे था?"
    },
    "oi_r_oil_shortage": {
      "type": "result",
      "title": "오일 부족 (유면 낮음)",
      "title_en": "Oil Shortage (Low Oil Level)",
      "level": "hard",
      "conclusion": "오일이 부족합니다. 오일 부족 원인(배관 오일 체류, 누설)을 파악하고 규격에 맞는 냉동유를 보충하세요.",
      "conclusion_en": "Oil level is low. Identify cause (oil trapped in pipework or oil leak) and add refrigeration oil of correct specification.",
      "causes": [
        "배관 트랩 불량으로 오일이 증발기·배관에 체류",
        "반유관 막힘으로 오일 미회수",
        "오일 분리기 불량"
      ],
      "causes_en": [
        "Oil trapped in evaporator or piping due to poor trap design",
        "Oil return line blocked",
        "Oil separator malfunction"
      ],
      "steps": [
        "냉동유 규격 확인 (R22: 미네랄 오일, R404A/R410A: POE 오일)",
        "오일 주입 전 반드시 냉매 계통 압력 확인 (고압 시 주입 불가)",
        "오일 충전 밸브를 통해 규격 오일 보충",
        "충전 후 유면계로 레벨 확인 (1/4~3/4 범위)",
        "배관 트랩 설계 검토 (오일 회수 굴곡 확인)",
        "오일 분리기 설치 여부 및 기능 확인"
      ],
      "steps_en": [
        "Verify oil specification (R22: mineral oil; R404A/R410A: POE oil)",
        "Check system pressure before adding oil (cannot add under high pressure)",
        "Add correct oil through oil charging valve",
        "After charging, confirm oil level in sight glass (1/4–3/4 range)",
        "Review pipe trap design for oil return bends",
        "Check oil separator presence and function"
      ],
      "warningLevel": "danger",
      "warning": "오일 규격을 혼동하면 슬러지 발생 및 모세관 막힘, 압축기 소손이 발생합니다. 반드시 규격 확인 후 보충하세요.",
      "warning_en": "Wrong oil type causes sludge, capillary blockage, and compressor burnout. Always verify the oil spec before adding.",
      "title_es": "Escasez de aceite (Nivel de aceite bajo)",
      "conclusion_es": "El nivel de aceite es bajo. Identifique la causa (aceite atrapado en tuberías o fuga de aceite) y agregue aceite de refrigeración de la especificación correcta.",
      "causes_es": [
        "Aceite atrapado en el evaporador o tuberías por diseño deficiente de trampas",
        "Línea de retorno de aceite obstruida",
        "Mal funcionamiento del separador de aceite"
      ],
      "steps_es": [
        "Verificar la especificación del aceite (R22: aceite mineral; R404A/R410A: aceite POE)",
        "Verificar la presión del sistema antes de agregar aceite (no se puede agregar bajo alta presión)",
        "Agregar el aceite correcto a través de la válvula de carga de aceite",
        "Después de la carga, confirmar el nivel de aceite en el visor (rango 1/4–3/4)",
        "Revisar el diseño de la trampa de tubería para curvas de retorno de aceite",
        "Verificar la presencia y función del separador de aceite"
      ],
      "warning_es": "El tipo de aceite incorrecto causa lodo, obstrucción de capilares y quemado del compresor. Siempre verifique la especificación del aceite antes de agregar.",
      "title_hi": "तेल की कमी (तेल स्तर नीचे)",
      "conclusion_hi": "तेल का स्तर कम है। कारण पहचानें (पाइपिंग में तेल फंसा या तेल रिसाव) और सही विशिष्टता का रेफ्रिजरेशन तेल डालें।",
      "causes_hi": [
        "पाइप ट्रैप खराब से तेल इवैपोरेटर/पाइप में रुका",
        "तेल वापसी लाइन बंद",
        "तेल विभाजक खराब"
      ],
      "steps_hi": [
        "तेल की विशिष्टता सत्यापित करें (R22: खनिज तेल; R404A/R410A: POE तेल)",
        "तेल डालने से पहले सिस्टम दबाव जांचें (उच्च दबाव में तेल नहीं डाल सकते)",
        "तेल चार्जिंग वाल्व से सही तेल डालें",
        "डालने के बाद साइट ग्लास में तेल स्तर पुष्टि करें (1/4-3/4 सीमा)",
        "तेल वापसी के लिए पाइप ट्रैप डिज़ाइन की समीक्षा करें",
        "तेल विभाजक की उपस्थिति और कार्य जांचें"
      ],
      "warning_hi": "गलत प्रकार का तेल डालने से स्लज, केपिलरी रुकावट और कंप्रेसर जलने का खतरा है। डालने से पहले विनिर्देश जरूर जांचें।",
      "title_zh": "冷冻油不足（油位低）",
      "causes_zh": [
        "管路积油阱设计不良导致油滞留在蒸发器/管路中",
        "回油管堵塞导致油无法回收",
        "油分离器故障"
      ],
      "warning_zh": "冷冻油型号错误会导致油泥、毛细管堵塞及压缩机烧毁。务必确认规格后再补充。",
      "title_ja": "オイル不足（油面低下）",
      "causes_ja": [
        "配管トラップ不良によりオイルが蒸発器・配管に滞留",
        "返油管詰まりによるオイル未回収",
        "オイルセパレーター不良"
      ],
      "warning_ja": "オイル規格を間違えるとスラッジ発生およびキャピラリー詰まり、圧縮機焼損が発生します。必ず規格を確認してから補充してください。",
      "conclusion_zh": "油位偏低。查明原因（管路积油或漏油）后按正确规格补充冷冻油。",
      "conclusion_ja": "油面が低下しています。原因（配管内の油滞留または油漏れ）を特定し、正しい仕様の冷凍機油を補充してください。",
      "steps_zh": [
        "确认油品规格（R22：矿物油；R404A/R410A：POE油）",
        "加油前检查系统压力（高压下无法加油）",
        "通过加油阀添加正确的油",
        "加油后确认视油镜中油位（1/4-3/4范围）",
        "检查管路弯头设计确保回油",
        "检查油分离器是否存在及功能"
      ],
      "steps_ja": [
        "油の仕様を確認（R22：鉱物油；R404A/R410A：POE油）",
        "給油前にシステム圧力を確認（高圧下では給油不可）",
        "給油バルブから正しい油を補充",
        "補充後、オイルサイトグラスの油面を確認（1/4〜3/4の範囲）",
        "配管トラップの設計を確認し、油戻りベンドを点検",
        "オイルセパレーターの有無と機能を確認"
      ]
    },
    "oi_r_oil_valve_adj": {
      "type": "result",
      "title": "유압 조정 밸브 과개방으로 유압 저하",
      "title_en": "Low Oil Pressure from Overly Open Pressure Regulating Valve",
      "level": "medium",
      "conclusion": "유압 조정 밸브가 과도하게 열려 오일이 바이패스됩니다. 밸브를 재조정하세요.",
      "conclusion_en": "The oil pressure regulating valve is too open, causing bypass. Re-adjust the valve.",
      "causes": [
        "유압 조정 밸브 설정값 이탈",
        "밸브 스프링 노화 또는 파손"
      ],
      "causes_en": [
        "Oil pressure regulating valve set point drifted",
        "Valve spring aged or broken"
      ],
      "steps": [
        "유압 게이지 정상 범위 확인 (일반적으로 흡입 압력 + 1.5~3 bar)",
        "유압 조정 밸브를 시계 방향으로 서서히 조여 압력 상승 확인",
        "목표 유압에 도달하면 잠금 너트 조임",
        "조정 후에도 유압 불안정 시 밸브 스프링 교체 검토"
      ],
      "steps_en": [
        "Confirm normal oil pressure range (typically suction pressure + 1.5–3 bar)",
        "Slowly tighten oil pressure regulating valve clockwise to raise pressure",
        "Once target pressure reached, tighten lock nut",
        "If pressure remains unstable after adjustment, consider replacing valve spring"
      ],
      "warningLevel": "caution",
      "warning": "유압을 과도하게 높이면 오일 시일이 손상될 수 있습니다. 사양서 기준값을 반드시 확인하세요.",
      "warning_en": "Setting oil pressure too high can damage oil seals. Always refer to manufacturer specifications.",
      "title_es": "Baja presión de aceite por válvula reguladora de presión excesivamente abierta",
      "conclusion_es": "La válvula reguladora de presión de aceite está demasiado abierta, causando bypass. Reajuste la válvula.",
      "causes_es": [
        "Punto de ajuste de la válvula reguladora de presión de aceite desviado",
        "Resorte de válvula envejecido o roto"
      ],
      "steps_es": [
        "Confirmar el rango de presión de aceite normal (típicamente presión de succión + 1.5–3 bar)",
        "Apretar lentamente la válvula reguladora de presión de aceite en sentido horario para aumentar la presión",
        "Una vez alcanzada la presión objetivo, apretar la contratuerca",
        "Si la presión continúa inestable después del ajuste, considerar reemplazar el resorte de la válvula"
      ],
      "warning_es": "Ajustar la presión de aceite demasiado alta puede dañar los sellos de aceite. Siempre consulte las especificaciones del fabricante.",
      "title_hi": "तेल दबाव नियंत्रक वाल्व अधिक खुला — तेल दबाव कम",
      "conclusion_hi": "तेल दबाव नियंत्रण वाल्व अधिक खुला है, जिससे बाईपास हो रहा है। वाल्व को फिर से समायोजित करें।",
      "causes_hi": [
        "तेल दबाव नियंत्रक वाल्व सेट बिंदु खिसका",
        "वाल्व स्प्रिंग पुराना या टूटा"
      ],
      "steps_hi": [
        "सामान्य तेल दबाव सीमा पुष्टि करें (आमतौर पर सक्शन दबाव +1.5-3 बार)",
        "तेल दबाव नियंत्रण वाल्व को धीरे-धीरे दक्षिणावर्त कसकर दबाव बढ़ाएं",
        "लक्ष्य दबाव पहुंचने पर लॉक नट कसें",
        "समायोजन के बाद भी दबाव अस्थिर रहे तो वाल्व स्प्रिंग बदलने पर विचार करें"
      ],
      "warning_hi": "तेल दबाव बहुत अधिक सेट करने से तेल सील खराब हो सकती है। निर्माता विनिर्देश जरूर देखें।",
      "title_zh": "油压调节阀过度开启导致油压降低",
      "causes_zh": [
        "油压调节阀设定值偏移",
        "阀弹簧老化或断裂"
      ],
      "warning_zh": "油压设置过高会损坏油封。务必参照制造商规格。",
      "title_ja": "油圧調整弁過開放による油圧低下",
      "causes_ja": [
        "油圧調整弁設定値の逸脱",
        "バルブスプリングの劣化または破損"
      ],
      "warning_ja": "油圧を過度に高く設定するとオイルシールが損傷する可能性があります。仕様書の基準値を必ず確認してください。",
      "conclusion_zh": "油压调节阀开度过大导致旁通。重新调整阀门。",
      "conclusion_ja": "油圧調整弁の開度が大きすぎてバイパスが発生しています。弁を再調整してください。",
      "steps_zh": [
        "确认正常油压范围（通常为吸气压力+1.5~3 巴）",
        "缓慢顺时针拧紧油压调节阀以提升压力",
        "达到目标压力后拧紧锁紧螺母",
        "调整后压力仍不稳定时，考虑更换阀门弹簧"
      ],
      "steps_ja": [
        "正常油圧範囲を確認（通常、吸入圧力+1.5〜3 バール）",
        "油圧調整弁をゆっくり時計回りに締めて圧力を上げる",
        "目標圧力に達したらロックナットを締める",
        "調整後も圧力が不安定な場合、バルブスプリングの交換を検討"
      ]
    },
    "oi_r_oil_pump_fail": {
      "type": "result",
      "title": "오일 펌프 불량",
      "title_en": "Oil Pump Failure",
      "level": "hard",
      "conclusion": "오일 레벨은 정상이고 조정 밸브도 적절하나 유압이 낮습니다. 오일 펌프 자체를 점검하세요.",
      "conclusion_en": "Oil level is normal and valve is correctly set, but oil pressure is low. Inspect the oil pump itself.",
      "causes": [
        "오일 펌프 기어·로터 마모",
        "오일 필터 막힘으로 오일 공급 불량",
        "오일 스트레이너 오염"
      ],
      "causes_en": [
        "Oil pump gear or rotor worn",
        "Oil filter clogged causing poor oil supply",
        "Oil strainer fouled"
      ],
      "steps": [
        "오일 필터·스트레이너 청소 또는 교체",
        "오일 필터 전후 압력차 측정",
        "오일 펌프 분해 점검 (기어 마모, 간극 측정)",
        "오일 펌프 교체 (반드시 압축기 제조사 사양 부품 사용)",
        "교체 후 유압 재측정으로 정상 확인"
      ],
      "steps_en": [
        "Clean or replace oil filter and strainer",
        "Measure pressure differential across oil filter",
        "Disassemble and inspect oil pump (gear wear, clearance check)",
        "Replace oil pump using manufacturer-specified parts",
        "Re-measure oil pressure after replacement to confirm normal"
      ],
      "warningLevel": "danger",
      "warning": "오일 펌프 교체는 압축기 분해를 수반하므로 냉매를 완전히 회수한 후 진행하세요.",
      "warning_en": "Oil pump replacement requires compressor disassembly — fully recover refrigerant before proceeding.",
      "title_es": "Falla en la bomba de aceite",
      "conclusion_es": "El nivel de aceite es normal y la válvula está correctamente ajustada, pero la presión de aceite es baja. Inspeccione la bomba de aceite en sí.",
      "causes_es": [
        "Engranaje o rotor de la bomba de aceite desgastado",
        "Filtro de aceite obstruido causando mala alimentación de aceite",
        "Colador de aceite sucio"
      ],
      "steps_es": [
        "Limpiar o reemplazar el filtro de aceite y el colador",
        "Medir la diferencia de presión a través del filtro de aceite",
        "Desmontar e inspeccionar la bomba de aceite (desgaste de engranajes, verificación de holgura)",
        "Reemplazar la bomba de aceite con piezas especificadas por el fabricante",
        "Volver a medir la presión de aceite después del reemplazo para confirmar normalidad"
      ],
      "warning_es": "El reemplazo de la bomba de aceite requiere desmontaje del compresor — recupere completamente el refrigerante antes de proceder.",
      "title_hi": "तेल पंप खराब",
      "conclusion_hi": "तेल स्तर सामान्य और वाल्व सही सेट है, लेकिन तेल दबाव कम है। तेल पंप की जांच करें।",
      "causes_hi": [
        "तेल पंप गियर/रोटर घिसा",
        "तेल फिल्टर बंद होने से तेल आपूर्ति खराब",
        "तेल स्ट्रेनर गंदा"
      ],
      "steps_hi": [
        "तेल फिल्टर और स्ट्रेनर साफ करें या बदलें",
        "तेल फिल्टर के आर-पार दबाव अंतर मापें",
        "तेल पंप खोलकर जांचें (गियर घिसाव, क्लीयरेंस जांच)",
        "निर्माता द्वारा निर्दिष्ट पुर्जों से तेल पंप बदलें",
        "बदलने के बाद तेल दबाव फिर मापकर सामान्य पुष्टि करें"
      ],
      "warning_hi": "तेल पंप बदलने के लिए कंप्रेसर खोलना पड़ता है — शुरू करने से पहले रेफ्रिजरेंट पूरा रिकवर करें।",
      "title_zh": "油泵故障",
      "causes_zh": [
        "油泵齿轮/转子磨损",
        "油过滤器堵塞导致供油不良",
        "油滤网污染"
      ],
      "warning_zh": "更换油泵需拆卸压缩机——请在完全回收制冷剂后进行。",
      "title_ja": "オイルポンプ不良",
      "causes_ja": [
        "オイルポンプギア・ローター摩耗",
        "オイルフィルター詰まりによるオイル供給不良",
        "オイルストレーナー汚染"
      ],
      "warning_ja": "オイルポンプ交換は圧縮機分解を伴うため、冷媒を完全に回収してから行ってください。",
      "conclusion_zh": "油位正常、阀门设定正确，但油压偏低。检查油泵本身。",
      "conclusion_ja": "油面は正常でバルブ設定も正しいが、油圧が低い状態です。オイルポンプ自体を点検してください。",
      "steps_zh": [
        "清洗或更换油过滤器和滤网",
        "测量油过滤器前后压差",
        "拆解检查油泵（齿轮磨损、间隙检查）",
        "使用厂家指定零件更换油泵",
        "更换后重新测量油压确认正常"
      ],
      "steps_ja": [
        "オイルフィルターとストレーナーを清掃または交換",
        "オイルフィルター前後の差圧を測定",
        "オイルポンプを分解点検（ギア摩耗、隙間確認）",
        "メーカー指定部品でオイルポンプを交換",
        "交換後に油圧を再測定し正常を確認"
      ]
    },
    "oi_r_refrigerant_dissolved": {
      "type": "result",
      "title": "오일에 냉매 용해 → 시동 시 오일 포밍",
      "title_en": "Refrigerant Dissolved in Oil → Oil Foaming at Startup",
      "level": "medium",
      "conclusion": "정지 중 냉매가 오일에 용해되었다가 시동 시 급격히 기화하여 거품이 발생합니다. 크랭크케이스 히터를 확인하세요.",
      "conclusion_en": "Refrigerant dissolved in oil during shutdown boils off rapidly at startup, causing foaming. Check crankcase heater.",
      "causes": [
        "크랭크케이스 히터 미작동 또는 미설치",
        "장기 정지 중 기계실 저온으로 냉매 이동·용해",
        "시동 전 대기 시간 부족"
      ],
      "causes_en": [
        "Crankcase heater not operating or not installed",
        "Low machine room temperature during long shutdown causes refrigerant migration",
        "Insufficient pre-heat wait before startup"
      ],
      "steps": [
        "크랭크케이스 히터 통전 확인 (멀티미터로 저항 측정)",
        "히터 불량 시 동일 규격 교체",
        "정지 후 재기동 시 최소 6시간 이상 히터 예열 후 기동",
        "시동 초기 유면계 거품 관찰 (포밍 지속 5분 이상이면 히터 불량)",
        "기계실 최저 온도가 10°C 이하가 되지 않도록 관리"
      ],
      "steps_en": [
        "Verify crankcase heater is energized (measure resistance with multimeter)",
        "Replace heater if faulty (same specification)",
        "After shutdown, allow at least 6 hours of heater pre-heat before restarting",
        "Observe oil sight glass at startup (foaming >5 min = heater deficiency)",
        "Keep machine room minimum temperature above 10°C"
      ],
      "warningLevel": "caution",
      "warning": "오일 포밍 상태로 계속 운전하면 베어링·크랭크샤프트 윤활 불량으로 압축기가 소손됩니다.",
      "warning_en": "Continued operation during oil foaming causes bearing and crankshaft lubrication failure and compressor burnout.",
      "title_es": "Refrigerante Disuelto en Aceite → Espuma de Aceite al Arranque",
      "conclusion_es": "El refrigerante disuelto en el aceite durante el paro hierve rápidamente al arrancar, causando espuma. Verificar el calentador de cárter.",
      "causes_es": [
        "Calentador de cárter no operativo o no instalado",
        "Temperatura baja en sala de máquinas durante paro prolongado provoca migración de refrigerante",
        "Tiempo de precalentamiento insuficiente antes del arranque"
      ],
      "steps_es": [
        "Verificar que el calentador de cárter esté energizado (medir resistencia con multímetro)",
        "Reemplazar el calentador si está defectuoso (misma especificación)",
        "Después del paro, esperar al menos 6 horas de precalentamiento antes de reiniciar",
        "Observar el visor de aceite al arrancar (espuma >5 min = deficiencia del calentador)",
        "Mantener la temperatura mínima de la sala de máquinas por encima de 10°C"
      ],
      "warning_es": "La operación continua con espuma de aceite provoca falla de lubricación en cojinetes y cigüeñal, y quema del compresor.",
      "title_hi": "तेल में रेफ्रिजरेंट घुलना → चालू करते समय तेल में झाग",
      "conclusion_hi": "बंद होने के दौरान तेल में घुला रेफ्रिजरेंट शुरुआत में तेज़ी से उबलता है, जिससे झाग बनता है। क्रैंककेस हीटर जांचें।",
      "causes_hi": [
        "क्रैंककेस हीटर काम नहीं कर रहा या लगा नहीं है",
        "लंबे समय बंद रहने पर मशीन रूम ठंडा होने से रेफ्रिजरेंट तेल में आना",
        "चालू करने से पहले पर्याप्त प्री-हीट नहीं किया"
      ],
      "steps_hi": [
        "क्रैंककेस हीटर में बिजली है सत्यापित करें (मल्टीमीटर से प्रतिरोध मापें)",
        "खराब हो तो समान विशिष्टता का हीटर बदलें",
        "बंद होने के बाद, फिर चालू करने से पहले कम से कम 6 घंटे हीटर प्रीहीट करें",
        "शुरुआत में तेल साइट ग्लास देखें (झाग >5 मिनट = हीटर अपर्याप्त)",
        "मशीन कक्ष का न्यूनतम तापमान 10°C से ऊपर रखें"
      ],
      "warning_hi": "तेल में झाग की स्थिति में चलाते रहने से बेयरिंग और क्रैंकशाफ्ट का स्नेहन खराब होकर कंप्रेसर जल जाएगा।",
      "title_zh": "制冷剂溶入冷冻油→启动时油起泡",
      "causes_zh": [
        "曲轴箱加热器未工作或未安装",
        "长期停机期间机房低温导致制冷剂迁移溶解",
        "启动前预热等待时间不足"
      ],
      "warning_zh": "油起泡状态下持续运转会导致轴承和曲轴润滑不良，烧毁压缩机。",
      "title_ja": "オイルへの冷媒溶解→起動時オイルフォーミング",
      "causes_ja": [
        "クランクケースヒーター未作動または未設置",
        "長期停止中の機械室低温による冷媒移動・溶解",
        "起動前の待機時間不足"
      ],
      "warning_ja": "オイルフォーミング状態で運転を続けるとベアリング・クランクシャフトの潤滑不良で圧縮機が焼損します。",
      "conclusion_zh": "停机时溶解在油中的冷媒在启动时急速蒸发导致油起泡。检查曲轴箱加热器。",
      "conclusion_ja": "停止中に油に溶け込んだ冷媒が起動時に急速に気化し、油の泡立ちを引き起こします。クランクケースヒーターを確認してください。",
      "steps_zh": [
        "确认曲轴箱加热器已通电（用万用表测量电阻）",
        "故障时更换相同规格的加热器",
        "停机后，重新启动前至少预热6小时",
        "启动时观察油视镜（起泡>5分钟=加热器能力不足）",
        "保持机房最低温度在10°C以上"
      ],
      "steps_ja": [
        "クランクケースヒーターが通電されているか確認（マルチメーターで抵抗を測定）",
        "故障時は同一仕様のヒーターに交換",
        "停止後、再起動前に最低6時間のヒーター予熱を行う",
        "起動時にオイルサイトグラスを観察（泡立ち>5分＝ヒーター能力不足）",
        "機械室の最低温度を10°C以上に維持"
      ]
    },
    "oi_r_oil_foaming_valve": {
      "type": "result",
      "title": "밸브 부분 파손으로 인한 재압축 및 오일 과열",
      "title_en": "Valve Partial Failure Causing Re-compression and Oil Overheating",
      "level": "hard",
      "conclusion": "흡입·토출 밸브 부분 파손으로 재압축이 발생하여 오일이 과열됩니다. 압축기 점검 또는 교체가 필요합니다.",
      "conclusion_en": "Partial valve failure causes re-compression and oil overheating. Compressor inspection or replacement needed.",
      "causes": [
        "흡입 밸브 파손으로 고온 가스 역류",
        "토출 밸브 파손으로 재압축 발생",
        "액백으로 인한 밸브 변형"
      ],
      "causes_en": [
        "Suction valve failure causing hot gas back-flow",
        "Discharge valve failure causing re-compression",
        "Valve deformation from liquid slugging"
      ],
      "steps": [
        "펌프다운 후 흡입 압력 변화 관찰 (압력 상승 시 밸브 불량 확인)",
        "토출관 온도 측정 (비정상 고온 지속 시 밸브 의심)",
        "압축기 교체 또는 밸브 플레이트 교체 (왕복동 압축기)",
        "원인(액백) 제거 없이 교체 시 재발 가능성 높음"
      ],
      "steps_en": [
        "Pump down and observe suction pressure rise (rising = valve fault)",
        "Measure discharge line temperature (abnormally high = valve suspect)",
        "Replace compressor or valve plate (reciprocating compressor)",
        "High recurrence risk if root cause (liquid slugging) is not addressed"
      ],
      "warningLevel": "danger",
      "warning": "오일이 고온으로 탄화되면 모세관·팽창밸브 막힘 등 2차 고장이 연속 발생합니다. 오일 전량 교체를 권장합니다.",
      "warning_en": "Carbonized oil from overheating causes secondary failures (capillary or TXV blockage). Full oil replacement recommended.",
      "title_es": "Falla Parcial de Válvulas Causando Re-compresión y Sobrecalentamiento de Aceite",
      "conclusion_es": "La falla parcial de válvulas provoca re-compresión y sobrecalentamiento del aceite. Se requiere inspección o reemplazo del compresor.",
      "causes_es": [
        "Falla en válvula de succión causando retorno de gas caliente",
        "Falla en válvula de descarga causando re-compresión",
        "Deformación de válvulas por golpe de líquido"
      ],
      "steps_es": [
        "Hacer pump down y observar el aumento de presión de succión (aumento = falla de válvula)",
        "Medir temperatura de la línea de descarga (anormalmente alta = sospecha de válvula)",
        "Reemplazar compresor o placa de válvulas (compresor reciprocante)",
        "Alto riesgo de recurrencia si no se elimina la causa raíz (golpe de líquido)"
      ],
      "warning_es": "El aceite carbonizado por sobrecalentamiento provoca fallas secundarias (bloqueo de capilar o TXV). Se recomienda reemplazo completo del aceite.",
      "title_hi": "वाल्व आंशिक खराबी से पुन: संपीड़न और तेल अधिक गरम",
      "conclusion_hi": "वाल्व की आंशिक खराबी से पुनः संपीड़न और तेल अत्यधिक गर्म होता है। कंप्रेसर की जांच या बदलाव ज़रूरी है।",
      "causes_hi": [
        "सक्शन वाल्व खराब से गर्म गैस वापस आना",
        "डिस्चार्ज वाल्व खराब से पुन: संपीड़न",
        "लिक्विड स्लगिंग से वाल्व मुड़ना"
      ],
      "steps_hi": [
        "पंप-डाउन करें और सक्शन दबाव बढ़ना देखें (बढ़ना = वाल्व खराबी)",
        "डिस्चार्ज लाइन तापमान मापें (असामान्य रूप से अधिक = वाल्व संदिग्ध)",
        "कंप्रेसर या वाल्व प्लेट बदलें (रेसिप्रोकेटिंग कंप्रेसर)",
        "मूल कारण (लिक्विड स्लगिंग) न ठीक किया तो पुनरावृत्ति का जोखिम अधिक"
      ],
      "warning_hi": "अधिक गर्मी से तेल कार्बन बनने पर केपिलरी/TXV रुकावट जैसी लगातार खराबियां होती हैं। पूरा तेल बदलने की सिफारिश है।",
      "title_zh": "阀片部分损坏导致再压缩及冷冻油过热",
      "causes_zh": [
        "吸气阀损坏导致高温气体倒流",
        "排气阀损坏导致再压缩",
        "液击导致阀片变形"
      ],
      "warning_zh": "冷冻油高温碳化后会连续引发毛细管/膨胀阀堵塞等二次故障。建议全量更换冷冻油。",
      "title_ja": "バルブ部分破損による再圧縮およびオイル過熱",
      "causes_ja": [
        "吸入バルブ破損による高温ガス逆流",
        "吐出バルブ破損による再圧縮発生",
        "液バックによるバルブ変形"
      ],
      "warning_ja": "オイルが高温で炭化するとキャピラリー・膨張弁詰まり等の二次故障が連続発生します。オイル全量交換を推奨します。",
      "conclusion_zh": "阀片部分故障导致再压缩和油过热。需要检查或更换压缩机。",
      "conclusion_ja": "バルブの部分的な故障により再圧縮と油の過熱が発生しています。圧縮機の点検または交換が必要です。",
      "steps_zh": [
        "进行泵降运转，观察吸气压力上升情况（上升=阀故障）",
        "测量排气管温度（异常偏高=阀嫌疑）",
        "更换压缩机或阀板（往复式压缩机）",
        "不解决根本原因（液击）则复发风险高"
      ],
      "steps_ja": [
        "ポンプダウンを行い、吸入圧力の上昇を観察（上昇=バルブ故障）",
        "吐出管温度を測定（異常に高い=バルブの疑い）",
        "圧縮機またはバルブプレートを交換（レシプロ圧縮機）",
        "根本原因（液圧縮）を解消しないと再発リスクが高い"
      ]
    },
    "oi_r_oil_contaminated": {
      "type": "result",
      "title": "오일 오염 (탄화·금속 분말)",
      "title_en": "Oil Contamination (Carbonization or Metal Particles)",
      "level": "hard",
      "conclusion": "오일 색이 검거나 금속 분말이 보이면 내부 마모 또는 소손이 진행된 것입니다. 압축기 교체와 계통 세정이 필요합니다.",
      "conclusion_en": "Black oil or metal particles indicate internal wear or burnout. Compressor replacement and circuit flushing required.",
      "causes": [
        "압축기 내부 베어링·피스톤 마모로 금속 분말 발생",
        "오일 과열로 탄화 (검게 변색)",
        "냉매 혼입 오일 점도 저하로 윤활 불량"
      ],
      "causes_en": [
        "Metal particles from internal bearing/piston wear",
        "Oil carbonization from overheating (black discoloration)",
        "Refrigerant dilution of oil causing lubrication failure"
      ],
      "steps": [
        "오일 샘플 채취 후 색·점도 확인 (정상: 맑은 황갈색)",
        "압축기 냉매 전량 회수 후 교체",
        "교체 시 계통 내 필터 드라이어, 흡입 스트레이너 동시 교체",
        "계통 세정 (질소 플러싱 또는 세정 냉매 사용)",
        "오일 탄화 원인(과열·액백) 제거 후 재충전"
      ],
      "steps_en": [
        "Take oil sample and check color/viscosity (normal: clear amber)",
        "Recover all refrigerant and replace compressor",
        "Simultaneously replace filter drier and suction strainer",
        "Flush the circuit (nitrogen flush or flushing refrigerant)",
        "Eliminate root cause (overheating/liquid slugging) before recharging"
      ],
      "warningLevel": "danger",
      "warning": "오염된 오일을 그대로 두고 압축기만 교체하면 새 압축기도 단기간 내 재소손됩니다. 계통 세정을 반드시 병행하세요.",
      "warning_en": "Replacing only the compressor without flushing the circuit will destroy the new compressor quickly. Always flush.",
      "title_es": "Contaminación de Aceite (Carbonización o Partículas Metálicas)",
      "conclusion_es": "Aceite negro o partículas metálicas indican desgaste interno o quema. Se requiere reemplazo del compresor y limpieza del circuito.",
      "causes_es": [
        "Partículas metálicas por desgaste interno de cojinetes/pistones",
        "Carbonización del aceite por sobrecalentamiento (decoloración negra)",
        "Dilución del aceite por refrigerante causando falla de lubricación"
      ],
      "steps_es": [
        "Tomar muestra de aceite y verificar color/viscosidad (normal: ámbar transparente)",
        "Recuperar todo el refrigerante y reemplazar el compresor",
        "Reemplazar simultáneamente el filtro secador y el colador de succión",
        "Limpiar el circuito (purga de nitrógeno o refrigerante de limpieza)",
        "Eliminar la causa raíz (sobrecalentamiento/golpe de líquido) antes de recargar"
      ],
      "warning_es": "Reemplazar solo el compresor sin limpiar el circuito destruirá rápidamente el nuevo compresor. Siempre limpie el circuito.",
      "title_hi": "तेल दूषित (कार्बन/धातु कण)",
      "conclusion_hi": "काला तेल या धातु के कण आंतरिक घिसाव या जलने का संकेत है। कंप्रेसर बदलना और सर्किट फ्लशिंग ज़रूरी है।",
      "causes_hi": [
        "कंप्रेसर अंदर बेयरिंग/पिस्टन घिसाव से धातु कण",
        "तेल अधिक गरम होकर कार्बन बना (काला रंग)",
        "तेल में रेफ्रिजरेंट मिलने से चिकनाई खराब"
      ],
      "steps_hi": [
        "तेल का नमूना लें और रंग/चिपचिपाहट जांचें (सामान्य: पारदर्शी एम्बर)",
        "सारा रेफ्रिजरेंट वापस लें और कंप्रेसर बदलें",
        "साथ ही फिल्टर ड्रायर और सक्शन स्ट्रेनर बदलें",
        "सर्किट फ्लश करें (नाइट्रोजन फ्लश या फ्लशिंग रेफ्रिजरेंट)",
        "दोबारा भरने से पहले मूल कारण (अत्यधिक गर्मी/लिक्विड स्लगिंग) दूर करें"
      ],
      "warning_hi": "सर्किट साफ किए बिना सिर्फ कंप्रेसर बदलने से नया कंप्रेसर भी जल्दी खराब होगा। सर्किट सफाई जरूर करें।",
      "title_zh": "冷冻油污染（碳化/金属粉末）",
      "causes_zh": [
        "压缩机内部轴承/活塞磨损产生金属粉末",
        "冷冻油过热碳化（变黑）",
        "制冷剂混入导致油粘度降低润滑不良"
      ],
      "warning_zh": "不清洗系统只更换压缩机，新压缩机也会短期内再次烧毁。务必同时进行系统清洗。",
      "title_ja": "オイル汚染（炭化・金属粉）",
      "causes_ja": [
        "圧縮機内部ベアリング・ピストン摩耗による金属粉発生",
        "オイル過熱による炭化（黒変色）",
        "冷媒混入によるオイル粘度低下で潤滑不良"
      ],
      "warning_ja": "汚染されたオイルをそのままにして圧縮機だけ交換すると、新しい圧縮機も短期間で再焼損します。必ず系統洗浄を併せて行ってください。",
      "conclusion_zh": "油液发黑或含有金属颗粒表示内部磨损或烧毁。需更换压缩机并冲洗管路。",
      "conclusion_ja": "黒い油や金属粒子は内部摩耗または焼損を示しています。圧縮機の交換と回路フラッシングが必要です。",
      "steps_zh": [
        "取油样检查颜色和粘度（正常：透明琥珀色）",
        "回收所有冷媒并更换压缩机",
        "同时更换干燥过滤器和吸气过滤器",
        "冲洗管路（氮气冲洗或冲洗冷媒）",
        "充注前消除根本原因（过热/液击）"
      ],
      "steps_ja": [
        "オイルサンプルを採取し色と粘度を確認（正常：透明な琥珀色）",
        "全冷媒を回収し圧縮機を交換",
        "同時にドライフィルターと吸入ストレーナーを交換",
        "回路をフラッシング（窒素フラッシュまたはフラッシング冷媒）",
        "再充填前に根本原因（過熱/液圧縮）を排除"
      ]
    },
    "rm_q1": {
      "type": "multi",
      "question": "냉매 계통 수분·오염 의심 시 어떤 증상이 있나요?",
      "question_en": "What symptom suggests moisture or contamination in the refrigerant circuit?",
      "choices": [
        {
          "label": "팽창밸브나 모세관이 간헐적으로 막혔다 풀린다 (아이싱 막힘)",
          "next": "rm_q_ice_block",
          "label_en": "Expansion valve or capillary intermittently blocks/unblocks (icing)",
          "label_zh": "膨胀阀或毛细管间歇性堵塞/疏通（冰堵）",
          "label_ja": "膨張弁または毛細管が断続的に詰まったり通ったりする（アイシング詰まり）",
          "label_es": "La válvula de expansión o capilar se bloquea/desbloquea intermitentemente (congelamiento)",
          "label_hi": "एक्सपेंशन वाल्व या कैपिलरी ट्यूब रुक-रुक कर बंद/खुल जाती है (आइसिंग)"
        },
        {
          "label": "필터 드라이어가 단기간에 막힌다 (반복 교체)",
          "next": "rm_r_heavy_moisture",
          "label_en": "Filter dryer clogs frequently (repeated replacement)",
          "label_zh": "过滤干燥器频繁堵塞（反复更换）",
          "label_ja": "フィルタードライヤーが短期間で詰まる（繰り返し交換）",
          "label_es": "El filtro secador se obstruye frecuentemente (reemplazos repetidos)",
          "label_hi": "फिल्टर ड्रायर बार-बार बंद होता है (बार-बार बदलना)"
        },
        {
          "label": "계통 전체 압력이 낮고 냉동유가 변색·점성이 낮다",
          "next": "rm_r_acid_contamination",
          "label_en": "Overall system pressure low, oil discolored with low viscosity",
          "label_zh": "系统整体压力低，冷冻油变色且粘度低",
          "label_ja": "システム全体の圧力が低く、冷凍油が変色して粘度が低い",
          "label_es": "Presión general del sistema baja, aceite decolorado con baja viscosidad",
          "label_hi": "समग्र सिस्टम प्रेशर कम, तेल रंग बदला और कम चिपचिपाहट"
        }
      ],
      "question_zh": "什么症状提示冷媒回路存在水分或污染？",
      "question_ja": "冷媒回路の水分や汚染を示す症状は何ですか？",
      "question_es": "¿Qué síntoma sugiere humedad o contaminación en el circuito de refrigerante?",
      "question_hi": "कौन सा लक्षण रेफ्रिजरेंट सर्किट में नमी या संदूषण का सुझाव देता है?"
    },
    "rm_q_ice_block": {
      "type": "question",
      "question": "팽창밸브 또는 모세관 부위를 따뜻한 수건으로 감싸면 잠시 후 저압이 회복되나요?",
      "question_en": "Does suction pressure recover temporarily when the expansion device is warmed with a warm cloth?",
      "yes": "rm_r_ice_block_confirmed",
      "no": "rm_r_debris_block",
      "question_zh": "用温布包裹膨胀装置后，吸入压力是否暂时恢复？",
      "question_ja": "膨張装置を温かいタオルで温めると、低圧が一時的に回復しますか？",
      "question_es": "¿La presión de succión se recupera temporalmente cuando el dispositivo de expansión se calienta con un paño tibio?",
      "question_hi": "क्या गर्म कपड़े से एक्सपेंशन डिवाइस को गर्म करने पर सक्शन प्रेशर अस्थायी रूप से ठीक हो जाता है?"
    },
    "rm_r_ice_block_confirmed": {
      "type": "result",
      "title": "수분 동결에 의한 팽창 기기 얼음 막힘 확인",
      "title_en": "Ice Blockage of Expansion Device Confirmed (Moisture Freeze)",
      "level": "hard",
      "conclusion": "수분이 팽창밸브/모세관 오리피스에서 얼어 막힘이 발생합니다. 수분 제거와 드라이어 교체가 필요합니다.",
      "conclusion_en": "Moisture freezes at the expansion device orifice causing blockage. Moisture removal and drier replacement required.",
      "causes": [
        "초기 설치 시 진공 불충분으로 수분 잔류",
        "수분 함유 냉매 충전",
        "서비스 시 계통 개방 후 장시간 방치"
      ],
      "causes_en": [
        "Residual moisture from insufficient initial evacuation",
        "Refrigerant charged with moisture",
        "System left open for too long during service"
      ],
      "steps": [
        "냉매 전량 회수",
        "필터 드라이어 교체 (수분 지시약 포함 드라이어 권장)",
        "진공 펌프로 500μm Hg 이하까지 진공 (최소 1시간)",
        "진공 게이지로 진공도 유지 확인 (진공 깨지면 누설 의심)",
        "냉매 재충전 (중량 계량)",
        "충전 후 수분 지시약 색상 확인 (초록색 = 건조, 노란색 = 수분 있음)"
      ],
      "steps_en": [
        "Recover all refrigerant",
        "Replace filter drier (drier with moisture indicator recommended)",
        "Evacuate to ≤500 μm Hg (minimum 1 hour)",
        "Verify vacuum holds on gauge (vacuum loss = suspected leak)",
        "Recharge refrigerant by weight",
        "Check moisture indicator color after charging (green = dry, yellow = moisture present)"
      ],
      "warningLevel": "caution",
      "warning": "수분 지시약이 노란색으로 유지되면 계통 내 수분 제거가 불충분한 것입니다. 진공 및 드라이어 교체를 재실시하세요.",
      "warning_en": "If the moisture indicator stays yellow, moisture removal is insufficient. Repeat evacuation and drier replacement.",
      "title_es": "Bloqueo por Hielo en Dispositivo de Expansión Confirmado (Congelación de Humedad)",
      "conclusion_es": "La humedad se congela en el orificio del dispositivo de expansión causando bloqueo. Se requiere eliminación de humedad y reemplazo del secador.",
      "causes_es": [
        "Humedad residual por evacuación inicial insuficiente",
        "Refrigerante cargado con humedad",
        "Sistema abierto por demasiado tiempo durante el servicio"
      ],
      "steps_es": [
        "Recuperar todo el refrigerante",
        "Reemplazar el filtro secador (se recomienda secador con indicador de humedad)",
        "Evacuar a ≤500 μm Hg (mínimo 1 hora)",
        "Verificar que el vacío se mantenga en el manómetro (pérdida de vacío = sospecha de fuga)",
        "Recargar refrigerante por peso",
        "Verificar color del indicador de humedad después de cargar (verde = seco, amarillo = humedad presente)"
      ],
      "warning_es": "Si el indicador de humedad permanece amarillo, la eliminación de humedad es insuficiente. Repetir evacuación y reemplazo del secador.",
      "title_hi": "नमी जमने से विस्तार यंत्र में बर्फ रुकावट की पुष्टि",
      "conclusion_hi": "विस्तार यंत्र के छिद्र पर नमी जमकर रुकावट पैदा करती है। नमी हटाना और ड्रायर बदलना ज़रूरी है।",
      "causes_hi": [
        "शुरुआती स्थापना में वैक्यूम अपर्याप्त होने से नमी बची",
        "नमी वाला रेफ्रिजरेंट भरा गया",
        "सर्विस के दौरान सिस्टम बहुत देर तक खुला रखा"
      ],
      "steps_hi": [
        "सारा रेफ्रिजरेंट वापस लें",
        "फिल्टर ड्रायर बदलें (नमी संकेतक वाला अनुशंसित)",
        "≤500 μm Hg तक वैक्यूम करें (कम से कम 1 घंटा)",
        "गेज पर वैक्यूम बरकरार है सत्यापित करें (वैक्यूम गिरना = रिसाव का संदेह)",
        "वज़न के अनुसार रेफ्रिजरेंट भरें",
        "भरने के बाद नमी संकेतक का रंग जांचें (हरा = सूखा, पीला = नमी मौजूद)"
      ],
      "warning_hi": "नमी सूचक पीला रहे तो नमी हटाना अपर्याप्त है। वैक्यूम और ड्रायर बदलना दोबारा करें।",
      "title_zh": "确认水分冻结导致膨胀装置冰堵",
      "causes_zh": [
        "初次安装时真空度不够导致残留水分",
        "充注含水分的制冷剂",
        "维修时系统开放后长时间放置"
      ],
      "warning_zh": "水分指示剂持续显示黄色说明系统内水分去除不充分。请重新抽真空并更换干燥过滤器。",
      "title_ja": "水分凍結による膨張機器の氷詰まり確認",
      "causes_ja": [
        "初期設置時の真空引き不十分による水分残留",
        "水分を含んだ冷媒の充填",
        "サービス時の系統開放後の長時間放置"
      ],
      "warning_ja": "水分インジケーターが黄色のままであれば系統内の水分除去が不十分です。真空引きとドライヤー交換を再実施してください。",
      "conclusion_zh": "水分在膨胀装置孔口处结冰造成堵塞。需除湿并更换干燥过滤器。",
      "conclusion_ja": "膨張装置のオリフィスで水分が凍結し詰まりを引き起こしています。水分除去とドライヤー交換が必要です。",
      "steps_zh": [
        "回收所有冷媒",
        "更换干燥过滤器（推荐带湿度指示器的）",
        "抽真空至≤500 μm Hg（至少1小时）",
        "确认压力表上真空保持（真空泄漏=怀疑漏点）",
        "按重量充注冷媒",
        "充注后检查湿度指示器颜色（绿色=干燥，黄色=有水分）"
      ],
      "steps_ja": [
        "全冷媒を回収",
        "ドライフィルターを交換（水分インジケーター付きを推奨）",
        "≤500 μm Hgまで真空引き（最低1時間）",
        "ゲージで真空保持を確認（真空低下=漏れの疑い）",
        "重量で冷媒を充填",
        "充填後に水分インジケーターの色を確認（緑=乾燥、黄=水分あり）"
      ]
    },
    "rm_r_debris_block": {
      "type": "result",
      "title": "이물질(슬러지·용접 찌꺼기)에 의한 막힘",
      "title_en": "Debris Blockage (Sludge or Welding Residue)",
      "level": "hard",
      "conclusion": "이물질이 팽창밸브 또는 모세관을 막고 있습니다. 스크린 세정과 드라이어 교체로 대응하세요.",
      "conclusion_en": "Debris is blocking the expansion valve or capillary tube. Clean the screen and replace the filter drier.",
      "causes": [
        "배관 용접 시 플럭스·산화물 잔류",
        "냉동유 열화로 슬러지 생성",
        "계통 내 구리·철 분말"
      ],
      "causes_en": [
        "Flux or oxide residue from pipe brazing",
        "Sludge from oil degradation",
        "Copper or iron particles in circuit"
      ],
      "steps": [
        "팽창밸브 스크린(여과망) 분리 세정",
        "모세관인 경우 드라이어 교체 및 질소 역압으로 청소",
        "냉매 전량 회수 후 드라이어 교체",
        "계통 질소 플러싱",
        "진공·재충전 후 압력·과열도 정상 확인"
      ],
      "steps_en": [
        "Remove and clean TXV inlet screen",
        "For capillary: replace drier and backflush with nitrogen",
        "Recover all refrigerant and replace filter drier",
        "Nitrogen flush the circuit",
        "Evacuate, recharge, and confirm pressures and superheat are normal"
      ],
      "warningLevel": "caution",
      "warning": "이물질 발생 원인(용접 불량, 오일 열화)을 제거하지 않으면 교체 후에도 재발합니다.",
      "warning_en": "Recurrence is likely if the source of debris (poor brazing, oil degradation) is not addressed.",
      "title_es": "Bloqueo por Residuos (Lodos o Residuos de Soldadura)",
      "conclusion_es": "Residuos están bloqueando la válvula de expansión o el tubo capilar. Limpiar el filtro y reemplazar el secador.",
      "causes_es": [
        "Residuos de flux u óxido de la soldadura de tuberías",
        "Lodos por degradación del aceite",
        "Partículas de cobre o hierro en el circuito"
      ],
      "steps_es": [
        "Retirar y limpiar el filtro de entrada del TXV",
        "Para capilar: reemplazar secador y limpiar a contracorriente con nitrógeno",
        "Recuperar todo el refrigerante y reemplazar el filtro secador",
        "Limpiar el circuito con nitrógeno",
        "Evacuar, recargar y confirmar que presiones y recalentamiento son normales"
      ],
      "warning_es": "La recurrencia es probable si no se elimina la fuente de residuos (soldadura deficiente, degradación del aceite).",
      "title_hi": "कचरा रुकावट (स्लज या वेल्डिंग अवशेष)",
      "conclusion_hi": "मलबे ने विस्तार वाल्व या केपिलरी ट्यूब को अवरुद्ध कर दिया है। स्क्रीन साफ करें और फिल्टर ड्रायर बदलें।",
      "causes_hi": [
        "पाइप वेल्डिंग से फ्लक्स/ऑक्साइड बचा",
        "तेल खराब होने से स्लज बना",
        "सर्किट में तांबा या लोहे के कण"
      ],
      "steps_hi": [
        "TXV इनलेट स्क्रीन निकालकर साफ करें",
        "केपिलरी के लिए: ड्रायर बदलें और नाइट्रोजन से उल्टा फ्लश करें",
        "सारा रेफ्रिजरेंट वापस लें और फिल्टर ड्रायर बदलें",
        "नाइट्रोजन से सर्किट फ्लश करें",
        "वैक्यूम करें, भरें, और दबाव व सुपरहीट सामान्य है पुष्टि करें"
      ],
      "warning_hi": "कचरे का स्रोत (खराब वेल्डिंग, तेल खराब होना) ठीक न हो तो बदलने के बाद भी दोबारा होगा।",
      "title_zh": "异物（油泥/焊渣）堵塞",
      "causes_zh": [
        "管道焊接时残留焊剂/氧化物",
        "冷冻油老化产生油泥",
        "系统内铜粉/铁粉"
      ],
      "warning_zh": "不消除异物产生原因（焊接不良、油老化），更换后仍会再发。",
      "title_ja": "異物（スラッジ・溶接かす）による詰まり",
      "causes_ja": [
        "配管溶接時のフラックス・酸化物残留",
        "冷凍機油劣化によるスラッジ生成",
        "系統内の銅粉・鉄粉"
      ],
      "warning_ja": "異物発生原因（溶接不良、オイル劣化）を除去しなければ交換後も再発します。",
      "conclusion_zh": "杂物堵塞了膨胀阀或毛细管。清洗滤网并更换干燥过滤器。",
      "conclusion_ja": "異物が膨張弁またはキャピラリーチューブを詰まらせています。スクリーンを清掃しドライフィルターを交換してください。",
      "steps_zh": [
        "拆卸并清洗TXV入口滤网",
        "毛细管：更换干燥器并用氮气反向冲洗",
        "回收所有冷媒并更换干燥过滤器",
        "用氮气冲洗管路",
        "抽真空、充注，确认压力和过热度正常"
      ],
      "steps_ja": [
        "TXV入口スクリーンを取り外し清掃",
        "キャピラリーの場合：ドライヤーを交換し窒素で逆洗",
        "全冷媒を回収しドライフィルターを交換",
        "窒素で回路をフラッシング",
        "真空引き、充填し、圧力と過熱度が正常であることを確認"
      ]
    },
    "rm_r_heavy_moisture": {
      "type": "result",
      "title": "심각한 수분 혼입 (드라이어 반복 막힘)",
      "title_en": "Severe Moisture Ingress (Repeated Drier Blockage)",
      "level": "hard",
      "conclusion": "수분 함량이 매우 높습니다. 계통 전체 세정 및 장시간 진공 처리가 필요합니다.",
      "conclusion_en": "Moisture level is very high. Full circuit cleaning and extended evacuation required.",
      "causes": [
        "대기 노출 시간 과다 (서비스 시 장시간 개방)",
        "새 배관의 수분 제거 미실시 (트리플 에바큐에이션 미실시)"
      ],
      "causes_en": [
        "Excessive atmospheric exposure during service",
        "Moisture not removed from new piping (triple evacuation not performed)"
      ],
      "steps": [
        "냉매 전량 회수",
        "드라이어 2개 직렬 설치 또는 초대용량 드라이어 교체",
        "트리플 에바큐에이션 실시 (진공-브레이크-재진공을 3회 반복)",
        "최종 진공도 200μm Hg 이하 유지 30분",
        "냉매 재충전 후 수분 지시약 확인"
      ],
      "steps_en": [
        "Recover all refrigerant",
        "Install two driers in series or replace with oversized drier",
        "Perform triple evacuation (vacuum–break–re-evacuate × 3)",
        "Hold final vacuum ≤200 μm Hg for 30 minutes",
        "Recharge and check moisture indicator"
      ],
      "warningLevel": "danger",
      "warning": "POE 오일(R404A·R410A 계통) 사용 시 수분에 매우 취약합니다. 계통 개방 시간을 최소화하고 즉시 진공 처리하세요.",
      "warning_en": "POE oil (R404A/R410A circuits) is extremely hygroscopic. Minimize open time and evacuate immediately.",
      "title_es": "Infiltración Severa de Humedad (Bloqueo Repetido del Secador)",
      "conclusion_es": "El nivel de humedad es muy alto. Se requiere limpieza completa del circuito y evacuación prolongada.",
      "causes_es": [
        "Exposición excesiva a la atmósfera durante el servicio",
        "Humedad no eliminada de tuberías nuevas (triple evacuación no realizada)"
      ],
      "steps_es": [
        "Recuperar todo el refrigerante",
        "Instalar dos secadores en serie o reemplazar con secador de mayor capacidad",
        "Realizar triple evacuación (vacío–romper–re-evacuar × 3)",
        "Mantener vacío final ≤200 μm Hg durante 30 minutos",
        "Recargar y verificar indicador de humedad"
      ],
      "warning_es": "El aceite POE (circuitos R404A/R410A) es extremadamente higroscópico. Minimizar el tiempo abierto y evacuar inmediatamente.",
      "title_hi": "गंभीर नमी प्रवेश (ड्रायर बार-बार बंद होना)",
      "conclusion_hi": "नमी का स्तर बहुत अधिक है। पूरे सर्किट की सफाई और विस्तारित वैक्यूम ज़रूरी है।",
      "causes_hi": [
        "सर्विस के दौरान हवा में बहुत देर तक खुला रखा",
        "नई पाइप से नमी नहीं हटाई (ट्रिपल वैक्यूम नहीं किया)"
      ],
      "steps_hi": [
        "सारा रेफ्रिजरेंट वापस लें",
        "दो ड्रायर श्रृंखला में लगाएं या बड़ी क्षमता के ड्रायर से बदलें",
        "तीन बार वैक्यूम करें (वैक्यूम-तोड़ना-फिर वैक्यूम × 3)",
        "अंतिम वैक्यूम ≤200 μm Hg पर 30 मिनट बनाए रखें",
        "भरने के बाद नमी संकेतक जांचें"
      ],
      "warning_hi": "POE तेल (R404A/R410A सर्किट) नमी के प्रति बेहद संवेदनशील है। खुला रखने का समय कम करें और तुरंत वैक्यूम करें।",
      "title_zh": "严重水分侵入（干燥过滤器反复堵塞）",
      "causes_zh": [
        "维修时系统暴露在大气中时间过长",
        "新管道未除水（未进行三次抽真空）"
      ],
      "warning_zh": "使用POE油（R404A/R410A系统）时对水分极为敏感。尽量缩短系统开放时间并立即抽真空。",
      "title_ja": "深刻な水分混入（ドライヤー繰り返し詰まり）",
      "causes_ja": [
        "大気暴露時間過多（サービス時の長時間開放）",
        "新配管の水分除去未実施（トリプルエバキュエーション未実施）"
      ],
      "warning_ja": "POEオイル（R404A・R410A系統）使用時は水分に非常に脆弱です。系統開放時間を最小化し、直ちに真空処理してください。",
      "conclusion_zh": "水分含量非常高。需全面清洗管路并延长抽真空时间。",
      "conclusion_ja": "水分量が非常に多い状態です。回路全体の洗浄と延長真空引きが必要です。",
      "steps_zh": [
        "回收所有冷媒",
        "串联安装两个干燥器或更换为大容量干燥器",
        "进行三次真空操作（抽真空-破真空-再抽真空×3）",
        "最终真空保持≤200 μm Hg 30分钟",
        "充注后检查湿度指示器"
      ],
      "steps_ja": [
        "全冷媒を回収",
        "ドライヤーを直列に2個設置またはオーバーサイズのドライヤーに交換",
        "トリプル真空引きを実施（真空−破壊−再真空×3）",
        "最終真空を≤200 μm Hgで30分間保持",
        "充填後に水分インジケーターを確認"
      ]
    },
    "rm_r_acid_contamination": {
      "type": "result",
      "title": "산성 오염 (모터 소손 후 계통 오염)",
      "title_en": "Acid Contamination (Post Motor Burnout Circuit Contamination)",
      "level": "hard",
      "conclusion": "압축기 모터 소손으로 산성 물질이 계통 전체에 퍼진 상태입니다. 계통 세정 없이 압축기만 교체하면 재소손됩니다.",
      "conclusion_en": "Motor burnout has spread acidic contaminants throughout the circuit. Replacing only the compressor without cleaning will cause re-burnout.",
      "causes": [
        "압축기 모터 소손으로 구리 도금 현상 발생",
        "오일·냉매 산성화로 배관 부식"
      ],
      "causes_en": [
        "Motor burnout causing copper plating throughout circuit",
        "Oil and refrigerant acidification corroding pipework"
      ],
      "steps": [
        "산성 오염 여부 확인: 오일 산도 테스트 키트 사용",
        "냉매 전량 회수 (오염 냉매는 별도 처리)",
        "세정 냉매 또는 질소로 계통 완전 세정",
        "드라이어, 팽창밸브 스크린, 흡입 스트레이너 동시 교체",
        "새 압축기 설치 및 진공 (500μm Hg 이하)",
        "냉매 재충전 후 1주일 내 드라이어 추가 교체"
      ],
      "steps_en": [
        "Check for acid contamination using oil acid test kit",
        "Recover all refrigerant (contaminated refrigerant requires special disposal)",
        "Flush entire circuit with flushing refrigerant or nitrogen",
        "Simultaneously replace drier, TXV screen, and suction strainer",
        "Install new compressor and evacuate (≤500 μm Hg)",
        "After recharging, replace drier again within 1 week"
      ],
      "warningLevel": "danger",
      "warning": "소손 후 오염 계통에 재기동 시 신규 압축기도 단기간 내 소손됩니다. 반드시 계통 세정을 완료 후 재기동하세요.",
      "warning_en": "Starting a new compressor in a contaminated circuit will cause rapid re-burnout. Always complete circuit cleaning first.",
      "title_es": "Contaminación Ácida (Contaminación del Circuito Tras Quema del Motor)",
      "conclusion_es": "La quema del motor ha dispersado contaminantes ácidos por todo el circuito. Reemplazar solo el compresor sin limpiar provocará una nueva quema.",
      "causes_es": [
        "Quema del motor causando chapado de cobre en todo el circuito",
        "Acidificación del aceite y refrigerante que corroe las tuberías"
      ],
      "steps_es": [
        "Verificar contaminación ácida usando kit de prueba de acidez de aceite",
        "Recuperar todo el refrigerante (el refrigerante contaminado requiere disposición especial)",
        "Limpiar todo el circuito con refrigerante de limpieza o nitrógeno",
        "Reemplazar simultáneamente secador, filtro del TXV y colador de succión",
        "Instalar nuevo compresor y evacuar (≤500 μm Hg)",
        "Después de recargar, reemplazar el secador nuevamente en 1 semana"
      ],
      "warning_es": "Arrancar un nuevo compresor en un circuito contaminado causará una quema rápida. Completar siempre la limpieza del circuito primero.",
      "title_hi": "अम्ल दूषण (मोटर जलने के बाद सर्किट दूषित)",
      "conclusion_hi": "मोटर जलने से अम्लीय प्रदूषक पूरे सर्किट में फैल गए हैं। बिना सफाई के केवल कंप्रेसर बदलने से फिर जल जाएगा।",
      "causes_hi": [
        "कंप्रेसर मोटर जलने से पूरे सर्किट में तांबा चढ़ना",
        "तेल और रेफ्रिजरेंट अम्लीय होकर पाइप जंग लगना"
      ],
      "steps_hi": [
        "तेल अम्ल परीक्षण किट से अम्ल प्रदूषण जांचें",
        "सारा रेफ्रिजरेंट वापस लें (प्रदूषित रेफ्रिजरेंट को विशेष निपटान चाहिए)",
        "फ्लशिंग रेफ्रिजरेंट या नाइट्रोजन से पूरा सर्किट फ्लश करें",
        "साथ ही ड्रायर, TXV स्क्रीन, और सक्शन स्ट्रेनर बदलें",
        "नया कंप्रेसर लगाएं और वैक्यूम करें (≤500 μm Hg)",
        "भरने के बाद 1 सप्ताह के भीतर ड्रायर फिर से बदलें"
      ],
      "warning_hi": "दूषित सर्किट में नया कंप्रेसर चालू करने से जल्दी फिर जल जाएगा। पहले सर्किट सफाई पूरी करें।",
      "title_zh": "酸性污染（电机烧毁后系统污染）",
      "causes_zh": [
        "压缩机电机烧毁导致铜镀现象",
        "冷冻油和制冷剂酸化腐蚀管路"
      ],
      "warning_zh": "在污染系统中启动新压缩机会导致短期内再次烧毁。务必完成系统清洗后再启动。",
      "title_ja": "酸性汚染（モーター焼損後の系統汚染）",
      "causes_ja": [
        "圧縮機モーター焼損による銅めっき現象の発生",
        "オイル・冷媒の酸性化による配管腐食"
      ],
      "warning_ja": "焼損後の汚染系統で再起動すると新規圧縮機も短期間で焼損します。必ず系統洗浄を完了してから再起動してください。",
      "conclusion_zh": "电机烧毁产生的酸性污染物扩散至整个管路。仅更换压缩机而不清洗将导致再次烧毁。",
      "conclusion_ja": "モーター焼損により酸性汚染物質が回路全体に拡散しています。洗浄せずに圧縮機だけ交換すると再焼損します。",
      "steps_zh": [
        "用油酸测试套件检查酸性污染",
        "回收所有冷媒（污染冷媒需特殊处理）",
        "用冲洗冷媒或氮气冲洗整个管路",
        "同时更换干燥器、TXV滤网和吸气过滤器",
        "安装新压缩机并抽真空（≤500 μm Hg）",
        "充注后1周内再次更换干燥器"
      ],
      "steps_ja": [
        "オイル酸テストキットで酸性汚染を確認",
        "全冷媒を回収（汚染冷媒は特別処理が必要）",
        "フラッシング冷媒または窒素で回路全体をフラッシング",
        "同時にドライヤー、TXVスクリーン、吸入ストレーナーを交換",
        "新しい圧縮機を設置し真空引き（≤500 μm Hg）",
        "充填後1週間以内にドライヤーを再度交換"
      ]
    },
    "txv_q1": {
      "type": "multi",
      "question": "TXV(감온식 팽창밸브) 관련 어떤 증상이 나타나나요?",
      "question_en": "What TXV-related symptom is present?",
      "choices": [
        {
          "label": "저압이 불안정하게 오르내린다 (헌팅)",
          "next": "txv_q_hunting",
          "label_en": "Low pressure fluctuates unstably (hunting)",
          "label_zh": "低压不稳定地上下波动（振荡）",
          "label_ja": "低圧が不安定に変動する（ハンチング）",
          "label_es": "La presión baja fluctúa inestablemente (caza)",
          "label_hi": "लो प्रेशर अस्थिर रूप से ऊपर-नीचे होता है (हंटिंग)"
        },
        {
          "label": "저압이 지속적으로 낮고 흡입 과열도가 높다 (과폐쇄)",
          "next": "txv_q_closed",
          "label_en": "Low pressure consistently low, high suction superheat (over-closed)",
          "label_zh": "低压持续偏低，吸入过热度高（过闭合）",
          "label_ja": "低圧が持続的に低く、吸入過熱度が高い（過閉鎖）",
          "label_es": "Presión baja consistentemente baja, alto sobrecalentamiento de succión (sobre-cerrada)",
          "label_hi": "लो प्रेशर लगातार कम, हाई सक्शन सुपरहीट (ओवर-क्लोज्ड)"
        },
        {
          "label": "저압이 지속적으로 높고 흡입 배관에 성에·결빙이 생긴다 (과개방)",
          "next": "txv_q_open",
          "label_en": "Low pressure consistently high, frost/ice on suction pipe (over-open)",
          "label_zh": "低压持续偏高，吸入配管结霜/结冰（过开）",
          "label_ja": "低圧が持続的に高く、吸入配管に霜・氷が付く（過開）",
          "label_es": "Presión baja consistentemente alta, escarcha/hielo en tubería de succión (sobre-abierta)",
          "label_hi": "लो प्रेशर लगातार अधिक, सक्शन पाइप पर बर्फ (ओवर-ओपन)"
        }
      ],
      "question_zh": "出现了什么TXV（感温式膨胀阀）相关症状？",
      "question_ja": "TXV（感温式膨張弁）関連のどのような症状が現れていますか？",
      "question_es": "¿Qué síntoma relacionado con la TXV está presente?",
      "question_hi": "कौन सा TXV-संबंधी लक्षण मौजूद है?"
    },
    "txv_q_hunting": {
      "type": "question",
      "question": "감온통(sensing bulb)이 흡입 배관에 단단히 밀착 고정되어 있나요?",
      "question_en": "Is the TXV sensing bulb firmly clamped against the suction line?",
      "yes": "txv_q_hunting2",
      "no": "txv_r_bulb_contact",
      "question_zh": "TXV感温包是否牢固夹紧在吸入管上？",
      "question_ja": "TXVの感温筒は吸入配管にしっかりと密着固定されていますか？",
      "question_es": "¿El bulbo sensor de la TXV está firmemente sujeto contra la línea de succión?",
      "question_hi": "क्या TXV सेंसिंग बल्ब सक्शन लाइन से मजबूती से क्लैंप किया गया है?"
    },
    "txv_q_hunting2": {
      "type": "question",
      "question": "증발기 부하가 자주 변동하는 환경인가요? (도어 빈번 개방, 온도 설정 변경 등)",
      "question_en": "Is the evaporator load frequently changing? (frequent door opening, temperature changes, etc.)",
      "yes": "txv_r_hunting_load",
      "no": "txv_r_hunting_valve",
      "question_zh": "蒸发器负荷是否频繁变化？（频繁开门、温度设定变更等）",
      "question_ja": "蒸発器の負荷が頻繁に変動する環境ですか？（頻繁なドア開閉、温度設定変更など）",
      "question_es": "¿La carga del evaporador cambia frecuentemente? (apertura frecuente de puertas, cambios de temperatura, etc.)",
      "question_hi": "क्या इवेपोरेटर लोड अक्सर बदलता है? (बार-बार दरवाजा खोलना, तापमान बदलाव, आदि)"
    },
    "txv_q_closed": {
      "type": "question",
      "question": "팽창밸브 전후 온도차가 크고 밸브 입구 배관이 차갑거나 서리가 끼나요?",
      "question_en": "Is there a large temperature drop across the TXV, and is the inlet pipe cold or frosted?",
      "yes": "txv_r_blockage",
      "no": "txv_r_closed_spring",
      "question_zh": "TXV前后是否有大温差，进口配管是否冷或结霜？",
      "question_ja": "TXV前後の温度差が大きく、入口配管が冷たいまたは霜が付いていますか？",
      "question_es": "¿Hay una gran caída de temperatura en la TXV, y la tubería de entrada está fría o con escarcha?",
      "question_hi": "क्या TXV के आर-पार बड़ा तापमान गिरावट है, और इनलेट पाइप ठंडी या बर्फ से ढकी है?"
    },
    "txv_q_open": {
      "type": "question",
      "question": "감온통이 흡입 배관에서 이탈되거나 느슨하게 되어 있나요?",
      "question_en": "Has the sensing bulb become detached or loose from the suction line?",
      "yes": "txv_r_bulb_contact",
      "no": "txv_r_overcharge_or_open_valve",
      "question_zh": "感温包是否从吸入管上脱落或松动？",
      "question_ja": "感温筒が吸入配管から外れたり、緩んだりしていますか？",
      "question_es": "¿El bulbo sensor se ha desprendido o aflojado de la línea de succión?",
      "question_hi": "क्या सेंसिंग बल्ब सक्शन लाइन से अलग या ढीला हो गया है?"
    },
    "txv_r_bulb_contact": {
      "type": "result",
      "title": "TXV 감온통 접촉 불량",
      "title_en": "TXV Sensing Bulb Poor Contact",
      "level": "easy",
      "conclusion": "감온통이 흡입 배관에 밀착되지 않으면 실제 온도를 잘못 읽어 밸브 개도가 불안정해집니다.",
      "conclusion_en": "Poor sensing bulb contact causes incorrect temperature reading and unstable valve opening.",
      "causes": [
        "클램프 느슨해짐",
        "감온통 단열재(폼) 이탈 또는 손상",
        "배관 부식으로 접촉면 불량"
      ],
      "causes_en": [
        "Clamp loosened",
        "Sensing bulb insulation (foam) missing or damaged",
        "Poor contact surface from pipe corrosion"
      ],
      "steps": [
        "감온통을 흡입 배관 4시 또는 8시 방향에 밀착 고정",
        "클램프를 단단히 조임",
        "감온통 및 접촉 부위를 단열 테이프·폼으로 감싸 외기 영향 차단",
        "고정 후 20분 운전하여 과열도 안정 여부 확인"
      ],
      "steps_en": [
        "Fix sensing bulb against suction line at 4 o'clock or 8 o'clock position",
        "Tighten clamp securely",
        "Wrap bulb and contact area with insulating tape or foam to block ambient influence",
        "Run for 20 minutes after fixing and confirm superheat stabilizes"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_es": "Mal Contacto del Bulbo Sensor del TXV",
      "conclusion_es": "El mal contacto del bulbo sensor provoca lectura incorrecta de temperatura y apertura inestable de la válvula.",
      "causes_es": [
        "Abrazadera aflojada",
        "Aislamiento del bulbo sensor (espuma) ausente o dañado",
        "Mala superficie de contacto por corrosión de la tubería"
      ],
      "steps_es": [
        "Fijar el bulbo sensor contra la línea de succión en posición de las 4 o las 8 en punto",
        "Apretar la abrazadera firmemente",
        "Envolver el bulbo y el área de contacto con cinta aislante o espuma para bloquear influencia ambiental",
        "Operar 20 minutos después de fijar y confirmar que el recalentamiento se estabiliza"
      ],
      "warning_es": null,
      "title_hi": "TXV सेंसिंग बल्ब का संपर्क खराब",
      "conclusion_hi": "सेंसिंग बल्ब का खराब संपर्क गलत तापमान रीडिंग और अस्थिर वाल्व खुलने का कारण बनता है।",
      "causes_hi": [
        "क्लैंप ढीला हो गया",
        "सेंसिंग बल्ब का इंसुलेशन (फोम) गायब या खराब",
        "पाइप जंग से संपर्क सतह खराब"
      ],
      "steps_hi": [
        "सेंसिंग बल्ब को सक्शन लाइन पर 4 बजे या 8 बजे की स्थिति में लगाएं",
        "क्लैंप मजबूती से कसें",
        "बल्ब और संपर्क क्षेत्र को इन्सुलेटिंग टेप या फोम से लपेटकर बाहरी प्रभाव रोकें",
        "लगाने के बाद 20 मिनट चलाएं और सुपरहीट स्थिर हुआ पुष्टि करें"
      ],
      "warning_hi": null,
      "title_zh": "TXV感温包接触不良",
      "causes_zh": [
        "卡箍松动",
        "感温包隔热材料（泡沫）脱落或损坏",
        "管道腐蚀导致接触面不良"
      ],
      "title_ja": "TXV感温筒接触不良",
      "causes_ja": [
        "クランプの緩み",
        "感温筒断熱材（フォーム）の脱落または損傷",
        "配管腐食による接触面不良"
      ],
      "conclusion_zh": "感温包接触不良导致温度读数错误和阀门开度不稳定。",
      "conclusion_ja": "感温筒の接触不良により温度読み取りが不正確になり、バルブ開度が不安定になっています。",
      "steps_zh": [
        "将感温包固定在吸气管4点或8点方向位置",
        "牢固拧紧卡箍",
        "用隔热胶带或泡沫包裹感温包和接触面以隔绝环境影响",
        "固定后运行20分钟确认过热度稳定"
      ],
      "steps_ja": [
        "感温筒を吸入管の4時または8時方向に固定",
        "クランプをしっかり締める",
        "感温筒と接触部を断熱テープまたはフォームで包み、外気の影響を遮断",
        "固定後20分運転し、過熱度が安定したことを確認"
      ]
    },
    "txv_r_hunting_load": {
      "type": "result",
      "title": "부하 변동으로 인한 TXV 헌팅",
      "title_en": "TXV Hunting Due to Fluctuating Load",
      "level": "medium",
      "conclusion": "부하 변동이 심하면 TXV가 과열도를 쫓아가며 헌팅합니다. 과열도를 약간 높여 안정화하세요.",
      "conclusion_en": "Heavy load fluctuations cause TXV hunting as it chases superheat. Increase superheat setting slightly to stabilize.",
      "causes": [
        "TXV 과열도 설정값이 너무 낮아 민감하게 반응",
        "증발기 부하 변동 폭이 큼"
      ],
      "causes_en": [
        "TXV superheat setting too low causing oversensitive response",
        "Large evaporator load fluctuations"
      ],
      "steps": [
        "현재 과열도 측정: 증발기 출구 온도 - 흡입 포화 온도 (현재 3°C 이하이면 너무 낮음)",
        "TXV 조정 나사를 시계 방향으로 1/4회전씩 조정",
        "20분 대기 후 과열도 재측정 (목표: 5~8°C)",
        "안정 여부 확인 후 반복 조정"
      ],
      "steps_en": [
        "Measure current superheat: evap outlet temp − suction sat. temp (if <3°C it is too low)",
        "Turn TXV adjustment screw clockwise in 1/4-turn increments",
        "Wait 20 minutes and re-measure superheat (target: 5–8°C)",
        "Check stability and repeat if needed"
      ],
      "warningLevel": "caution",
      "warning": "과열도를 10°C 이상으로 너무 높이면 냉각 능력이 저하됩니다. 5~8°C 범위를 목표로 하세요.",
      "warning_en": "Setting superheat above 10°C reduces cooling capacity. Target the 5–8°C range.",
      "title_es": "Caza del TXV por Carga Fluctuante",
      "conclusion_es": "Las grandes fluctuaciones de carga provocan caza del TXV al seguir el recalentamiento. Aumentar ligeramente el ajuste de recalentamiento para estabilizar.",
      "causes_es": [
        "Ajuste de recalentamiento del TXV demasiado bajo causando respuesta excesivamente sensible",
        "Grandes fluctuaciones de carga del evaporador"
      ],
      "steps_es": [
        "Medir recalentamiento actual: temp salida evap − temp sat. succión (si <3°C es demasiado bajo)",
        "Girar tornillo de ajuste del TXV en el sentido de las agujas del reloj en incrementos de 1/4 de vuelta",
        "Esperar 20 minutos y medir recalentamiento nuevamente (objetivo: 5–8°C)",
        "Verificar estabilidad y repetir si es necesario"
      ],
      "warning_es": "Ajustar el recalentamiento por encima de 10°C reduce la capacidad de enfriamiento. Apuntar al rango de 5–8°C.",
      "title_hi": "बदलते भार से TXV हंटिंग",
      "conclusion_hi": "भारी भार उतार-चढ़ाव के कारण TXV सुपरहीट का पीछा करते हुए हंटिंग करता है। स्थिर करने के लिए सुपरहीट सेटिंग थोड़ी बढ़ाएं।",
      "causes_hi": [
        "TXV सुपरहीट बहुत कम सेट होने से अति संवेदनशील",
        "इवैपोरेटर भार में बड़े उतार-चढ़ाव"
      ],
      "steps_hi": [
        "वर्तमान सुपरहीट मापें: इवैपोरेटर आउटलेट तापमान − सक्शन संतृप्त तापमान (<3°C तो बहुत कम)",
        "TXV समायोजन पेंच को 1/4 चक्कर दक्षिणावर्त घुमाएं",
        "20 मिनट प्रतीक्षा करें और सुपरहीट फिर मापें (लक्ष्य 5-8°C)",
        "स्थिरता जांचें और ज़रूरत हो तो दोहराएं"
      ],
      "warning_hi": "सुपरहीट 10°C से ऊपर सेट करने से शीतलन क्षमता कम होती है। 5-8°C लक्ष्य रखें।",
      "title_zh": "负荷波动导致TXV振荡",
      "causes_zh": [
        "TXV过热度设定过低导致反应过于灵敏",
        "蒸发器负荷波动幅度大"
      ],
      "warning_zh": "过热度设定超过10°C会降低制冷能力。建议目标范围5~8°C。",
      "title_ja": "負荷変動によるTXVハンチング",
      "causes_ja": [
        "TXV過熱度設定値が低すぎて敏感に反応",
        "蒸発器負荷変動幅が大きい"
      ],
      "warning_ja": "過熱度を10°C以上に上げすぎると冷却能力が低下します。5〜8°Cの範囲を目標にしてください。",
      "conclusion_zh": "负荷大幅波动导致TXV追逐过热度而产生猎振。适当增大过热度设定以稳定运行。",
      "conclusion_ja": "負荷の大幅な変動によりTXVが過熱度を追いかけてハンチングしています。過熱度設定を少し上げて安定させてください。",
      "steps_zh": [
        "测量当前过热度：蒸发器出口温度−吸气饱和温度（<3°C则过低）",
        "将TXV调节螺钉每次顺时针转1/4圈",
        "等待20分钟后重新测量过热度（目标5-8°C）",
        "检查稳定性，必要时重复操作"
      ],
      "steps_ja": [
        "現在の過熱度を測定：蒸発器出口温度−吸入飽和温度（<3°Cなら低すぎ）",
        "TXV調整ネジを1/4回転ずつ時計回りに回す",
        "20分待って過熱度を再測定（目標5〜8°C）",
        "安定性を確認し、必要に応じて繰り返す"
      ]
    },
    "txv_r_hunting_valve": {
      "type": "result",
      "title": "TXV 밸브 내부 불량 (다이어프램·스프링 이상)",
      "title_en": "TXV Internal Defect (Diaphragm or Spring Fault)",
      "level": "hard",
      "conclusion": "감온통 접촉과 부하 조건이 정상인데도 헌팅이 지속되면 밸브 내부 불량입니다. TXV를 교체하세요.",
      "conclusion_en": "If hunting persists with normal bulb contact and load conditions, the TXV has an internal defect. Replace the TXV.",
      "causes": [
        "다이어프램 가스 누출로 밸브 제어 불능",
        "스프링 노화로 설정값 유지 불가",
        "내부 오리피스 이물질 부분 막힘"
      ],
      "causes_en": [
        "Diaphragm gas leak causing loss of valve control",
        "Spring aging prevents maintaining set point",
        "Partial debris blockage of internal orifice"
      ],
      "steps": [
        "냉매 전량 회수",
        "동일 냉매·용량·오리피스 크기 TXV로 교체",
        "드라이어 동시 교체",
        "감온통 재설치 (4~8시 방향, 단열 처리)",
        "진공 후 충전, 운전 20분 후 과열도 측정"
      ],
      "steps_en": [
        "Recover all refrigerant",
        "Replace TXV with same refrigerant, capacity, and orifice size",
        "Replace filter drier at the same time",
        "Re-install sensing bulb (4–8 o'clock position, insulated)",
        "Evacuate, recharge, run 20 minutes, then measure superheat"
      ],
      "warningLevel": "caution",
      "warning": "TXV는 냉매 종류와 용량에 맞는 제품을 사용해야 합니다. R404A용을 R22 계통에 사용하면 제어 불능이 됩니다.",
      "warning_en": "Always use a TXV matched to the refrigerant type and system capacity. Using an R404A TXV in an R22 circuit causes loss of control.",
      "title_es": "Defecto Interno del TXV (Falla de Diafragma o Resorte)",
      "conclusion_es": "Si la caza persiste con contacto normal del bulbo y condiciones de carga normales, el TXV tiene un defecto interno. Reemplazar el TXV.",
      "causes_es": [
        "Fuga de gas del diafragma causando pérdida de control de la válvula",
        "Envejecimiento del resorte impide mantener el punto de ajuste",
        "Bloqueo parcial de residuos en el orificio interno"
      ],
      "steps_es": [
        "Recuperar todo el refrigerante",
        "Reemplazar el TXV con el mismo tipo de refrigerante, capacidad y tamaño de orificio",
        "Reemplazar el filtro secador al mismo tiempo",
        "Reinstalar el bulbo sensor (posición 4–8 en punto, aislado)",
        "Evacuar, recargar, operar 20 minutos y luego medir el recalentamiento"
      ],
      "warning_es": "Siempre use un TXV compatible con el tipo de refrigerante y capacidad del sistema. Usar un TXV de R404A en un circuito de R22 causa pérdida de control.",
      "title_hi": "TXV वाल्व आंतरिक खराबी (डायफ्राम/स्प्रिंग दोष)",
      "conclusion_hi": "सेंसिंग बल्ब संपर्क और भार स्थिति सामान्य होने पर भी हंटिंग जारी रहे तो TXV में आंतरिक दोष है। TXV बदलें।",
      "causes_hi": [
        "डायफ्राम गैस रिसाव से वाल्व नियंत्रण खत्म",
        "स्प्रिंग पुराना होकर सेट बिंदु बनाए न रख पाना",
        "आंतरिक ऑरिफिस में आंशिक कचरा रुकावट"
      ],
      "steps_hi": [
        "सारा रेफ्रिजरेंट वापस लें",
        "समान रेफ्रिजरेंट, क्षमता और छिद्र आकार का TXV बदलें",
        "साथ ही फिल्टर ड्रायर बदलें",
        "सेंसिंग बल्ब फिर से लगाएं (4-8 बजे की स्थिति, इन्सुलेटेड)",
        "वैक्यूम करें, भरें, 20 मिनट चलाएं, फिर सुपरहीट मापें"
      ],
      "warning_hi": "TXV हमेशा रेफ्रिजरेंट प्रकार और सिस्टम क्षमता के अनुसार चुनें। R404A वाला TXV R22 सर्किट में लगाने से नियंत्रण खत्म हो जाता है।",
      "title_zh": "TXV阀内部故障（膜片/弹簧异常）",
      "causes_zh": [
        "膜片气体泄漏导致阀门失控",
        "弹簧老化无法维持设定值",
        "内部节流孔被异物部分堵塞"
      ],
      "warning_zh": "TXV必须使用与制冷剂类型和系统容量匹配的产品。R404A用TXV用于R22系统会导致控制失效。",
      "title_ja": "TXVバルブ内部不良（ダイアフラム・スプリング異常）",
      "causes_ja": [
        "ダイアフラムガス漏れによるバルブ制御不能",
        "スプリング劣化による設定値維持不可",
        "内部オリフィスの異物部分詰まり"
      ],
      "warning_ja": "TXVは冷媒の種類と容量に合った製品を使用する必要があります。R404A用をR22系統に使用すると制御不能になります。",
      "conclusion_zh": "感温包接触和负荷条件正常但猎振持续时，TXV存在内部缺陷。更换TXV。",
      "conclusion_ja": "感温筒の接触と負荷条件が正常でもハンチングが続く場合、TXVに内部欠陥があります。TXVを交換してください。",
      "steps_zh": [
        "回收所有冷媒",
        "更换相同冷媒、容量和孔径的TXV",
        "同时更换干燥过滤器",
        "重新安装感温包（4-8点方向，做好隔热）",
        "抽真空、充注，运行20分钟后测量过热度"
      ],
      "steps_ja": [
        "全冷媒を回収",
        "同一冷媒、容量、オリフィスサイズのTXVに交換",
        "同時にドライフィルターを交換",
        "感温筒を再設置（4〜8時方向、断熱処理）",
        "真空引き、充填、20分運転後に過熱度を測定"
      ]
    },
    "txv_r_blockage": {
      "type": "result",
      "title": "TXV 막힘 (이물질 또는 수분 동결)",
      "title_en": "TXV Blockage (Debris or Moisture Ice)",
      "level": "hard",
      "conclusion": "팽창밸브가 막혀 냉매 공급이 차단됩니다. 막힘 유형(수분 vs 이물질)에 따라 대처하세요.",
      "conclusion_en": "The TXV is blocked, cutting off refrigerant supply. Address based on blockage type (moisture vs. debris).",
      "causes": [
        "수분 동결에 의한 오리피스 막힘",
        "이물질·슬러지에 의한 스크린 막힘"
      ],
      "causes_en": [
        "Orifice iced from moisture",
        "Screen clogged with debris or sludge"
      ],
      "steps": [
        "따뜻한 수건으로 팽창밸브 부위 가열 → 저압 회복 여부 확인 (수분 막힘 판별)",
        "수분 막힘: 냉매 회수 → 드라이어 교체 → 진공 → 재충전",
        "이물질 막힘: 냉매 회수 → 스크린 분리 세정 또는 TXV 교체",
        "원인에 따라 필터 드라이어 반드시 교체"
      ],
      "steps_en": [
        "Warm TXV body with a warm cloth and check if low-side pressure recovers (confirms ice block)",
        "Moisture block: recover refrigerant → replace drier → evacuate → recharge",
        "Debris block: recover refrigerant → clean screen or replace TXV",
        "Always replace filter drier based on root cause"
      ],
      "warningLevel": "caution",
      "warning": "수분 막힘은 일시 해소 후 재발합니다. 반드시 드라이어 교체와 충분한 진공을 실시하세요.",
      "warning_en": "Moisture blockage will recur after temporary relief. Always replace the drier and perform thorough evacuation.",
      "title_es": "Bloqueo del TXV (Residuos o Hielo por Humedad)",
      "conclusion_es": "El TXV está bloqueado, cortando el suministro de refrigerante. Actuar según el tipo de bloqueo (humedad vs. residuos).",
      "causes_es": [
        "Orificio congelado por humedad",
        "Filtro obstruido con residuos o lodos"
      ],
      "steps_es": [
        "Calentar el cuerpo del TXV con un paño tibio y verificar si la presión del lado de baja se recupera (confirma bloqueo por hielo)",
        "Bloqueo por humedad: recuperar refrigerante → reemplazar secador → evacuar → recargar",
        "Bloqueo por residuos: recuperar refrigerante → limpiar filtro o reemplazar TXV",
        "Siempre reemplazar el filtro secador según la causa raíz"
      ],
      "warning_es": "El bloqueo por humedad recurrirá después del alivio temporal. Siempre reemplazar el secador y realizar una evacuación completa.",
      "title_hi": "TXV रुकावट (कचरा या नमी बर्फ)",
      "conclusion_hi": "TXV अवरुद्ध है, रेफ्रिजरेंट आपूर्ति बंद हो गई है। रुकावट के प्रकार (नमी या मलबा) के अनुसार समाधान करें।",
      "causes_hi": [
        "नमी जमने से ऑरिफिस बंद",
        "कचरा/स्लज से स्क्रीन बंद"
      ],
      "steps_hi": [
        "गर्म कपड़े से TXV बॉडी गर्म करें और लो-साइड दबाव वापस आता है जांचें (बर्फ जमने की पुष्टि)",
        "नमी रुकावट: रेफ्रिजरेंट वापस लें → ड्रायर बदलें → वैक्यूम करें → भरें",
        "मलबा रुकावट: रेफ्रिजरेंट वापस लें → स्क्रीन साफ करें या TXV बदलें",
        "मूल कारण के आधार पर हमेशा फिल्टर ड्रायर बदलें"
      ],
      "warning_hi": "नमी रुकावट अस्थायी राहत के बाद फिर होगी। ड्रायर जरूर बदलें और पूरा वैक्यूम करें।",
      "title_zh": "TXV堵塞（异物或水分冻结）",
      "causes_zh": [
        "水分冻结导致节流孔堵塞",
        "异物/油泥堵塞滤网"
      ],
      "warning_zh": "水分堵塞暂时消除后会复发。务必更换干燥过滤器并进行充分抽真空。",
      "title_ja": "TXV詰まり（異物または水分凍結）",
      "causes_ja": [
        "水分凍結によるオリフィス詰まり",
        "異物・スラッジによるスクリーン詰まり"
      ],
      "warning_ja": "水分詰まりは一時的に解消しても再発します。必ずドライヤー交換と十分な真空引きを実施してください。",
      "conclusion_zh": "TXV堵塞，切断了冷媒供应。根据堵塞类型（水分或杂物）进行处理。",
      "conclusion_ja": "TXVが詰まり、冷媒供給が遮断されています。詰まりの種類（水分または異物）に応じて対処してください。",
      "steps_zh": [
        "用温布加热TXV阀体，检查低压侧压力是否恢复（确认冰堵）",
        "水分堵塞：回收冷媒→更换干燥器→抽真空→充注",
        "杂物堵塞：回收冷媒→清洗滤网或更换TXV",
        "根据根本原因始终更换干燥过滤器"
      ],
      "steps_ja": [
        "温かい布でTXV本体を温め、低圧側圧力が回復するか確認（氷詰まりの確認）",
        "水分詰まり：冷媒回収→ドライヤー交換→真空引き→充填",
        "異物詰まり：冷媒回収→スクリーン清掃またはTXV交換",
        "根本原因に基づき必ずドライフィルターを交換"
      ]
    },
    "txv_r_closed_spring": {
      "type": "result",
      "title": "TXV 스프링 과압 또는 감온통 가스 누출 (과폐쇄)",
      "title_en": "TXV Over-closure from Spring Over-tension or Bulb Gas Loss",
      "level": "hard",
      "conclusion": "TXV가 지속 과폐쇄 상태입니다. 감온통 가스 누출 여부를 확인하고 TXV를 교체하세요.",
      "conclusion_en": "TXV is continuously over-closed. Check for sensing bulb gas loss and replace TXV.",
      "causes": [
        "감온통 충전 가스 누출로 개방 신호 소실",
        "조정 스프링 과도 조임",
        "다이어프램 파손"
      ],
      "causes_en": [
        "Sensing bulb charge gas leak — opening signal lost",
        "Adjustment spring over-tightened",
        "Diaphragm damaged"
      ],
      "steps": [
        "TXV 조정 나사 반시계 방향으로 2회전 조정 후 변화 확인",
        "변화 없으면 감온통 가스 누출 의심 → TXV 교체",
        "드라이어 동시 교체",
        "교체 후 과열도 측정 (목표 5~8°C)"
      ],
      "steps_en": [
        "Turn TXV adjustment screw counterclockwise 2 turns and check for change",
        "If no change, suspect bulb gas loss → replace TXV",
        "Replace filter drier at the same time",
        "Measure superheat after replacement (target 5–8°C)"
      ],
      "warningLevel": "caution",
      "warning": "과폐쇄 지속 시 냉매가 공급되지 않아 압축기 모터 냉각 불량으로 과열 소손됩니다.",
      "warning_en": "Prolonged over-closure stops refrigerant supply, causing compressor motor cooling failure and burnout.",
      "title_es": "Sobre-cierre del TXV por Exceso de Tensión del Resorte o Pérdida de Gas del Bulbo",
      "conclusion_es": "El TXV está continuamente sobre-cerrado. Verificar pérdida de gas del bulbo sensor y reemplazar el TXV.",
      "causes_es": [
        "Fuga del gas de carga del bulbo sensor — señal de apertura perdida",
        "Resorte de ajuste demasiado apretado",
        "Diafragma dañado"
      ],
      "steps_es": [
        "Girar el tornillo de ajuste del TXV 2 vueltas en sentido antihorario y verificar cambios",
        "Si no hay cambio, sospechar pérdida de gas del bulbo → reemplazar TXV",
        "Reemplazar el filtro secador al mismo tiempo",
        "Medir recalentamiento después del reemplazo (objetivo 5–8°C)"
      ],
      "warning_es": "El sobre-cierre prolongado detiene el suministro de refrigerante, causando falla de enfriamiento del motor del compresor y quema.",
      "title_hi": "TXV स्प्रिंग अधिक कसा या सेंसिंग बल्ब गैस रिसाव (अत्यधिक बंद)",
      "conclusion_hi": "TXV लगातार अत्यधिक बंद रहता है। सेंसिंग बल्ब की गैस रिसाव जांचें और TXV बदलें।",
      "causes_hi": [
        "सेंसिंग बल्ब की चार्ज गैस रिसाव — खुलने का संकेत खत्म",
        "एडजस्टमेंट स्प्रिंग बहुत अधिक कसा",
        "डायफ्राम क्षतिग्रस्त"
      ],
      "steps_hi": [
        "TXV समायोजन पेंच को 2 चक्कर वामावर्त घुमाएं और बदलाव जांचें",
        "कोई बदलाव न हो तो सेंसिंग बल्ब गैस रिसाव का संदेह → TXV बदलें",
        "साथ ही फिल्टर ड्रायर बदलें",
        "बदलने के बाद सुपरहीट मापें (लक्ष्य 5-8°C)"
      ],
      "warning_hi": "लंबे समय तक अत्यधिक बंद रहने से रेफ्रिजरेंट आपूर्ति रुक जाती है, जिससे कंप्रेसर मोटर ठंडी न होकर जल जाती है।",
      "title_zh": "TXV弹簧过紧或感温包气体泄漏（过度关闭）",
      "causes_zh": [
        "感温包充注气体泄漏——开启信号丧失",
        "调节弹簧过度拧紧",
        "膜片损坏"
      ],
      "warning_zh": "持续过度关闭会停止制冷剂供应，导致压缩机电机冷却不良而过热烧毁。",
      "title_ja": "TXVスプリング過圧または感温筒ガス漏れ（過閉鎖）",
      "causes_ja": [
        "感温筒充填ガス漏れによる開放信号喪失",
        "調整スプリングの過度な締め付け",
        "ダイアフラム破損"
      ],
      "warning_ja": "過閉鎖が続くと冷媒が供給されず、圧縮機モーター冷却不良で過熱焼損します。",
      "conclusion_zh": "TXV持续过度关闭。检查感温包是否漏气并更换TXV。",
      "conclusion_ja": "TXVが継続的に過閉鎖状態です。感温筒のガス漏れを確認し、TXVを交換してください。",
      "steps_zh": [
        "将TXV调节螺钉逆时针转2圈，检查是否有变化",
        "无变化则怀疑感温包漏气→更换TXV",
        "同时更换干燥过滤器",
        "更换后测量过热度（目标5-8°C）"
      ],
      "steps_ja": [
        "TXV調整ネジを反時計回りに2回転させ、変化を確認",
        "変化がなければ感温筒のガス漏れを疑い→TXVを交換",
        "同時にドライフィルターを交換",
        "交換後に過熱度を測定（目標5〜8°C）"
      ]
    },
    "txv_r_overcharge_or_open_valve": {
      "type": "result",
      "title": "냉매 과충전 또는 TXV 과개방",
      "title_en": "Refrigerant Overcharge or TXV Over-opening",
      "level": "medium",
      "conclusion": "저압이 높고 흡입 배관에 성에가 끼면 냉매 과충전 또는 TXV 과개방입니다. 과냉각도와 과열도를 측정하세요.",
      "conclusion_en": "High suction pressure and frost on suction line indicate overcharge or TXV over-opening. Measure subcooling and superheat.",
      "causes": [
        "냉매 과충전 (과냉각도 10°C 이상)",
        "TXV 조정 스프링 과소 (과열도 설정 너무 낮음)"
      ],
      "causes_en": [
        "Refrigerant overcharge (subcooling >10°C)",
        "TXV adjustment spring under-tension (superheat set too low)"
      ],
      "steps": [
        "과냉각도 측정: 응축기 출구 온도 - 응축 포화 온도 (정상 5~8°C, 과충전 시 10°C 이상)",
        "과냉각도 정상이면 TXV 과열도 설정 문제",
        "TXV 조정 나사를 시계 방향으로 1/4회전씩 조정 (과열도 상승)",
        "과충전 확인 시 냉매 일부 회수"
      ],
      "steps_en": [
        "Measure subcooling: condenser outlet temp − condensing sat. temp (normal 5–8°C, overcharge >10°C)",
        "If subcooling is normal, the issue is TXV superheat setting",
        "Adjust TXV screw clockwise in 1/4-turn steps (raises superheat)",
        "If overcharged, recover excess refrigerant"
      ],
      "warningLevel": "caution",
      "warning": "과열도를 3°C 이하로 내리면 액백 발생 위험이 있습니다. 5°C 이하로 내리지 마세요.",
      "warning_en": "Superheat below 3°C risks liquid slugging. Do not set below 5°C.",
      "title_es": "Sobrecarga de Refrigerante o Sobre-apertura del TXV",
      "conclusion_es": "Presión de succión alta y escarcha en la línea de succión indican sobrecarga o sobre-apertura del TXV. Medir subenfriamiento y recalentamiento.",
      "causes_es": [
        "Sobrecarga de refrigerante (subenfriamiento >10°C)",
        "Resorte de ajuste del TXV con poca tensión (recalentamiento ajustado muy bajo)"
      ],
      "steps_es": [
        "Medir subenfriamiento: temp salida condensador − temp sat. condensación (normal 5–8°C, sobrecarga >10°C)",
        "Si el subenfriamiento es normal, el problema es el ajuste de recalentamiento del TXV",
        "Ajustar tornillo del TXV en el sentido de las agujas del reloj en pasos de 1/4 de vuelta (aumenta recalentamiento)",
        "Si hay sobrecarga, recuperar el exceso de refrigerante"
      ],
      "warning_es": "Un recalentamiento inferior a 3°C arriesga golpe de líquido. No ajustar por debajo de 5°C.",
      "title_hi": "रेफ्रिजरेंट अधिक भरा या TXV अत्यधिक खुला",
      "conclusion_hi": "उच्च सक्शन दबाव और सक्शन लाइन पर बर्फ अधिक भरे रेफ्रिजरेंट या TXV के अत्यधिक खुलने का संकेत है। सबकूलिंग और सुपरहीट मापें।",
      "causes_hi": [
        "रेफ्रिजरेंट अधिक भरा (सबकूलिंग >10°C)",
        "TXV एडजस्टमेंट स्प्रिंग ढीला (सुपरहीट बहुत कम सेट)"
      ],
      "steps_hi": [
        "सबकूलिंग मापें: कंडेनसर आउटलेट तापमान − संघनन संतृप्त तापमान (सामान्य 5-8°C, अधिक भरा >10°C)",
        "सबकूलिंग सामान्य हो तो समस्या TXV सुपरहीट सेटिंग में है",
        "TXV समायोजन पेंच को 1/4 चक्कर दक्षिणावर्त घुमाएं (सुपरहीट बढ़ाता है)",
        "रेफ्रिजरेंट अधिक भरा हो तो अतिरिक्त रेफ्रिजरेंट वापस लें"
      ],
      "warning_hi": "सुपरहीट 3°C से कम होने पर लिक्विड स्लगिंग का खतरा है। 5°C से नीचे सेट न करें।",
      "title_zh": "制冷剂过充或TXV过度开启",
      "causes_zh": [
        "制冷剂过充（过冷度>10°C）",
        "TXV调节弹簧过松（过热度设定过低）"
      ],
      "warning_zh": "过热度低于3°C有液击风险。不要低于5°C。",
      "title_ja": "冷媒過充填またはTXV過開放",
      "causes_ja": [
        "冷媒過充填（過冷却度10°C以上）",
        "TXV調整スプリング過少（過熱度設定が低すぎる）"
      ],
      "warning_ja": "過熱度を3°C以下に下げると液バック発生の危険があります。5°C以下に設定しないでください。",
      "conclusion_zh": "高吸气压力和吸气管结霜表明冷媒过充或TXV过度开启。测量过冷度和过热度。",
      "conclusion_ja": "高い吸入圧力と吸入管の着霜は、冷媒過充填またはTXVの過開を示しています。過冷却度と過熱度を測定してください。",
      "steps_zh": [
        "测量过冷度：冷凝器出口温度−冷凝饱和温度（正常5-8°C，过充>10°C）",
        "过冷度正常则问题在TXV过热度设定",
        "将TXV调节螺钉每次顺时针转1/4圈（提高过热度）",
        "如冷媒过充，回收多余冷媒"
      ],
      "steps_ja": [
        "過冷却度を測定：凝縮器出口温度−凝縮飽和温度（正常5〜8°C、過充填>10°C）",
        "過冷却度が正常なら問題はTXVの過熱度設定",
        "TXV調整ネジを1/4回転ずつ時計回りに回す（過熱度を上げる）",
        "冷媒過充填の場合、余分な冷媒を回収"
      ]
    },
    "inv_q1": {
      "type": "multi",
      "question": "인버터 압축기에서 어떤 증상이 나타나나요?",
      "question_en": "What symptom is occurring with the inverter compressor?",
      "choices": [
        {
          "label": "인버터 디스플레이에 에러 코드가 표시된다",
          "next": "inv_q_error_code",
          "label_en": "Error code displayed on inverter panel",
          "label_zh": "变频器显示屏显示错误代码",
          "label_ja": "インバーターパネルにエラーコードが表示されている",
          "label_es": "Código de error mostrado en el panel del inverter",
          "label_hi": "इन्वर्टर पैनल पर एरर कोड दिखाई दे रहा है"
        },
        {
          "label": "압축기 속도가 불안정하게 변동되거나 갑자기 멈춘다",
          "next": "inv_q_unstable",
          "label_en": "Compressor speed fluctuates or stops suddenly",
          "label_zh": "压缩机转速不稳定或突然停止",
          "label_ja": "圧縮機の速度が不安定に変動したり突然停止する",
          "label_es": "La velocidad del compresor fluctúa o se detiene de repente",
          "label_hi": "कंप्रेसर की गति अस्थिर है या अचानक बंद हो जाती है"
        },
        {
          "label": "인버터 본체가 매우 뜨겁고 냉각 팬이 고속 회전한다",
          "next": "inv_q_inv_overheat",
          "label_en": "Inverter unit very hot, cooling fan running at high speed",
          "label_zh": "变频器本体非常热，冷却风扇高速运转",
          "label_ja": "インバーター本体が非常に熱く、冷却ファンが高速回転している",
          "label_es": "La unidad inverter está muy caliente, el ventilador de enfriamiento gira a alta velocidad",
          "label_hi": "इन्वर्टर यूनिट बहुत गर्म, कूलिंग फैन हाई स्पीड पर चल रहा है"
        }
      ],
      "question_zh": "变频压缩机出现了什么症状？",
      "question_ja": "インバーター圧縮機でどのような症状が発生していますか？",
      "question_es": "¿Qué síntoma está ocurriendo con el compresor inverter?",
      "question_hi": "इन्वर्टर कंप्रेसर में कौन सा लक्षण हो रहा है?"
    },
    "inv_q_error_code": {
      "type": "question",
      "question": "에러 코드가 과전류(OC), 과부하 관련 코드인가요?",
      "question_en": "Is the error code related to overcurrent (OC) or overload?",
      "yes": "inv_r_overcurrent",
      "no": "inv_r_other_error",
      "question_zh": "错误代码是否与过电流（OC）或过载相关？",
      "question_ja": "エラーコードは過電流（OC）や過負荷に関連するものですか？",
      "question_es": "¿El código de error está relacionado con sobrecorriente (OC) o sobrecarga?",
      "question_hi": "क्या एरर कोड ओवरकरंट (OC) या ओवरलोड से संबंधित है?"
    },
    "inv_q_unstable": {
      "type": "question",
      "question": "전원 전압이 정격 범위(±10%) 이내로 안정적인가요?",
      "question_en": "Is supply voltage stable within the rated range (±10%)?",
      "yes": "inv_r_pressure_issue",
      "no": "inv_r_voltage_unstable",
      "question_zh": "电源电压是否在额定范围（±10%）内稳定？",
      "question_ja": "電源電圧は定格範囲（±10%）内で安定していますか？",
      "question_es": "¿El voltaje de suministro es estable dentro del rango nominal (±10%)?",
      "question_hi": "क्या सप्लाई वोल्टेज रेटेड रेंज (±10%) के भीतर स्थिर है?"
    },
    "inv_q_inv_overheat": {
      "type": "question",
      "question": "인버터 냉각 핀(히트싱크)이 먼지·오물로 막혀있나요?",
      "question_en": "Is the inverter cooling fin (heat sink) blocked by dust or debris?",
      "yes": "inv_r_inv_heatsink",
      "no": "inv_r_inv_overheat_load",
      "question_zh": "变频器散热片（散热器）是否被灰尘或污物堵塞？",
      "question_ja": "インバーターの冷却フィン（ヒートシンク）が埃や汚れで詰まっていますか？",
      "question_es": "¿La aleta de enfriamiento del inverter (disipador) está bloqueada por polvo o residuos?",
      "question_hi": "क्या इन्वर्टर कूलिंग फिन (हीट सिंक) धूल या मलबे से बंद है?"
    },
    "inv_r_overcurrent": {
      "type": "result",
      "title": "인버터 과전류 에러 (압축기 부하 과다)",
      "title_en": "Inverter Overcurrent Error (Excessive Compressor Load)",
      "level": "medium",
      "conclusion": "인버터가 과전류를 감지하여 압축기를 보호 차단합니다. 압축기 부하 원인을 제거하세요.",
      "conclusion_en": "The inverter has detected overcurrent and stopped the compressor as protection. Eliminate the compressor load cause.",
      "causes": [
        "냉매 과충전으로 액백 및 과부하 발생",
        "고압 상승으로 압축비 과대",
        "압축기 내부 베어링 마모"
      ],
      "causes_en": [
        "Refrigerant overcharge causing liquid slugging and overload",
        "High compression ratio from elevated head pressure",
        "Compressor internal bearing wear"
      ],
      "steps": [
        "에러 코드 메모 및 제조사 매뉴얼에서 원인 확인",
        "인버터 전원 차단 후 5분 대기 후 재기동 시도",
        "재기동 시 전류 클램프로 운전 전류 측정 (정격 대비 확인)",
        "고압·저압 게이지 측정 (과충전 또는 응축기 불량 확인)",
        "반복 에러 시 압축기 권선 저항 및 절연 저항 측정"
      ],
      "steps_en": [
        "Note error code and identify cause in manufacturer manual",
        "Cut inverter power, wait 5 minutes, then attempt restart",
        "During restart, measure running current with clamp meter (vs. rated)",
        "Measure high/low side pressures (check for overcharge or condenser fault)",
        "If error repeats, measure compressor winding and insulation resistance"
      ],
      "warningLevel": "caution",
      "warning": "인버터를 바이패스하여 직접 전원 공급 시도는 압축기 소손 및 안전 장치 무력화로 화재 위험이 있습니다.",
      "warning_en": "Bypassing the inverter to apply direct power risks compressor burnout and defeats safety protection — fire hazard.",
      "title_es": "Error de Sobrecorriente del Inversor (Carga Excesiva del Compresor)",
      "conclusion_es": "El inversor ha detectado sobrecorriente y ha detenido el compresor como protección. Eliminar la causa de sobrecarga del compresor.",
      "causes_es": [
        "Sobrecarga de refrigerante causando golpe de líquido y sobrecarga",
        "Alta relación de compresión por presión de descarga elevada",
        "Desgaste interno de cojinetes del compresor"
      ],
      "steps_es": [
        "Anotar el código de error e identificar la causa en el manual del fabricante",
        "Cortar alimentación del inversor, esperar 5 minutos y luego intentar reiniciar",
        "Durante el reinicio, medir corriente de funcionamiento con pinza amperimétrica (vs. nominal)",
        "Medir presiones de alta y baja (verificar sobrecarga o falla del condensador)",
        "Si el error se repite, medir resistencia de bobinado y aislamiento del compresor"
      ],
      "warning_es": "Puentear el inversor para aplicar alimentación directa arriesga quema del compresor y elimina la protección de seguridad — riesgo de incendio.",
      "title_hi": "इनवर्टर अधिक करंट त्रुटि (कंप्रेसर पर अत्यधिक भार)",
      "conclusion_hi": "इन्वर्टर ने अतिधारा का पता लगाया और सुरक्षा के लिए कंप्रेसर बंद कर दिया। कंप्रेसर पर भार का कारण दूर करें।",
      "causes_hi": [
        "रेफ्रिजरेंट अधिक भरने से लिक्विड स्लगिंग और ओवरलोड",
        "उच्च दबाव से संपीड़न अनुपात बहुत अधिक",
        "कंप्रेसर आंतरिक बेयरिंग घिसाव"
      ],
      "steps_hi": [
        "त्रुटि कोड नोट करें और निर्माता मैनुअल में कारण पहचानें",
        "इन्वर्टर की बिजली काटें, 5 मिनट प्रतीक्षा करें, फिर पुनः चालू करने का प्रयास करें",
        "पुनः चालू करते समय क्लैंप मीटर से चालू करंट मापें (रेटेड से तुलना करें)",
        "उच्च/निम्न दाब पक्ष का दबाव मापें (अधिक भरा या कंडेनसर खराबी जांचें)",
        "यदि त्रुटि दोहराती है, कंप्रेसर वाइंडिंग और इन्सुलेशन प्रतिरोध मापें"
      ],
      "warning_hi": "इनवर्टर को बाईपास कर सीधी बिजली देने से कंप्रेसर जल सकता है और सुरक्षा व्यवस्था निष्क्रिय हो जाती है — आग का खतरा।",
      "title_zh": "变频器过电流错误（压缩机负荷过大）",
      "causes_zh": [
        "制冷剂过充导致液击及过载",
        "高压上升导致压缩比过大",
        "压缩机内部轴承磨损"
      ],
      "warning_zh": "旁路变频器直接供电会导致压缩机烧毁并使安全保护失效——有火灾危险。",
      "title_ja": "インバーター過電流エラー（圧縮機負荷過大）",
      "causes_ja": [
        "冷媒過充填による液バックおよび過負荷発生",
        "高圧上昇による圧縮比過大",
        "圧縮機内部ベアリング摩耗"
      ],
      "warning_ja": "インバーターをバイパスして直接電源供給を試みると、圧縮機焼損および安全装置無効化による火災の危険があります。",
      "conclusion_zh": "变频器检测到过电流并保护性停止了压缩机。消除压缩机负荷原因。",
      "conclusion_ja": "インバーターが過電流を検出し、保護のため圧縮機を停止しました。圧縮機の負荷原因を排除してください。",
      "steps_zh": [
        "记录故障代码并查阅厂家手册确认原因",
        "切断变频器电源，等待5分钟后尝试重启",
        "重启时用钳形表测量运行电流（与额定值对比）",
        "测量高低压侧压力（检查过充或冷凝器故障）",
        "如故障重复出现，测量压缩机绕组和绝缘电阻"
      ],
      "steps_ja": [
        "エラーコードを記録し、メーカーマニュアルで原因を確認",
        "インバーター電源を切り、5分待って再起動を試みる",
        "再起動時にクランプメーターで運転電流を測定（定格と比較）",
        "高圧側・低圧側の圧力を測定（過充填や凝縮器故障を確認）",
        "エラーが繰り返される場合、圧縮機の巻線抵抗と絶縁抵抗を測定"
      ]
    },
    "inv_r_other_error": {
      "type": "result",
      "title": "인버터 에러 코드 - 제조사 매뉴얼 참조 필요",
      "title_en": "Inverter Error Code — Refer to Manufacturer Manual",
      "level": "medium",
      "conclusion": "에러 코드별 원인이 제조사마다 다릅니다. 매뉴얼에서 코드를 확인하고 지시에 따라 점검하세요.",
      "conclusion_en": "Error code meanings vary by manufacturer. Look up the code in the manual and follow the indicated checks.",
      "causes": [
        "통신 오류 (실내외기 배선 불량)",
        "센서 불량 (온도·압력 센서 단선)",
        "IGBT 모듈 과열 또는 불량"
      ],
      "causes_en": [
        "Communication error (indoor/outdoor unit wiring fault)",
        "Sensor failure (temperature or pressure sensor open)",
        "IGBT module overheating or failure"
      ],
      "steps": [
        "에러 코드를 제조사 서비스 매뉴얼에서 조회",
        "통신 에러: 실내외기 간 통신 배선(2선/3선) 연속성 확인",
        "센서 에러: 해당 센서 저항값 측정 (온도별 저항 특성 비교)",
        "IGBT 에러: 인버터 냉각 핀 청소 후 재기동",
        "반복 에러 시 인버터 모듈 교체"
      ],
      "steps_en": [
        "Look up error code in manufacturer service manual",
        "Communication error: check continuity of indoor-outdoor communication wiring",
        "Sensor error: measure sensor resistance (compare with temp-resistance chart)",
        "IGBT error: clean inverter cooling fin and restart",
        "Replace inverter module if error repeats"
      ],
      "warningLevel": "caution",
      "warning": "인버터 내부 고전압 커패시터는 전원 차단 후 10분 이상 대기해야 방전됩니다. 즉시 내부 접촉 금지.",
      "warning_en": "High-voltage capacitors inside the inverter take 10+ minutes to discharge after power-off. Do not touch internals immediately.",
      "title_es": "Código de Error del Inversor — Consultar Manual del Fabricante",
      "conclusion_es": "El significado de los códigos de error varía según el fabricante. Buscar el código en el manual y seguir las verificaciones indicadas.",
      "causes_es": [
        "Error de comunicación (falla en cableado de unidad interior/exterior)",
        "Falla de sensor (sensor de temperatura o presión abierto)",
        "Sobrecalentamiento o falla del módulo IGBT"
      ],
      "steps_es": [
        "Buscar el código de error en el manual de servicio del fabricante",
        "Error de comunicación: verificar continuidad del cableado de comunicación interior-exterior",
        "Error de sensor: medir resistencia del sensor (comparar con tabla temp-resistencia)",
        "Error IGBT: limpiar aleta de refrigeración del inversor y reiniciar",
        "Reemplazar módulo inversor si el error se repite"
      ],
      "warning_es": "Los condensadores de alta tensión dentro del inversor tardan más de 10 minutos en descargarse después de cortar la alimentación. No tocar los componentes internos inmediatamente.",
      "title_hi": "इनवर्टर त्रुटि कोड — निर्माता मैनुअल देखें",
      "conclusion_hi": "त्रुटि कोड का अर्थ निर्माता के अनुसार भिन्न होता है। मैनुअल में कोड देखें और बताई गई जांच करें।",
      "causes_hi": [
        "संचार त्रुटि (इनडोर/आउटडोर यूनिट वायरिंग खराब)",
        "सेंसर खराब (तापमान/दबाव सेंसर टूटा)",
        "IGBT मॉड्यूल अधिक गरम या खराब"
      ],
      "steps_hi": [
        "निर्माता सर्विस मैनुअल में त्रुटि कोड खोजें",
        "संचार त्रुटि: इनडोर-आउटडोर संचार वायरिंग की निरंतरता जांचें",
        "सेंसर त्रुटि: सेंसर प्रतिरोध मापें (तापमान-प्रतिरोध चार्ट से तुलना करें)",
        "IGBT त्रुटि: इन्वर्टर शीतलन फिन साफ करें और पुनः चालू करें",
        "यदि त्रुटि दोहराती है, इन्वर्टर मॉड्यूल बदलें"
      ],
      "warning_hi": "इनवर्टर के अंदर उच्च-वोल्टेज कैपेसिटर बिजली बंद होने के 10 मिनट बाद तक डिस्चार्ज होते हैं। तुरंत अंदर हाथ न लगाएं।",
      "title_zh": "变频器错误代码——需参照制造商手册",
      "causes_zh": [
        "通信错误（室内外机接线故障）",
        "传感器故障（温度/压力传感器断线）",
        "IGBT模块过热或故障"
      ],
      "warning_zh": "变频器内部高压电容器在断电后需等待10分钟以上才能放电。切勿立即接触内部。",
      "title_ja": "インバーターエラーコード — メーカーマニュアル参照必要",
      "causes_ja": [
        "通信エラー（室内外機配線不良）",
        "センサー不良（温度・圧力センサー断線）",
        "IGBTモジュール過熱または不良"
      ],
      "warning_ja": "インバーター内部の高電圧コンデンサは電源遮断後10分以上待ってから放電します。直ちに内部に触れないでください。",
      "conclusion_zh": "故障代码含义因厂家而异。查阅手册中的代码并按指示检查。",
      "conclusion_ja": "エラーコードの意味はメーカーごとに異なります。マニュアルでコードを調べ、指示に従って点検してください。",
      "steps_zh": [
        "在厂家服务手册中查找故障代码",
        "通信故障：检查室内外通信接线的通断",
        "传感器故障：测量传感器电阻（与温度-电阻对照表对比）",
        "IGBT故障：清洁变频器散热片后重启",
        "如故障重复出现，更换变频器模块"
      ],
      "steps_ja": [
        "メーカーサービスマニュアルでエラーコードを検索",
        "通信エラー：室内外通信配線の導通を確認",
        "センサーエラー：センサー抵抗を測定（温度-抵抗表と比較）",
        "IGBTエラー：インバーター冷却フィンを清掃し再起動",
        "エラーが繰り返される場合、インバーターモジュールを交換"
      ]
    },
    "inv_r_pressure_issue": {
      "type": "result",
      "title": "압력 이상으로 인한 인버터 불안정",
      "title_en": "Inverter Instability from Pressure Abnormality",
      "level": "medium",
      "conclusion": "전원이 안정적임에도 불구하고 압력 이상(고압 또는 저압)이 인버터 불안정의 원인입니다.",
      "conclusion_en": "Even with stable power, abnormal pressure (high or low) is causing inverter instability.",
      "causes": [
        "고압 보호 스위치 동작으로 인버터 반복 정지",
        "저압 스위치 동작으로 빈번한 재기동",
        "냉매 부족으로 압축기 보호 기능 작동"
      ],
      "causes_en": [
        "Repeated inverter shutdown from high-pressure switch",
        "Frequent restarts from low-pressure switch",
        "Compressor protection triggered by refrigerant shortage"
      ],
      "steps": [
        "압력 게이지로 고압·저압 동시 측정",
        "고압 상승: 응축기 점검 (팬, 오염)",
        "저압 저하: 냉매 누설 또는 팽창밸브 막힘 점검",
        "압력 이상 원인 제거 후 인버터 에러 재발 여부 확인"
      ],
      "steps_en": [
        "Measure both high-side and low-side pressures simultaneously",
        "High pressure rising: check condenser (fan, fouling)",
        "Low pressure dropping: check for refrigerant leak or expansion device blockage",
        "Fix pressure issue and confirm inverter error does not recur"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_es": "Inestabilidad del Inversor por Anomalía de Presión",
      "conclusion_es": "Incluso con alimentación estable, la presión anormal (alta o baja) está causando inestabilidad en el inversor.",
      "causes_es": [
        "Paradas repetidas del inversor por presostato de alta presión",
        "Reinicios frecuentes por presostato de baja presión",
        "Protección del compresor activada por escasez de refrigerante"
      ],
      "steps_es": [
        "Medir simultáneamente presiones de alta y baja",
        "Presión alta aumentando: verificar condensador (ventilador, suciedad)",
        "Presión baja disminuyendo: verificar fuga de refrigerante o bloqueo del dispositivo de expansión",
        "Solucionar el problema de presión y confirmar que el error del inversor no se repite"
      ],
      "warning_es": null,
      "title_hi": "दबाव असामान्यता से इनवर्टर अस्थिर",
      "conclusion_hi": "बिजली स्थिर होने पर भी असामान्य दबाव (उच्च या निम्न) के कारण इन्वर्टर अस्थिर है।",
      "causes_hi": [
        "उच्च-दबाव स्विच से बार-बार इनवर्टर बंद",
        "कम-दबाव स्विच से बार-बार पुनः चालू",
        "रेफ्रिजरेंट कमी से कंप्रेसर सुरक्षा सक्रिय"
      ],
      "steps_hi": [
        "उच्च दाब पक्ष और निम्न दाब पक्ष का दबाव एक साथ मापें",
        "उच्च दबाव बढ़ रहा: कंडेनसर जांचें (फैन, गंदगी)",
        "निम्न दबाव गिर रहा: रेफ्रिजरेंट रिसाव या विस्तार यंत्र में रुकावट जांचें",
        "दबाव समस्या ठीक करें और पुष्टि करें कि इन्वर्टर त्रुटि फिर नहीं आती"
      ],
      "warning_hi": null,
      "title_zh": "压力异常导致变频器不稳定",
      "causes_zh": [
        "高压保护开关动作导致变频器反复停机",
        "低压开关动作导致频繁重启",
        "制冷剂不足触发压缩机保护功能"
      ],
      "title_ja": "圧力異常によるインバーター不安定",
      "causes_ja": [
        "高圧保護スイッチ動作によるインバーター繰り返し停止",
        "低圧スイッチ動作による頻繁な再起動",
        "冷媒不足による圧縮機保護機能作動"
      ],
      "conclusion_zh": "电源稳定但异常压力（高或低）导致变频器不稳定。",
      "conclusion_ja": "電源は安定していますが、異常な圧力（高圧または低圧）がインバーターの不安定を引き起こしています。",
      "steps_zh": [
        "同时测量高压侧和低压侧压力",
        "高压上升：检查冷凝器（风扇、脏污）",
        "低压下降：检查冷媒泄漏或膨胀装置堵塞",
        "修复压力问题并确认变频器故障不再出现"
      ],
      "steps_ja": [
        "高圧側と低圧側の圧力を同時に測定",
        "高圧上昇：凝縮器を確認（ファン、汚れ）",
        "低圧低下：冷媒漏れまたは膨張装置の詰まりを確認",
        "圧力問題を修正し、インバーターエラーが再発しないことを確認"
      ]
    },
    "inv_r_voltage_unstable": {
      "type": "result",
      "title": "전압 불안정으로 인한 인버터 오동작",
      "title_en": "Inverter Malfunction from Unstable Supply Voltage",
      "level": "medium",
      "conclusion": "전원 전압이 불안정하면 인버터가 오동작하거나 보호 차단됩니다. 전원 품질을 점검하세요.",
      "conclusion_en": "Unstable supply voltage causes inverter malfunction or protective shutdown. Check power quality.",
      "causes": [
        "전선 가는 경우 기동 시 전압 강하",
        "단자 접촉 불량으로 운전 중 전압 변동",
        "동일 전원 계통의 다른 기기 영향"
      ],
      "causes_en": [
        "Voltage drop during startup from undersized wiring",
        "Voltage variation from poor terminal contact",
        "Interference from other equipment on the same circuit"
      ],
      "steps": [
        "운전 중 및 기동 시 전압을 동시에 측정 (차이가 크면 배선 문제)",
        "압축기 단자대 나사 조임 및 접촉 점검",
        "전선 단면적 및 길이 확인 (기동 돌입 전류 고려)",
        "같은 전원의 다른 기기 분리 후 재기동 테스트",
        "전압 불안정 지속 시 전력 회사 또는 전기 기사 문의"
      ],
      "steps_en": [
        "Measure voltage both during run and at startup (large gap = wiring issue)",
        "Tighten compressor terminal screws and check contacts",
        "Verify wire gauge and length (account for inrush current)",
        "Disconnect other equipment from the circuit and retest",
        "If voltage instability persists, contact utility or licensed electrician"
      ],
      "warningLevel": "caution",
      "warning": "3상 인버터의 경우 결상(Phase loss)이 발생하면 즉시 보호 차단됩니다. 3상 전압을 모두 측정하세요.",
      "warning_en": "For 3-phase inverters, phase loss causes immediate protective shutdown. Always measure all three phase voltages.",
      "title_es": "Mal Funcionamiento del Inversor por Voltaje de Suministro Inestable",
      "conclusion_es": "El voltaje de suministro inestable causa mal funcionamiento del inversor o apagado de protección. Verificar la calidad de la alimentación.",
      "causes_es": [
        "Caída de voltaje durante el arranque por cableado subdimensionado",
        "Variación de voltaje por mal contacto en terminales",
        "Interferencia de otros equipos en el mismo circuito"
      ],
      "steps_es": [
        "Medir voltaje tanto durante el funcionamiento como al arranque (gran diferencia = problema de cableado)",
        "Apretar tornillos de terminal del compresor y verificar contactos",
        "Verificar calibre y longitud del cable (considerar corriente de arranque)",
        "Desconectar otros equipos del circuito y volver a probar",
        "Si persiste la inestabilidad de voltaje, contactar a la empresa eléctrica o electricista autorizado"
      ],
      "warning_es": "En inversores trifásicos, la pérdida de fase causa apagado inmediato de protección. Siempre medir los tres voltajes de fase.",
      "title_hi": "अस्थिर वोल्टेज से इनवर्टर गलत काम",
      "conclusion_hi": "अस्थिर आपूर्ति वोल्टेज के कारण इन्वर्टर में खराबी या सुरक्षा बंद हो रहा है। बिजली की गुणवत्ता जांचें।",
      "causes_hi": [
        "पतला तार होने पर चालू करते समय वोल्टेज गिरना",
        "टर्मिनल संपर्क खराब से चलते समय वोल्टेज बदलना",
        "उसी बिजली लाइन पर अन्य उपकरणों का प्रभाव"
      ],
      "steps_hi": [
        "चालू और शुरुआत दोनों समय वोल्टेज मापें (बड़ा अंतर = वायरिंग समस्या)",
        "कंप्रेसर टर्मिनल पेंच कसें और संपर्क जांचें",
        "तार की मोटाई और लंबाई सत्यापित करें (इनरश करंट को ध्यान में रखें)",
        "उसी सर्किट से अन्य उपकरण अलग करें और फिर परीक्षण करें",
        "वोल्टेज अस्थिरता जारी रहे तो बिजली कंपनी या लाइसेंसी बिजली तकनीशियन से संपर्क करें"
      ],
      "warning_hi": "3-फेज इनवर्टर में कोई फेज गायब होने पर तुरंत सुरक्षा कटऑफ होता है। तीनों फेज वोल्टेज जरूर मापें।",
      "title_zh": "电压不稳导致变频器误动作",
      "causes_zh": [
        "线径过细导致启动时电压降",
        "端子接触不良导致运行中电压波动",
        "同一电源线路上其他设备的干扰"
      ],
      "warning_zh": "三相变频器发生缺相时会立即保护性切断。请测量所有三相电压。",
      "title_ja": "電圧不安定によるインバーター誤動作",
      "causes_ja": [
        "電線が細い場合の起動時電圧降下",
        "端子接触不良による運転中電圧変動",
        "同一電源系統の他機器の影響"
      ],
      "warning_ja": "3相インバーターの場合、欠相（Phase loss）が発生すると直ちに保護遮断されます。3相電圧を全て測定してください。",
      "conclusion_zh": "供电电压不稳定导致变频器误动作或保护停机。检查电源质量。",
      "conclusion_ja": "供給電圧の不安定がインバーターの誤動作または保護停止を引き起こしています。電源品質を確認してください。",
      "steps_zh": [
        "分别在运行中和启动时测量电压（差距大=接线问题）",
        "拧紧压缩机端子螺丝并检查接触",
        "确认导线截面和长度（考虑启动冲击电流）",
        "断开同回路其他设备后重新测试",
        "电压持续不稳定时联系电力公司或持证电工"
      ],
      "steps_ja": [
        "運転中と起動時の両方で電圧を測定（大きな差=配線の問題）",
        "圧縮機端子ネジを締め、接触を確認",
        "電線の太さと長さを確認（突入電流を考慮）",
        "同一回路の他の機器を外して再テスト",
        "電圧の不安定が続く場合、電力会社または有資格電気技師に連絡"
      ]
    },
    "inv_r_inv_heatsink": {
      "type": "result",
      "title": "인버터 방열판(히트싱크) 오염으로 과열",
      "title_en": "Inverter Overheating from Fouled Heat Sink",
      "level": "easy",
      "conclusion": "인버터 방열판에 먼지가 쌓여 냉각이 불충분합니다. 청소로 즉시 개선됩니다.",
      "conclusion_en": "Dust accumulation on the inverter heat sink is causing poor cooling. Cleaning will provide immediate improvement.",
      "causes": [
        "먼지·오물에 의한 방열 핀 막힘",
        "냉각 팬 불량으로 풍량 감소",
        "인버터 설치 장소 통풍 불량"
      ],
      "causes_en": [
        "Cooling fin blocked by dust and debris",
        "Cooling fan failure reducing airflow",
        "Poor ventilation at inverter installation location"
      ],
      "steps": [
        "전원 차단 후 인버터 커버 분리",
        "방열판 핀을 압축 공기로 청소",
        "냉각 팬 동작 및 소음 확인 (불량 시 교체)",
        "인버터 주변 최소 10cm 이상 이격 공간 확인",
        "청소 후 재기동하여 온도 정상화 확인"
      ],
      "steps_en": [
        "Cut power and remove inverter cover",
        "Clean heat sink fins with compressed air",
        "Check cooling fan operation and noise (replace if faulty)",
        "Confirm at least 10 cm clearance around inverter",
        "Restart after cleaning and confirm temperature normalizes"
      ],
      "warningLevel": "caution",
      "warning": "인버터 내부 고전압부는 전원 차단 후 10분 이상 대기해야 안전합니다.",
      "warning_en": "High-voltage sections inside the inverter require 10+ minutes after power-off to be safe to touch.",
      "title_es": "Sobrecalentamiento del Inversor por Disipador Sucio",
      "conclusion_es": "La acumulación de polvo en el disipador del inversor está causando mal enfriamiento. La limpieza proporcionará mejora inmediata.",
      "causes_es": [
        "Aletas de refrigeración bloqueadas por polvo y suciedad",
        "Falla del ventilador de refrigeración reduciendo el flujo de aire",
        "Ventilación deficiente en la ubicación de instalación del inversor"
      ],
      "steps_es": [
        "Cortar la alimentación y retirar la cubierta del inversor",
        "Limpiar las aletas del disipador con aire comprimido",
        "Verificar el funcionamiento y ruido del ventilador de refrigeración (reemplazar si está defectuoso)",
        "Confirmar al menos 10 cm de espacio libre alrededor del inversor",
        "Reiniciar después de limpiar y confirmar que la temperatura se normaliza"
      ],
      "warning_es": "Las secciones de alta tensión dentro del inversor requieren 10+ minutos después de cortar la alimentación para ser seguras al tacto.",
      "title_hi": "इनवर्टर हीटसिंक गंदा होने से अधिक गरम",
      "conclusion_hi": "इन्वर्टर हीट सिंक पर धूल जमने से शीतलन खराब हो रहा है। सफाई से तुरंत सुधार होगा।",
      "causes_hi": [
        "धूल/गंदगी से शीतलन फिन बंद",
        "शीतलन पंखा खराब से हवा प्रवाह कम",
        "इनवर्टर लगाने की जगह हवादार नहीं"
      ],
      "steps_hi": [
        "बिजली काटें और इन्वर्टर का ढक्कन हटाएं",
        "संपीड़ित हवा से हीट सिंक फिन साफ करें",
        "शीतलन फैन का चलना और आवाज़ जांचें (खराब हो तो बदलें)",
        "इन्वर्टर के चारों ओर कम से कम 10 cm खाली जगह सुनिश्चित करें",
        "सफाई के बाद पुनः चालू करें और तापमान सामान्य हुआ पुष्टि करें"
      ],
      "warning_hi": "इनवर्टर के अंदर उच्च-वोल्टेज भाग बिजली बंद होने के 10 मिनट बाद ही सुरक्षित होते हैं।",
      "title_zh": "变频器散热片污染导致过热",
      "causes_zh": [
        "灰尘/污物堵塞散热翅片",
        "冷却风扇故障导致风量减少",
        "变频器安装位置通风不良"
      ],
      "warning_zh": "变频器内部高压部分在断电后需等待10分钟以上才安全。",
      "title_ja": "インバーター放熱板（ヒートシンク）汚染による過熱",
      "causes_ja": [
        "ほこり・汚れによる放熱フィン詰まり",
        "冷却ファン不良による風量減少",
        "インバーター設置場所の通風不良"
      ],
      "warning_ja": "インバーター内部の高電圧部は電源遮断後10分以上待たなければ安全ではありません。",
      "conclusion_zh": "变频器散热片积尘导致散热不良。清洁后可立即改善。",
      "conclusion_ja": "インバーターヒートシンクへの粉塵蓄積により冷却不良が発生しています。清掃すれば即座に改善します。",
      "steps_zh": [
        "切断电源并拆下变频器盖板",
        "用压缩空气清洁散热片翅片",
        "检查冷却风扇运转和噪音（异常时更换）",
        "确保变频器周围至少有10 cm间距",
        "清洁后重启确认温度恢复正常"
      ],
      "steps_ja": [
        "電源を切り、インバーターのカバーを取り外す",
        "圧縮空気でヒートシンクフィンを清掃",
        "冷却ファンの動作と音を確認（異常なら交換）",
        "インバーター周囲に最低10 cmの間隔を確保",
        "清掃後に再起動し温度が正常化したことを確認"
      ]
    },
    "inv_r_inv_overheat_load": {
      "type": "result",
      "title": "인버터 과부하 운전으로 인한 과열",
      "title_en": "Inverter Overheating from Overload Operation",
      "level": "medium",
      "conclusion": "방열판은 깨끗하나 인버터가 과열됩니다. 압축기 과부하 원인을 제거하세요.",
      "conclusion_en": "Heat sink is clean but inverter is overheating. Eliminate the compressor overload cause.",
      "causes": [
        "냉매 과충전으로 압축기 과부하",
        "고압 상승으로 압축비 과대",
        "주변 온도 과도하게 높음 (43°C 이상)"
      ],
      "causes_en": [
        "Compressor overloaded from refrigerant overcharge",
        "High compression ratio from elevated head pressure",
        "Ambient temperature too high (above 43°C)"
      ],
      "steps": [
        "주변 온도 측정 (43°C 이하 여부 확인)",
        "압력 게이지로 고압·저압 측정",
        "냉매 과충전 여부 확인 (과냉각도 측정)",
        "응축기 청소 및 팬 점검",
        "기계실 환기 개선"
      ],
      "steps_en": [
        "Measure ambient temperature (confirm below 43°C)",
        "Measure high/low side pressures",
        "Check for refrigerant overcharge (measure subcooling)",
        "Clean condenser and check fan",
        "Improve machine room ventilation"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_es": "Sobrecalentamiento del Inversor por Operación con Sobrecarga",
      "conclusion_es": "El disipador está limpio pero el inversor se sobrecalienta. Eliminar la causa de sobrecarga del compresor.",
      "causes_es": [
        "Compresor sobrecargado por sobrecarga de refrigerante",
        "Alta relación de compresión por presión de descarga elevada",
        "Temperatura ambiente demasiado alta (por encima de 43°C)"
      ],
      "steps_es": [
        "Medir la temperatura ambiente (confirmar por debajo de 43°C)",
        "Medir presiones de alta y baja",
        "Verificar sobrecarga de refrigerante (medir subenfriamiento)",
        "Limpiar condensador y verificar ventilador",
        "Mejorar la ventilación de la sala de máquinas"
      ],
      "warning_es": null,
      "title_hi": "इनवर्टर ओवरलोड चलने से अधिक गरम",
      "conclusion_hi": "हीट सिंक साफ है लेकिन इन्वर्टर अत्यधिक गर्म हो रहा है। कंप्रेसर ओवरलोड का कारण दूर करें।",
      "causes_hi": [
        "रेफ्रिजरेंट अधिक भरने से कंप्रेसर ओवरलोड",
        "उच्च दबाव से संपीड़न अनुपात बहुत अधिक",
        "आसपास तापमान बहुत अधिक (43°C से ऊपर)"
      ],
      "steps_hi": [
        "परिवेश तापमान मापें (43°C से नीचे पुष्टि करें)",
        "उच्च/निम्न दाब पक्ष का दबाव मापें",
        "रेफ्रिजरेंट अधिक भरा जांचें (सबकूलिंग मापें)",
        "कंडेनसर साफ करें और फैन जांचें",
        "मशीन कक्ष की हवादारी सुधारें"
      ],
      "warning_hi": null,
      "title_zh": "变频器过载运行导致过热",
      "causes_zh": [
        "制冷剂过充导致压缩机过载",
        "高压上升导致压缩比过大",
        "环境温度过高（43°C以上）"
      ],
      "title_ja": "インバーター過負荷運転による過熱",
      "causes_ja": [
        "冷媒過充填による圧縮機過負荷",
        "高圧上昇による圧縮比過大",
        "周囲温度が過度に高い（43°C以上）"
      ],
      "conclusion_zh": "散热片干净但变频器仍过热。消除压缩机过负荷原因。",
      "conclusion_ja": "ヒートシンクはきれいですがインバーターが過熱しています。圧縮機の過負荷原因を排除してください。",
      "steps_zh": [
        "测量环境温度（确认低于43°C）",
        "测量高低压侧压力",
        "检查冷媒过充（测量过冷度）",
        "清洗冷凝器并检查风扇",
        "改善机房通风"
      ],
      "steps_ja": [
        "周囲温度を測定（43°C以下であることを確認）",
        "高圧側・低圧側の圧力を測定",
        "冷媒過充填を確認（過冷却度を測定）",
        "凝縮器を清掃しファンを確認",
        "機械室の換気を改善"
      ]
    },
    "chp_q1": {
      "type": "multi",
      "question": "응축기 측 고압이 반복 상승합니다. 냉각 방식은 무엇인가요?",
      "question_en": "The condenser-side high pressure keeps rising. What type of cooling is used?",
      "choices": [
        {
          "label": "공랭식 (팬으로 외기 냉각)",
          "next": "chp_q_aircooled",
          "label_en": "Air-cooled (fan-cooled by outdoor air)",
          "label_zh": "风冷式（室外空气冷却）",
          "label_ja": "空冷式（ファンで外気冷却）",
          "label_es": "Enfriado por aire (ventilador con aire exterior)",
          "label_hi": "एयर-कूल्ड (बाहरी हवा से फैन कूलिंग)"
        },
        {
          "label": "수랭식 (냉각수로 냉각)",
          "next": "chp_q_watercooled",
          "label_en": "Water-cooled (cooled by water)",
          "label_zh": "水冷式（冷却水冷却）",
          "label_ja": "水冷式（冷却水で冷却）",
          "label_es": "Enfriado por agua (enfriado con agua)",
          "label_hi": "वाटर-कूल्ड (पानी से ठंडा)"
        }
      ],
      "question_zh": "冷凝器侧高压持续上升。使用的是哪种冷却方式？",
      "question_ja": "凝縮器側の高圧が上昇し続けています。冷却方式は何ですか？",
      "question_es": "La alta presión del lado del condensador sigue subiendo. ¿Qué tipo de enfriamiento se usa?",
      "question_hi": "कंडेनसर साइड हाई प्रेशर बढ़ता जा रहा है। किस प्रकार की कूलिंग उपयोग की जाती है?"
    },
    "chp_q_aircooled": {
      "type": "question",
      "question": "응축기 팬이 정상 회전하고 있나요? (소리·진동 확인)",
      "question_en": "Is the condenser fan rotating normally? (Check sound and vibration)",
      "yes": "chp_q_coil_dirty",
      "no": "chp_r_fan_fail",
      "question_zh": "冷凝器风扇是否正常旋转？（检查声音和振动）",
      "question_ja": "凝縮器ファンは正常に回転していますか？（音・振動確認）",
      "question_es": "¿El ventilador del condensador gira normalmente? (Verificar sonido y vibración)",
      "question_hi": "क्या कंडेनसर फैन सामान्य रूप से घूम रहा है? (आवाज़ और कंपन जांचें)"
    },
    "chp_q_coil_dirty": {
      "type": "question",
      "question": "응축기 코일·핀이 오물·먼지·그리스로 막혀있나요?",
      "question_en": "Is the condenser coil/fin blocked with dirt, dust, or grease?",
      "yes": "chp_r_coil_clean",
      "no": "chp_q_noncond",
      "question_zh": "冷凝器盘管/翅片是否被污垢、灰尘或油脂堵塞？",
      "question_ja": "凝縮器コイル/フィンが汚れ、埃、グリスで詰まっていますか？",
      "question_es": "¿La bobina/aleta del condensador está bloqueada con suciedad, polvo o grasa?",
      "question_hi": "क्या कंडेनसर कॉइल/फिन गंदगी, धूल या ग्रीस से बंद है?"
    },
    "chp_q_noncond": {
      "type": "question",
      "question": "냉매 충전 후 또는 계통 수리 후에 고압 상승이 시작되었나요?",
      "question_en": "Did the high-pressure rise start after a refrigerant charge or system repair?",
      "yes": "chp_r_noncondensable",
      "no": "chp_r_overcharge",
      "question_zh": "高压上升是否在充注冷媒或系统维修后开始的？",
      "question_ja": "冷媒充填やシステム修理の後に高圧上昇が始まりましたか？",
      "question_es": "¿El aumento de alta presión comenzó después de una carga de refrigerante o reparación del sistema?",
      "question_hi": "क्या रेफ्रिजरेंट चार्जिंग या सिस्टम मरम्मत के बाद हाई प्रेशर बढ़ना शुरू हुआ?"
    },
    "chp_q_watercooled": {
      "type": "question",
      "question": "냉각수 유량이 정상인가요? (유량계 또는 입출구 온도차 확인: 정상 5~8°C)",
      "question_en": "Is cooling water flow rate normal? (Check flowmeter or inlet-outlet temp diff: normal 5–8°C)",
      "yes": "chp_q_scale",
      "no": "chp_r_water_flow",
      "question_zh": "冷却水流量是否正常？（检查流量计或进出口温差：正常5~8°C）",
      "question_ja": "冷却水流量は正常ですか？（流量計または入出口温度差で確認：正常5〜8°C）",
      "question_es": "¿El caudal de agua de enfriamiento es normal? (Verificar caudalímetro o diferencia de temp. entrada-salida: normal 5-8°C)",
      "question_hi": "क्या कूलिंग वाटर फ्लो रेट सामान्य है? (फ्लोमीटर या इनलेट-आउटलेट तापमान अंतर जांचें: सामान्य 5-8°C)"
    },
    "chp_q_scale": {
      "type": "question",
      "question": "냉각관에 스케일(물때)이 두껍게 쌓인 흔적이 있나요?",
      "question_en": "Is there heavy scale buildup on the cooling tubes?",
      "yes": "chp_r_scale",
      "no": "chp_r_water_temp",
      "question_zh": "冷却管上是否有厚重的水垢积累？",
      "question_ja": "冷却管に厚いスケールが堆積していますか？",
      "question_es": "¿Hay acumulación de incrustaciones en los tubos de enfriamiento?",
      "question_hi": "क्या कूलिंग ट्यूब पर भारी स्केल जमाव है?"
    },
    "chp_r_fan_fail": {
      "type": "result",
      "title": "응축기 팬 불량으로 고압 상승",
      "title_en": "High Pressure Rise from Condenser Fan Failure",
      "level": "medium",
      "conclusion": "응축기 팬이 작동하지 않아 방열이 이루어지지 않습니다. 팬 모터 또는 커패시터를 교체하세요.",
      "conclusion_en": "The condenser fan is not operating, preventing heat rejection. Replace the fan motor or capacitor.",
      "causes": [
        "팬 모터 권선 단선 또는 소손",
        "기동 커패시터 불량",
        "팬 날개 이물질로 과부하 정지"
      ],
      "causes_en": [
        "Fan motor winding open or burned out",
        "Start capacitor faulty",
        "Fan blade blocked by foreign object causing overload stop"
      ],
      "steps": [
        "팬 모터 단자 전압 인가 확인",
        "커패시터 용량 측정 (정격 ±10% 이내)",
        "팬 날개 수동 회전 (잠겨있으면 베어링 불량 또는 이물질)",
        "모터 권선 저항 측정 (단선이면 ∞)",
        "동일 규격 팬 모터 또는 커패시터 교체"
      ],
      "steps_en": [
        "Confirm voltage is applied to fan motor terminals",
        "Measure capacitor capacitance (within ±10% of rated)",
        "Try to turn fan blade by hand (seized = bearing failure or foreign object)",
        "Measure motor winding resistance (open circuit = ∞)",
        "Replace fan motor or capacitor with same specification"
      ],
      "warningLevel": "caution",
      "warning": "팬 모터 점검 시 전원을 반드시 차단하세요. 팬이 잠시 후 재기동할 수 있습니다.",
      "warning_en": "Always cut power before inspecting the fan motor. The fan may restart unexpectedly.",
      "title_es": "Aumento de Alta Presión por Falla del Ventilador del Condensador",
      "conclusion_es": "El ventilador del condensador no está funcionando, impidiendo el rechazo de calor. Reemplazar el motor del ventilador o el capacitor.",
      "causes_es": [
        "Bobinado del motor del ventilador abierto o quemado",
        "Capacitor de arranque defectuoso",
        "Aspa del ventilador bloqueada por cuerpo extraño causando parada por sobrecarga"
      ],
      "steps_es": [
        "Confirmar que se aplica voltaje a los terminales del motor del ventilador",
        "Medir la capacitancia del capacitor (dentro de ±10% del valor nominal)",
        "Intentar girar el aspa del ventilador a mano (agarrotado = falla de rodamiento o cuerpo extraño)",
        "Medir la resistencia del bobinado del motor (circuito abierto = ∞)",
        "Reemplazar motor del ventilador o capacitor con la misma especificación"
      ],
      "warning_es": "Siempre corte la alimentación antes de inspeccionar el motor del ventilador. El ventilador puede reiniciarse inesperadamente.",
      "title_hi": "कंडेनसर पंखा खराब से उच्च दबाव बढ़ना",
      "conclusion_hi": "कंडेनसर फैन नहीं चल रहा, ताप अस्वीकृति नहीं हो रही। फैन मोटर या कैपेसिटर बदलें।",
      "causes_hi": [
        "पंखा मोटर वाइंडिंग टूटी या जली",
        "स्टार्ट कैपेसिटर खराब",
        "पंखे के ब्लेड में बाहरी वस्तु से ओवरलोड बंद"
      ],
      "steps_hi": [
        "फैन मोटर टर्मिनल पर वोल्टेज आ रहा है पुष्टि करें",
        "कैपेसिटर की क्षमता मापें (रेटेड के ±10% के भीतर)",
        "हाथ से फैन ब्लेड घुमाने का प्रयास करें (जाम = बेयरिंग खराबी या बाहरी वस्तु)",
        "मोटर वाइंडिंग प्रतिरोध मापें (ओपन सर्किट = ∞)",
        "समान विशिष्टता से फैन मोटर या कैपेसिटर बदलें"
      ],
      "warning_hi": "पंखा मोटर जांचने से पहले बिजली जरूर काटें। पंखा अचानक फिर चालू हो सकता है।",
      "title_zh": "冷凝器风机故障导致高压上升",
      "causes_zh": [
        "风机电机绕组断线或烧毁",
        "启动电容器故障",
        "风机叶片被异物卡住导致过载停机"
      ],
      "warning_zh": "检查风机电机前务必切断电源。风机可能会意外重新启动。",
      "title_ja": "凝縮器ファン不良による高圧上昇",
      "causes_ja": [
        "ファンモーター巻線断線または焼損",
        "起動コンデンサ不良",
        "ファン羽根異物による過負荷停止"
      ],
      "warning_ja": "ファンモーター点検時は必ず電源を遮断してください。ファンが予期せず再起動する可能性があります。",
      "conclusion_zh": "冷凝器风扇未运转，无法散热。更换风扇电机或电容器。",
      "conclusion_ja": "凝縮器ファンが動作しておらず、放熱ができません。ファンモーターまたはコンデンサーを交換してください。",
      "steps_zh": [
        "确认风扇电机端子有电压",
        "测量电容器容量（额定值±10%以内）",
        "用手转动风扇叶片（卡住=轴承故障或异物）",
        "测量电机绕组电阻（断路=∞）",
        "用相同规格更换风扇电机或电容器"
      ],
      "steps_ja": [
        "ファンモーター端子に電圧が印加されていることを確認",
        "コンデンサーの容量を測定（定格の±10%以内）",
        "手でファンブレードを回す（固着=ベアリング故障または異物）",
        "モーター巻線抵抗を測定（断線=∞）",
        "同一仕様のファンモーターまたはコンデンサーに交換"
      ]
    },
    "chp_r_coil_clean": {
      "type": "result",
      "title": "응축기 코일 오염으로 고압 상승",
      "title_en": "High Pressure Rise from Condenser Coil Fouling",
      "level": "easy",
      "conclusion": "응축기 코일·핀 청소로 즉시 개선됩니다. 정기 청소 주기를 설정하세요.",
      "conclusion_en": "Cleaning the condenser coil/fins will provide immediate improvement. Establish a regular cleaning schedule.",
      "causes": [
        "먼지·솜먼지 누적 (냉동 쇼케이스 등 다습 환경)",
        "그리스·기름 오염 (주방 인근 설치)",
        "핀 변형으로 공기 흐름 저항 증가"
      ],
      "causes_en": [
        "Dust/lint accumulation (humid environments like freezer showcases)",
        "Grease/oil fouling (installed near kitchens)",
        "Fin deformation increasing airflow resistance"
      ],
      "steps": [
        "전원 차단 후 커버 분리",
        "압축 공기로 핀 역방향에서 먼지 제거",
        "그리스 오염 시 알칼리 세정제 도포 후 물 헹굼",
        "핀 빗(Fin comb)으로 변형 핀 정리",
        "청소 후 고압 측정으로 개선 확인 (기준: R22 응축 포화 온도 ≤ 주변 온도 + 15°C)"
      ],
      "steps_en": [
        "Cut power and remove cover",
        "Blow dust with compressed air from reverse direction",
        "For grease: apply alkaline coil cleaner, then rinse with water",
        "Straighten damaged fins with fin comb",
        "Measure high-side pressure after cleaning (target: R22 condensing sat. temp ≤ ambient + 15°C)"
      ],
      "warningLevel": "caution",
      "warning": "세정제가 전장 부품에 직접 닿지 않도록 비닐로 보호 후 세정하세요.",
      "warning_en": "Protect electrical components with plastic wrap before applying coil cleaner.",
      "title_es": "Aumento de Alta Presión por Ensuciamiento de la Bobina del Condensador",
      "conclusion_es": "Limpiar la bobina/aletas del condensador proporcionará mejora inmediata. Establecer un calendario de limpieza regular.",
      "causes_es": [
        "Acumulación de polvo/pelusa (ambientes húmedos como vitrinas de congelados)",
        "Ensuciamiento por grasa/aceite (instalado cerca de cocinas)",
        "Deformación de aletas aumentando la resistencia al flujo de aire"
      ],
      "steps_es": [
        "Cortar la alimentación y retirar la cubierta",
        "Soplar el polvo con aire comprimido en dirección inversa",
        "Para grasa: aplicar limpiador alcalino de bobinas, luego enjuagar con agua",
        "Enderezar las aletas dañadas con peine de aletas",
        "Medir la presión de alta después de limpiar (objetivo: temp sat. condensación R22 ≤ ambiente + 15°C)"
      ],
      "warning_es": "Proteger los componentes eléctricos con plástico antes de aplicar el limpiador de bobinas.",
      "title_hi": "कंडेनसर कॉइल गंदा से उच्च दबाव बढ़ना",
      "conclusion_hi": "कंडेनसर कॉइल/फिन की सफाई से तुरंत सुधार होगा। नियमित सफाई कार्यक्रम बनाएं।",
      "causes_hi": [
        "धूल/रूई जमा (फ्रीजर शोकेस जैसे नम वातावरण)",
        "ग्रीस/तेल गंदगी (रसोई के पास लगा हो)",
        "फिन मुड़ने से हवा प्रतिरोध बढ़ना"
      ],
      "steps_hi": [
        "बिजली काटें और ढक्कन हटाएं",
        "विपरीत दिशा से संपीड़ित हवा से धूल उड़ाएं",
        "ग्रीस के लिए: क्षारीय कॉइल क्लीनर लगाएं, फिर पानी से धोएं",
        "फिन कंघी से मुड़ी हुई फिन सीधी करें",
        "सफाई के बाद उच्च दाब पक्ष का दबाव मापें (लक्ष्य: R22 संघनन संतृप्त तापमान ≤ परिवेश तापमान +15°C)"
      ],
      "warning_hi": "सफाई घोल लगाने से पहले बिजली के पुर्जों को प्लास्टिक से ढकें।",
      "title_zh": "冷凝器盘管污染导致高压上升",
      "causes_zh": [
        "灰尘/棉絮积累（冷冻展示柜等潮湿环境）",
        "油脂污染（安装在厨房附近）",
        "翅片变形导致气流阻力增大"
      ],
      "warning_zh": "使用清洗剂前用塑料薄膜保护电气部件。",
      "title_ja": "凝縮器コイル汚染による高圧上昇",
      "causes_ja": [
        "ほこり・綿ぼこり蓄積（冷凍ショーケース等の多湿環境）",
        "グリース・油汚染（厨房近くの設置）",
        "フィン変形による空気流抵抗増大"
      ],
      "warning_ja": "洗浄剤が電装部品に直接かからないようビニールで保護してから洗浄してください。",
      "conclusion_zh": "清洗冷凝器盘管/翅片可立即改善效果。建立定期清洗计划。",
      "conclusion_ja": "凝縮器コイル/フィンの清掃で即座に改善が見込めます。定期清掃スケジュールを確立してください。",
      "steps_zh": [
        "切断电源并拆下盖板",
        "用压缩空气从反方向吹除灰尘",
        "油污：涂抹碱性盘管清洗剂后用水冲洗",
        "用翅片梳理器修直变形翅片",
        "清洗后测量高压侧压力（目标：R22冷凝饱和温度≤环境温度+15°C）"
      ],
      "steps_ja": [
        "電源を切り、カバーを取り外す",
        "逆方向から圧縮空気でホコリを吹き飛ばす",
        "油汚れ：アルカリ性コイルクリーナーを塗布し、水で洗い流す",
        "フィンコームで変形したフィンを矯正",
        "清掃後に高圧側圧力を測定（目標：R22凝縮飽和温度≤周囲温度+15°C）"
      ]
    },
    "chp_r_noncondensable": {
      "type": "result",
      "title": "비응축 가스(공기) 혼입으로 고압 상승",
      "title_en": "High Pressure Rise from Non-condensable Gas (Air) in Circuit",
      "level": "medium",
      "conclusion": "계통에 공기가 혼입되어 응축 불가능한 압력을 더하고 있습니다. 에어 퍼지를 실시하세요.",
      "conclusion_en": "Air in the circuit is adding non-condensable pressure. Perform an air purge.",
      "causes": [
        "진공 불충분 상태에서 냉매 충전",
        "냉매 회수 없이 계통 개방 후 재밀봉",
        "서비스 밸브 코어 누설로 공기 역유입"
      ],
      "causes_en": [
        "Refrigerant charged without adequate evacuation",
        "System opened and re-sealed without recovering refrigerant",
        "Air back-leaked through service valve core"
      ],
      "steps": [
        "진단: 고압이 응축 온도에 해당하는 포화 압력보다 확연히 높으면 공기 혼입 의심",
        "냉매 전량 회수",
        "500μm Hg 이하로 충분히 진공 (최소 1시간)",
        "진공도 30분 유지 확인 (진공 깨지면 누설 먼저 수리)",
        "냉매 중량 계량 재충전"
      ],
      "steps_en": [
        "Diagnosis: if high-side pressure is clearly above saturated pressure for the condensing temp, air is suspected",
        "Recover all refrigerant",
        "Evacuate to ≤500 μm Hg (minimum 1 hour)",
        "Hold vacuum for 30 minutes (vacuum loss = repair leak first)",
        "Recharge refrigerant by weight"
      ],
      "warningLevel": "caution",
      "warning": "공기 혼입은 응축 압력을 비정상으로 높여 고압 스위치 반복 동작 및 압축기 소손으로 이어집니다.",
      "warning_en": "Air contamination raises condensing pressure abnormally, causing repeated high-pressure switch trips and compressor burnout.",
      "title_es": "Aumento de Alta Presión por Gas No Condensable (Aire) en el Circuito",
      "conclusion_es": "El aire en el circuito está añadiendo presión no condensable. Realizar una purga de aire.",
      "causes_es": [
        "Refrigerante cargado sin evacuación adecuada",
        "Sistema abierto y resellado sin recuperar el refrigerante",
        "Retroceso de aire a través del núcleo de la válvula de servicio"
      ],
      "steps_es": [
        "Diagnóstico: si la presión de alta es claramente superior a la presión saturada para la temperatura de condensación, se sospecha aire",
        "Recuperar todo el refrigerante",
        "Evacuar a ≤500 μm Hg (mínimo 1 hora)",
        "Mantener el vacío 30 minutos (pérdida de vacío = reparar fuga primero)",
        "Recargar refrigerante por peso"
      ],
      "warning_es": "La contaminación por aire eleva anormalmente la presión de condensación, causando repetidos disparos del presostato de alta y quema del compresor.",
      "title_hi": "सर्किट में गैर-संघनित गैस (हवा) से उच्च दबाव बढ़ना",
      "conclusion_hi": "सर्किट में हवा असंघनीय दबाव बढ़ा रही है। एयर पर्ज करें।",
      "causes_hi": [
        "पर्याप्त वैक्यूम किए बिना रेफ्रिजरेंट भरा",
        "रेफ्रिजरेंट रिकवर किए बिना सिस्टम खोला और बंद किया",
        "सर्विस वाल्व कोर से हवा अंदर आना"
      ],
      "steps_hi": [
        "निदान: यदि उच्च दाब पक्ष का दबाव संघनन तापमान के संतृप्त दबाव से स्पष्ट रूप से अधिक है, हवा का संदेह",
        "सारा रेफ्रिजरेंट वापस लें",
        "≤500 μm Hg तक वैक्यूम करें (कम से कम 1 घंटा)",
        "30 मिनट वैक्यूम बनाए रखें (वैक्यूम गिरना = पहले रिसाव ठीक करें)",
        "वज़न के अनुसार रेफ्रिजरेंट भरें"
      ],
      "warning_hi": "हवा मिलने से संघनन दबाव असामान्य रूप से बढ़ता है, जिससे उच्च-दबाव स्विच बार-बार चलता है और कंप्रेसर जलता है।",
      "title_zh": "不凝性气体（空气）混入导致高压上升",
      "causes_zh": [
        "真空度不够就充注制冷剂",
        "未回收制冷剂就开放系统后重新密封",
        "服务阀芯泄漏导致空气倒灌"
      ],
      "warning_zh": "空气混入会使冷凝压力异常升高，导致高压开关反复动作及压缩机烧毁。",
      "title_ja": "非凝縮ガス（空気）混入による高圧上昇",
      "causes_ja": [
        "真空引き不十分な状態での冷媒充填",
        "冷媒回収なしでの系統開放後の再密封",
        "サービスバルブコア漏れによる空気逆流入"
      ],
      "warning_ja": "空気混入は凝縮圧力を異常に高め、高圧スイッチの繰り返し動作および圧縮機焼損につながります。",
      "conclusion_zh": "管路中有空气形成不凝性气体压力。进行排气处理。",
      "conclusion_ja": "回路内の空気が不凝縮ガスとして圧力を加えています。エアパージを実施してください。",
      "steps_zh": [
        "诊断：如高压侧压力明显高于冷凝温度对应的饱和压力，怀疑有空气",
        "回收所有冷媒",
        "抽真空至≤500 μm Hg（至少1小时）",
        "保持真空30分钟（真空泄漏=先修复漏点）",
        "按重量充注冷媒"
      ],
      "steps_ja": [
        "診断：高圧側圧力が凝縮温度の飽和圧力を明らかに上回っていれば空気混入を疑う",
        "全冷媒を回収",
        "≤500 μm Hgまで真空引き（最低1時間）",
        "30分間真空保持（真空低下=先に漏れを修理）",
        "重量で冷媒を充填"
      ]
    },
    "chp_r_overcharge": {
      "type": "result",
      "title": "냉매 과충전으로 고압 상승",
      "title_en": "High Pressure Rise from Refrigerant Overcharge",
      "level": "medium",
      "conclusion": "냉매 과충전으로 응축기에 액냉매가 차올라 고압이 상승합니다. 냉매를 일부 회수하세요.",
      "conclusion_en": "Refrigerant overcharge floods the condenser with liquid, raising high-side pressure. Recover excess refrigerant.",
      "causes": [
        "충전 시 중량 계량 없이 과다 충전",
        "이전 충전 기록 없이 추가 충전 반복"
      ],
      "causes_en": [
        "Overcharge during service without weighing",
        "Repeated refrigerant additions without tracking previous charges"
      ],
      "steps": [
        "과냉각도 측정: 응축기 출구 온도 - 응축 포화 온도 (10°C 이상이면 과충전 의심)",
        "냉매 회수 장비로 냉매 일부 회수",
        "과냉각도가 5~8°C 범위가 될 때까지 조금씩 회수",
        "과열도도 동시에 확인 (5~10°C 범위)"
      ],
      "steps_en": [
        "Measure subcooling: condenser outlet temp − condensing sat. temp (>10°C = overcharge suspected)",
        "Recover excess refrigerant with recovery equipment",
        "Recover in small steps until subcooling reaches 5–8°C",
        "Also verify superheat simultaneously (5–10°C range)"
      ],
      "warningLevel": "caution",
      "warning": "냉매 대기 방출 금지. 반드시 회수 장비 사용.",
      "warning_en": "Do not release refrigerant to atmosphere. Always use recovery equipment.",
      "title_es": "Aumento de Alta Presión por Sobrecarga de Refrigerante",
      "conclusion_es": "La sobrecarga de refrigerante inunda el condensador con líquido, elevando la presión de alta. Recuperar el exceso de refrigerante.",
      "causes_es": [
        "Sobrecarga durante el servicio sin pesar",
        "Adiciones repetidas de refrigerante sin registrar cargas anteriores"
      ],
      "steps_es": [
        "Medir subenfriamiento: temp salida condensador − temp sat. condensación (>10°C = sospecha de sobrecarga)",
        "Recuperar el exceso de refrigerante con equipo de recuperación",
        "Recuperar en pasos pequeños hasta que el subenfriamiento alcance 5–8°C",
        "También verificar el recalentamiento simultáneamente (rango 5–10°C)"
      ],
      "warning_es": "No liberar refrigerante a la atmósfera. Usar siempre equipo de recuperación.",
      "title_hi": "रेफ्रिजरेंट अधिक भरने से उच्च दबाव बढ़ना",
      "conclusion_hi": "रेफ्रिजरेंट अधिक भरने से कंडेनसर में तरल भर जाता है और उच्च दाब पक्ष का दबाव बढ़ जाता है। अतिरिक्त रेफ्रिजरेंट वापस लें।",
      "causes_hi": [
        "सर्विस में वज़न किए बिना अधिक भरा",
        "पिछली भराई का हिसाब रखे बिना बार-बार भरना"
      ],
      "steps_hi": [
        "सबकूलिंग मापें: कंडेनसर आउटलेट तापमान − संघनन संतृप्त तापमान (>10°C = अधिक भरे का संदेह)",
        "रिकवरी उपकरण से अतिरिक्त रेफ्रिजरेंट वापस लें",
        "छोटे कदमों में तब तक वापस लें जब तक सबकूलिंग 5-8°C न हो जाए",
        "साथ ही सुपरहीट भी सत्यापित करें (5-10°C सीमा)"
      ],
      "warning_hi": "रेफ्रिजरेंट वातावरण में न छोड़ें। हमेशा रिकवरी उपकरण इस्तेमाल करें।",
      "title_zh": "制冷剂过充导致高压上升",
      "causes_zh": [
        "充注时未称重导致过量充注",
        "无之前充注记录反复追加充注"
      ],
      "warning_zh": "禁止向大气排放制冷剂。务必使用回收设备。",
      "title_ja": "冷媒過充填による高圧上昇",
      "causes_ja": [
        "充填時の重量計量なしでの過充填",
        "以前の充填記録なしでの追加充填繰り返し"
      ],
      "warning_ja": "冷媒の大気放出禁止。必ず回収装置を使用してください。",
      "conclusion_zh": "冷媒过充使冷凝器充满液体，高压侧压力升高。回收多余冷媒。",
      "conclusion_ja": "冷媒過充填により凝縮器が液で満たされ、高圧側圧力が上昇しています。余分な冷媒を回収してください。",
      "steps_zh": [
        "测量过冷度：冷凝器出口温度−冷凝饱和温度（>10°C怀疑过充）",
        "使用回收设备回收多余冷媒",
        "分步少量回收直至过冷度达到5-8°C",
        "同时验证过热度（5-10°C范围）"
      ],
      "steps_ja": [
        "過冷却度を測定：凝縮器出口温度−凝縮飽和温度（>10°C＝過充填の疑い）",
        "回収装置で余分な冷媒を回収",
        "少量ずつ回収し過冷却度が5〜8°Cに達するまで繰り返す",
        "同時に過熱度も確認（5〜10°Cの範囲）"
      ]
    },
    "chp_r_water_flow": {
      "type": "result",
      "title": "냉각수 유량 부족으로 고압 상승 (수랭식)",
      "title_en": "High Pressure Rise from Insufficient Cooling Water Flow (Water-Cooled)",
      "level": "medium",
      "conclusion": "냉각수 유량이 부족하여 응축 온도가 상승합니다. 펌프, 배관, 밸브를 점검하세요.",
      "conclusion_en": "Insufficient cooling water flow is raising condensing temperature. Check pump, piping, and valves.",
      "causes": [
        "냉각수 펌프 불량 또는 용량 부족",
        "냉각수 배관 스케일·슬라임으로 유로 축소",
        "냉각수 밸브 미개방 또는 압력 손실 과다",
        "쿨링 타워 기능 저하로 냉각수 온도 상승"
      ],
      "causes_en": [
        "Cooling water pump faulty or undersized",
        "Flow path narrowed by scale/slime in cooling water piping",
        "Cooling water valve not fully open or excessive pressure drop",
        "Cooling tower degradation raising cooling water temperature"
      ],
      "steps": [
        "냉각수 입출구 온도차 측정 (정상 5~8°C, 높으면 유량 부족)",
        "펌프 운전 전류 측정 및 토출 압력 확인",
        "밸브 개도 확인",
        "쿨링 타워 팬·충진재 상태 점검",
        "세관 (화학 세정) 주기 확인 (통상 연 1회)"
      ],
      "steps_en": [
        "Measure cooling water inlet-outlet temperature difference (normal 5–8°C; high = insufficient flow)",
        "Measure pump running current and discharge pressure",
        "Check valve opening",
        "Inspect cooling tower fan and fill media",
        "Check chemical cleaning cycle (typically once a year)"
      ],
      "warningLevel": "caution",
      "warning": "냉각수 온도가 32°C 이상이 되면 응축 성능이 급격히 저하됩니다. 쿨링 타워 관리를 강화하세요.",
      "warning_en": "Condensing performance drops sharply when cooling water temperature exceeds 32°C. Improve cooling tower maintenance.",
      "title_es": "Aumento de Alta Presión por Flujo Insuficiente de Agua de Enfriamiento (Condensador por Agua)",
      "conclusion_es": "El flujo insuficiente de agua de enfriamiento está elevando la temperatura de condensación. Verificar la bomba, tuberías y válvulas.",
      "causes_es": [
        "Bomba de agua de enfriamiento defectuosa o subdimensionada",
        "Camino de flujo reducido por sarro/limo en tuberías de agua de enfriamiento",
        "Válvula de agua de enfriamiento no completamente abierta o caída de presión excesiva",
        "Degradación de la torre de enfriamiento elevando la temperatura del agua"
      ],
      "steps_es": [
        "Medir la diferencia de temperatura entrada-salida del agua de enfriamiento (normal 5–8°C; alta = flujo insuficiente)",
        "Medir la corriente de funcionamiento y la presión de descarga de la bomba",
        "Verificar la apertura de la válvula",
        "Inspeccionar el ventilador y el relleno de la torre de enfriamiento",
        "Verificar el ciclo de limpieza química (típicamente una vez al año)"
      ],
      "warning_es": "El rendimiento de condensación cae drásticamente cuando la temperatura del agua de enfriamiento supera los 32°C. Mejorar el mantenimiento de la torre de enfriamiento.",
      "title_hi": "ठंडे पानी का प्रवाह कम से उच्च दबाव बढ़ना (जल-शीतलित)",
      "conclusion_hi": "अपर्याप्त शीतलन जल प्रवाह से संघनन तापमान बढ़ रहा है। पंप, पाइपिंग और वाल्व जांचें।",
      "causes_hi": [
        "ठंडे पानी का पंप खराब या क्षमता कम",
        "ठंडे पानी की पाइप में जमाव/काई से रास्ता सँकरा",
        "ठंडे पानी का वाल्व पूरा नहीं खुला या दबाव गिरावट अधिक",
        "कूलिंग टॉवर कमजोर होने से ठंडे पानी का तापमान बढ़ना"
      ],
      "steps_hi": [
        "शीतलन जल इनलेट-आउटलेट तापमान अंतर मापें (सामान्य 5-8°C; अधिक = अपर्याप्त प्रवाह)",
        "पंप का चालू करंट और डिस्चार्ज दबाव मापें",
        "वाल्व का खुलापन जांचें",
        "कूलिंग टॉवर फैन और फिल मीडिया जांचें",
        "रासायनिक सफाई चक्र जांचें (आमतौर पर साल में एक बार)"
      ],
      "warning_hi": "ठंडे पानी का तापमान 32°C से ऊपर होने पर संघनन प्रदर्शन तेजी से गिरता है। कूलिंग टॉवर रखरखाव सुधारें।",
      "title_zh": "冷却水流量不足导致高压上升（水冷式）",
      "causes_zh": [
        "冷却水泵故障或容量不足",
        "冷却水管路结垢/黏液导致流道缩小",
        "冷却水阀门未完全打开或压降过大",
        "冷却塔功能下降导致冷却水温度升高"
      ],
      "warning_zh": "冷却水温度超过32°C时冷凝性能会急剧下降。请加强冷却塔维护。",
      "title_ja": "冷却水流量不足による高圧上昇（水冷式）",
      "causes_ja": [
        "冷却水ポンプ不良または容量不足",
        "冷却水配管のスケール・スライムによる流路縮小",
        "冷却水バルブ未全開または圧力損失過大",
        "クーリングタワー機能低下による冷却水温度上昇"
      ],
      "warning_ja": "冷却水温度が32°Cを超えると凝縮性能が急激に低下します。クーリングタワーの管理を強化してください。",
      "conclusion_zh": "冷却水流量不足导致冷凝温度升高。检查水泵、管路和阀门。",
      "conclusion_ja": "冷却水の流量不足により凝縮温度が上昇しています。ポンプ、配管、バルブを確認してください。",
      "steps_zh": [
        "测量冷却水进出口温差（正常5-8°C；偏高=流量不足）",
        "测量水泵运行电流和出口压力",
        "检查阀门开度",
        "检查冷却塔风扇和填料",
        "检查化学清洗周期（通常每年一次）"
      ],
      "steps_ja": [
        "冷却水の入口-出口温度差を測定（正常5〜8°C；高い=流量不足）",
        "ポンプの運転電流と吐出圧力を測定",
        "バルブの開度を確認",
        "冷却塔のファンと充填材を点検",
        "化学洗浄サイクルを確認（通常年1回）"
      ]
    },
    "chp_r_scale": {
      "type": "result",
      "title": "냉각관 스케일 퇴적으로 열전달 불량 (수랭식)",
      "title_en": "Poor Heat Transfer from Scale Buildup on Cooling Tubes (Water-Cooled)",
      "level": "medium",
      "conclusion": "냉각관 내벽 스케일이 열전달을 방해하여 응축 온도·고압이 상승합니다. 세관 작업을 실시하세요.",
      "conclusion_en": "Scale on cooling tube walls is impeding heat transfer, raising condensing temperature and high-side pressure. Descale the tubes.",
      "causes": [
        "수질 관리 미흡으로 칼슘·마그네슘 스케일 퇴적",
        "냉각수 pH 관리 미실시",
        "세관 주기 미준수"
      ],
      "causes_en": [
        "Calcium/magnesium scale from poor water quality management",
        "Cooling water pH not managed",
        "Descaling schedule not followed"
      ],
      "steps": [
        "냉각관 입출구 온도차 측정 (설계값 대비 2°C 이상 상승 시 스케일 의심)",
        "화학 세관(산 세정) 실시 또는 기계적 세관(브러시 세관)",
        "세관 후 냉각수 수질 분석 (pH 7~8 유지)",
        "수처리제 자동 주입 장치 설치 검토",
        "이후 연 1회 정기 세관 실시"
      ],
      "steps_en": [
        "Measure cooling tube inlet-outlet temp diff (scale suspected if >2°C above design)",
        "Perform chemical descaling (acid wash) or mechanical descaling (brush cleaning)",
        "After descaling, analyze cooling water quality (maintain pH 7–8)",
        "Consider installing automatic water treatment chemical dosing",
        "Perform annual descaling thereafter"
      ],
      "warningLevel": "caution",
      "warning": "산 세정 시 냉매 계통 내부로 세정액이 유입되지 않도록 밸브를 차단하세요.",
      "warning_en": "Close refrigerant valves during acid wash to prevent cleaning solution from entering the refrigerant circuit.",
      "title_es": "Mala Transferencia de Calor por Incrustaciones en Tubos de Enfriamiento (Condensador por Agua)",
      "conclusion_es": "Las incrustaciones en las paredes de los tubos de enfriamiento están impidiendo la transferencia de calor, elevando la temperatura de condensación y la presión de alta. Eliminar las incrustaciones.",
      "causes_es": [
        "Incrustaciones de calcio/magnesio por mala gestión de la calidad del agua",
        "pH del agua de enfriamiento no gestionado",
        "Programa de limpieza de incrustaciones no seguido"
      ],
      "steps_es": [
        "Medir la diferencia de temperatura entrada-salida del tubo de enfriamiento (sospecha de incrustaciones si >2°C sobre el diseño)",
        "Realizar limpieza química (lavado ácido) o mecánica (limpieza con cepillo) de incrustaciones",
        "Después de eliminar incrustaciones, analizar la calidad del agua de enfriamiento (mantener pH 7–8)",
        "Considerar instalar dosificación automática de productos químicos para tratamiento del agua",
        "Realizar limpieza anual de incrustaciones en adelante"
      ],
      "warning_es": "Cerrar las válvulas de refrigerante durante el lavado ácido para evitar que la solución de limpieza entre en el circuito de refrigerante.",
      "title_hi": "शीतलन नलियों पर जमाव से ताप हस्तांतरण खराब (जल-शीतलित)",
      "conclusion_hi": "शीतलन नली की दीवारों पर स्केल ताप हस्तांतरण में बाधा डालता है, संघनन तापमान और उच्च दाब पक्ष का दबाव बढ़ाता है। नलियों से स्केल हटाएं।",
      "causes_hi": [
        "पानी गुणवत्ता प्रबंधन खराब से कैल्शियम/मैग्नीशियम जमाव",
        "ठंडे पानी का pH प्रबंधन नहीं हुआ",
        "निर्धारित सफाई अनुसूची का पालन नहीं"
      ],
      "steps_hi": [
        "शीतलन नली इनलेट-आउटलेट तापमान अंतर मापें (डिज़ाइन से >2°C अधिक = स्केल का संदेह)",
        "रासायनिक स्केल हटाना (अम्ल धुलाई) या यांत्रिक स्केल हटाना (ब्रश सफाई) करें",
        "स्केल हटाने के बाद शीतलन जल गुणवत्ता का विश्लेषण करें (pH 7-8 बनाए रखें)",
        "स्वचालित जल उपचार रासायनिक खुराक लगाने पर विचार करें",
        "इसके बाद हर साल स्केल हटाएं"
      ],
      "warning_hi": "अम्ल सफाई के दौरान रेफ्रिजरेंट वाल्व बंद रखें ताकि सफाई घोल रेफ्रिजरेंट सर्किट में न जाए।",
      "title_zh": "冷却管结垢导致传热不良（水冷式）",
      "causes_zh": [
        "水质管理不善导致钙/镁垢沉积",
        "冷却水pH值未管理",
        "未按计划除垢"
      ],
      "warning_zh": "酸洗时关闭制冷剂阀门，防止清洗液进入制冷剂回路。",
      "title_ja": "冷却管スケール堆積による伝熱不良（水冷式）",
      "causes_ja": [
        "水質管理不備によるカルシウム・マグネシウムスケール堆積",
        "冷却水pH管理未実施",
        "洗管周期未遵守"
      ],
      "warning_ja": "酸洗浄時に冷媒系統内部に洗浄液が流入しないようバルブを遮断してください。",
      "conclusion_zh": "冷却管壁水垢影响换热，导致冷凝温度和高压侧压力升高。清除水垢。",
      "conclusion_ja": "冷却管壁のスケールが熱伝達を妨げ、凝縮温度と高圧側圧力を上昇させています。スケールを除去してください。",
      "steps_zh": [
        "测量冷却管进出口温差（比设计值高>2°C怀疑水垢）",
        "化学除垢（酸洗）或机械除垢（刷洗）",
        "除垢后分析冷却水水质（保持pH 7-8）",
        "考虑安装自动水处理加药系统",
        "此后每年进行除垢"
      ],
      "steps_ja": [
        "冷却管の入口-出口温度差を測定（設計値より>2°C高い＝スケールの疑い）",
        "化学的スケール除去（酸洗）または機械的スケール除去（ブラシ洗浄）",
        "スケール除去後、冷却水の水質を分析（pH 7〜8を維持）",
        "自動水処理薬品投入装置の設置を検討",
        "以降、年1回のスケール除去を実施"
      ]
    },
    "chp_r_water_temp": {
      "type": "result",
      "title": "냉각수 온도 상승 (수랭식)",
      "title_en": "Cooling Water Temperature Rise (Water-Cooled)",
      "level": "medium",
      "conclusion": "유량은 정상이나 냉각수 자체 온도가 높습니다. 쿨링 타워 및 냉각수 계통을 점검하세요.",
      "conclusion_en": "Flow is normal but the cooling water temperature itself is too high. Inspect the cooling tower and water circuit.",
      "causes": [
        "쿨링 타워 팬 불량",
        "충진재 막힘 또는 노후화",
        "여름철 고온 다습으로 냉각 성능 저하"
      ],
      "causes_en": [
        "Cooling tower fan faulty",
        "Fill media clogged or aged",
        "Reduced cooling performance in hot humid summer conditions"
      ],
      "steps": [
        "쿨링 타워 팬 전류 및 회전 확인",
        "충진재 막힘 여부 점검 및 세정",
        "냉각수 입구 온도 측정 (설계값: 32°C 이하)",
        "냉각탑 살수 노즐 막힘 여부 확인",
        "하절기 고온 시 냉각수 보조 냉각 방안 검토"
      ],
      "steps_en": [
        "Check cooling tower fan current and rotation",
        "Inspect and clean fill media if blocked",
        "Measure cooling water inlet temperature (design: ≤32°C)",
        "Check spray nozzles on cooling tower for blockage",
        "In hot summer conditions, consider supplemental cooling water cooling measures"
      ],
      "warningLevel": "",
      "warning": "",
      "warning_en": "",
      "title_es": "Aumento de Temperatura del Agua de Enfriamiento (Condensador por Agua)",
      "conclusion_es": "El flujo es normal pero la temperatura del agua de enfriamiento en sí misma es demasiado alta. Inspeccionar la torre de enfriamiento y el circuito de agua.",
      "causes_es": [
        "Ventilador de la torre de enfriamiento defectuoso",
        "Relleno obstruido o envejecido",
        "Rendimiento de enfriamiento reducido en condiciones calurosas y húmedas de verano"
      ],
      "steps_es": [
        "Verificar la corriente y rotación del ventilador de la torre de enfriamiento",
        "Inspeccionar y limpiar el relleno si está bloqueado",
        "Medir la temperatura de entrada del agua de enfriamiento (diseño: ≤32°C)",
        "Verificar los inyectores de la torre de enfriamiento por bloqueo",
        "En condiciones de verano caluroso, considerar medidas complementarias de enfriamiento del agua"
      ],
      "warning_es": null,
      "title_hi": "ठंडे पानी का तापमान बढ़ना (जल-शीतलित)",
      "conclusion_hi": "प्रवाह सामान्य है लेकिन शीतलन जल का तापमान स्वयं बहुत अधिक है। कूलिंग टॉवर और जल सर्किट की जांच करें।",
      "causes_hi": [
        "कूलिंग टॉवर पंखा खराब",
        "भरण सामग्री बंद या पुरानी",
        "गर्मियों में अधिक गर्मी और उमस से शीतलन प्रदर्शन कम"
      ],
      "steps_hi": [
        "कूलिंग टॉवर फैन करंट और घूमने की दिशा जांचें",
        "फिल मीडिया की रुकावट जांचें और साफ करें",
        "शीतलन जल इनलेट तापमान मापें (डिज़ाइन: ≤32°C)",
        "कूलिंग टॉवर पर स्प्रे नोज़ल की रुकावट जांचें",
        "गर्मी में अत्यधिक तापमान पर अतिरिक्त शीतलन जल ठंडा करने के उपायों पर विचार करें"
      ],
      "warning_hi": null,
      "title_zh": "冷却水温度升高（水冷式）",
      "causes_zh": [
        "冷却塔风机故障",
        "填料堵塞或老化",
        "夏季高温高湿导致冷却性能下降"
      ],
      "title_ja": "冷却水温度上昇（水冷式）",
      "causes_ja": [
        "クーリングタワーファン不良",
        "充填材詰まりまたは老朽化",
        "夏季の高温多湿による冷却性能低下"
      ],
      "conclusion_zh": "流量正常但冷却水温度本身过高。检查冷却塔和水回路。",
      "conclusion_ja": "流量は正常ですが冷却水温度自体が高すぎます。冷却塔と冷却水回路を点検してください。",
      "steps_zh": [
        "检查冷却塔风扇电流和转向",
        "检查并清洁堵塞的填料",
        "测量冷却水入口温度（设计值≤32°C）",
        "检查冷却塔喷嘴是否堵塞",
        "夏季高温时考虑补充冷却水降温措施"
      ],
      "steps_ja": [
        "冷却塔ファンの電流と回転方向を確認",
        "充填材の詰まりを確認・清掃",
        "冷却水入口温度を測定（設計値：≤32°C）",
        "冷却塔のスプレーノズルの詰まりを確認",
        "夏季高温時は補助的な冷却水冷却措置を検討"
      ]
    }
  }
}