{"entries":[{"id":"COMP-001","keywords":["기동불량","시동불량","안켜짐","압축기 안돌아","컴프레서 안켜짐","기동전류"],"keywords_en":["start failure","won't start","compressor not running","starting current","locked rotor"],"symptom":"압축기가 기동되지 않고 기동 전류가 계속 흐름","symptom_en":"Compressor fails to start and locked rotor current continues to flow","part":"압축기","part_en":"Compressor","causes":["커패시터(기동콘덴서) 불량","기동 릴레이 불량","압축기 내부 마모 또는 고착","전원 전압 저하 (정격의 ±10% 초과)","주전원 단선 또는 제어선 단락","접점 불량 (마그네틱 스위치 접점)"],"causes_en":["Defective capacitor (start capacitor)","Defective start relay","Internal compressor wear or seizure","Supply voltage drop (exceeding ±10% of rated voltage)","Main power open circuit or control wire short circuit","Contact failure (magnetic contactor contacts)"],"checks":["전원 전압 측정: 정격전압 ±10% 이내인지 확인 (예: 220V ±22V)","커패시터 용량 측정: 정격 μF의 ±5% 이내인지 확인","기동 릴레이 저항 측정: 코일 저항값 확인","운전전류 측정: 정격전류 초과 시 과부하 확인","절연저항 측정: 10MΩ 이상이어야 정상","단자간 저항 측정: OHM METER R×1K 스케일로 접지 여부 확인"],"checks_en":["Measure supply voltage: Verify within ±10% of rated voltage (e.g., 220V ±22V)","Measure capacitor capacity: Verify within ±5% of rated microfarads","Measure start relay resistance: Check coil resistance value","Measure operating current: Check for overload if exceeding rated current","Measure insulation resistance: Must be 10MΩ or higher for normal","Measure terminal-to-terminal resistance: Check grounding with ohm meter R×1K scale"],"actions":["커패시터 교체 (정격 μF으로 교체)","기동 릴레이 교체","접점 청소 또는 마그네틱 스위치 교체","정격전압 확보 (배선 점검, 전력사 문의)","내부 고착 확인 후 압축기 교체"],"actions_en":["Replace capacitor (replace with rated microfarads)","Replace start relay","Clean contacts or replace magnetic contactor","Ensure rated voltage (check wiring, contact power company)","Replace compressor after confirming internal seizure"],"severity":"긴급","severity_en":"Critical","symptom_zh":"压缩机无法启动，锁转电流持续流动","part_zh":"压缩机","severity_zh":"严重","keywords_zh":["启动故障","无法启动","压缩机不运转","启动电流","锁转"],"causes_zh":["电容器（启动电容器）不良","启动继电器不良","压缩机内部磨损或卡死","供电电压下降（超过额定电压±10%）","主电源断路或控制线短路","触点故障（磁力接触器触点）"],"checks_zh":["测量供电电压：确认在额定电压±10%范围内（如220V±22V）","测量电容容量：确认在额定μF值±5%范围内","测量启动继电器电阻：检查线圈电阻值","测量运行电流：超过额定电流时检查是否过载","测量绝缘电阻：正常值须在10MΩ以上","测量端子间电阻：用Ω×1K挡欧姆表检查接地情况"],"actions_zh":["更换电容器（按额定μF值更换）","更换启动继电器","清洁触点或更换磁力接触器","确保额定电压（检查配线，联系供电公司）","确认内部卡死后更换压缩机"],"keywords_ja":["起動失敗","起動しない","コンプレッサー動かない","起動電流","拘束電流"],"symptom_ja":"コンプレッサーが起動せず拘束電流が流れ続ける","part_ja":"コンプレッサー","causes_ja":["コンデンサー（起動コンデンサー）不良","起動リレー不良","コンプレッサー内部摩耗または焼き付き","電源電圧降下（定格電圧±10%超過）","主電源断線またはコントロール線短絡","接触不良（電磁接触器の接点）"],"checks_ja":["電源電圧測定：定格電圧±10%以内を確認（例：220V±22V）","コンデンサー容量測定：定格マイクロファラッドの±5%以内を確認","起動リレー抵抗測定：コイル抵抗値確認","運転電流測定：定格電流超過の過負荷確認","絶縁抵抗測定：正常は10MΩ以上","端子間抵抗測定：オームメーターR×1Kレンジで接地確認"],"keywords_es":["fallo de arranque","no arranca","compresor no enciende","corriente de arranque","rotor bloqueado"],"keywords_pt":["falha na partida","não dá partida","compressor não liga","corrente de partida","rotor bloqueado"],"symptom_es":"El compresor no arranca y fluye corriente de rotor bloqueado","symptom_pt":"O compressor não dá partida e flui corrente de rotor bloqueado","part_es":"Compresor","part_pt":"Compressor","causes_es":["Condensador de arranque defectuoso","Relé de arranque defectuoso","Desgaste interno o agarrotamiento del compresor","Caída de tensión de suministro (supera ±10% de la tensión nominal)","Circuito abierto en la alimentación o cortocircuito en el cableado de control","Fallo de contactos (contactos del contactor magnético)"],"causes_pt":["Capacitor de partida defeituoso","Relé de partida defeituoso","Desgaste interno ou agarramento do compressor","Queda de tensão de alimentação (excede ±10% da tensão nominal)","Circuito aberto na alimentação ou curto-circuito na fiação de controle","Falha de contatos (contatos do contator)"],"checks_es":["Medir tensión de suministro: verificar dentro de ±10% de la tensión nominal (p. ej. 220V ±22V)","Medir capacidad del condensador: verificar dentro de ±5% de los microfaradios nominales","Medir resistencia del relé de arranque: comprobar valor de resistencia de bobina","Medir corriente de operación: verificar sobrecarga si supera la corriente nominal","Medir resistencia de aislamiento: debe ser 10MΩ o superior en condiciones normales","Medir resistencia entre terminales: verificar conexión a tierra con escala R×1K del óhmetro"],"checks_pt":["Medir tensão de alimentação: verificar dentro de ±10% da tensão nominal (ex.: 220V ±22V)","Medir capacidade do capacitor: verificar dentro de ±5% dos microfarads nominais","Medir resistência do relé de partida: conferir valor de resistência da bobina","Medir corrente de operação: verificar sobrecarga se exceder a corrente nominal","Medir resistência de isolamento: deve ser 10MΩ ou superior em condições normais","Medir resistência entre terminais: verificar aterramento com escala R×1K do ohmímetro"],"keywords_hi":["स्टार्ट विफलता","कंप्रेसर नहीं चलता","लॉक्ड रोटर","स्टार्टिंग करंट","शुरू नहीं होता"],"symptom_hi":"कंप्रेसर स्टार्ट नहीं होता और लॉक्ड रोटर करंट लगातार प्रवाहित होता रहता है","part_hi":"कंप्रेसर","causes_hi":["खराब कैपेसिटर (स्टार्ट कैपेसिटर)","खराब स्टार्ट रिले","कंप्रेसर के अंदर घिसाव या जाम","सप्लाई वोल्टेज गिरना (रेटेड वोल्टेज के ±10% से अधिक)","मेन पावर ओपन सर्किट या कंट्रोल वायर शॉर्ट सर्किट","संपर्क विफलता (मैग्नेटिक कॉन्टेक्टर के संपर्क)"],"checks_hi":["सप्लाई वोल्टेज मापें: रेटेड वोल्टेज के ±10% के भीतर सत्यापित करें (जैसे 220V ±22V)","कैपेसिटर क्षमता मापें: रेटेड माइक्रोफैराड के ±5% के भीतर सत्यापित करें","स्टार्ट रिले प्रतिरोध मापें: कॉइल रेजिस्टेंस मान जांचें","ऑपरेटिंग करंट मापें: रेटेड करंट से अधिक होने पर ओवरलोड जांचें","इन्सुलेशन रेजिस्टेंस मापें: सामान्य के लिए 10MΩ या अधिक होना चाहिए","टर्मिनल-टू-टर्मिनल रेजिस्टेंस मापें: ओहम मीटर R×1K स्केल से ग्राउंडिंग जांचें"],"keywords_vi":["lỗi khởi động","không khởi động","máy nén không chạy","dòng khởi động","khóa rotor"],"symptom_vi":"Máy nén không khởi động và dòng khóa rotor tiếp tục chảy","part_vi":"Máy nén","causes_vi":["Tụ điện (tụ khởi động) hỏng","Rơle khởi động hỏng","Máy nén mòn hoặc kẹt bên trong","Sụt điện áp nguồn (vượt ±10% điện áp định mức)","Hở mạch nguồn chính hoặc ngắn mạch dây điều khiển","Lỗi tiếp điểm (tiếp điểm contactor từ)"],"checks_vi":["Đo điện áp nguồn: xác nhận trong ±10% điện áp định mức (vd. 220V ±22V)","Đo dung lượng tụ: xác nhận trong ±5% μF định mức","Đo điện trở rơle khởi động: kiểm tra giá trị điện trở cuộn dây","Đo dòng vận hành: kiểm tra quá tải nếu vượt dòng định mức","Đo điện trở cách điện: phải từ 10MΩ trở lên là bình thường","Đo điện trở giữa các cực: kiểm tra chạm đất bằng thang R×1K của đồng hồ ohm"],"actions_vi":["Thay tụ điện (thay bằng μF định mức)","Thay rơle khởi động","Vệ sinh tiếp điểm hoặc thay contactor từ","Đảm bảo điện áp định mức (kiểm tra dây dẫn, liên hệ công ty điện lực)","Thay máy nén sau khi xác nhận kẹt bên trong"],"severity_vi":"Khẩn cấp","keywords_th":["ไม่สตาร์ท","สตาร์ทไม่ได้","คอมเพรสเซอร์ไม่ทำงาน","กระแสสตาร์ท","โรเตอร์ล็อค"],"symptom_th":"คอมเพรสเซอร์สตาร์ทไม่ได้และกระแสล็อคโรเตอร์ไหลต่อเนื่อง","part_th":"คอมเพรสเซอร์","causes_th":["คาปาซิเตอร์ (คาปาซิเตอร์สตาร์ท) เสีย","รีเลย์สตาร์ทเสีย","คอมเพรสเซอร์สึกภายในหรือติด","แรงดันไฟตก (เกิน ±10% ของแรงดันกำหนด)","สายไฟหลักวงจรเปิดหรือสายควบคุมลัดวงจร","หน้าสัมผัสเสีย (หน้าสัมผัสแมกเนติกคอนแทคเตอร์)"],"checks_th":["วัดแรงดันไฟ: ยืนยันในช่วง ±10% ของแรงดันกำหนด (เช่น 220V ±22V)","วัดความจุคาปาซิเตอร์: ยืนยันในช่วง ±5% ของ μF กำหนด","วัดความต้านทานรีเลย์สตาร์ท: ตรวจค่าความต้านทานคอยล์","วัดกระแสทำงาน: ตรวจโอเวอร์โหลดหากเกินกระแสกำหนด","วัดความต้านทานฉนวน: ต้อง 10MΩ ขึ้นไปถึงปกติ","วัดความต้านทานระหว่างขั้ว: ตรวจลงกราวด์ด้วยโอห์มมิเตอร์สเกล R×1K"],"actions_th":["เปลี่ยนคาปาซิเตอร์ (เปลี่ยนตาม μF กำหนด)","เปลี่ยนรีเลย์สตาร์ท","ทำความสะอาดหน้าสัมผัสหรือเปลี่ยนแมกเนติกคอนแทคเตอร์","ให้แน่ใจว่าแรงดันกำหนด (ตรวจสายไฟ ติดต่อบริษัทไฟฟ้า)","เปลี่ยนคอมเพรสเซอร์หลังยืนยันว่าติดภายใน"],"severity_th":"วิกฤต","keywords_id":["gagal start","tidak mau start","kompresor tidak jalan","arus start","locked rotor"],"symptom_id":"Kompresor gagal start dan arus locked rotor terus mengalir","part_id":"Kompresor","causes_id":["Kapasitor (kapasitor start) rusak","Relay start rusak","Aus internal atau macet pada kompresor","Tegangan suplai turun (melebihi ±10% tegangan nominal)","Rangkaian terbuka daya utama atau hubung singkat kabel kontrol","Gagal kontak (kontak magnetic contactor)"],"checks_id":["Ukur tegangan suplai: verifikasi dalam ±10% tegangan nominal (mis. 220V ±22V)","Ukur kapasitansi kapasitor: verifikasi dalam ±5% mikrofarad nominal","Ukur resistansi relay start: periksa nilai resistansi coil","Ukur arus operasi: periksa overload jika melebihi arus nominal","Ukur resistansi isolasi: harus 10MΩ atau lebih untuk normal","Ukur resistansi antar terminal: periksa grounding dengan skala R×1K ohm meter"],"actions_id":["Ganti kapasitor (ganti dengan mikrofarad nominal)","Ganti relay start","Bersihkan kontak atau ganti magnetic contactor","Pastikan tegangan nominal (periksa wiring, hubungi PLN)","Ganti kompresor setelah konfirmasi macet internal"],"severity_id":"Kritis","keywords_ar":["فشل البدء","لا يبدأ","الكومبروسر لا يعمل","تيار البدء","روتور مقفل"],"symptom_ar":"الكومبروسر يفشل في البدء وتيار الروتور المقفل يستمر في التدفق","part_ar":"الكومبروسر","causes_ar":["كوندنسر (كوندنسر البدء) معطوب","ريليه البدء معطوب","تآكل أو انحباس داخلي للكومبروسر","انخفاض جهد الإمداد (يتجاوز ±10% من الجهد المقنن)","قطع إمداد الطاقة الرئيسي أو قصر سلك التحكم","عطل تلامس (تلامسات الكونتاكتور المغناطيسي)"],"checks_ar":["قس جهد الإمداد: تأكد من ±10% من الجهد المقنن (مثلاً 220V ±22V)","قس سعة الكوندنسر: تأكد من ±5% من الميكروفاراد المقنن","قس مقاومة ريليه البدء: افحص قيمة مقاومة الملف","قس تيار التشغيل: افحص الحمل الزائد إذا تجاوز التيار المقنن","قس مقاومة العزل: يجب أن تكون 10MΩ أو أعلى للحالة الطبيعية","قس المقاومة بين الأطراف: افحص التأريض بمقياس أوم R×1K"],"actions_ar":["استبدل الكوندنسر (استبدل بالميكروفاراد المقنن)","استبدل ريليه البدء","نظف التلامسات أو استبدل الكونتاكتور المغناطيسي","تأكد من الجهد المقنن (افحص الأسلاك، اتصل بشركة الكهرباء)","استبدل الكومبروسر بعد تأكيد الانحباس الداخلي"],"severity_ar":"حرج"},{"id":"COMP-002","keywords":["압축불량","냉방능력저하","고압낮음","저압높음","냉기약함","펌프다운"],"keywords_en":["poor compression","reduced cooling capacity","low high pressure","high low pressure","weak cooling","pump down"],"symptom":"압축기는 운전 중이나 냉방능력이 약하고 고압 낮고 저압 높음","symptom_en":"Compressor is running but cooling capacity is weak with low high-side pressure and high low-side pressure","part":"압축기","part_en":"Compressor","causes":["흡입밸브 또는 토출밸브 파손","커넥팅로드·크랭크샤프트 손상","밸브 플레이트 가스켓 파손","내부 냉매 누설"],"causes_en":["Damaged suction valve or discharge valve","Connecting rod or crankshaft damage","Valve plate gasket failure","Internal refrigerant leak"],"checks":["응축기 팬 정지 후 운전 시 고압 상승 확인: 상승 안 되면 압축불량","토출측 파이프 온도 측정: 50℃ 이하이면 압축불량 의심","운전전류 측정: 정격의 1/2 이하면 압축불량","펌프다운 시험: 흡입압력 0~0.35㎏/㎠(0~5 psiG)에서 유지되면 정상, 상승하면 밸브 누설"],"checks_en":["Check high pressure rise with condenser fan stopped: No rise indicates poor compression","Measure discharge pipe temperature: Below 50°C suggests poor compression","Measure operating current: Below 1/2 of rated current indicates poor compression","Pump-down test: Normal if suction pressure holds at 0~0.35 kg/cm² (0~5 psig); rising indicates valve leak"],"actions":["밸브 플레이트 분해 점검 및 교체","압축기 오버홀 또는 교체","냉매 계통 전체 점검 후 재충전"],"actions_en":["Disassemble and inspect valve plate, replace if needed","Overhaul or replace compressor","Inspect entire refrigerant system and recharge"],"severity":"긴급","severity_en":"Critical","symptom_zh":"压缩机运转但制冷能力差，高压偏低、低压偏高","part_zh":"压缩机","severity_zh":"严重","keywords_zh":["压缩不良","制冷能力下降","低高压","高低压","制冷弱","抽空"],"causes_zh":["吸气阀或排气阀损坏","连杆或曲轴损坏","阀板垫片损坏","内部冷媒泄漏"],"checks_zh":["冷凝器风扇停止后检查高压上升：不上升则表示压缩不良","测量排气管温度：低于50°C表示压缩不良","测量运行电流：低于额定电流1/2表示压缩不良","抽空测试：吸气压力保持在0~0.35 kg/cm²（0~5 psig）为正常；上升则表示阀泄漏"],"actions_zh":["拆检并更换阀板","大修或更换压缩机","检查整个冷媒系统并重新充注"],"keywords_ja":["圧縮不良","冷却能力低下","高圧低い","低圧高い","冷えが弱い","ポンプダウン"],"symptom_ja":"コンプレッサーは動いているが冷却能力が弱く高圧低・低圧高","part_ja":"コンプレッサー","causes_ja":["吸入弁または吐出弁の損傷","コネクティングロッドまたはクランクシャフト損傷","バルブプレートガスケット破損","内部冷媒リーク"],"checks_ja":["コンデンサーファン停止後の高圧上昇確認：上昇なし=圧縮不良","吐出管温度測定：50°C以下=圧縮不良の疑い","運転電流測定：定格の1/2以下=圧縮不良","ポンプダウンテスト：低圧が0~0.35kg/cm²（0~5psig）保持で正常、上昇する場合はバルブリーク"],"keywords_es":["mala compresión","capacidad de enfriamiento reducida","alta presión baja","baja presión alta","enfriamiento débil","pump down"],"keywords_pt":["má compressão","capacidade de refrigeração reduzida","alta pressão baixa","baixa pressão alta","refrigeração fraca","pump down"],"symptom_es":"El compresor funciona pero la capacidad de enfriamiento es débil, con alta presión baja y baja presión alta","symptom_pt":"O compressor funciona mas a capacidade de refrigeração é fraca, com alta pressão baixa e baixa pressão alta","part_es":"Compresor","part_pt":"Compressor","causes_es":["Válvula de aspiración o descarga dañada","Daño en biela o cigüeñal","Fallo en la junta de la placa de válvulas","Fuga interna de refrigerante"],"causes_pt":["Válvula de sucção ou descarga danificada","Dano na biela ou virabrequim","Falha na junta da placa de válvulas","Vazamento interno de refrigerante"],"checks_es":["Verificar subida de alta presión con ventilador del condensador parado: sin subida indica mala compresión","Medir temperatura del tubo de descarga: por debajo de 50°C sugiere mala compresión","Medir corriente de operación: por debajo de 1/2 de la corriente nominal indica mala compresión","Prueba de pump-down: normal si la presión de aspiración se mantiene a 0~0.35 kg/cm² (0~5 psig); si sube indica fuga de válvula"],"checks_pt":["Verificar subida da alta pressão com ventilador do condensador parado: sem subida indica má compressão","Medir temperatura do tubo de descarga: abaixo de 50°C sugere má compressão","Medir corrente de operação: abaixo de 1/2 da corrente nominal indica má compressão","Teste de pump-down: normal se a pressão de sucção se mantém em 0~0,35 kg/cm² (0~5 psig); se subir indica vazamento de válvula"],"keywords_hi":["खराब कम्प्रेशन","कूलिंग क्षमता कम","हाई प्रेशर कम","लो प्रेशर अधिक","कमजोर ठंडक","पंप डाउन"],"symptom_hi":"कंप्रेसर चल रहा है लेकिन कूलिंग क्षमता कमजोर है, हाई-साइड प्रेशर कम और लो-साइड प्रेशर अधिक है","part_hi":"कंप्रेसर","causes_hi":["सक्शन वाल्व या डिस्चार्ज वाल्व क्षतिग्रस्त","कनेक्टिंग रॉड या क्रैंकशाफ्ट क्षति","वाल्व प्लेट गास्केट विफलता","आंतरिक रेफ्रिजरेंट लीक"],"checks_hi":["कंडेंसर फैन बंद करके हाई प्रेशर वृद्धि जांचें: वृद्धि न होना खराब कम्प्रेशन दर्शाता है","डिस्चार्ज पाइप तापमान मापें: 50°C से कम खराब कम्प्रेशन का संकेत है","ऑपरेटिंग करंट मापें: रेटेड करंट के 1/2 से कम खराब कम्प्रेशन दर्शाता है","पंप-डाउन टेस्ट: सक्शन प्रेशर 0~0.35 kg/cm² (0~5 psig) पर रुके तो सामान्य; बढ़ना वाल्व लीक दर्शाता है"],"keywords_vi":["nén kém","giảm công suất lạnh","áp cao thấp","áp thấp cao","lạnh yếu","pump down"],"symptom_vi":"Máy nén đang chạy nhưng công suất lạnh yếu, áp suất cao thấp và áp suất thấp cao","part_vi":"Máy nén","causes_vi":["Van hút hoặc van đẩy hỏng","Hỏng thanh truyền hoặc trục khuỷu","Gioăng tấm van hỏng","Rò rỉ môi chất bên trong"],"checks_vi":["Kiểm tra tăng áp suất cao khi tắt quạt dàn ngưng: không tăng = nén kém","Đo nhiệt độ ống đẩy: dưới 50°C gợi ý nén kém","Đo dòng vận hành: dưới 1/2 dòng định mức = nén kém","Thử pump-down: bình thường nếu áp hút giữ ở 0~0.35 kg/cm² (0~5 psig); tăng lên = rò van"],"actions_vi":["Tháo kiểm tra tấm van, thay nếu cần","Đại tu hoặc thay máy nén","Kiểm tra toàn bộ hệ môi chất và nạp lại"],"severity_vi":"Khẩn cấp","keywords_th":["อัดไม่ดี","ความสามารถทำความเย็นลด","ความดันสูงต่ำ","ความดันต่ำสูง","เย็นอ่อน","pump down"],"symptom_th":"คอมเพรสเซอร์กำลังทำงานแต่ความสามารถทำความเย็นอ่อน ความดันสูงต่ำและความดันต่ำสูง","part_th":"คอมเพรสเซอร์","causes_th":["วาล์วดูดหรือวาล์วส่งเสียหาย","ก้านสูบหรือข้อเหวี่ยงเสียหาย","ปะเก็นแผ่นวาล์วเสียหาย","รั่วสารทำความเย็นภายใน"],"checks_th":["ตรวจการขึ้นของความดันสูงเมื่อหยุดพัดลมคอนเดนเซอร์: ไม่ขึ้น = อัดไม่ดี","วัดอุณหภูมิท่อส่ง: ต่ำกว่า 50°C บ่งชี้การอัดไม่ดี","วัดกระแสทำงาน: ต่ำกว่า 1/2 ของกระแสกำหนด = อัดไม่ดี","ทดสอบ pump-down: ปกติหากความดันดูดคงที่ 0~0.35 kg/cm² (0~5 psig); ขึ้น = วาล์วรั่ว"],"actions_th":["ถอดตรวจแผ่นวาล์วและเปลี่ยนหากจำเป็น","ซ่อมใหญ่หรือเปลี่ยนคอมเพรสเซอร์","ตรวจระบบสารทำความเย็นทั้งหมดและเติมใหม่"],"severity_th":"วิกฤต","keywords_id":["kompresi buruk","kapasitas pendinginan turun","high pressure rendah","low pressure tinggi","pendinginan lemah","pump down"],"symptom_id":"Kompresor berjalan tetapi kapasitas pendinginan lemah dengan high-side pressure rendah dan low-side pressure tinggi","part_id":"Kompresor","causes_id":["Katup hisap atau katup tekan rusak","Connecting rod atau crankshaft rusak","Gasket valve plate gagal","Kebocoran refrigeran internal"],"checks_id":["Periksa kenaikan high pressure saat kipas kondensor dihentikan: tidak naik = kompresi buruk","Ukur suhu pipa tekan: di bawah 50°C menunjukkan kompresi buruk","Ukur arus operasi: di bawah 1/2 arus nominal menunjukkan kompresi buruk","Uji pump-down: normal jika tekanan hisap bertahan di 0~0.35 kg/cm² (0~5 psig); naik = kebocoran katup"],"actions_id":["Bongkar dan periksa valve plate, ganti jika perlu","Overhaul atau ganti kompresor","Periksa seluruh sistem refrigeran dan isi ulang"],"severity_id":"Kritis","keywords_ar":["ضغط ضعيف","قدرة تبريد منخفضة","ضغط عالٍ منخفض","ضغط منخفض عالٍ","تبريد ضعيف","pump down"],"symptom_ar":"الكومبروسر يعمل لكن قدرة التبريد ضعيفة مع ضغط الجانب العالي منخفض وضغط الجانب المنخفض عالٍ","part_ar":"الكومبروسر","causes_ar":["تلف صمام الشفط أو صمام التفريغ","تلف ذراع التوصيل أو العمود المرفقي","عطل حشية لوح الصمام","تسرب داخلي لمادة التبريد"],"checks_ar":["افحص ارتفاع الضغط العالي عند إيقاف مروحة المكثف: عدم الارتفاع = ضغط ضعيف","قس درجة حرارة أنبوب التفريغ: أقل من 50°C يشير إلى ضغط ضعيف","قس تيار التشغيل: أقل من 1/2 التيار المقنن = ضغط ضعيف","اختبار pump-down: طبيعي إذا ضغط الشفط يبقى عند 0~0.35 kg/cm² (0~5 psig)؛ الارتفاع = تسرب صمام"],"actions_ar":["فك وفحص لوح الصمام، استبدل إذا لزم","عمرة كاملة أو استبدال الكومبروسر","افحص نظام مادة التبريد بالكامل وأعد الشحن"],"severity_ar":"حرج"},{"id":"COMP-003","keywords":["과열","압축기 뜨거움","토출관 고온","카본","오일탄화","과열보호 트립"],"keywords_en":["overheating","compressor hot","high discharge temperature","carbon","oil carbonization","overheat protection trip"],"symptom":"압축기 토출관 온도 과상승, 과열보호 장치 작동","symptom_en":"Excessive discharge pipe temperature rise, overheat protection device activated","part":"압축기","part_en":"Compressor","causes":["고압축비 운전 (저압 과다 저하 또는 고압 과다 상승)","흡입가스 온도 과도하게 높음","응축기 방열 불량","냉매 부족으로 인한 냉각 부족","공냉식 응축기 통풍 불량"],"causes_en":["High compression ratio operation (excessive low pressure drop or high pressure rise)","Excessively high suction gas temperature","Poor condenser heat dissipation","Insufficient cooling due to low refrigerant charge","Poor airflow through air-cooled condenser"],"checks":["토출관 온도 측정: 107℃ 이하 정상 / 121℃ 위험 / 135℃ 고장 직전","흡입가스 과열도 확인: 5~15℃ 범위가 정상","고압·저압 압력계 수치 확인","응축기 팬 풍속 측정: 최소 33㎡/min 이상"],"checks_en":["Measure discharge pipe temperature: Normal below 107°C / Danger at 121°C / Near failure at 135°C","Check suction gas superheat: Normal range 5~15°C","Check high/low pressure gauge readings","Measure condenser fan airflow: Minimum 33 m²/min"],"actions":["응축기 청소 및 통풍 개선","냉매 보충 (누설 수리 후)","흡입 배관 보온 처리","보조 냉각 팬 추가 설치","압축비 낮추기 위해 운전조건 조정"],"actions_en":["Clean condenser and improve ventilation","Recharge refrigerant (after leak repair)","Insulate suction piping","Install additional cooling fan","Adjust operating conditions to reduce compression ratio"],"severity":"긴급","severity_en":"Critical","symptom_zh":"排气管温度过高，过热保护装置动作","part_zh":"压缩机","severity_zh":"严重","keywords_zh":["过热","压缩机发烫","排气温度高","炭化","油炭化","过热保护跳闸"],"causes_zh":["高压缩比运转（低压过低或高压过高）","吸气温度过高","冷凝器散热不良","冷媒不足导致冷却不充分","风冷式冷凝器风量不足"],"checks_zh":["测量排气管温度：107°C以下正常 / 121°C危险 / 135°C接近损坏","检查吸气过热度：正常范围5~15°C","检查高低压力表读数","测量冷凝器风量：最小33 m²/min"],"actions_zh":["清洁冷凝器并改善通风","补充冷媒（漏点修复后）","对吸气配管做隔热处理","安装额外冷却风扇","调整运行条件以降低压缩比"],"keywords_ja":["過熱","コンプレッサー高温","高吐出温度","カーボン","油炭化","過熱保護トリップ"],"symptom_ja":"吐出管温度の異常上昇・過熱保護装置作動","part_ja":"コンプレッサー","causes_ja":["高圧縮比運転（低圧過度降下または高圧上昇）","吸入ガス温度過度に高い","コンデンサーの放熱不良","冷媒不足による冷却不足","空冷コンデンサーの通風不良"],"checks_ja":["吐出管温度測定：正常107°C以下/危険121°C/限界135°C","吸入ガス過熱度確認：正常範囲5~15°C","高低圧ゲージ値確認","コンデンサーファン風量測定：最低33m²/min"],"keywords_es":["sobrecalentamiento","compresor caliente","alta temperatura de descarga","carbonización","protección contra sobrecalentamiento"],"keywords_pt":["superaquecimento","compressor quente","alta temperatura de descarga","carbonização","proteção contra superaquecimento"],"symptom_es":"Temperatura excesiva en el tubo de descarga, dispositivo de protección contra sobrecalentamiento activado","symptom_pt":"Temperatura excessiva no tubo de descarga, dispositivo de proteção contra superaquecimento atuado","part_es":"Compresor","part_pt":"Compressor","causes_es":["Operación con alta relación de compresión (caída excesiva de baja presión o subida de alta presión)","Temperatura excesivamente alta del gas de aspiración","Disipación de calor deficiente en el condensador","Enfriamiento insuficiente por carga baja de refrigerante","Flujo de aire deficiente en el condensador enfriado por aire"],"causes_pt":["Operação com alta taxa de compressão (queda excessiva da baixa pressão ou subida da alta pressão)","Temperatura excessivamente alta do gás de sucção","Dissipação de calor deficiente no condensador","Resfriamento insuficiente por carga baixa de refrigerante","Fluxo de ar deficiente no condensador resfriado a ar"],"checks_es":["Medir temperatura del tubo de descarga: normal por debajo de 107°C / peligro a 121°C / cerca del fallo a 135°C","Verificar sobrecalentamiento del gas de aspiración: rango normal 5~15°C","Verificar lecturas de manómetros de alta/baja presión","Medir caudal de aire del ventilador del condensador: mínimo 33 m²/min"],"checks_pt":["Medir temperatura do tubo de descarga: normal abaixo de 107°C / perigo a 121°C / próximo da falha a 135°C","Verificar superaquecimento do gás de sucção: faixa normal 5~15°C","Verificar leituras dos manômetros de alta/baixa pressão","Medir vazão de ar do ventilador do condensador: mínimo 33 m²/min"],"keywords_hi":["ज़्यादा गर्म","कंप्रेसर गर्म","उच्च डिस्चार्ज तापमान","कार्बन","तेल कार्बोनाइज़ेशन","ओवरहीट ट्रिप"],"symptom_hi":"डिस्चार्ज पाइप का तापमान अत्यधिक बढ़ना, ओवरहीट प्रोटेक्शन डिवाइस सक्रिय हुई","part_hi":"कंप्रेसर","causes_hi":["उच्च कम्प्रेशन अनुपात पर संचालन (अत्यधिक लो प्रेशर गिरावट या हाई प्रेशर वृद्धि)","सक्शन गैस तापमान अत्यधिक अधिक","कंडेंसर की खराब हीट डिसिपेशन","कम रेफ्रिजरेंट चार्ज के कारण अपर्याप्त कूलिंग","एयर-कूल्ड कंडेंसर से खराब वायु प्रवाह"],"checks_hi":["डिस्चार्ज पाइप तापमान मापें: 107°C से कम सामान्य / 121°C पर खतरा / 135°C पर विफलता के करीब","सक्शन गैस सुपरहीट जांचें: सामान्य रेंज 5~15°C","हाई/लो प्रेशर गेज रीडिंग जांचें","कंडेंसर फैन वायु प्रवाह मापें: न्यूनतम 33 m²/min"],"keywords_vi":["quá nhiệt","máy nén nóng","nhiệt độ đẩy cao","carbon","carbonization dầu","trip bảo vệ quá nhiệt"],"symptom_vi":"Nhiệt độ ống đẩy tăng quá mức, thiết bị bảo vệ quá nhiệt kích hoạt","part_vi":"Máy nén","causes_vi":["Vận hành tỷ số nén cao (áp thấp giảm quá hoặc áp cao tăng quá)","Nhiệt độ khí hút quá cao","Tản nhiệt dàn ngưng kém","Làm mát không đủ do thiếu môi chất","Thông gió dàn ngưng gió kém"],"checks_vi":["Đo nhiệt độ ống đẩy: bình thường dưới 107°C / nguy hiểm 121°C / gần hỏng 135°C","Kiểm tra quá nhiệt khí hút: dải bình thường 5~15°C","Kiểm tra số đọc đồng hồ áp cao/thấp","Đo lưu lượng quạt dàn ngưng: tối thiểu 33 m²/min"],"actions_vi":["Vệ sinh dàn ngưng và cải thiện thông gió","Nạp lại môi chất (sau khi sửa rò rỉ)","Bảo ôn ống hút","Lắp thêm quạt làm mát phụ","Điều chỉnh điều kiện vận hành để giảm tỷ số nén"],"severity_vi":"Khẩn cấp","keywords_th":["ร้อนเกิน","คอมเพรสเซอร์ร้อน","อุณหภูมิส่งสูง","คาร์บอน","น้ำมันคาร์บอนไนซ์","ทริปป้องกันความร้อน"],"symptom_th":"อุณหภูมิท่อส่งสูงผิดปกติ อุปกรณ์ป้องกันความร้อนทำงาน","part_th":"คอมเพรสเซอร์","causes_th":["ทำงานที่อัตราการอัดสูง (ความดันต่ำตกมากหรือความดันสูงสูงมาก)","อุณหภูมิก๊าซดูดสูงเกินไป","การระบายความร้อนคอนเดนเซอร์ไม่ดี","การทำความเย็นไม่พอเนื่องจากสารทำความเย็นน้อย","การไหลของอากาศผ่านคอนเดนเซอร์แบบอากาศไม่ดี"],"checks_th":["วัดอุณหภูมิท่อส่ง: ปกติต่ำกว่า 107°C / อันตราย 121°C / ใกล้เสีย 135°C","ตรวจ superheat ก๊าซดูด: ช่วงปกติ 5~15°C","ตรวจค่าจากเกจวัดความดันสูง/ต่ำ","วัดลมพัดลมคอนเดนเซอร์: ต่ำสุด 33 m²/min"],"actions_th":["ทำความสะอาดคอนเดนเซอร์และปรับปรุงการระบายอากาศ","เติมสารทำความเย็น (หลังซ่อมรั่ว)","หุ้มฉนวนท่อดูด","ติดพัดลมช่วยระบายเพิ่ม","ปรับเงื่อนไขการทำงานเพื่อลดอัตราการอัด"],"severity_th":"วิกฤต","keywords_id":["overheat","kompresor panas","suhu tekan tinggi","karbon","karbonisasi oli","trip proteksi overheat"],"symptom_id":"Suhu pipa tekan naik berlebihan, perangkat proteksi overheat aktif","part_id":"Kompresor","causes_id":["Operasi rasio kompresi tinggi (low pressure turun berlebih atau high pressure naik berlebih)","Suhu gas hisap terlalu tinggi","Disipasi panas kondensor buruk","Pendinginan kurang karena muatan refrigeran rendah","Aliran udara kondensor air-cooled buruk"],"checks_id":["Ukur suhu pipa tekan: normal di bawah 107°C / bahaya 121°C / dekat kegagalan 135°C","Periksa superheat gas hisap: kisaran normal 5~15°C","Periksa bacaan manometer high/low","Ukur aliran udara kipas kondensor: minimum 33 m²/min"],"actions_id":["Bersihkan kondensor dan tingkatkan ventilasi","Isi ulang refrigeran (setelah perbaikan kebocoran)","Isolasi pipa hisap","Pasang kipas pendingin tambahan","Sesuaikan kondisi operasi untuk mengurangi rasio kompresi"],"severity_id":"Kritis","keywords_ar":["ارتفاع حرارة","الكومبروسر ساخن","درجة حرارة تفريغ عالية","كربون","كربنة الزيت","فصل حماية الحرارة"],"symptom_ar":"ارتفاع مفرط في درجة حرارة أنبوب التفريغ، جهاز حماية الحرارة مفعل","part_ar":"الكومبروسر","causes_ar":["تشغيل بنسبة ضغط عالية (انخفاض مفرط في الضغط المنخفض أو ارتفاع في الضغط العالي)","درجة حرارة غاز الشفط عالية جداً","تبديد حرارة المكثف ضعيف","تبريد غير كافٍ بسبب شحنة مادة التبريد المنخفضة","تدفق هواء ضعيف عبر المكثف المبرد بالهواء"],"checks_ar":["قس درجة حرارة أنبوب التفريغ: طبيعي أقل من 107°C / خطر عند 121°C / قرب العطل عند 135°C","افحص سوبرهيت غاز الشفط: النطاق الطبيعي 5~15°C","افحص قراءات مقاييس الضغط العالي/المنخفض","قس تدفق هواء مروحة المكثف: حد أدنى 33 m²/min"],"actions_ar":["نظف المكثف وحسّن التهوية","أعد شحن مادة التبريد (بعد إصلاح التسريب)","اعزل أنابيب الشفط","ركب مروحة تبريد إضافية","اضبط ظروف التشغيل لتقليل نسبة الضغط"],"severity_ar":"حرج"},{"id":"COMP-004","keywords":["오일부족","윤활유부족","유면계","베어링마모","오일압력","OPS"],"keywords_en":["low oil","insufficient lubricant","oil sight glass","bearing wear","oil pressure","OPS"],"symptom":"오일 유면 저하, 오일압력 보호스위치(OPS) 작동, 베어링 소음","symptom_en":"Oil level drop, oil pressure safety switch (OPS) activation, bearing noise","part":"압축기","part_en":"Compressor","causes":["배관 설계 불량으로 오일 회수 안 됨","냉매 부족으로 오일 순환 저하","지속적인 저부하 운전","부적절한 제상 (오일 증발기 잔류)","크랭크케이스 압력 과다 상승"],"causes_en":["Poor piping design preventing oil return","Reduced oil circulation due to low refrigerant charge","Continuous low-load operation","Improper defrost (oil remaining in evaporator)","Excessive crankcase pressure rise"],"checks":["유면계 확인: 운전 중 중앙선 부근 유지가 정상","오일압력 측정: 흡입압력 대비 1.5~3㎏/㎠ 높아야 정상","오일 색상 확인: 탄화(흑색) 또는 수분혼입(유백색) 여부","오일 온도: 177℃ 이상이면 성분 변화, 155~160℃에서 점도 저하"],"checks_en":["Check oil sight glass: Normal when maintained near center line during operation","Measure oil pressure: Should be 1.5~3 kg/cm² above suction pressure","Check oil color: Carbonized (black) or moisture contamination (milky white)","Oil temperature: Composition changes above 177°C, viscosity drops at 155~160°C"],"actions":["냉동기유 보충 (지정 점도의 냉동기유 사용)","배관 트랩 점검 및 불필요한 트랩 제거","제상 주기 조정","크랭크케이스 히터 장착 확인","유압보호스위치(OPS) 설정값 점검"],"actions_en":["Add refrigeration oil (use specified viscosity grade)","Inspect piping traps and remove unnecessary traps","Adjust defrost cycle","Verify crankcase heater installation","Check oil pressure safety switch (OPS) setpoint"],"severity":"주의","severity_en":"Caution","symptom_zh":"油位下降，油压安全开关（OPS）动作，轴承异响","part_zh":"压缩机","severity_zh":"注意","keywords_zh":["缺油","润滑不足","油视镜","轴承磨损","油压","OPS"],"causes_zh":["配管设计不良导致回油不畅","冷媒不足导致油循环减少","持续低负荷运转","除霜不当（油积存于蒸发器）","曲轴箱压力过高"],"checks_zh":["检查油视镜：运转时维持在中线附近为正常","测量油压：应比吸气压力高1.5~3 kg/cm²","检查油色：炭化（黑色）或水分污染（乳白色）","油温：超过177°C成分变化，155~160°C时粘度下降"],"actions_zh":["补充冷冻油（使用规定粘度等级）","检查配管弯头并去除不必要弯头","调整除霜周期","确认曲轴箱加热器安装","检查油压安全开关（OPS）设定值"],"keywords_ja":["油量不足","潤滑剤不足","油面計","軸受摩耗","油圧","OPS"],"symptom_ja":"油量低下・油圧安全スイッチ（OPS）作動・軸受ノイズ","part_ja":"コンプレッサー","causes_ja":["配管設計不良による油戻り不良","冷媒不足による油循環低下","連続低負荷運転","不適切なデフロスト（蒸発器内に油が残留）","クランクケース圧力過度上昇"],"checks_ja":["油面計確認：運転中センターライン付近の維持が正常","油圧測定：吸入圧力より1.5~3kg/cm²高いこと","油の色確認：炭化（黒色）または水分混入（乳白色）","油温：177°C以上で組成変化、155~160°Cで粘度低下"],"keywords_es":["aceite bajo","lubricante insuficiente","visor de aceite","desgaste de cojinetes","presión de aceite","OPS"],"keywords_pt":["óleo baixo","lubrificante insuficiente","visor de óleo","desgaste de mancais","pressão de óleo","OPS"],"symptom_es":"Caída del nivel de aceite, activación del interruptor de seguridad de presión de aceite (OPS), ruido en cojinetes","symptom_pt":"Queda do nível de óleo, atuação do pressostato de óleo (OPS), ruído nos mancais","part_es":"Compresor","part_pt":"Compressor","causes_es":["Diseño deficiente de tuberías que impide el retorno de aceite","Reducción de la circulación de aceite por carga baja de refrigerante","Operación continua a baja carga","Desescarche inadecuado (aceite retenido en el evaporador)","Subida excesiva de presión en el cárter"],"causes_pt":["Projeto deficiente de tubulação que impede o retorno de óleo","Redução da circulação de óleo por carga baixa de refrigerante","Operação contínua em baixa carga","Degelo inadequado (óleo retido no evaporador)","Subida excessiva de pressão no cárter"],"checks_es":["Verificar visor de aceite: normal cuando se mantiene cerca de la línea central durante la operación","Medir presión de aceite: debe ser 1.5~3 kg/cm² por encima de la presión de aspiración","Verificar color del aceite: carbonizado (negro) o contaminación con humedad (blanco lechoso)","Temperatura del aceite: la composición cambia por encima de 177°C, la viscosidad cae a 155~160°C"],"checks_pt":["Verificar visor de óleo: normal quando se mantém próximo à linha central durante a operação","Medir pressão de óleo: deve ser 1,5~3 kg/cm² acima da pressão de sucção","Verificar cor do óleo: carbonizado (preto) ou contaminação com umidade (branco leitoso)","Temperatura do óleo: a composição muda acima de 177°C, a viscosidade cai a 155~160°C"],"keywords_hi":["कम तेल","अपर्याप्त लुब्रिकेंट","ऑइल साइट ग्लास","बेयरिंग घिसाव","ऑइल प्रेशर","OPS"],"symptom_hi":"तेल स्तर गिरना, ऑइल प्रेशर सेफ्टी स्विच (OPS) सक्रिय होना, बेयरिंग से शोर","part_hi":"कंप्रेसर","causes_hi":["खराब पाइपिंग डिज़ाइन जो तेल वापसी को रोकता है","कम रेफ्रिजरेंट चार्ज के कारण तेल परिसंचरण कम","लगातार कम-लोड संचालन","अनुचित डीफ्रॉस्ट (इवेपोरेटर में तेल रुकना)","अत्यधिक क्रैंककेस प्रेशर वृद्धि"],"checks_hi":["ऑइल साइट ग्लास जांचें: संचालन के दौरान सेंटर लाइन के पास बना रहे तो सामान्य","ऑइल प्रेशर मापें: सक्शन प्रेशर से 1.5~3 kg/cm² अधिक होना चाहिए","तेल का रंग जांचें: कार्बोनाइज़्ड (काला) या नमी संदूषण (दूधिया सफेद)","तेल तापमान: 177°C से ऊपर संरचना बदलती है, 155~160°C पर श्यानता (viscosity) गिरती है"],"keywords_vi":["thiếu dầu","bôi trơn không đủ","kính xem dầu","mòn vòng bi","áp suất dầu","OPS"],"symptom_vi":"Mức dầu giảm, công tắc bảo vệ áp dầu (OPS) kích hoạt, tiếng ồn vòng bi","part_vi":"Máy nén","causes_vi":["Thiết kế đường ống kém khiến dầu hồi về không tốt","Giảm tuần hoàn dầu do thiếu môi chất","Vận hành tải thấp liên tục","Xả đá không phù hợp (dầu đọng ở dàn bay hơi)","Áp suất carter tăng quá mức"],"checks_vi":["Kiểm tra kính xem dầu: bình thường khi giữ gần đường tâm trong vận hành","Đo áp suất dầu: phải cao hơn áp hút 1.5~3 kg/cm²","Kiểm tra màu dầu: carbon hóa (đen) hoặc nhiễm ẩm (trắng sữa)","Nhiệt độ dầu: thành phần thay đổi trên 177°C, độ nhớt giảm ở 155~160°C"],"actions_vi":["Bổ sung dầu lạnh (dùng cấp độ nhớt đúng quy định)","Kiểm tra co ống và loại bỏ co không cần thiết","Điều chỉnh chu kỳ xả đá","Xác nhận lắp đặt sưởi carter","Kiểm tra giá trị đặt công tắc an toàn áp dầu (OPS)"],"severity_vi":"Khẩn cấp","keywords_th":["น้ำมันต่ำ","น้ำมันหล่อลื่นไม่พอ","ไซท์กลาสน้ำมัน","แบริ่งสึก","ความดันน้ำมัน","OPS"],"symptom_th":"ระดับน้ำมันลดลง, สวิตช์ป้องกันความดันน้ำมัน (OPS) ทำงาน, เสียงจากแบริ่ง","part_th":"คอมเพรสเซอร์","causes_th":["ออกแบบท่อไม่ดีทำให้น้ำมันไหลกลับไม่ดี","การหมุนเวียนน้ำมันลดลงจากสารทำความเย็นน้อย","ทำงานภาระต่ำต่อเนื่อง","ละลายน้ำแข็งไม่เหมาะสม (น้ำมันค้างในอีแวปอเรเตอร์)","ความดันในคาร์เตอร์สูงเกินไป"],"checks_th":["ตรวจไซท์กลาสน้ำมัน: ปกติเมื่อคงอยู่ใกล้เส้นกลางขณะทำงาน","วัดความดันน้ำมัน: ต้องสูงกว่าความดันดูด 1.5~3 kg/cm²","ตรวจสีน้ำมัน: คาร์บอนไนซ์ (ดำ) หรือปนน้ำ (ขาวขุ่น)","อุณหภูมิน้ำมัน: เปลี่ยนองค์ประกอบเมื่อเกิน 177°C, ความหนืดลดที่ 155~160°C"],"actions_th":["เติมน้ำมันคอมเพรสเซอร์ (ใช้เกรดความหนืดที่กำหนด)","ตรวจข้อต่อโค้งและลบข้อต่อไม่จำเป็น","ปรับรอบละลายน้ำแข็ง","ยืนยันการติดตั้งฮีตเตอร์คาร์เตอร์","ตรวจค่าตั้งสวิตช์นิรภัยความดันน้ำมัน (OPS)"],"severity_th":"วิกฤต","keywords_id":["oli rendah","pelumas kurang","sight glass oli","keausan bearing","tekanan oli","OPS"],"symptom_id":"Level oli turun, saklar pengaman tekanan oli (OPS) aktif, suara bearing","part_id":"Kompresor","causes_id":["Desain pipa buruk menghambat oil return","Sirkulasi oli berkurang karena muatan refrigeran rendah","Operasi beban rendah terus-menerus","Defrost tidak tepat (oli tertahan di evaporator)","Tekanan crankcase naik berlebihan"],"checks_id":["Periksa sight glass oli: normal bila tetap dekat garis tengah selama operasi","Ukur tekanan oli: harus 1.5~3 kg/cm² di atas tekanan hisap","Periksa warna oli: karbonisasi (hitam) atau kontaminasi lembab (putih susu)","Suhu oli: komposisi berubah di atas 177°C, viskositas turun di 155~160°C"],"actions_id":["Tambah oli refrigerasi (gunakan grade viskositas yang ditentukan)","Periksa belokan pipa dan hilangkan belokan tidak perlu","Sesuaikan siklus defrost","Konfirmasi instalasi heater crankcase","Periksa setpoint saklar pengaman tekanan oli (OPS)"],"severity_id":"Kritis","keywords_ar":["زيت منخفض","تزييت غير كافٍ","زجاج رؤية الزيت","تآكل الكراسي","ضغط الزيت","OPS"],"symptom_ar":"انخفاض مستوى الزيت، تفعيل مفتاح أمان ضغط الزيت (OPS)، ضوضاء الكراسي","part_ar":"الكومبروسر","causes_ar":["تصميم أنابيب سيء يعيق عودة الزيت","انخفاض دوران الزيت بسبب شحنة مادة التبريد المنخفضة","تشغيل مستمر بحمل منخفض","إزالة جليد غير مناسبة (احتباس الزيت في المبخر)","ارتفاع مفرط في ضغط علبة المرافق"],"checks_ar":["افحص زجاج رؤية الزيت: طبيعي عند البقاء قرب الخط المركزي أثناء التشغيل","قس ضغط الزيت: يجب أن يكون 1.5~3 kg/cm² أعلى من ضغط الشفط","افحص لون الزيت: متكربن (أسود) أو تلوث بالرطوبة (أبيض لبني)","درجة حرارة الزيت: التركيبة تتغير فوق 177°C، اللزوجة تنخفض عند 155~160°C"],"actions_ar":["أضف زيت التبريد (استخدم درجة اللزوجة المحددة)","افحص انحناءات الأنابيب وأزل غير الضرورية","اضبط دورة إزالة الجليد","تأكد من تركيب سخان علبة المرافق","افحص قيمة ضبط مفتاح أمان ضغط الزيت (OPS)"],"severity_ar":"حرج"},{"id":"COMP-005","keywords":["액백","액슬러그","액냉매유입","흡입관 결빙","크랭크케이스 히터"],"keywords_en":["liquid back","liquid slugging","liquid refrigerant ingestion","suction line icing","crankcase heater"],"symptom":"액냉매가 압축기로 유입, 흡입관 결빙, 압축기 이상충격음","symptom_en":"Liquid refrigerant entering compressor, suction line icing, abnormal impact noise from compressor","part":"압축기","part_en":"Compressor","causes":["팽창밸브 과열도 설정 너무 낮음","냉매 과충전","기계실 주변 온도 5℃ 이하 (동절기)","크랭크케이스 히터 미작동","펌프다운 시스템 미채용"],"causes_en":["Expansion valve (TXV) superheat set too low","Refrigerant overcharge","Machine room ambient temperature below 5°C (winter)","Crankcase heater not operating","No pump-down system installed"],"checks":["흡입측 과열도 측정: 11℃ 미만이면 액백 위험","흡입관 결빙 또는 결로 여부 육안 확인","크랭크케이스 히터 작동 확인 (손으로 온기 확인)","기계실 온도 확인: 5℃ 이상 유지 필요"],"checks_en":["Measure suction superheat: Risk of liquid back if below 11°C","Visual check for suction line frosting or condensation","Verify crankcase heater operation (check warmth by hand)","Check machine room temperature: Must maintain above 5°C"],"actions":["팽창밸브 과열도 조정 (5~10℃ 범위로 설정)","크랭크케이스 히터 교체 또는 활성화","기계실 보온 조치","펌프다운 제어 시스템 추가","냉매량 재조정 (과충전 시 회수)"],"actions_en":["Adjust TXV superheat (set to 5~10°C range)","Replace or activate crankcase heater","Insulate machine room","Add pump-down control system","Readjust refrigerant charge (recover if overcharged)"],"severity":"긴급","severity_en":"Critical","symptom_zh":"液态冷媒进入压缩机，吸气管结冰，压缩机发出异常冲击声","part_zh":"压缩机","severity_zh":"严重","keywords_zh":["液击","液体制冷剂吸入","吸气管结冰","曲轴箱加热器"],"causes_zh":["膨胀阀（TXV）过热度设定过低","冷媒过充","机房环境温度低于5°C（冬季）","曲轴箱加热器未运转","未安装泵空系统"],"checks_zh":["测量吸气过热度：低于11°C则有液击风险","目视检查吸气管结霜或结露","确认曲轴箱加热器运行（用手触摸检查温热）","检查机房温度：须保持在5°C以上"],"actions_zh":["调整TXV过热度（设定在5~10°C范围）","更换或启动曲轴箱加热器","对机房进行隔热","增加泵空控制系统","重新调整冷媒充注量（过充则回收）"],"keywords_ja":["液バック","液スラッギング","液冷媒流入","吸入管着氷","クランクケースヒーター"],"symptom_ja":"液冷媒がコンプレッサーに流入・吸入管着氷・異常衝撃音","part_ja":"コンプレッサー","causes_ja":["膨張弁（TXV）の過熱度設定過低","冷媒過充填","機械室外気温5°C未満（冬季）","クランクケースヒーター未作動","ポンプダウンシステム未設置"],"checks_ja":["吸入過熱度測定：11°C以下で液バックの危険","吸入管の結霜または結露を目視確認","クランクケースヒーター作動確認（手で温かさを確認）","機械室温度確認：5°C以上の維持が必要"],"keywords_es":["retorno de líquido","golpe de líquido","ingestión de refrigerante líquido","congelación de línea de aspiración","resistencia del cárter"],"keywords_pt":["retorno de líquido","golpe de líquido","ingestão de refrigerante líquido","congelamento da linha de sucção","resistência de cárter"],"symptom_es":"Refrigerante líquido entrando al compresor, congelación de la línea de aspiración, ruido de impacto anormal en el compresor","symptom_pt":"Refrigerante líquido entrando no compressor, congelamento da linha de sucção, ruído de impacto anormal no compressor","part_es":"Compresor","part_pt":"Compressor","causes_es":["Ajuste de sobrecalentamiento de la válvula de expansión (TXV) demasiado bajo","Sobrecarga de refrigerante","Temperatura ambiente de la sala de máquinas por debajo de 5°C (invierno)","Resistencia del cárter no operativa","Sin sistema de pump-down instalado"],"causes_pt":["Ajuste de superaquecimento da válvula de expansão (TXV) muito baixo","Sobrecarga de refrigerante","Temperatura ambiente da casa de máquinas abaixo de 5°C (inverno)","Resistência de cárter não operante","Sem sistema de pump-down instalado"],"checks_es":["Medir sobrecalentamiento de aspiración: riesgo de retorno de líquido si está por debajo de 11°C","Verificar visualmente la congelación o condensación en la línea de aspiración","Verificar funcionamiento de la resistencia del cárter (comprobar calor a mano)","Verificar temperatura de la sala de máquinas: debe mantenerse por encima de 5°C"],"checks_pt":["Medir superaquecimento de sucção: risco de retorno de líquido se abaixo de 11°C","Verificar visualmente o congelamento ou condensação na linha de sucção","Verificar funcionamento da resistência de cárter (conferir calor com a mão)","Verificar temperatura da casa de máquinas: deve se manter acima de 5°C"],"keywords_hi":["लिक्विड बैक","लिक्विड स्लगिंग","तरल रेफ्रिजरेंट प्रवेश","सक्शन लाइन आइसिंग","क्रैंककेस हीटर"],"symptom_hi":"कंप्रेसर में तरल रेफ्रिजरेंट प्रवेश, सक्शन लाइन पर बर्फ जमना, कंप्रेसर से असामान्य प्रभाव शोर","part_hi":"कंप्रेसर","causes_hi":["एक्सपेंशन वाल्व (TXV) सुपरहीट सेटिंग बहुत कम","रेफ्रिजरेंट अत्यधिक चार्ज","मशीन रूम परिवेश तापमान 5°C से कम (सर्दियों में)","क्रैंककेस हीटर काम नहीं कर रहा","पंप-डाउन सिस्टम स्थापित नहीं"],"checks_hi":["सक्शन सुपरहीट मापें: 11°C से कम होने पर लिक्विड बैक का खतरा","सक्शन लाइन पर फ्रॉस्टिंग या संघनन की दृश्य जांच","क्रैंककेस हीटर संचालन सत्यापित करें (हाथ से गर्माहट जांचें)","मशीन रूम तापमान जांचें: 5°C से ऊपर बनाए रखना आवश्यक है"],"keywords_vi":["hồi lỏng","liquid slugging","môi chất lỏng vào","đóng băng đường hút","sưởi carter"],"symptom_vi":"Môi chất lỏng vào máy nén, đường hút đóng băng, tiếng va đập bất thường từ máy nén","part_vi":"Máy nén","causes_vi":["Cài đặt quá nhiệt van tiết lưu (TXV) quá thấp","Nạp môi chất quá mức","Nhiệt độ phòng máy dưới 5°C (mùa đông)","Sưởi carter không hoạt động","Không lắp hệ pump-down"],"checks_vi":["Đo quá nhiệt hút: dưới 11°C có nguy cơ hồi lỏng","Kiểm tra trực quan đóng băng hoặc ngưng tụ đường hút","Xác nhận hoạt động sưởi carter (kiểm tra ấm bằng tay)","Kiểm tra nhiệt độ phòng máy: phải giữ trên 5°C"],"actions_vi":["Điều chỉnh quá nhiệt TXV (đặt trong dải 5~10°C)","Thay hoặc kích hoạt sưởi carter","Bảo ôn phòng máy","Thêm hệ điều khiển pump-down","Điều chỉnh lại lượng môi chất (thu hồi nếu nạp quá)"],"severity_vi":"Khẩn cấp","keywords_th":["ของเหลวย้อน","liquid slugging","สารทำความเย็นเหลวเข้า","ท่อดูดจับน้ำแข็ง","ฮีตเตอร์คาร์เตอร์"],"symptom_th":"สารทำความเย็นเหลวเข้าคอมเพรสเซอร์, ท่อดูดจับน้ำแข็ง, เสียงกระแทกผิดปกติจากคอมเพรสเซอร์","part_th":"คอมเพรสเซอร์","causes_th":["ตั้งค่า superheat วาล์วขยายตัว (TXV) ต่ำเกินไป","เติมสารทำความเย็นเกิน","อุณหภูมิห้องเครื่องต่ำกว่า 5°C (ฤดูหนาว)","ฮีตเตอร์คาร์เตอร์ไม่ทำงาน","ไม่ได้ติดตั้งระบบ pump-down"],"checks_th":["วัด superheat ดูด: ต่ำกว่า 11°C มีความเสี่ยงของเหลวย้อน","ตรวจสายตาการจับน้ำแข็งหรือหยดน้ำที่ท่อดูด","ยืนยันการทำงานฮีตเตอร์คาร์เตอร์ (ใช้มือสัมผัสความอุ่น)","ตรวจอุณหภูมิห้องเครื่อง: ต้องรักษาให้สูงกว่า 5°C"],"actions_th":["ปรับ superheat TXV (ตั้งช่วง 5~10°C)","เปลี่ยนหรือเปิดใช้ฮีตเตอร์คาร์เตอร์","หุ้มฉนวนห้องเครื่อง","เพิ่มระบบควบคุม pump-down","ปรับปริมาณสารทำความเย็นใหม่ (ถอนหากเติมเกิน)"],"severity_th":"วิกฤต","keywords_id":["liquid back","liquid slugging","refrigeran cair masuk","pipa hisap membeku","crankcase heater"],"symptom_id":"Refrigeran cair masuk ke kompresor, pipa hisap membeku, suara benturan tidak normal dari kompresor","part_id":"Kompresor","causes_id":["Set superheat TXV terlalu rendah","Overcharge refrigeran","Suhu ruang mesin di bawah 5°C (musim dingin)","Crankcase heater tidak beroperasi","Tidak ada sistem pump-down terpasang"],"checks_id":["Ukur superheat hisap: risiko liquid back jika di bawah 11°C","Periksa visual pembekuan atau kondensasi pada pipa hisap","Verifikasi operasi crankcase heater (periksa kehangatan dengan tangan)","Periksa suhu ruang mesin: harus pertahankan di atas 5°C"],"actions_id":["Sesuaikan superheat TXV (atur ke rentang 5~10°C)","Ganti atau aktifkan crankcase heater","Isolasi ruang mesin","Tambah sistem kontrol pump-down","Sesuaikan muatan refrigeran (recover jika overcharge)"],"severity_id":"Kritis","keywords_ar":["عودة سائل","liquid slugging","دخول مادة تبريد سائلة","تجلد خط الشفط","سخان علبة المرافق"],"symptom_ar":"دخول مادة تبريد سائلة إلى الكومبروسر، تجلد خط الشفط، صوت صدم غير طبيعي من الكومبروسر","part_ar":"الكومبروسر","causes_ar":["إعداد السوبرهيت لصمام التمدد (TXV) منخفض جداً","زيادة شحن مادة التبريد","درجة حرارة غرفة الآلات تحت 5°C (الشتاء)","سخان علبة المرافق لا يعمل","لا يوجد نظام pump-down مركب"],"checks_ar":["قس سوبرهيت الشفط: خطر عودة سائل إذا أقل من 11°C","فحص بصري للتجلد أو التكاثف على خط الشفط","تحقق من تشغيل سخان علبة المرافق (افحص الدفء باليد)","افحص درجة حرارة غرفة الآلات: يجب الحفاظ عليها فوق 5°C"],"actions_ar":["اضبط سوبرهيت TXV (اضبط على نطاق 5~10°C)","استبدل أو فعّل سخان علبة المرافق","اعزل غرفة الآلات","أضف نظام تحكم pump-down","أعد ضبط شحنة مادة التبريد (استردها إذا كانت زائدة)"],"severity_ar":"حرج"},{"id":"COMP-006","keywords":["액격","액해머링","쾅소리","뱅뱅","밸브파손","크랭크샤프트파손"],"keywords_en":["liquid hammer","liquid slugging","banging noise","valve damage","crankshaft damage"],"symptom":"압축기에서 쾅쾅 충격음 발생, 밸브 파손","symptom_en":"Banging impact noise from compressor, valve damage","part":"압축기","part_en":"Compressor","causes":["다량의 액냉매가 순간적으로 압축기 유입","액분리기 규격 부적합","저압 배관 시공 불량","과다 착상 후 급제상"],"causes_en":["Large volume of liquid refrigerant suddenly entering compressor","Inadequate accumulator sizing","Poor low-pressure piping installation","Rapid defrost after heavy frosting"],"checks":["흡입측 과열도 측정: 정상은 5~15℃","액분리기 규격 확인","밸브 플레이트 분해 시 밸브 및 가스켓 파손 확인","저압 배관 경사 및 트랩 설치 여부 확인"],"checks_en":["Measure suction superheat: Normal is 5~15°C","Verify accumulator specifications","Check valve and gasket damage when disassembling valve plate","Verify low-pressure piping slope and trap installation"],"actions":["팽창밸브 과열도 재조정","액분리기 적정 규격으로 교체","저압 배관 재시공 (경사 및 트랩 개선)","파손된 밸브 플레이트·가스켓 교체","압축기 교체 (크랭크샤프트 파손 시)"],"actions_en":["Readjust TXV superheat","Replace accumulator with proper size","Reinstall low-pressure piping (improve slope and traps)","Replace damaged valve plate and gaskets","Replace compressor (if crankshaft is damaged)"],"severity":"긴급","severity_en":"Critical","symptom_zh":"压缩机发出撞击声，阀门损坏","part_zh":"压缩机","severity_zh":"严重","keywords_zh":["液锤","液击","撞击声","阀门损坏","曲轴损坏"],"causes_zh":["大量液态冷媒突然进入压缩机","储液器容量不足","低压配管安装不良","严重结霜后急速除霜"],"checks_zh":["测量吸气过热度：正常为5~15°C","确认储液器规格","拆检阀板时检查阀门和垫片损坏情况","确认低压配管坡度及弯头安装"],"actions_zh":["重新调整TXV过热度","更换适当规格储液器","重新敷设低压配管（改善坡度和弯头）","更换损坏的阀板和垫片","更换压缩机（如曲轴损坏）"],"keywords_ja":["液ハンマー","液スラッギング","衝撃音","バルブ損傷","クランクシャフト損傷"],"symptom_ja":"コンプレッサーからの衝撃音・バルブ損傷","part_ja":"コンプレッサー","causes_ja":["大量の液冷媒が突然コンプレッサーに流入","アキュムレーター容量不足","低圧配管施工不良","大量着霜後の急速デフロスト"],"checks_ja":["吸入過熱度測定：正常は5~15°C","アキュムレーター仕様確認","バルブプレート分解時のバルブとガスケット損傷確認","低圧配管の傾斜とトラップ設置確認"],"keywords_es":["golpe de ariete","golpe de líquido","ruido de impacto","daño de válvulas","daño de cigüeñal"],"keywords_pt":["golpe de aríete","golpe de líquido","ruído de impacto","dano de válvulas","dano de virabrequim"],"symptom_es":"Ruido de impacto en el compresor, daño en válvulas","symptom_pt":"Ruído de impacto no compressor, dano nas válvulas","part_es":"Compresor","part_pt":"Compressor","causes_es":["Gran volumen de refrigerante líquido entrando repentinamente al compresor","Dimensionamiento inadecuado del acumulador","Instalación deficiente de tuberías de baja presión","Desescarche rápido después de escarcha intensa"],"causes_pt":["Grande volume de refrigerante líquido entrando subitamente no compressor","Dimensionamento inadequado do acumulador","Instalação deficiente de tubulação de baixa pressão","Degelo rápido após geada intensa"],"checks_es":["Medir sobrecalentamiento de aspiración: normal es 5~15°C","Verificar especificaciones del acumulador","Verificar daños en válvulas y junta al desmontar la placa de válvulas","Verificar pendiente de tuberías de baja presión e instalación de trampas"],"checks_pt":["Medir superaquecimento de sucção: normal é 5~15°C","Verificar especificações do acumulador","Verificar danos nas válvulas e na junta ao desmontar a placa de válvulas","Verificar caimento da tubulação de baixa pressão e instalação de sifões"],"keywords_hi":["लिक्विड हैमर","लिक्विड स्लगिंग","धमाके की आवाज","वाल्व क्षति","क्रैंकशाफ्ट क्षति"],"symptom_hi":"कंप्रेसर से धमाकेदार प्रभाव शोर, वाल्व क्षति","part_hi":"कंप्रेसर","causes_hi":["बड़ी मात्रा में तरल रेफ्रिजरेंट अचानक कंप्रेसर में प्रवेश","एक्युमुलेटर का अपर्याप्त आकार","खराब लो-प्रेशर पाइपिंग स्थापना","भारी फ्रॉस्टिंग के बाद तेज़ डीफ्रॉस्ट"],"checks_hi":["सक्शन सुपरहीट मापें: सामान्य 5~15°C है","एक्युमुलेटर विनिर्देशों की सत्यापना","वाल्व प्लेट खोलते समय वाल्व और गास्केट क्षति जांचें","लो-प्रेशर पाइपिंग ढलान और ट्रैप स्थापना सत्यापित करें"],"keywords_vi":["va đập lỏng","liquid hammer","tiếng đập","hỏng van","hỏng trục khuỷu"],"symptom_vi":"Tiếng va đập mạnh từ máy nén, hỏng van","part_vi":"Máy nén","causes_vi":["Lượng lớn môi chất lỏng đột ngột vào máy nén","Kích thước bình tách lỏng không phù hợp","Lắp đặt đường ống áp thấp kém","Xả đá nhanh sau đóng băng nhiều"],"checks_vi":["Đo quá nhiệt hút: bình thường 5~15°C","Xác nhận thông số bình tách lỏng","Kiểm tra hỏng van và gioăng khi tháo tấm van","Xác nhận độ dốc và bẫy đường ống áp thấp"],"actions_vi":["Điều chỉnh lại quá nhiệt TXV","Thay bình tách lỏng cỡ phù hợp","Lắp lại đường ống áp thấp (cải thiện độ dốc và bẫy)","Thay tấm van và gioăng đã hỏng","Thay máy nén (nếu trục khuỷu hỏng)"],"severity_vi":"Khẩn cấp","keywords_th":["liquid hammer","liquid slugging","เสียงกระแทก","วาล์วเสียหาย","ข้อเหวี่ยงเสียหาย"],"symptom_th":"เสียงกระแทกรุนแรงจากคอมเพรสเซอร์, วาล์วเสียหาย","part_th":"คอมเพรสเซอร์","causes_th":["สารทำความเย็นเหลวปริมาณมากเข้าคอมเพรสเซอร์ฉับพลัน","ขนาด accumulator ไม่เหมาะสม","การติดตั้งท่อความดันต่ำไม่ดี","ละลายน้ำแข็งเร็วหลังจับน้ำแข็งมาก"],"checks_th":["วัด superheat ดูด: ปกติคือ 5~15°C","ยืนยันสเปก accumulator","ตรวจความเสียหายของวาล์วและปะเก็นเมื่อถอดแผ่นวาล์ว","ตรวจความลาดและ trap ท่อความดันต่ำ"],"actions_th":["ปรับ superheat TXV ใหม่","เปลี่ยน accumulator ให้ขนาดเหมาะสม","ติดตั้งท่อความดันต่ำใหม่ (ปรับความลาดและ trap)","เปลี่ยนแผ่นวาล์วและปะเก็นที่เสีย","เปลี่ยนคอมเพรสเซอร์ (หากข้อเหวี่ยงเสียหาย)"],"severity_th":"วิกฤต","keywords_id":["liquid hammer","liquid slugging","suara benturan","kerusakan katup","kerusakan crankshaft"],"symptom_id":"Suara benturan dari kompresor, kerusakan katup","part_id":"Kompresor","causes_id":["Volume besar refrigeran cair tiba-tiba masuk ke kompresor","Ukuran accumulator tidak tepat","Instalasi pipa low-pressure buruk","Defrost cepat setelah pembekuan parah"],"checks_id":["Ukur superheat hisap: normal 5~15°C","Verifikasi spesifikasi accumulator","Periksa kerusakan katup dan gasket saat membongkar valve plate","Verifikasi kemiringan pipa low-pressure dan instalasi trap"],"actions_id":["Sesuaikan kembali superheat TXV","Ganti accumulator dengan ukuran yang tepat","Pasang ulang pipa low-pressure (perbaiki kemiringan dan trap)","Ganti valve plate dan gasket yang rusak","Ganti kompresor (jika crankshaft rusak)"],"severity_id":"Kritis","keywords_ar":["مطرقة سائلة","liquid slugging","صوت صدم","تلف الصمام","تلف العمود المرفقي"],"symptom_ar":"صوت صدم قوي من الكومبروسر، تلف الصمام","part_ar":"الكومبروسر","causes_ar":["كمية كبيرة من مادة التبريد السائلة تدخل الكومبروسر فجأة","حجم accumulator غير مناسب","تركيب أنابيب الضغط المنخفض سيء","إزالة جليد سريعة بعد تجلد كثيف"],"checks_ar":["قس سوبرهيت الشفط: الطبيعي 5~15°C","تحقق من مواصفات accumulator","افحص تلف الصمام والحشية عند فك لوح الصمام","تحقق من ميل أنابيب الضغط المنخفض وتركيب المصائد"],"actions_ar":["أعد ضبط سوبرهيت TXV","استبدل accumulator بحجم مناسب","أعد تركيب أنابيب الضغط المنخفض (حسّن الميل والمصائد)","استبدل لوح الصمام والحشيات التالفة","استبدل الكومبروسر (إذا تلف العمود المرفقي)"],"severity_ar":"حرج"},{"id":"COMP-007","keywords":["이상소음","끽끽","우웅","딸깍","쇠갈리는소리","베어링소음","압축기소음"],"keywords_en":["abnormal noise","squealing","humming","clicking","metal grinding","bearing noise","compressor noise"],"symptom":"압축기에서 끽끽, 우웅, 딸깍 등 이상소음 발생","symptom_en":"Abnormal noises from compressor: squealing, humming, clicking","part":"압축기","part_en":"Compressor","causes":["베어링 마모 또는 손상 (끽끽·쇠갈리는 소리)","액냉매 유입 (딸깍·충격음)","기초 볼트 이완 (우웅·진동)","커플링 정렬 불량","오일 부족으로 인한 금속 마찰"],"causes_en":["Bearing wear or damage (squealing/grinding sound)","Liquid refrigerant ingestion (clicking/impact sound)","Loose foundation bolts (humming/vibration)","Coupling misalignment","Metal-to-metal friction due to low oil"],"checks":["운전전류 측정: 정격 초과 여부 확인","흡입·토출 압력 확인","기초 볼트 조임 상태 확인","커플링 정렬 상태 확인 (밀리미터 단위 정렬)","유면계로 오일량 확인"],"checks_en":["Measure operating current: Check if exceeding rated current","Check suction and discharge pressures","Check foundation bolt tightness","Check coupling alignment (millimeter precision)","Check oil level via sight glass"],"actions":["베어링 교체","기초 볼트 재조임 및 방진 패드 점검","커플링 재정렬","오일 보충 후 재운전","이상 지속 시 압축기 교체"],"actions_en":["Replace bearings","Retighten foundation bolts and inspect vibration pads","Realign coupling","Refill oil and restart","Replace compressor if abnormality persists"],"severity":"주의","severity_en":"Caution","symptom_zh":"压缩机发出异常噪音：尖叫、嗡嗡、咔哒声","part_zh":"压缩机","severity_zh":"注意","keywords_zh":["异常噪音","尖叫声","嗡嗡声","咔哒声","金属摩擦","轴承噪音","压缩机噪音"],"causes_zh":["轴承磨损或损坏（尖叫/摩擦声）","液态冷媒吸入（咔哒/冲击声）","底座螺栓松动（嗡嗡/振动）","联轴器偏心","缺油导致金属摩擦"],"checks_zh":["测量运行电流：检查是否超过额定电流","检查吸气和排气压力","检查底座螺栓紧固状态","检查联轴器对中（毫米精度）","通过油视镜检查油位"],"actions_zh":["更换轴承","重新紧固底座螺栓并检查减振垫","对中联轴器","补油后重启","如异常持续则更换压缩机"],"keywords_ja":["異常音","キーキー音","うなり音","カチカチ音","金属摩擦音","軸受ノイズ","コンプレッサー音"],"symptom_ja":"コンプレッサーからの異常音：キーキー・うなり・カチカチ","part_ja":"コンプレッサー","causes_ja":["軸受摩耗または損傷（キーキー/ガリガリ音）","液冷媒流入（カチカチ/衝撃音）","基礎ボルト緩み（うなり/振動）","カップリングの芯ずれ","油量不足による金属摩擦"],"checks_ja":["運転電流測定：定格電流超過確認","吸入・吐出圧力確認","基礎ボルト締め付け確認","カップリング芯出し確認（ミリ単位）","油面計による油量確認"],"keywords_es":["ruido anormal","chirrido","zumbido","chasquido","rozamiento metálico","ruido de cojinetes","ruido del compresor"],"keywords_pt":["ruído anormal","rangido","zumbido","estalo","atrito metálico","ruído de mancais","ruído do compressor"],"symptom_es":"Ruidos anormales del compresor: chirridos, zumbidos, chasquidos","symptom_pt":"Ruídos anormais do compressor: rangidos, zumbidos, estalos","part_es":"Compresor","part_pt":"Compressor","causes_es":["Desgaste o daño de cojinetes (sonido de chirrido/rozamiento)","Ingestión de refrigerante líquido (sonido de chasquido/impacto)","Pernos de base sueltos (zumbido/vibración)","Desalineación del acoplamiento","Fricción metal contra metal por aceite bajo"],"causes_pt":["Desgaste ou dano de mancais (som de rangido/atrito)","Ingestão de refrigerante líquido (som de estalo/impacto)","Parafusos de base soltos (zumbido/vibração)","Desalinhamento do acoplamento","Atrito metal contra metal por óleo baixo"],"checks_es":["Medir corriente de operación: verificar si supera la corriente nominal","Verificar presiones de aspiración y descarga","Verificar apriete de pernos de base","Verificar alineación del acoplamiento (precisión milimétrica)","Verificar nivel de aceite a través del visor"],"checks_pt":["Medir corrente de operação: verificar se excede a corrente nominal","Verificar pressões de sucção e descarga","Verificar aperto dos parafusos de base","Verificar alinhamento do acoplamento (precisão milimétrica)","Verificar nível de óleo pelo visor"],"keywords_hi":["असामान्य शोर","चीखने की आवाज","गुनगुनाहट","क्लिक की आवाज","धातु घर्षण","बेयरिंग शोर","कंप्रेसर शोर"],"symptom_hi":"कंप्रेसर से असामान्य आवाजें: चीखना, गुनगुनाना, क्लिक करना","part_hi":"कंप्रेसर","causes_hi":["बेयरिंग घिसाव या क्षति (चीखने/पीसने की आवाज)","तरल रेफ्रिजरेंट प्रवेश (क्लिक/प्रभाव आवाज)","फाउंडेशन बोल्ट ढीले (गुनगुनाहट/कंपन)","कपलिंग का गलत संरेखण","कम तेल के कारण धातु-से-धातु घर्षण"],"checks_hi":["ऑपरेटिंग करंट मापें: रेटेड करंट से अधिक है या नहीं जांचें","सक्शन और डिस्चार्ज प्रेशर जांचें","फाउंडेशन बोल्ट की कसावट जांचें","कपलिंग संरेखण जांचें (मिलीमीटर सटीकता)","साइट ग्लास से तेल स्तर जांचें"],"keywords_vi":["tiếng ồn bất thường","kêu rít","ù","click","tiếng ma sát kim loại","tiếng ồn vòng bi","tiếng ồn máy nén"],"symptom_vi":"Tiếng ồn bất thường từ máy nén: rít, ù, click","part_vi":"Máy nén","causes_vi":["Mòn hoặc hỏng vòng bi (âm rít/nghiến)","Môi chất lỏng vào (âm click/va đập)","Bulông nền lỏng (âm ù/rung)","Lệch tâm khớp nối","Ma sát kim loại do thiếu dầu"],"checks_vi":["Đo dòng vận hành: kiểm tra vượt định mức","Kiểm tra áp suất hút và đẩy","Kiểm tra độ siết bulông nền","Kiểm tra đồng tâm khớp nối (độ chính xác mm)","Kiểm tra mức dầu qua kính xem"],"actions_vi":["Thay vòng bi","Siết lại bulông nền và kiểm tra đệm giảm chấn","Căn chỉnh khớp nối","Bổ sung dầu và khởi động lại","Thay máy nén nếu bất thường tiếp tục"],"severity_vi":"Khẩn cấp","keywords_th":["เสียงผิดปกติ","เสียงแหลม","เสียงฮัม","เสียงคลิก","เสียงโลหะเสียดสี","เสียงแบริ่ง","เสียงคอมเพรสเซอร์"],"symptom_th":"เสียงผิดปกติจากคอมเพรสเซอร์: แหลม, ฮัม, คลิก","part_th":"คอมเพรสเซอร์","causes_th":["แบริ่งสึกหรือเสียหาย (เสียงแหลม/เสียดสี)","สารทำความเย็นเหลวเข้า (เสียงคลิก/กระแทก)","สลักฐานหลวม (เสียงฮัม/สั่น)","คัปปลิ้งไม่ตรง","แรงเสียดทานโลหะเนื่องจากน้ำมันน้อย"],"checks_th":["วัดกระแสทำงาน: ตรวจว่าเกินกระแสกำหนดหรือไม่","ตรวจความดันดูดและส่ง","ตรวจความแน่นของสลักฐาน","ตรวจการตรงของคัปปลิ้ง (ความแม่นยำมิลลิเมตร)","ตรวจระดับน้ำมันผ่านไซท์กลาส"],"actions_th":["เปลี่ยนแบริ่ง","ขันสลักฐานใหม่และตรวจแผ่นลดแรงสั่น","ปรับแนวคัปปลิ้ง","เติมน้ำมันและเริ่มใหม่","เปลี่ยนคอมเพรสเซอร์หากอาการยังคงอยู่"],"severity_th":"วิกฤต","keywords_id":["suara tidak normal","mendecit","mendengung","klik","gesekan logam","suara bearing","suara kompresor"],"symptom_id":"Suara tidak normal dari kompresor: mendecit, mendengung, klik","part_id":"Kompresor","causes_id":["Keausan atau kerusakan bearing (suara mendecit/menggerinda)","Masuknya refrigeran cair (suara klik/benturan)","Baut fondasi longgar (dengung/getaran)","Misalignment coupling","Gesekan logam-ke-logam karena oli rendah"],"checks_id":["Ukur arus operasi: periksa apakah melebihi arus nominal","Periksa tekanan hisap dan tekan","Periksa kekencangan baut fondasi","Periksa alignment coupling (presisi milimeter)","Periksa level oli melalui sight glass"],"actions_id":["Ganti bearing","Kencangkan baut fondasi dan periksa bantalan getaran","Luruskan coupling","Isi oli dan restart","Ganti kompresor jika abnormal berlanjut"],"severity_id":"Kritis","keywords_ar":["ضوضاء غير طبيعية","صرير","طنين","طقطقة","احتكاك معدني","ضوضاء الكراسي","ضوضاء الكومبروسر"],"symptom_ar":"ضوضاء غير طبيعية من الكومبروسر: صرير، طنين، طقطقة","part_ar":"الكومبروسر","causes_ar":["تآكل أو تلف الكراسي (صوت صرير/طحن)","دخول مادة تبريد سائلة (صوت طقطقة/صدم)","براغي الأساس مرتخية (طنين/اهتزاز)","عدم محاذاة القارنة","احتكاك معدن بمعدن بسبب نقص الزيت"],"checks_ar":["قس تيار التشغيل: تحقق من تجاوز التيار المقنن","افحص ضغط الشفط والتفريغ","افحص إحكام براغي الأساس","افحص محاذاة القارنة (دقة المليمتر)","افحص مستوى الزيت من خلال زجاج الرؤية"],"actions_ar":["استبدل الكراسي","أعد شد براغي الأساس وافحص وسائد الاهتزاز","حاذِ القارنة","أضف الزيت وأعد التشغيل","استبدل الكومبروسر إذا استمرت الظاهرة"],"severity_ar":"حرج"},{"id":"COMP-008","keywords":["과부하","과전류","모터소손","열보호 트립","암페어높음","OL작동"],"keywords_en":["overload","overcurrent","motor burnout","thermal protection trip","high amperage","OL tripped"],"symptom":"과전류로 인한 과부하 보호장치 작동, 모터 소손","symptom_en":"Overload protection device tripped due to overcurrent, motor burnout","part":"압축기","part_en":"Compressor","causes":["베어링 손상으로 인한 기계적 과부하","냉매 과충전","전원 전압 불평형 (3상의 경우)","고압 과상승으로 압축비 증대","냉매에 수분·이물질 혼입"],"causes_en":["Mechanical overload due to bearing damage","Refrigerant overcharge","Supply voltage imbalance (3-phase)","Increased compression ratio due to high pressure rise","Moisture or contaminants in refrigerant"],"checks":["3상 전압 불평형 측정: 각 상 전압 편차 2% 이내가 정상","운전전류 각 상 측정: 불평형 10% 이내","고압·저압 압력 확인","냉매 충전량 확인 (사이트 글라스 기포 여부)"],"checks_en":["Measure 3-phase voltage imbalance: Normal within 2% deviation per phase","Measure operating current per phase: Within 10% imbalance","Check high/low pressure readings","Check refrigerant charge (sight glass bubbles)"],"actions":["전원 전압 불평형 수정 (전력사 문의)","냉매 조정 (과충전 시 회수)","압축기 오버홀 또는 교체","과부하 릴레이(OL) 설정값 점검 및 재설정"],"actions_en":["Correct power voltage imbalance (contact power company)","Adjust refrigerant charge (recover if overcharged)","Overhaul or replace compressor","Check and reset overload relay (OL) setpoint"],"severity":"긴급","severity_en":"Critical","symptom_zh":"过电流导致过载保护装置动作，电机烧损","part_zh":"压缩机","severity_zh":"严重","keywords_zh":["过载","过电流","电机烧损","热保护跳闸","电流过大","OL动作"],"causes_zh":["轴承损坏导致机械过载","冷媒过充","供电电压不平衡（三相）","高压上升导致压缩比增大","冷媒中混入水分或杂质"],"checks_zh":["测量三相电压不平衡：每相偏差在2%以内为正常","测量各相运行电流：相间不平衡在10%以内","检查高低压力表读数","检查冷媒充注量（视镜气泡）"],"actions_zh":["纠正电源电压不平衡（联系供电公司）","调整冷媒充注量（过充则回收）","大修或更换压缩机","检查并重新设定过载继电器（OL）整定值"],"keywords_ja":["過負荷","過電流","モーター焼損","サーマル保護トリップ","高電流","OLトリップ"],"symptom_ja":"過電流による過負荷保護装置作動・モーター焼損","part_ja":"コンプレッサー","causes_ja":["軸受損傷による機械的過負荷","冷媒過充填","電源電圧不平衡（三相）","高圧上昇による圧縮比増加","冷媒中の水分または異物"],"checks_ja":["三相電圧不平衡測定：各相2%偏差以内が正常","各相運転電流測定：10%不平衡以内","高低圧ゲージ値確認","冷媒充填量確認（視液鏡の気泡）"],"keywords_es":["sobrecarga","sobrecorriente","bobinado quemado","disparo de protección térmica","alta amperaje","OL disparado"],"keywords_pt":["sobrecarga","sobrecorrente","enrolamento queimado","atuação da proteção térmica","amperagem alta","OL atuado"],"symptom_es":"Dispositivo de protección contra sobrecarga disparado por sobrecorriente, bobinado del motor quemado","symptom_pt":"Dispositivo de proteção contra sobrecarga atuado por sobrecorrente, enrolamento do motor queimado","part_es":"Compresor","part_pt":"Compressor","causes_es":["Sobrecarga mecánica por daño en cojinetes","Sobrecarga de refrigerante","Desequilibrio de tensión de suministro (trifásico)","Aumento de relación de compresión por subida de alta presión","Humedad o contaminantes en el refrigerante"],"causes_pt":["Sobrecarga mecânica por dano em mancais","Sobrecarga de refrigerante","Desequilíbrio de tensão de alimentação (trifásico)","Aumento da taxa de compressão por subida da alta pressão","Umidade ou contaminantes no refrigerante"],"checks_es":["Medir desequilibrio de tensión trifásica: normal dentro de 2% de desviación por fase","Medir corriente de operación por fase: dentro del 10% de desequilibrio","Verificar lecturas de alta/baja presión","Verificar carga de refrigerante (burbujas en visor)"],"checks_pt":["Medir desequilíbrio de tensão trifásica: normal dentro de 2% de desvio por fase","Medir corrente de operação por fase: dentro de 10% de desequilíbrio","Verificar leituras de alta/baixa pressão","Verificar carga de refrigerante (bolhas no visor)"],"keywords_hi":["ओवरलोड","अत्यधिक करंट","मोटर बर्नआउट","थर्मल प्रोटेक्शन ट्रिप","उच्च एम्पीयर","OL ट्रिप"],"symptom_hi":"अत्यधिक करंट के कारण ओवरलोड प्रोटेक्शन डिवाइस ट्रिप, मोटर बर्नआउट","part_hi":"कंप्रेसर","causes_hi":["बेयरिंग क्षति के कारण यांत्रिक ओवरलोड","रेफ्रिजरेंट अत्यधिक चार्ज","सप्लाई वोल्टेज असंतुलन (3-फेज)","हाई प्रेशर वृद्धि के कारण बढ़ा हुआ कम्प्रेशन अनुपात","रेफ्रिजरेंट में नमी या अशुद्धियाँ"],"checks_hi":["3-फेज वोल्टेज असंतुलन मापें: प्रति फेज 2% विचलन के भीतर सामान्य","प्रति फेज ऑपरेटिंग करंट मापें: 10% असंतुलन के भीतर","हाई/लो प्रेशर रीडिंग जांचें","रेफ्रिजरेंट चार्ज जांचें (साइट ग्लास बुलबुले)"],"keywords_vi":["quá tải","quá dòng","cháy mô-tơ","trip bảo vệ nhiệt","ampe cao","OL trip"],"symptom_vi":"Thiết bị bảo vệ quá tải trip do quá dòng, cháy mô-tơ","part_vi":"Máy nén","causes_vi":["Quá tải cơ học do hỏng vòng bi","Nạp môi chất quá mức","Mất cân bằng điện áp nguồn (3 pha)","Tỷ số nén tăng do áp cao tăng","Nhiễm ẩm hoặc tạp chất trong môi chất"],"checks_vi":["Đo mất cân bằng điện áp 3 pha: bình thường ≤2% lệch mỗi pha","Đo dòng vận hành từng pha: mất cân bằng ≤10%","Kiểm tra số đọc áp cao/thấp","Kiểm tra nạp môi chất (bọt kính xem)"],"actions_vi":["Sửa mất cân bằng điện áp nguồn (liên hệ điện lực)","Điều chỉnh môi chất (thu hồi nếu nạp quá)","Đại tu hoặc thay máy nén","Kiểm tra và đặt lại giá trị rơle quá tải (OL)"],"severity_vi":"Khẩn cấp","keywords_th":["โอเวอร์โหลด","กระแสเกิน","มอเตอร์ไหม้","ทริปป้องกันความร้อน","แอมป์สูง","OL ทริป"],"symptom_th":"อุปกรณ์ป้องกันโอเวอร์โหลดทริปจากกระแสเกิน, มอเตอร์ไหม้","part_th":"คอมเพรสเซอร์","causes_th":["โอเวอร์โหลดเชิงกลจากแบริ่งเสียหาย","สารทำความเย็นเติมเกิน","แรงดันไฟฟ้าไม่สมดุล (3 เฟส)","อัตราการอัดเพิ่มจากความดันสูง","ความชื้นหรือสิ่งปนเปื้อนในสารทำความเย็น"],"checks_th":["วัดความไม่สมดุลแรงดัน 3 เฟส: ปกติ ≤2% ต่อเฟส","วัดกระแสทำงานต่อเฟส: ≤10% ไม่สมดุล","ตรวจค่าความดันสูง/ต่ำ","ตรวจการเติมสารทำความเย็น (ฟองในไซท์กลาส)"],"actions_th":["แก้ไขแรงดันไฟไม่สมดุล (ติดต่อการไฟฟ้า)","ปรับปริมาณสารทำความเย็น (ถอนหากเติมเกิน)","ซ่อมใหญ่หรือเปลี่ยนคอมเพรสเซอร์","ตรวจและตั้งค่ารีเลย์โอเวอร์โหลด (OL) ใหม่"],"severity_th":"วิกฤต","keywords_id":["overload","overcurrent","motor terbakar","trip proteksi termal","ampere tinggi","OL trip"],"symptom_id":"Perangkat proteksi overload trip karena overcurrent, motor terbakar","part_id":"Kompresor","causes_id":["Overload mekanis karena kerusakan bearing","Overcharge refrigeran","Ketidakseimbangan tegangan suplai (3-fase)","Rasio kompresi meningkat karena high pressure naik","Kelembaban atau kontaminan dalam refrigeran"],"checks_id":["Ukur ketidakseimbangan tegangan 3-fase: normal ≤2% deviasi per fase","Ukur arus operasi per fase: ≤10% ketidakseimbangan","Periksa bacaan high/low pressure","Periksa muatan refrigeran (gelembung di sight glass)"],"actions_id":["Perbaiki ketidakseimbangan tegangan (hubungi PLN)","Sesuaikan muatan refrigeran (recover jika overcharge)","Overhaul atau ganti kompresor","Periksa dan reset setpoint relay overload (OL)"],"severity_id":"Kritis","keywords_ar":["حمل زائد","تيار زائد","احتراق المحرك","فصل الحماية الحرارية","أمبير عالٍ","فصل OL"],"symptom_ar":"فصل جهاز حماية الحمل الزائد بسبب التيار الزائد، احتراق المحرك","part_ar":"الكومبروسر","causes_ar":["حمل ميكانيكي زائد بسبب تلف الكراسي","زيادة شحن مادة التبريد","عدم توازن جهد الإمداد (ثلاثي الأطوار)","زيادة نسبة الضغط بسبب ارتفاع الضغط العالي","رطوبة أو ملوثات في مادة التبريد"],"checks_ar":["قس عدم توازن الجهد الثلاثي: طبيعي ≤2% انحراف لكل طور","قس تيار التشغيل لكل طور: ≤10% عدم توازن","افحص قراءات الضغط العالي/المنخفض","افحص شحنة مادة التبريد (فقاعات زجاج الرؤية)"],"actions_ar":["صحح عدم توازن جهد التيار (اتصل بشركة الكهرباء)","اضبط شحنة مادة التبريد (استرد إذا كانت زائدة)","عمرة كاملة أو استبدال الكومبروسر","افحص وأعد ضبط قيمة ريليه الحمل الزائد (OL)"],"severity_ar":"حرج"},{"id":"HP-001","keywords":["고압트립","고압정지","고압경보","HPS작동","토출압력높음"],"keywords_en":["high pressure trip","high pressure shutdown","high pressure alarm","HPS activated","high discharge pressure"],"symptom":"고압압력개폐기(HPS) 작동으로 압축기 정지","symptom_en":"Compressor shutdown due to high pressure switch (HPS) activation","part":"응축기","part_en":"Condenser","causes":["냉각수량 부족 (수냉식)","응축기 튜브 스케일·오염","응축기 팬 불량 또는 정지 (공냉식)","냉매 과충전","불응축가스(공기) 혼입","외기온도 과도 상승"],"causes_en":["Insufficient cooling water flow (water-cooled)","Condenser tube scale/fouling","Condenser fan failure or stopped (air-cooled)","Refrigerant overcharge","Non-condensable gas (air) in system","Excessive ambient temperature rise"],"checks":["고압 압력계 확인: R-22 기준 정상 16~18㎏/㎠, 트립 설정값 확인","R-404A 기준 정상 고압: 18~22㎏/㎠","응축기 팬 전류 측정: 정격전류 대비 확인","냉각수 입출구 온도차 측정: 정상 5~8℃","사이트 글라스 기포 여부 확인 (과충전 시 기포 없음)","냉각수 유량 확인"],"checks_en":["Check high pressure gauge: R-22 normal 16~18 kg/cm², verify trip setpoint","R-404A normal high pressure: 18~22 kg/cm²","Measure condenser fan current: Compare with rated current","Measure cooling water inlet/outlet temperature difference: Normal 5~8°C","Check sight glass for bubbles (no bubbles when overcharged)","Check cooling water flow rate"],"actions":["응축기(핀코일) 청소: 고압수 또는 세정제 사용","응축기 팬 교체 또는 수리","냉각수량 증가 및 배관 청소","냉매 일부 회수 (과충전 시)","불응축가스 제거 (에어퍼지 후 진공)","HPS 설정값 점검 및 재설정"],"actions_en":["Clean condenser (fin coil): Use high-pressure water or cleaning agent","Replace or repair condenser fan","Increase cooling water flow and clean piping","Recover excess refrigerant (if overcharged)","Remove non-condensable gas (air purge then vacuum)","Check and reset HPS setpoint"],"severity":"긴급","severity_en":"Critical","symptom_zh":"高压保护开关（HPS）动作导致压缩机停机","part_zh":"冷凝器","severity_zh":"严重","keywords_zh":["高压跳闸","高压停机","高压报警","HPS动作","排气压力高"],"causes_zh":["冷却水流量不足（水冷式）","冷凝器管结垢/污垢","冷凝器风扇故障或停止（风冷式）","冷媒过充","系统内有不凝性气体（空气）","环境温度过高"],"checks_zh":["检查高压表：R-22正常16~18 kg/cm²，确认跳闸设定值","R-404A正常高压：18~22 kg/cm²","测量冷凝器风扇电流：与额定电流对比","测量冷却水进出口温差：正常5~8°C","检查视镜气泡（过充时无气泡）","检查冷却水流量"],"actions_zh":["清洁冷凝器（翅片式）：使用高压水或清洗剂","更换或修理冷凝器风扇","增加冷却水流量并清洁配管","回收多余冷媒（如过充）","排出不凝性气体（放空后抽真空）","检查并重新设定HPS设定值"],"keywords_ja":["高圧トリップ","高圧遮断","高圧警報","HPS作動","高吐出圧力"],"symptom_ja":"高圧スイッチ（HPS）作動によるコンプレッサー停止","part_ja":"凝縮器","causes_ja":["冷却水流量不足（水冷式）","凝縮器チューブのスケール/汚れ","コンデンサーファン故障または停止（空冷式）","冷媒過充填","システム内の不凝縮ガス（空気）","外気温過度上昇"],"checks_ja":["高圧ゲージ確認：R-22正常16~18kg/cm²、トリップ設定確認","R-404A正常高圧：18~22kg/cm²","コンデンサーファン電流測定：定格電流と比較","冷却水入出口温度差測定：正常5~8°C","視液鏡の気泡確認（過充填時は気泡なし）","冷却水流量確認"],"keywords_es":["disparo por alta presión","paro por alta presión","alarma de alta presión","HPS activado","alta presión de descarga"],"keywords_pt":["atuação por alta pressão","parada por alta pressão","alarme de alta pressão","HPS atuado","alta pressão de descarga"],"symptom_es":"Paro del compresor por activación del interruptor de alta presión (HPS)","symptom_pt":"Parada do compressor por atuação do pressostato de alta (HPS)","part_es":"Condensador","part_pt":"Condensador","causes_es":["Flujo insuficiente de agua de refrigeración (enfriado por agua)","Incrustaciones/suciedad en tubos del condensador","Fallo o paro del ventilador del condensador (enfriado por aire)","Sobrecarga de refrigerante","Gas no condensable (aire) en el sistema","Subida excesiva de temperatura ambiente"],"causes_pt":["Fluxo insuficiente de água de resfriamento (resfriado a água)","Incrustações/sujeira nos tubos do condensador","Falha ou parada do ventilador do condensador (resfriado a ar)","Sobrecarga de refrigerante","Gás não condensável (ar) no sistema","Subida excessiva da temperatura ambiente"],"checks_es":["Verificar manómetro de alta presión: normal R-22 16~18 kg/cm², verificar punto de disparo","Alta presión normal R-404A: 18~22 kg/cm²","Medir corriente del ventilador del condensador: comparar con corriente nominal","Medir diferencia de temperatura entrada/salida de agua de refrigeración: normal 5~8°C","Verificar burbujas en visor (sin burbujas cuando está sobrecargado)","Verificar caudal de agua de refrigeración"],"checks_pt":["Verificar manômetro de alta: normal R-22 16~18 kg/cm², verificar ponto de atuação","Alta pressão normal R-404A: 18~22 kg/cm²","Medir corrente do ventilador do condensador: comparar com a corrente nominal","Medir diferença de temperatura entrada/saída da água de resfriamento: normal 5~8°C","Verificar bolhas no visor (sem bolhas quando sobrecarregado)","Verificar vazão de água de resfriamento"],"keywords_hi":["हाई प्रेशर ट्रिप","हाई प्रेशर शटडाउन","हाई प्रेशर अलार्म","HPS सक्रिय","उच्च डिस्चार्ज प्रेशर"],"symptom_hi":"हाई प्रेशर स्विच (HPS) सक्रिय होने के कारण कंप्रेसर बंद","part_hi":"कंडेंसर","causes_hi":["अपर्याप्त कूलिंग वॉटर प्रवाह (वॉटर-कूल्ड)","कंडेंसर ट्यूब स्केल/फाउलिंग","कंडेंसर फैन विफलता या बंद (एयर-कूल्ड)","रेफ्रिजरेंट अत्यधिक चार्ज","सिस्टम में नॉन-कंडेंसेबल गैस (हवा)","परिवेश तापमान अत्यधिक वृद्धि"],"checks_hi":["हाई प्रेशर गेज जांचें: R-22 सामान्य 16~18 kg/cm², ट्रिप सेटपॉइंट सत्यापित करें","R-404A सामान्य हाई प्रेशर: 18~22 kg/cm²","कंडेंसर फैन करंट मापें: रेटेड करंट से तुलना करें","कूलिंग वॉटर इनलेट/आउटलेट तापमान अंतर मापें: सामान्य 5~8°C","साइट ग्लास में बुलबुले जांचें (अत्यधिक चार्ज पर बुलबुले नहीं होते)","कूलिंग वॉटर प्रवाह दर जांचें"],"keywords_vi":["trip áp cao","dừng áp cao","cảnh báo áp cao","HPS tác động","áp đẩy cao"],"symptom_vi":"Máy nén dừng do công tắc áp cao (HPS) tác động","part_vi":"Dàn ngưng","causes_vi":["Lưu lượng nước làm mát không đủ (làm mát bằng nước)","Đóng cặn/bẩn ống dàn ngưng","Hỏng hoặc dừng quạt dàn ngưng (làm mát bằng gió)","Nạp môi chất quá mức","Khí không ngưng tụ (không khí) trong hệ","Nhiệt độ môi trường tăng quá"],"checks_vi":["Kiểm tra đồng hồ áp cao: R-22 bình thường 16~18 kg/cm², xác nhận ngưỡng trip","Áp cao bình thường R-404A: 18~22 kg/cm²","Đo dòng quạt dàn ngưng: so với dòng định mức","Đo chênh lệch nhiệt độ vào/ra nước làm mát: bình thường 5~8°C","Kiểm tra bọt kính xem (không bọt khi nạp quá)","Kiểm tra lưu lượng nước làm mát"],"actions_vi":["Vệ sinh dàn ngưng (cánh tản nhiệt): dùng nước áp lực cao hoặc chất tẩy","Thay hoặc sửa quạt dàn ngưng","Tăng lưu lượng nước làm mát và vệ sinh đường ống","Thu hồi môi chất thừa (nếu nạp quá)","Loại khí không ngưng tụ (xả khí rồi hút chân không)","Kiểm tra và đặt lại ngưỡng HPS"],"severity_vi":"Khẩn cấp","keywords_th":["ทริปความดันสูง","ดับด้วยความดันสูง","สัญญาณความดันสูง","HPS ทำงาน","ความดันส่งสูง"],"symptom_th":"คอมเพรสเซอร์ดับจากสวิตช์ความดันสูง (HPS) ทำงาน","part_th":"คอนเดนเซอร์","causes_th":["ปริมาณน้ำหล่อเย็นไม่พอ (ระบายความร้อนด้วยน้ำ)","ท่อคอนเดนเซอร์มีตะกรัน/สกปรก","พัดลมคอนเดนเซอร์เสียหรือหยุด (ระบายความร้อนด้วยอากาศ)","สารทำความเย็นเติมเกิน","มีก๊าซไม่ควบแน่น (อากาศ) ในระบบ","อุณหภูมิแวดล้อมสูงเกินไป"],"checks_th":["ตรวจเกจความดันสูง: R-22 ปกติ 16~18 kg/cm², ยืนยันค่าทริป","ความดันสูงปกติ R-404A: 18~22 kg/cm²","วัดกระแสพัดลมคอนเดนเซอร์: เทียบกับกระแสกำหนด","วัดผลต่างอุณหภูมิน้ำเข้า/ออก: ปกติ 5~8°C","ตรวจฟองในไซท์กลาส (ไม่มีฟองเมื่อเติมเกิน)","ตรวจอัตราการไหลของน้ำหล่อเย็น"],"actions_th":["ทำความสะอาดคอนเดนเซอร์ (ครีบคอยล์): ใช้น้ำแรงดันสูงหรือสารทำความสะอาด","เปลี่ยนหรือซ่อมพัดลมคอนเดนเซอร์","เพิ่มอัตราการไหลของน้ำหล่อเย็นและทำความสะอาดท่อ","ถอนสารทำความเย็นส่วนเกิน (หากเติมเกิน)","ระบายก๊าซไม่ควบแน่น (ไล่อากาศแล้วดูดสุญญากาศ)","ตรวจและตั้งค่า HPS ใหม่"],"severity_th":"วิกฤต","keywords_id":["trip high pressure","shutdown high pressure","alarm high pressure","HPS aktif","tekanan tekan tinggi"],"symptom_id":"Kompresor mati karena saklar high pressure (HPS) aktif","part_id":"Kondensor","causes_id":["Aliran air pendingin kurang (water-cooled)","Kerak/kotoran pada tabung kondensor","Kipas kondensor gagal atau berhenti (air-cooled)","Overcharge refrigeran","Gas tidak terkondensasi (udara) di sistem","Kenaikan suhu ambien berlebihan"],"checks_id":["Periksa manometer high pressure: R-22 normal 16~18 kg/cm², verifikasi setpoint trip","High pressure normal R-404A: 18~22 kg/cm²","Ukur arus kipas kondensor: bandingkan dengan arus nominal","Ukur selisih suhu inlet/outlet air pendingin: normal 5~8°C","Periksa gelembung di sight glass (tidak ada gelembung saat overcharge)","Periksa laju aliran air pendingin"],"actions_id":["Bersihkan kondensor (fin coil): gunakan air bertekanan tinggi atau bahan pembersih","Ganti atau perbaiki kipas kondensor","Tingkatkan aliran air pendingin dan bersihkan pipa","Recover refrigeran berlebih (jika overcharge)","Hilangkan gas tidak terkondensasi (purge udara lalu vakum)","Periksa dan reset setpoint HPS"],"severity_id":"Kritis","keywords_ar":["فصل ضغط عالٍ","إيقاف ضغط عالٍ","إنذار ضغط عالٍ","تفعيل HPS","ضغط تفريغ عالٍ"],"symptom_ar":"إيقاف الكومبروسر بسبب تفعيل مفتاح الضغط العالي (HPS)","part_ar":"المكثف","causes_ar":["تدفق ماء التبريد غير كافٍ (مبرد بالماء)","ترسبات/اتساخ أنابيب المكثف","عطل أو توقف مروحة المكثف (مبرد بالهواء)","زيادة شحن مادة التبريد","غاز غير قابل للتكثف (هواء) في النظام","ارتفاع مفرط في درجة حرارة البيئة"],"checks_ar":["افحص مقياس الضغط العالي: R-22 الطبيعي 16~18 kg/cm²، تحقق من نقطة الفصل","الضغط العالي الطبيعي R-404A: 18~22 kg/cm²","قس تيار مروحة المكثف: قارن بالتيار المقنن","قس فرق درجة حرارة دخل/خرج ماء التبريد: طبيعي 5~8°C","افحص الفقاعات في زجاج الرؤية (لا فقاعات عند الشحن الزائد)","افحص معدل تدفق ماء التبريد"],"actions_ar":["نظف المكثف (زعانف الملف): استخدم ماء بضغط عالٍ أو مادة تنظيف","استبدل أو أصلح مروحة المكثف","زد تدفق ماء التبريد ونظف الأنابيب","استرد مادة التبريد الزائدة (إذا كانت زائدة)","أزل الغازات غير القابلة للتكثف (تطهير الهواء ثم إفراغ)","افحص وأعد ضبط نقطة HPS"],"severity_ar":"حرج"},{"id":"HP-002","keywords":["저압트립","저압정지","저압경보","LPS작동","흡입압력낮음","저압떨어짐"],"keywords_en":["low pressure trip","low pressure shutdown","low pressure alarm","LPS activated","low suction pressure"],"symptom":"저압압력개폐기(LPS) 작동으로 압축기 정지","symptom_en":"Compressor shutdown due to low pressure switch (LPS) activation","part":"냉매계통","part_en":"Refrigerant system","causes":["냉매 누설로 인한 냉매량 부족","팽창밸브(TXV) 막힘 또는 개도 불량","모세관 막힘","필터 드라이어 막힘","증발기 착상 과다로 풍량 부족","냉동 부하 과소 (고내 온도 너무 낮음)"],"causes_en":["Low refrigerant charge due to leak","Expansion valve (TXV) clogged or improper opening","Capillary tube clogged","Filter drier clogged","Insufficient airflow due to excessive evaporator frost","Too low cooling load (compartment temperature too low)"],"checks":["저압 압력계 확인: R-22 기준 증발온도 -15℃ = 약 1.8㎏/㎠","R-404A 기준 -15℃ = 약 3.0㎏/㎠","사이트 글라스 기포 확인: 기포 있으면 냉매 부족","필터 드라이어 전후 온도차: 2℃ 이상 차이 나면 막힘","팽창밸브 입구·출구 온도 측정","증발기 착상 상태 육안 확인"],"checks_en":["Check low pressure gauge: R-22 at -15°C evaporating = approx. 1.8 kg/cm²","R-404A at -15°C = approx. 3.0 kg/cm²","Check sight glass for bubbles: Bubbles indicate low refrigerant","Filter drier inlet/outlet temperature difference: Clogged if >2°C difference","Measure TXV inlet/outlet temperatures","Visual check of evaporator frost condition"],"actions":["냉매 누설점 탐지 후 수리, 냉매 재충전","필터 드라이어 교체","TXV 청소 또는 교체","모세관 막힘 해소 (드라이어 교체, 질소 퍼지)","강제 제상 실시","LPS 설정값 점검"],"actions_en":["Detect and repair leak, recharge refrigerant","Replace filter drier","Clean or replace TXV","Clear capillary tube blockage (replace drier, nitrogen purge)","Perform forced defrost","Check LPS setpoint"],"severity":"긴급","severity_en":"Critical","symptom_zh":"低压保护开关（LPS）动作导致压缩机停机","part_zh":"冷媒系统","severity_zh":"严重","keywords_zh":["低压跳闸","低压停机","低压报警","LPS动作","吸气压力低"],"causes_zh":["冷媒因泄漏而不足","膨胀阀（TXV）堵塞或开度不当","毛细管堵塞","过滤干燥器堵塞","蒸发器结霜过多导致风量不足","制冷负荷过低（仓温过低）"],"checks_zh":["检查低压表：R-22在-15°C蒸发温度时约1.8 kg/cm²","R-404A在-15°C时约3.0 kg/cm²","检查视镜气泡：有气泡表示冷媒不足","过滤干燥器进出口温差：超过2°C则为堵塞","测量TXV进出口温度","目视检查蒸发器结霜情况"],"actions_zh":["检测并修复泄漏点，重新充注冷媒","更换过滤干燥器","清洁或更换TXV","清除毛细管堵塞（更换干燥器，氮气吹扫）","执行强制除霜","检查LPS设定值"],"keywords_ja":["低圧トリップ","低圧遮断","低圧警報","LPS作動","低吸入圧力"],"symptom_ja":"低圧スイッチ（LPS）作動によるコンプレッサー停止","part_ja":"冷媒システム","causes_ja":["リークによる冷媒不足","膨張弁（TXV）詰まりまたは開度不良","キャピラリーチューブ詰まり","フィルタードライヤー詰まり","蒸発器過度着霜による風量不足","冷却負荷過小（庫内温度過低）"],"checks_ja":["低圧ゲージ確認：R-22、蒸発温度-15°C時≒1.8kg/cm²","R-404A、-15°C時≒3.0kg/cm²","視液鏡の気泡確認：気泡あり=冷媒不足","フィルタードライヤー入出口温度差：2°C以上の差=詰まり","TXV入出口温度測定","蒸発器着霜状態目視確認"],"keywords_es":["disparo por baja presión","paro por baja presión","alarma de baja presión","LPS activado","baja presión de aspiración"],"keywords_pt":["atuação por baixa pressão","parada por baixa pressão","alarme de baixa pressão","LPS atuado","baixa pressão de sucção"],"symptom_es":"Paro del compresor por activación del interruptor de baja presión (LPS)","symptom_pt":"Parada do compressor por atuação do pressostato de baixa (LPS)","part_es":"Sistema de refrigerante","part_pt":"Sistema de refrigerante","causes_es":["Carga baja de refrigerante por fuga","Válvula de expansión (TXV) obstruida o apertura incorrecta","Tubo capilar obstruido","Filtro deshidratador obstruido","Flujo de aire insuficiente por escarcha excesiva en el evaporador","Carga de enfriamiento demasiado baja (temperatura del compartimento demasiado baja)"],"causes_pt":["Carga baixa de refrigerante por vazamento","Válvula de expansão (TXV) obstruída ou abertura incorreta","Tubo capilar obstruído","Filtro secador obstruído","Fluxo de ar insuficiente por geada excessiva no evaporador","Carga de refrigeração muito baixa (temperatura da câmara muito baixa)"],"checks_es":["Verificar manómetro de baja presión: R-22 a -15°C de evaporación ≈ 1.8 kg/cm²","R-404A a -15°C ≈ 3.0 kg/cm²","Verificar burbujas en visor: burbujas indican refrigerante bajo","Diferencia de temperatura entrada/salida del filtro deshidratador: obstruido si >2°C de diferencia","Medir temperaturas de entrada/salida del TXV","Verificar visualmente el estado de escarcha del evaporador"],"checks_pt":["Verificar manômetro de baixa: R-22 a -15°C de evaporação ≈ 1,8 kg/cm²","R-404A a -15°C ≈ 3,0 kg/cm²","Verificar bolhas no visor: bolhas indicam refrigerante baixo","Diferença de temperatura entrada/saída do filtro secador: obstruído se >2°C de diferença","Medir temperaturas de entrada/saída do TXV","Verificar visualmente o estado de geada do evaporador"],"keywords_hi":["लो प्रेशर ट्रिप","लो प्रेशर शटडाउन","लो प्रेशर अलार्म","LPS सक्रिय","कम सक्शन प्रेशर"],"symptom_hi":"लो प्रेशर स्विच (LPS) सक्रिय होने के कारण कंप्रेसर बंद","part_hi":"रेफ्रिजरेंट सिस्टम","causes_hi":["लीक के कारण रेफ्रिजरेंट चार्ज कम","एक्सपेंशन वाल्व (TXV) बंद या अनुचित खुलाव","कैपिलरी ट्यूब बंद","फिल्टर ड्रायर बंद","अत्यधिक इवेपोरेटर फ्रॉस्ट के कारण अपर्याप्त वायु प्रवाह","बहुत कम कूलिंग लोड (कक्ष तापमान बहुत कम)"],"checks_hi":["लो प्रेशर गेज जांचें: R-22 -15°C इवेपोरेटिंग पर लगभग 1.8 kg/cm²","R-404A -15°C पर लगभग 3.0 kg/cm²","साइट ग्लास में बुलबुले जांचें: बुलबुले कम रेफ्रिजरेंट दर्शाते हैं","फिल्टर ड्रायर इनलेट/आउटलेट तापमान अंतर: >2°C अंतर हो तो बंद है","TXV इनलेट/आउटलेट तापमान मापें","इवेपोरेटर फ्रॉस्ट स्थिति की दृश्य जांच"],"keywords_vi":["trip áp thấp","dừng áp thấp","cảnh báo áp thấp","LPS tác động","áp hút thấp"],"symptom_vi":"Máy nén dừng do công tắc áp thấp (LPS) tác động","part_vi":"Hệ môi chất","causes_vi":["Thiếu môi chất do rò rỉ","Van tiết lưu (TXV) tắc hoặc mở không đúng","Ống mao dẫn tắc","Lọc sấy tắc","Luồng gió không đủ do dàn bay hơi đóng băng nhiều","Tải lạnh quá thấp (nhiệt độ kho quá thấp)"],"checks_vi":["Kiểm tra đồng hồ áp thấp: R-22 ở nhiệt độ bay hơi -15°C ≈ 1.8 kg/cm²","R-404A ở -15°C ≈ 3.0 kg/cm²","Kiểm tra bọt kính xem: có bọt = thiếu môi chất","Chênh lệch nhiệt độ vào/ra lọc sấy: tắc nếu >2°C","Đo nhiệt độ vào/ra TXV","Kiểm tra trực quan tình trạng đóng băng dàn bay hơi"],"actions_vi":["Dò và sửa rò rỉ, nạp lại môi chất","Thay lọc sấy","Vệ sinh hoặc thay TXV","Thông tắc ống mao dẫn (thay sấy, xả nitơ)","Xả đá cưỡng bức","Kiểm tra giá trị đặt LPS"],"severity_vi":"Khẩn cấp","keywords_th":["ทริปความดันต่ำ","ดับด้วยความดันต่ำ","สัญญาณความดันต่ำ","LPS ทำงาน","ความดันดูดต่ำ"],"symptom_th":"คอมเพรสเซอร์ดับจากสวิตช์ความดันต่ำ (LPS) ทำงาน","part_th":"ระบบสารทำความเย็น","causes_th":["สารทำความเย็นน้อยจากการรั่ว","วาล์วขยายตัว (TXV) อุดตันหรือเปิดไม่ถูกต้อง","ท่อแคปิลลารีอุดตัน","ฟิลเตอร์ไดเออร์อุดตัน","ลมไม่พอจากน้ำแข็งจับที่อีแวปอเรเตอร์มาก","ภาระทำความเย็นต่ำเกิน (อุณหภูมิห้องต่ำเกินไป)"],"checks_th":["ตรวจเกจความดันต่ำ: R-22 ที่อุณหภูมิระเหย -15°C ≈ 1.8 kg/cm²","R-404A ที่ -15°C ≈ 3.0 kg/cm²","ตรวจฟองในไซท์กลาส: มีฟอง = สารทำความเย็นน้อย","ผลต่างอุณหภูมิเข้า/ออกฟิลเตอร์ไดเออร์: อุดตันหาก >2°C","วัดอุณหภูมิเข้า/ออก TXV","ตรวจสายตาการจับน้ำแข็งอีแวปอเรเตอร์"],"actions_th":["ตรวจและซ่อมรั่ว, เติมสารทำความเย็นใหม่","เปลี่ยนฟิลเตอร์ไดเออร์","ทำความสะอาดหรือเปลี่ยน TXV","แก้การอุดตันท่อแคปิลลารี (เปลี่ยนไดเออร์, เป่าไนโตรเจน)","บังคับละลายน้ำแข็ง","ตรวจค่าตั้ง LPS"],"severity_th":"วิกฤต","keywords_id":["trip low pressure","shutdown low pressure","alarm low pressure","LPS aktif","tekanan hisap rendah"],"symptom_id":"Kompresor mati karena saklar low pressure (LPS) aktif","part_id":"Sistem refrigeran","causes_id":["Muatan refrigeran rendah karena kebocoran","Katup ekspansi (TXV) tersumbat atau pembukaan tidak tepat","Capillary tube tersumbat","Filter drier tersumbat","Aliran udara kurang karena pembekuan berlebih di evaporator","Beban pendinginan terlalu rendah (suhu kompartemen terlalu rendah)"],"checks_id":["Periksa manometer low pressure: R-22 pada suhu evaporasi -15°C ≈ 1.8 kg/cm²","R-404A pada -15°C ≈ 3.0 kg/cm²","Periksa gelembung di sight glass: gelembung menunjukkan refrigeran rendah","Selisih suhu inlet/outlet filter drier: tersumbat jika >2°C","Ukur suhu inlet/outlet TXV","Periksa visual kondisi pembekuan evaporator"],"actions_id":["Deteksi dan perbaiki kebocoran, isi ulang refrigeran","Ganti filter drier","Bersihkan atau ganti TXV","Bersihkan sumbatan capillary tube (ganti drier, purge nitrogen)","Lakukan defrost paksa","Periksa setpoint LPS"],"severity_id":"Kritis","keywords_ar":["فصل ضغط منخفض","إيقاف ضغط منخفض","إنذار ضغط منخفض","تفعيل LPS","ضغط شفط منخفض"],"symptom_ar":"إيقاف الكومبروسر بسبب تفعيل مفتاح الضغط المنخفض (LPS)","part_ar":"نظام مادة التبريد","causes_ar":["شحنة مادة تبريد منخفضة بسبب التسريب","صمام التمدد (TXV) مسدود أو فتح غير صحيح","أنبوب شعري مسدود","مجفف فلتر مسدود","تدفق هواء غير كافٍ بسبب تجلد مفرط بالمبخر","حمل تبريد منخفض جداً (درجة حرارة المقصورة منخفضة جداً)"],"checks_ar":["افحص مقياس الضغط المنخفض: R-22 عند درجة تبخر -15°C ≈ 1.8 kg/cm²","R-404A عند -15°C ≈ 3.0 kg/cm²","افحص الفقاعات في زجاج الرؤية: الفقاعات تشير إلى مادة تبريد منخفضة","فرق درجة حرارة دخل/خرج مجفف الفلتر: مسدود إذا >2°C","قس درجات حرارة دخل/خرج TXV","فحص بصري لحالة تجلد المبخر"],"actions_ar":["اكشف وأصلح التسريب، أعد شحن مادة التبريد","استبدل مجفف الفلتر","نظف أو استبدل TXV","امسح انسداد الأنبوب الشعري (استبدل المجفف، تطهير بالنيتروجين)","نفذ إزالة جليد قسرية","افحص نقطة ضبط LPS"],"severity_ar":"حرج"},{"id":"HP-003","keywords":["압력불안정","헌팅","압력출렁","맥동","압력변동심함"],"keywords_en":["pressure instability","hunting","pressure fluctuation","pulsation","severe pressure variation"],"symptom":"고압·저압 압력이 불규칙하게 변동(헌팅)","symptom_en":"Irregular high/low pressure fluctuation (hunting)","part":"냉매계통","part_en":"Refrigerant system","causes":["TXV(팽창밸브) 과열도 설정 불량","TXV 감온통 위치 불량 또는 냉매 누설","냉동 부하 급변","냉매 충전량 부족"],"causes_en":["Improper TXV superheat setting","TXV sensing bulb mispositioned or refrigerant leak in bulb","Sudden cooling load change","Insufficient refrigerant charge"],"checks":["TXV 감온통 위치 확인: 흡입관 4시 또는 8시 방향 부착 여부","흡입측 과열도 측정: 5~10℃가 정상","TXV 외부균압관 접속 상태 확인","냉매 충전량: 사이트 글라스 기포 없고 과냉 5~10℃"],"checks_en":["Check TXV sensing bulb position: Should be at 4 or 8 o'clock on suction line","Measure suction superheat: Normal 5~10°C","Check TXV external equalizer connection","Refrigerant charge: No bubbles in sight glass, subcooling 5~10°C"],"actions":["TXV 과열도 재조정 (조정 나사 1/4회전씩)","감온통 위치 재조정 및 단열 보온","TXV 교체 (감온통 냉매 누설 시)","냉매 충전량 조정"],"actions_en":["Readjust TXV superheat (1/4 turn at a time)","Reposition sensing bulb and insulate","Replace TXV (if sensing bulb refrigerant has leaked)","Adjust refrigerant charge"],"severity":"주의","severity_en":"Caution","symptom_zh":"高低压不规则波动（喘振）","part_zh":"冷媒系统","severity_zh":"注意","keywords_zh":["压力不稳","喘振","压力波动","脉动","压力剧烈变化"],"causes_zh":["TXV过热度设定不当","TXV感温包位置偏移或感温包内冷媒泄漏","制冷负荷突然变化","冷媒充注量不足"],"checks_zh":["检查TXV感温包位置：应在吸气管4点或8点方向","测量吸气过热度：正常5~10°C","检查TXV外均压管连接","冷媒充注量：视镜无气泡，过冷度5~10°C"],"actions_zh":["重新调整TXV过热度（每次1/4圈）","重新固定感温包并做隔热处理","更换TXV（感温包冷媒泄漏时）","调整冷媒充注量"],"keywords_ja":["圧力不安定","ハンチング","圧力変動","脈動","圧力大変動"],"symptom_ja":"高低圧の不規則な変動（ハンチング）","part_ja":"冷媒システム","causes_ja":["TXV過熱度設定不適切","TXVセンシングバルブの位置ずれまたは冷媒漏れ","冷却負荷の急激な変動","冷媒充填量不足"],"checks_ja":["TXVセンシングバルブ位置確認：吸入管の4時または8時方向に設置","吸入過熱度測定：正常5~10°C","TXV外部均圧管接続確認","冷媒充填量：視液鏡に気泡なし、過冷度5~10°C"],"keywords_es":["inestabilidad de presión","caza","fluctuación de presión","pulsación","variación severa de presión"],"keywords_pt":["instabilidade de pressão","caça","flutuação de pressão","pulsação","variação severa de pressão"],"symptom_es":"Fluctuación irregular de alta/baja presión (caza)","symptom_pt":"Flutuação irregular de alta/baixa pressão (caça)","part_es":"Sistema de refrigerante","part_pt":"Sistema de refrigerante","causes_es":["Ajuste incorrecto del sobrecalentamiento del TXV","Bulbo sensor del TXV mal posicionado o fuga de refrigerante en el bulbo","Cambio repentino de carga de enfriamiento","Carga insuficiente de refrigerante"],"causes_pt":["Ajuste incorreto do superaquecimento do TXV","Bulbo sensor do TXV mal posicionado ou vazamento de refrigerante no bulbo","Mudança repentina de carga de refrigeração","Carga insuficiente de refrigerante"],"checks_es":["Verificar posición del bulbo sensor del TXV: debe estar a las 4 u 8 en punto en la línea de aspiración","Medir sobrecalentamiento de aspiración: normal 5~10°C","Verificar conexión del ecualizador externo del TXV","Carga de refrigerante: sin burbujas en visor, subenfriamiento 5~10°C"],"checks_pt":["Verificar posição do bulbo sensor do TXV: deve estar às 4 ou 8 horas na linha de sucção","Medir superaquecimento de sucção: normal 5~10°C","Verificar conexão do equalizador externo do TXV","Carga de refrigerante: sem bolhas no visor, sub-resfriamento 5~10°C"],"keywords_hi":["प्रेशर अस्थिरता","हंटिंग","प्रेशर उतार-चढ़ाव","पल्सेशन","गंभीर प्रेशर भिन्नता"],"symptom_hi":"हाई/लो प्रेशर में अनियमित उतार-चढ़ाव (हंटिंग)","part_hi":"रेफ्रिजरेंट सिस्टम","causes_hi":["TXV सुपरहीट सेटिंग अनुचित","TXV सेंसिंग बल्ब गलत स्थान या बल्ब में रेफ्रिजरेंट लीक","अचानक कूलिंग लोड परिवर्तन","अपर्याप्त रेफ्रिजरेंट चार्ज"],"checks_hi":["TXV सेंसिंग बल्ब स्थिति जांचें: सक्शन लाइन पर 4 या 8 बजे की स्थिति पर होना चाहिए","सक्शन सुपरहीट मापें: सामान्य 5~10°C","TXV एक्सटर्नल इक्वलाइज़र कनेक्शन जांचें","रेफ्रिजरेंट चार्ज: साइट ग्लास में बुलबुले नहीं, सबकूलिंग 5~10°C"],"keywords_vi":["áp suất không ổn định","hunting","dao động áp suất","đập mạch","biến động áp mạnh"],"symptom_vi":"Dao động không đều của áp cao/thấp (hunting)","part_vi":"Hệ môi chất","causes_vi":["Cài đặt quá nhiệt TXV không phù hợp","Bầu cảm ứng TXV sai vị trí hoặc rò môi chất trong bầu","Thay đổi tải lạnh đột ngột","Nạp môi chất không đủ"],"checks_vi":["Kiểm tra vị trí bầu cảm ứng TXV: phải ở vị trí 4 hoặc 8 giờ trên đường hút","Đo quá nhiệt hút: bình thường 5~10°C","Kiểm tra kết nối cân bằng ngoài TXV","Nạp môi chất: không bọt trong kính xem, quá lạnh 5~10°C"],"actions_vi":["Điều chỉnh lại quá nhiệt TXV (1/4 vòng mỗi lần)","Đặt lại vị trí bầu cảm ứng và bọc cách nhiệt","Thay TXV (nếu rò môi chất trong bầu cảm ứng)","Điều chỉnh lượng nạp môi chất"],"severity_vi":"Chú ý","keywords_th":["ความดันไม่เสถียร","hunting","ความดันผันผวน","การเต้น","การเปลี่ยนแปลงความดันรุนแรง"],"symptom_th":"การผันผวนไม่สม่ำเสมอของความดันสูง/ต่ำ (hunting)","part_th":"ระบบสารทำความเย็น","causes_th":["ตั้งค่า superheat TXV ไม่เหมาะสม","ตำแหน่งกระเปาะเซ็นเซอร์ TXV ผิดหรือสารรั่วในกระเปาะ","เปลี่ยนแปลงภาระทำความเย็นกะทันหัน","ปริมาณสารทำความเย็นไม่พอ"],"checks_th":["ตรวจตำแหน่งกระเปาะเซ็นเซอร์ TXV: ควรอยู่ที่ตำแหน่ง 4 หรือ 8 นาฬิกาบนท่อดูด","วัด superheat ดูด: ปกติ 5~10°C","ตรวจการต่อสายบาลานซ์ภายนอก TXV","ปริมาณสารทำความเย็น: ไม่มีฟองในไซท์กลาส, subcooling 5~10°C"],"actions_th":["ปรับ superheat TXV ใหม่ (1/4 รอบต่อครั้ง)","จัดตำแหน่งกระเปาะใหม่และหุ้มฉนวน","เปลี่ยน TXV (หากสารทำความเย็นในกระเปาะรั่ว)","ปรับปริมาณสารทำความเย็น"],"severity_th":"ระวัง","keywords_id":["tekanan tidak stabil","hunting","fluktuasi tekanan","pulsasi","variasi tekanan parah"],"symptom_id":"Fluktuasi tidak teratur pada tekanan tinggi/rendah (hunting)","part_id":"Sistem refrigeran","causes_id":["Set superheat TXV tidak tepat","Posisi sensing bulb TXV salah atau bocor refrigeran di bulb","Perubahan beban pendinginan mendadak","Muatan refrigeran kurang"],"checks_id":["Periksa posisi sensing bulb TXV: harus pada posisi jam 4 atau 8 di pipa hisap","Ukur superheat hisap: normal 5~10°C","Periksa koneksi equalizer eksternal TXV","Muatan refrigeran: tidak ada gelembung di sight glass, subcooling 5~10°C"],"actions_id":["Sesuaikan ulang superheat TXV (1/4 putaran per kali)","Atur ulang posisi sensing bulb dan isolasi","Ganti TXV (jika refrigeran sensing bulb bocor)","Sesuaikan muatan refrigeran"],"severity_id":"Peringatan","keywords_ar":["ضغط غير مستقر","hunting","تذبذب الضغط","نبض","تغير شديد في الضغط"],"symptom_ar":"تذبذب غير منتظم في الضغط العالي/المنخفض (hunting)","part_ar":"نظام مادة التبريد","causes_ar":["إعداد سوبرهيت TXV غير مناسب","موقع بصيلة استشعار TXV خاطئ أو تسرب مادة التبريد في البصيلة","تغير مفاجئ في حمل التبريد","شحنة مادة تبريد غير كافية"],"checks_ar":["افحص موقع بصيلة استشعار TXV: يجب أن تكون في موضع الساعة 4 أو 8 على خط الشفط","قس سوبرهيت الشفط: الطبيعي 5~10°C","افحص توصيل المعادل الخارجي TXV","شحنة مادة التبريد: لا فقاعات في زجاج الرؤية، تبريد فائق 5~10°C"],"actions_ar":["أعد ضبط سوبرهيت TXV (1/4 دورة في كل مرة)","أعد وضع البصيلة وعازل الحرارة","استبدل TXV (إذا تسربت مادة التبريد من البصيلة)","اضبط شحنة مادة التبريد"],"severity_ar":"تنبيه"},{"id":"HP-004","keywords":["고압안오름","압력안오름","냉각불량","저압냉동","시스템효율저하"],"keywords_en":["low high pressure","pressure not rising","poor cooling","low pressure refrigeration","system efficiency decline"],"symptom":"운전 중 고압이 정상 수치까지 오르지 않음","symptom_en":"High-side pressure not reaching normal levels during operation","part":"압축기","part_en":"Compressor","causes":["압축기 밸브 불량 (압축불량)","냉매 부족","팽창밸브 과열도 너무 높게 설정","바이패스 밸브 열림 상태"],"causes_en":["Defective compressor valves (poor compression)","Low refrigerant charge","TXV superheat set too high","Bypass valve stuck open"],"checks":["응축기 팬 정지 후 고압 상승 확인","토출관 온도 측정: 50℃ 이하면 압축불량","운전전류 측정: 정격의 1/2 이하면 압축불량","사이트 글라스 기포 상태 확인"],"checks_en":["Check high pressure rise with condenser fan stopped","Measure discharge pipe temperature: Below 50°C indicates poor compression","Measure operating current: Below 1/2 of rated indicates poor compression","Check sight glass bubble condition"],"actions":["압축기 밸브 교체 또는 압축기 교체","냉매 보충","팽창밸브 과열도 재조정","바이패스 밸브 닫힘 확인"],"actions_en":["Replace compressor valves or replace compressor","Add refrigerant","Readjust TXV superheat","Verify bypass valve is closed"],"severity":"주의","severity_en":"Caution","symptom_zh":"运转中高压未达到正常水平","part_zh":"压缩机","severity_zh":"注意","keywords_zh":["高压偏低","压力不上升","制冷差","低压制冷","系统效率下降"],"causes_zh":["压缩机阀门不良（压缩不良）","冷媒不足","TXV过热度设定过高","旁通阀卡开"],"checks_zh":["冷凝器风扇停止后检查高压上升","测量排气管温度：低于50°C表示压缩不良","测量运行电流：低于额定电流1/2表示压缩不良","检查视镜气泡情况"],"actions_zh":["更换压缩机阀门或更换压缩机","补充冷媒","重新调整TXV过热度","确认旁通阀处于关闭状态"],"keywords_ja":["低高圧","圧力上昇せず","冷却不良","低圧冷凍","システム効率低下"],"symptom_ja":"運転中に高圧側圧力が正常値に達しない","part_ja":"コンプレッサー","causes_ja":["コンプレッサーバルブ不良（圧縮不良）","冷媒不足","TXV過熱度設定過高","バイパス弁が開いたまま固着"],"checks_ja":["コンデンサーファン停止後の高圧上昇確認","吐出管温度測定：50°C以下=圧縮不良","運転電流測定：定格の1/2以下=圧縮不良","視液鏡の気泡状態確認"],"keywords_es":["alta presión baja","presión que no sube","mal enfriamiento","baja presión de refrigeración","caída de eficiencia del sistema"],"keywords_pt":["alta pressão baixa","pressão que não sobe","má refrigeração","baixa pressão de refrigeração","queda de eficiência do sistema"],"symptom_es":"La presión del lado de alta no alcanza niveles normales durante la operación","symptom_pt":"A pressão do lado de alta não atinge níveis normais durante a operação","part_es":"Compresor","part_pt":"Compressor","causes_es":["Válvulas del compresor defectuosas (mala compresión)","Carga baja de refrigerante","Sobrecalentamiento del TXV ajustado demasiado alto","Válvula de bypass atascada abierta"],"causes_pt":["Válvulas do compressor defeituosas (má compressão)","Carga baixa de refrigerante","Superaquecimento do TXV ajustado muito alto","Válvula de bypass travada aberta"],"checks_es":["Verificar subida de alta presión con ventilador del condensador parado","Medir temperatura del tubo de descarga: por debajo de 50°C indica mala compresión","Medir corriente de operación: por debajo de 1/2 de la nominal indica mala compresión","Verificar estado de burbujas en el visor"],"checks_pt":["Verificar subida da alta pressão com ventilador do condensador parado","Medir temperatura do tubo de descarga: abaixo de 50°C indica má compressão","Medir corrente de operação: abaixo de 1/2 da nominal indica má compressão","Verificar estado de bolhas no visor"],"keywords_hi":["कम हाई प्रेशर","प्रेशर नहीं बढ़ता","खराब कूलिंग","कम प्रेशर रेफ्रिजरेशन","सिस्टम दक्षता गिरावट"],"symptom_hi":"संचालन के दौरान हाई-साइड प्रेशर सामान्य स्तर तक नहीं पहुंचता","part_hi":"कंप्रेसर","causes_hi":["कंप्रेसर वाल्व खराब (खराब कम्प्रेशन)","कम रेफ्रिजरेंट चार्ज","TXV सुपरहीट बहुत अधिक सेट","बाईपास वाल्व खुला फंसा"],"checks_hi":["कंडेंसर फैन बंद करके हाई प्रेशर वृद्धि जांचें","डिस्चार्ज पाइप तापमान मापें: 50°C से कम खराब कम्प्रेशन दर्शाता है","ऑपरेटिंग करंट मापें: रेटेड के 1/2 से कम खराब कम्प्रेशन दर्शाता है","साइट ग्लास बुलबुले स्थिति जांचें"],"keywords_vi":["áp cao thấp","áp không lên","làm lạnh kém","làm lạnh áp thấp","giảm hiệu suất hệ"],"symptom_vi":"Áp phía cao không đạt mức bình thường khi vận hành","part_vi":"Máy nén","causes_vi":["Van máy nén hỏng (nén kém)","Thiếu môi chất","Cài đặt quá nhiệt TXV quá cao","Van bypass kẹt mở"],"checks_vi":["Kiểm tra tăng áp cao khi tắt quạt dàn ngưng","Đo nhiệt độ ống đẩy: dưới 50°C = nén kém","Đo dòng vận hành: dưới 1/2 định mức = nén kém","Kiểm tra tình trạng bọt kính xem"],"actions_vi":["Thay van máy nén hoặc thay máy nén","Bổ sung môi chất","Điều chỉnh lại quá nhiệt TXV","Xác nhận van bypass đã đóng"],"severity_vi":"Chú ý","keywords_th":["ความดันสูงต่ำ","ความดันไม่ขึ้น","ทำความเย็นไม่ดี","ทำความเย็นความดันต่ำ","ประสิทธิภาพระบบลด"],"symptom_th":"ความดันด้านสูงไม่ถึงระดับปกติขณะทำงาน","part_th":"คอมเพรสเซอร์","causes_th":["วาล์วคอมเพรสเซอร์เสีย (อัดไม่ดี)","สารทำความเย็นน้อย","ตั้งค่า superheat TXV สูงเกินไป","วาล์ว bypass ค้างเปิด"],"checks_th":["ตรวจการขึ้นของความดันสูงเมื่อหยุดพัดลมคอนเดนเซอร์","วัดอุณหภูมิท่อส่ง: ต่ำกว่า 50°C = อัดไม่ดี","วัดกระแสทำงาน: ต่ำกว่า 1/2 กำหนด = อัดไม่ดี","ตรวจสภาพฟองในไซท์กลาส"],"actions_th":["เปลี่ยนวาล์วคอมเพรสเซอร์หรือเปลี่ยนคอมเพรสเซอร์","เติมสารทำความเย็น","ปรับ superheat TXV ใหม่","ยืนยันว่าวาล์ว bypass ปิด"],"severity_th":"ระวัง","keywords_id":["high pressure rendah","tekanan tidak naik","pendinginan buruk","refrigerasi tekanan rendah","penurunan efisiensi sistem"],"symptom_id":"Tekanan sisi tinggi tidak mencapai level normal selama operasi","part_id":"Kompresor","causes_id":["Katup kompresor rusak (kompresi buruk)","Muatan refrigeran rendah","Set superheat TXV terlalu tinggi","Katup bypass macet terbuka"],"checks_id":["Periksa kenaikan high pressure saat kipas kondensor dihentikan","Ukur suhu pipa tekan: di bawah 50°C = kompresi buruk","Ukur arus operasi: di bawah 1/2 nominal = kompresi buruk","Periksa kondisi gelembung sight glass"],"actions_id":["Ganti katup kompresor atau ganti kompresor","Tambah refrigeran","Sesuaikan ulang superheat TXV","Verifikasi katup bypass tertutup"],"severity_id":"Peringatan","keywords_ar":["ضغط عالٍ منخفض","الضغط لا يرتفع","تبريد ضعيف","تبريد بضغط منخفض","انخفاض كفاءة النظام"],"symptom_ar":"ضغط الجانب العالي لا يصل إلى المستويات الطبيعية أثناء التشغيل","part_ar":"الكومبروسر","causes_ar":["صمامات الكومبروسر معيبة (ضغط ضعيف)","شحنة مادة التبريد منخفضة","سوبرهيت TXV مضبوط عالياً جداً","صمام bypass عالق مفتوح"],"checks_ar":["افحص ارتفاع الضغط العالي عند إيقاف مروحة المكثف","قس درجة حرارة أنبوب التفريغ: أقل من 50°C = ضغط ضعيف","قس تيار التشغيل: أقل من 1/2 المقنن = ضغط ضعيف","افحص حالة الفقاعات في زجاج الرؤية"],"actions_ar":["استبدل صمامات الكومبروسر أو استبدل الكومبروسر","أضف مادة التبريد","أعد ضبط سوبرهيت TXV","تحقق من أن صمام bypass مغلق"],"severity_ar":"تنبيه"},{"id":"COOL-001","keywords":["온도안내려감","냉기없음","냉각불량","고내온도높음","냉장안됨","냉동안됨"],"keywords_en":["temperature not dropping","no cold air","poor cooling","high compartment temperature","not refrigerating","not freezing"],"symptom":"압축기는 운전 중이나 고내 온도가 설정값까지 내려가지 않음","symptom_en":"Compressor is running but compartment temperature does not reach setpoint","part":"냉매계통","part_en":"Refrigerant system","causes":["냉매 부족 (누설)","증발기 착상 과다","응축기 오염으로 방열 불량","팽창밸브 막힘 또는 개도 불량","증발기 팬 불량","단열 불량 (문틈, 패킹 손상)"],"causes_en":["Low refrigerant (leak)","Excessive evaporator frost","Poor condenser heat dissipation due to fouling","TXV clogged or improper opening","Evaporator fan failure","Poor insulation (door gaps, damaged gaskets)"],"checks":["저압 압력계: 기포 발생 시 냉매 부족","증발기 착상 상태 육안 확인","증발기 팬 작동 여부 확인","문 패킹 밀착 확인 (종이로 테스트)","응축기 팬 및 핀코일 오염 확인","고내 온도계와 설정값 비교"],"checks_en":["Low pressure gauge: Bubbles indicate low refrigerant","Visual check of evaporator frost condition","Verify evaporator fan operation","Check door gasket seal (paper test)","Check condenser fan and fin coil fouling","Compare compartment thermometer with setpoint"],"actions":["냉매 누설 수리 후 재충전","강제 제상 후 증발기 팬 정상화","응축기 핀코일 청소","팽창밸브 점검 및 교체","문 패킹 교체","증발기 팬 모터 교체"],"actions_en":["Repair refrigerant leak then recharge","Forced defrost then restore evaporator fan","Clean condenser fin coil","Inspect and replace TXV","Replace door gasket","Replace evaporator fan motor"],"severity":"주의","severity_en":"Caution","symptom_zh":"压缩机运转但仓温达不到设定值","part_zh":"冷媒系统","severity_zh":"注意","keywords_zh":["温度不下降","不出冷风","制冷差","仓温高","不制冷","不冷冻"],"causes_zh":["冷媒不足（泄漏）","蒸发器结霜过多","冷凝器污垢导致散热不良","TXV堵塞或开度不当","蒸发器风扇故障","隔热不良（门缝、门封损坏）"],"checks_zh":["低压表：有气泡表示冷媒不足","目视检查蒸发器结霜情况","确认蒸发器风扇运行","检查门封密封性（纸张测试）","检查冷凝器风扇及翅片结垢","对比仓内温度计与设定值"],"actions_zh":["修复冷媒泄漏后重新充注","强制除霜后恢复蒸发器风扇","清洁冷凝器翅片","检查并更换TXV","更换门封","更换蒸发器风扇电机"],"keywords_ja":["温度下がらない","冷気なし","冷却不良","庫内温度高い","冷えない","凍らない"],"symptom_ja":"コンプレッサー運転中だが庫内温度が設定値に達しない","part_ja":"冷媒システム","causes_ja":["冷媒不足（リーク）","蒸発器の過度着霜","汚れによる凝縮器放熱不良","TXV詰まりまたは開度不良","蒸発器ファン故障","断熱不良（ドアの隙間、ガスケット損傷）"],"checks_ja":["低圧ゲージ：気泡あり=冷媒不足","蒸発器着霜状態目視確認","蒸発器ファン作動確認","ドアガスケットシール確認（紙テスト）","コンデンサーファンとフィンコイルの汚れ確認","庫内温度計と設定値の比較"],"keywords_es":["temperatura que no baja","sin aire frío","mal enfriamiento","alta temperatura del compartimento","no refrigera","no congela"],"keywords_pt":["temperatura não baixa","sem ar frio","má refrigeração","alta temperatura da câmara","não refrigera","não congela"],"symptom_es":"El compresor funciona pero la temperatura del compartimento no alcanza el punto de ajuste","symptom_pt":"O compressor funciona mas a temperatura da câmara não atinge o ponto de ajuste","part_es":"Sistema de refrigerante","part_pt":"Sistema de refrigerante","causes_es":["Refrigerante bajo (fuga)","Escarcha excesiva en el evaporador","Disipación de calor deficiente en el condensador por suciedad","TXV obstruido o apertura incorrecta","Fallo del ventilador del evaporador","Aislamiento deficiente (huecos en puertas, juntas dañadas)"],"causes_pt":["Refrigerante baixo (vazamento)","Geada excessiva no evaporador","Dissipação de calor deficiente no condensador por sujeira","TXV obstruído ou abertura incorreta","Falha do ventilador do evaporador","Isolamento deficiente (frestas nas portas, gaxetas danificadas)"],"checks_es":["Manómetro de baja presión: burbujas indican refrigerante bajo","Verificar visualmente el estado de escarcha del evaporador","Verificar funcionamiento del ventilador del evaporador","Verificar sello de la junta de la puerta (prueba del papel)","Verificar suciedad del ventilador del condensador y del serpentín de aletas","Comparar termómetro del compartimento con el punto de ajuste"],"checks_pt":["Manômetro de baixa: bolhas indicam refrigerante baixo","Verificar visualmente o estado de geada do evaporador","Verificar funcionamento do ventilador do evaporador","Verificar vedação da gaxeta da porta (teste do papel)","Verificar sujeira do ventilador do condensador e da serpentina aletada","Comparar termômetro da câmara com o ponto de ajuste"],"keywords_hi":["तापमान नहीं गिरता","ठंडी हवा नहीं","खराब कूलिंग","कक्ष तापमान अधिक","रेफ्रिजरेशन नहीं","फ्रीजिंग नहीं"],"symptom_hi":"कंप्रेसर चल रहा है लेकिन कक्ष तापमान सेटपॉइंट तक नहीं पहुंचता","part_hi":"रेफ्रिजरेंट सिस्टम","causes_hi":["कम रेफ्रिजरेंट (लीक)","इवेपोरेटर पर अत्यधिक फ्रॉस्ट","फाउलिंग के कारण कंडेंसर की खराब हीट डिसिपेशन","TXV बंद या अनुचित खुलाव","इवेपोरेटर फैन विफलता","खराब इन्सुलेशन (दरवाजे के अंतराल, क्षतिग्रस्त गास्केट)"],"checks_hi":["लो प्रेशर गेज: बुलबुले कम रेफ्रिजरेंट दर्शाते हैं","इवेपोरेटर फ्रॉस्ट स्थिति की दृश्य जांच","इवेपोरेटर फैन संचालन सत्यापित करें","दरवाजे की गास्केट सील जांचें (पेपर टेस्ट)","कंडेंसर फैन और फिन कॉइल फाउलिंग जांचें","कक्ष थर्मामीटर की सेटपॉइंट से तुलना करें"],"keywords_vi":["nhiệt độ không giảm","không có khí lạnh","làm lạnh kém","nhiệt độ kho cao","không làm lạnh","không đông"],"symptom_vi":"Máy nén đang chạy nhưng nhiệt độ kho không đạt giá trị cài đặt","part_vi":"Hệ môi chất","causes_vi":["Thiếu môi chất (rò rỉ)","Đóng băng quá mức ở dàn bay hơi","Tản nhiệt dàn ngưng kém do bẩn","TXV tắc hoặc mở không đúng","Hỏng quạt dàn bay hơi","Cách nhiệt kém (hở cửa, gioăng hỏng)"],"checks_vi":["Đồng hồ áp thấp: có bọt = thiếu môi chất","Kiểm tra trực quan tình trạng đóng băng dàn bay hơi","Xác nhận hoạt động quạt dàn bay hơi","Kiểm tra gioăng cửa (test bằng giấy)","Kiểm tra bẩn quạt và cánh dàn ngưng","So nhiệt kế kho với giá trị cài đặt"],"actions_vi":["Sửa rò rỉ môi chất rồi nạp lại","Xả đá cưỡng bức rồi khôi phục quạt dàn bay hơi","Vệ sinh cánh dàn ngưng","Kiểm tra và thay TXV","Thay gioăng cửa","Thay mô-tơ quạt dàn bay hơi"],"severity_vi":"Chú ý","keywords_th":["อุณหภูมิไม่ลด","ไม่มีลมเย็น","ทำความเย็นไม่ดี","อุณหภูมิห้องสูง","ไม่เย็น","ไม่แช่แข็ง"],"symptom_th":"คอมเพรสเซอร์กำลังทำงานแต่อุณหภูมิห้องไม่ถึงค่าที่ตั้ง","part_th":"ระบบสารทำความเย็น","causes_th":["สารทำความเย็นน้อย (รั่ว)","น้ำแข็งจับที่อีแวปอเรเตอร์มากเกิน","คอนเดนเซอร์ระบายความร้อนไม่ดีจากสกปรก","TXV อุดตันหรือเปิดไม่ถูกต้อง","พัดลมอีแวปอเรเตอร์เสีย","ฉนวนไม่ดี (ช่องประตู, ซีลเสีย)"],"checks_th":["เกจความดันต่ำ: มีฟอง = สารทำความเย็นน้อย","ตรวจสายตาสภาพน้ำแข็งจับอีแวปอเรเตอร์","ตรวจการทำงานของพัดลมอีแวปอเรเตอร์","ตรวจการปิดผนึกซีลประตู (ทดสอบด้วยกระดาษ)","ตรวจความสะอาดและการทำงานของพัดลมคอนเดนเซอร์","เทียบเทอร์โมมิเตอร์ห้องกับค่าที่ตั้ง"],"actions_th":["ซ่อมรั่วสารทำความเย็นแล้วเติมใหม่","บังคับละลายน้ำแข็งแล้วคืนสภาพพัดลมอีแวปอเรเตอร์","ทำความสะอาดครีบคอนเดนเซอร์","ตรวจและเปลี่ยน TXV","เปลี่ยนซีลประตู","เปลี่ยนมอเตอร์พัดลมอีแวปอเรเตอร์"],"severity_th":"ระวัง","keywords_id":["suhu tidak turun","tidak ada udara dingin","pendinginan buruk","suhu kompartemen tinggi","tidak dingin","tidak beku"],"symptom_id":"Kompresor berjalan tetapi suhu kompartemen tidak mencapai setpoint","part_id":"Sistem refrigeran","causes_id":["Refrigeran rendah (bocor)","Pembekuan berlebih di evaporator","Disipasi panas kondensor buruk karena kotor","TXV tersumbat atau pembukaan tidak tepat","Kegagalan kipas evaporator","Isolasi buruk (celah pintu, gasket rusak)"],"checks_id":["Manometer low pressure: gelembung = refrigeran rendah","Periksa visual kondisi pembekuan evaporator","Verifikasi operasi kipas evaporator","Periksa segel gasket pintu (tes kertas)","Periksa kebersihan kondensor dan operasi kipas","Bandingkan termometer kompartemen dengan setpoint"],"actions_id":["Perbaiki kebocoran refrigeran lalu isi ulang","Defrost paksa lalu normalkan kipas evaporator","Bersihkan fin coil kondensor","Periksa dan ganti TXV","Ganti gasket pintu","Ganti motor kipas evaporator"],"severity_id":"Peringatan","keywords_ar":["درجة الحرارة لا تنخفض","لا يوجد هواء بارد","تبريد ضعيف","درجة حرارة المقصورة عالية","لا يبرد","لا يجمد"],"symptom_ar":"الكومبروسر يعمل لكن درجة حرارة المقصورة لا تصل إلى نقطة الضبط","part_ar":"نظام مادة التبريد","causes_ar":["مادة تبريد منخفضة (تسريب)","تجلد مفرط على المبخر","تبديد حرارة ضعيف للمكثف بسبب الاتساخ","TXV مسدود أو فتح غير صحيح","عطل مروحة المبخر","عزل ضعيف (فجوات الباب، حشيات تالفة)"],"checks_ar":["مقياس الضغط المنخفض: الفقاعات = مادة تبريد منخفضة","فحص بصري لحالة تجلد المبخر","تحقق من تشغيل مروحة المبخر","افحص إحكام حشية الباب (اختبار بالورقة)","افحص نظافة المكثف وتشغيل المروحة","قارن مقياس حرارة المقصورة بنقطة الضبط"],"actions_ar":["أصلح تسريب مادة التبريد ثم أعد الشحن","إزالة جليد قسرية ثم إعادة تشغيل مروحة المبخر","نظف زعانف المكثف","افحص واستبدل TXV","استبدل حشية الباب","استبدل محرك مروحة المبخر"],"severity_ar":"تنبيه"},{"id":"COOL-002","keywords":["냉기약함","냉방능력저하","살짝차가움","냉각효율저하"],"keywords_en":["weak cooling","reduced cooling capacity","slightly cool","decreased cooling efficiency"],"symptom":"냉각은 되나 냉기가 약하고 설정온도 유지가 안 됨","symptom_en":"Cooling works but cold air is weak and setpoint temperature cannot be maintained","part":"증발기","part_en":"Evaporator","causes":["증발기 핀 코일 부분 착상","증발기 팬 속도 저하","냉매 부족 (소량 누설)","응축기 방열 불량","부하 증가 (제품 과적재, 문 자주 개방)"],"causes_en":["Partial frost on evaporator fin coil","Reduced evaporator fan speed","Low refrigerant (minor leak)","Poor condenser heat dissipation","Increased load (product overload, frequent door opening)"],"checks":["증발기 입출구 온도차 측정: 정상 8~12℃","증발기 팬 전류 측정: 정격 대비 확인","고내 공기 흐름 확인 (물건이 팬 앞을 막는지)","응축기 청결 상태 및 팬 작동 확인","사이트 글라스 기포: 기포 있으면 냉매 부족"],"checks_en":["Measure evaporator inlet/outlet temperature difference: Normal 8~12°C","Measure evaporator fan current: Compare with rated current","Check compartment airflow (items blocking fan)","Check condenser cleanliness and fan operation","Sight glass bubbles: Bubbles indicate low refrigerant"],"actions":["강제 제상으로 착상 제거","증발기 팬 모터 점검 및 교체","냉매 소량 보충 (누설 수리 후)","응축기 청소","고내 적재 상태 조정"],"actions_en":["Remove frost with forced defrost","Inspect and replace evaporator fan motor","Add small amount of refrigerant (after leak repair)","Clean condenser","Adjust product loading in compartment"],"severity":"일반","severity_en":"Normal","symptom_zh":"有制冷但冷风弱，无法维持设定温度","part_zh":"蒸发器","severity_zh":"正常","keywords_zh":["制冷弱","制冷能力下降","稍有凉意","制冷效率降低"],"causes_zh":["蒸发器翅片部分结霜","蒸发器风扇转速下降","冷媒轻微不足（小泄漏）","冷凝器散热不良","负荷增加（货物过多、频繁开门）"],"checks_zh":["测量蒸发器进出口温差：正常8~12°C","测量蒸发器风扇电流：与额定电流对比","检查仓内气流（货物是否挡住风扇）","检查冷凝器清洁度和风扇运行","视镜气泡：有气泡表示冷媒不足"],"actions_zh":["强制除霜去除结霜","检查并更换蒸发器风扇电机","少量补充冷媒（漏点修复后）","清洁冷凝器","调整仓内货物摆放"],"keywords_ja":["冷えが弱い","冷却能力低下","少し冷える","冷却効率低下"],"symptom_ja":"冷却は動いているが冷気が弱く設定温度を維持できない","part_ja":"蒸発器","causes_ja":["蒸発器フィンコイルの部分着霜","蒸発器ファン速度低下","冷媒不足（微少リーク）","凝縮器放熱不良","負荷増加（製品過積載、頻繁なドア開閉）"],"checks_ja":["蒸発器入出口温度差測定：正常8~12°C","蒸発器ファン電流測定：定格電流と比較","庫内気流確認（ファンを塞ぐ物の有無）","凝縮器清潔度とファン作動確認","視液鏡の気泡：気泡あり=冷媒不足"],"keywords_es":["enfriamiento débil","capacidad de enfriamiento reducida","ligeramente frío","eficiencia de enfriamiento disminuida"],"keywords_pt":["refrigeração fraca","capacidade de refrigeração reduzida","levemente frio","eficiência de refrigeração diminuída"],"symptom_es":"El enfriamiento funciona pero el aire frío es débil y no se puede mantener la temperatura de ajuste","symptom_pt":"A refrigeração funciona mas o ar frio é fraco e não se mantém a temperatura de ajuste","part_es":"Evaporador","part_pt":"Evaporador","causes_es":["Escarcha parcial en el serpentín de aletas del evaporador","Velocidad reducida del ventilador del evaporador","Refrigerante bajo (fuga menor)","Disipación de calor deficiente en el condensador","Carga aumentada (sobrecarga de producto, apertura frecuente de puerta)"],"causes_pt":["Geada parcial na serpentina aletada do evaporador","Velocidade reduzida do ventilador do evaporador","Refrigerante baixo (vazamento pequeno)","Dissipação de calor deficiente no condensador","Carga aumentada (sobrecarga de produto, abertura frequente da porta)"],"checks_es":["Medir diferencia de temperatura entrada/salida del evaporador: normal 8~12°C","Medir corriente del ventilador del evaporador: comparar con la corriente nominal","Verificar flujo de aire del compartimento (artículos bloqueando el ventilador)","Verificar limpieza del condensador y funcionamiento del ventilador","Burbujas en el visor: burbujas indican refrigerante bajo"],"checks_pt":["Medir diferença de temperatura entrada/saída do evaporador: normal 8~12°C","Medir corrente do ventilador do evaporador: comparar com a corrente nominal","Verificar fluxo de ar da câmara (itens bloqueando o ventilador)","Verificar limpeza do condensador e funcionamento do ventilador","Bolhas no visor: bolhas indicam refrigerante baixo"],"keywords_hi":["कमजोर ठंडक","कूलिंग क्षमता कम","थोड़ी ठंडक","कूलिंग दक्षता कम"],"symptom_hi":"कूलिंग काम कर रही है लेकिन ठंडी हवा कमजोर है और सेटपॉइंट तापमान बनाए नहीं रख सकता","part_hi":"इवेपोरेटर","causes_hi":["इवेपोरेटर फिन कॉइल पर आंशिक फ्रॉस्ट","इवेपोरेटर फैन गति कम","कम रेफ्रिजरेंट (मामूली लीक)","कंडेंसर की खराब हीट डिसिपेशन","बढ़ा हुआ लोड (उत्पाद अधिभार, बार-बार दरवाजा खोलना)"],"checks_hi":["इवेपोरेटर इनलेट/आउटलेट तापमान अंतर मापें: सामान्य 8~12°C","इवेपोरेटर फैन करंट मापें: रेटेड करंट से तुलना करें","कक्ष वायु प्रवाह जांचें (फैन को अवरुद्ध करने वाली वस्तुएं)","कंडेंसर सफाई और फैन संचालन जांचें","साइट ग्लास बुलबुले: बुलबुले कम रेफ्रिजरेंट दर्शाते हैं"],"keywords_vi":["lạnh yếu","giảm công suất lạnh","hơi mát","giảm hiệu suất lạnh"],"symptom_vi":"Có làm lạnh nhưng khí lạnh yếu và không duy trì được nhiệt độ cài đặt","part_vi":"Dàn bay hơi","causes_vi":["Đóng băng một phần trên cánh dàn bay hơi","Giảm tốc độ quạt dàn bay hơi","Thiếu môi chất (rò nhỏ)","Tản nhiệt dàn ngưng kém","Tải tăng (hàng quá nhiều, mở cửa thường xuyên)"],"checks_vi":["Đo chênh lệch nhiệt độ vào/ra dàn bay hơi: bình thường 8~12°C","Đo dòng quạt dàn bay hơi: so với dòng định mức","Kiểm tra luồng gió trong kho (vật chặn quạt)","Kiểm tra vệ sinh dàn ngưng và hoạt động quạt","Bọt kính xem: bọt = thiếu môi chất"],"actions_vi":["Xả đá cưỡng bức để loại đá","Kiểm tra và thay mô-tơ quạt dàn bay hơi","Bổ sung môi chất lượng nhỏ (sau khi sửa rò)","Vệ sinh dàn ngưng","Điều chỉnh cách xếp hàng trong kho"],"severity_vi":"Bình thường","keywords_th":["เย็นอ่อน","ความสามารถทำความเย็นลด","เย็นเล็กน้อย","ประสิทธิภาพทำความเย็นลด"],"symptom_th":"ทำความเย็นได้แต่ลมเย็นอ่อนและไม่รักษาอุณหภูมิตั้งไว้","part_th":"อีแวปอเรเตอร์","causes_th":["น้ำแข็งจับที่ครีบอีแวปอเรเตอร์บางส่วน","ความเร็วพัดลมอีแวปอเรเตอร์ลดลง","สารทำความเย็นน้อย (รั่วเล็กน้อย)","คอนเดนเซอร์ระบายความร้อนไม่ดี","ภาระเพิ่มขึ้น (สินค้ามากเกิน, เปิดประตูบ่อย)"],"checks_th":["วัดผลต่างอุณหภูมิเข้า/ออกอีแวปอเรเตอร์: ปกติ 8~12°C","วัดกระแสพัดลมอีแวปอเรเตอร์: เทียบกับกระแสกำหนด","ตรวจการไหลของอากาศในห้อง (วัตถุบังพัดลม)","ตรวจความสะอาดคอนเดนเซอร์และการทำงานของพัดลม","ฟองในไซท์กลาส: มีฟอง = สารทำความเย็นน้อย"],"actions_th":["บังคับละลายน้ำแข็งเพื่อเอาน้ำแข็งออก","ตรวจและเปลี่ยนมอเตอร์พัดลมอีแวปอเรเตอร์","เติมสารทำความเย็นเล็กน้อย (หลังซ่อมรั่ว)","ทำความสะอาดคอนเดนเซอร์","จัดเรียงสินค้าในห้องใหม่"],"severity_th":"ปกติ","keywords_id":["pendinginan lemah","kapasitas pendinginan berkurang","sedikit dingin","efisiensi pendinginan menurun"],"symptom_id":"Pendinginan bekerja tetapi udara dingin lemah dan suhu setpoint tidak dapat dipertahankan","part_id":"Evaporator","causes_id":["Pembekuan parsial pada fin coil evaporator","Kecepatan kipas evaporator berkurang","Refrigeran rendah (kebocoran kecil)","Disipasi panas kondensor buruk","Beban meningkat (barang berlebih, pintu sering dibuka)"],"checks_id":["Ukur selisih suhu inlet/outlet evaporator: normal 8~12°C","Ukur arus kipas evaporator: bandingkan dengan arus nominal","Periksa aliran udara kompartemen (barang menghalangi kipas)","Periksa kebersihan kondensor dan operasi kipas","Gelembung sight glass: gelembung = refrigeran rendah"],"actions_id":["Hilangkan es dengan defrost paksa","Periksa dan ganti motor kipas evaporator","Tambah sedikit refrigeran (setelah perbaikan kebocoran)","Bersihkan kondensor","Sesuaikan penataan barang di kompartemen"],"severity_id":"Normal","keywords_ar":["تبريد ضعيف","قدرة تبريد منخفضة","بارد قليلاً","انخفاض كفاءة التبريد"],"symptom_ar":"التبريد يعمل لكن الهواء البارد ضعيف ولا يمكن الحفاظ على درجة حرارة نقطة الضبط","part_ar":"المبخر","causes_ar":["تجلد جزئي على زعانف ملف المبخر","انخفاض سرعة مروحة المبخر","مادة تبريد منخفضة (تسريب بسيط)","تبديد حرارة ضعيف للمكثف","زيادة الحمل (زيادة المنتج، فتح الباب بشكل متكرر)"],"checks_ar":["قس فرق درجة حرارة دخل/خرج المبخر: طبيعي 8~12°C","قس تيار مروحة المبخر: قارن بالتيار المقنن","افحص تدفق هواء المقصورة (مواد تحجب المروحة)","افحص نظافة المكثف وتشغيل المروحة","فقاعات زجاج الرؤية: الفقاعات = مادة تبريد منخفضة"],"actions_ar":["أزل الجليد بإزالة جليد قسرية","افحص واستبدل محرك مروحة المبخر","أضف كمية صغيرة من مادة التبريد (بعد إصلاح التسريب)","نظف المكثف","اضبط تحميل المنتج في المقصورة"],"severity_ar":"طبيعي"},{"id":"COOL-003","keywords":["냉매부족","가스부족","사이트글라스기포","냉매누설","가스빠짐"],"keywords_en":["low refrigerant","low gas","sight glass bubbles","refrigerant leak","gas loss"],"symptom":"사이트 글라스에 기포 발생, 냉매 부족 증상","symptom_en":"Bubbles in sight glass, symptoms of low refrigerant charge","part":"냉매계통","part_en":"Refrigerant system","causes":["플레어 이음부 냉매 누설","밸브 패킹 누설","배관 균열 또는 핀홀 부식","시공 불량 (납땜 핀홀)"],"causes_en":["Refrigerant leak at flare joint","Valve packing leak","Piping crack or pinhole corrosion","Poor workmanship (brazing pinhole)"],"checks":["전자식 냉매 누설탐지기로 전체 배관 탐지","비눗물로 접속부 기포 확인","사이트 글라스 기포 확인","저압 압력계 수치 확인: 평상시보다 낮으면 냉매 부족","과열도 측정: 정상 5~10℃ 대비 과도하게 높으면 냉매 부족"],"checks_en":["Scan all piping with electronic refrigerant leak detector","Apply soap solution to joints and check for bubbles","Check sight glass for bubbles","Check low pressure gauge: Lower than normal indicates low refrigerant","Measure superheat: Excessively high compared to normal 5~10°C indicates low refrigerant"],"actions":["누설부 용접 또는 플레어 재작업","밸브 패킹 교체","진공 후 냉매 정량 충전","충전 시 냉매 종류·충전량 냉동기 명판 확인"],"actions_en":["Weld or rework flare at leak point","Replace valve packing","Evacuate then charge rated amount of refrigerant","Verify refrigerant type and charge amount on unit nameplate"],"severity":"긴급","severity_en":"Critical","symptom_zh":"视镜有气泡，出现冷媒不足症状","part_zh":"冷媒系统","severity_zh":"严重","keywords_zh":["冷媒不足","气体少","视镜气泡","冷媒泄漏","气体损失"],"causes_zh":["喇叭口接头冷媒泄漏","阀门填料泄漏","配管裂纹或针孔腐蚀","施工不良（钎焊针孔）"],"checks_zh":["用电子检漏仪扫描所有配管","在接头处涂抹肥皂水检查气泡","检查视镜气泡","检查低压表：低于正常值表示冷媒不足","测量过热度：与正常值5~10°C相比过高则表示冷媒不足"],"actions_zh":["焊接或重做泄漏点喇叭口","更换阀门填料","抽真空后充注额定量冷媒","确认机组铭牌上的冷媒种类和充注量"],"keywords_ja":["冷媒不足","ガス少ない","視液鏡気泡","冷媒リーク","ガス漏れ"],"symptom_ja":"視液鏡に気泡・冷媒不足の症状","part_ja":"冷媒システム","causes_ja":["フレア継手の冷媒リーク","バルブパッキンのリーク","配管の亀裂またはピンホール腐食","施工不良（ろう付けピンホール）"],"checks_ja":["電子式冷媒リークディテクターで全配管スキャン","継手に石鹸水を塗布して気泡確認","視液鏡の気泡確認","低圧ゲージ：正常より低い=冷媒不足","過熱度測定：正常5~10°Cより著しく高い=冷媒不足"],"keywords_es":["refrigerante bajo","gas bajo","burbujas en visor","fuga de refrigerante","pérdida de gas"],"keywords_pt":["refrigerante baixo","gás baixo","bolhas no visor","vazamento de refrigerante","perda de gás"],"symptom_es":"Burbujas en el visor, síntomas de carga baja de refrigerante","symptom_pt":"Bolhas no visor, sintomas de carga baixa de refrigerante","part_es":"Sistema de refrigerante","part_pt":"Sistema de refrigerante","causes_es":["Fuga de refrigerante en junta de compresión","Fuga en empaquetadura de válvula","Grieta o corrosión por picadura en tuberías","Mala ejecución (orificio de soldadura)"],"causes_pt":["Vazamento de refrigerante na junta de compressão","Vazamento na gaxeta da válvula","Trinca ou corrosão por pite na tubulação","Má execução (furo na solda)"],"checks_es":["Escanear todas las tuberías con detector electrónico de fugas de refrigerante","Aplicar solución jabonosa en juntas y verificar burbujas","Verificar burbujas en el visor","Verificar manómetro de baja presión: más bajo de lo normal indica refrigerante bajo","Medir sobrecalentamiento: excesivamente alto comparado con el normal 5~10°C indica refrigerante bajo"],"checks_pt":["Examinar toda a tubulação com detector eletrônico de vazamento de refrigerante","Aplicar solução de sabão nas juntas e verificar bolhas","Verificar bolhas no visor","Verificar manômetro de baixa: mais baixo que o normal indica refrigerante baixo","Medir superaquecimento: excessivamente alto comparado ao normal 5~10°C indica refrigerante baixo"],"keywords_hi":["कम रेफ्रिजरेंट","कम गैस","साइट ग्लास बुलबुले","रेफ्रिजरेंट लीक","गैस हानि"],"symptom_hi":"साइट ग्लास में बुलबुले, कम रेफ्रिजरेंट चार्ज के लक्षण","part_hi":"रेफ्रिजरेंट सिस्टम","causes_hi":["फ्लेयर जॉइंट पर रेफ्रिजरेंट लीक","वाल्व पैकिंग लीक","पाइपिंग क्रैक या पिनहोल जंग","खराब कारीगरी (ब्रेजिंग पिनहोल)"],"checks_hi":["इलेक्ट्रॉनिक रेफ्रिजरेंट लीक डिटेक्टर से सभी पाइपिंग स्कैन करें","जोड़ों पर साबुन का घोल लगाएं और बुलबुले जांचें","साइट ग्लास में बुलबुले जांचें","लो प्रेशर गेज जांचें: सामान्य से कम रेफ्रिजरेंट कम होने का संकेत है","सुपरहीट मापें: सामान्य 5~10°C से अत्यधिक अधिक कम रेफ्रिजरेंट दर्शाता है"],"keywords_vi":["thiếu môi chất","thiếu gas","bọt kính xem","rò môi chất","mất gas"],"symptom_vi":"Có bọt trong kính xem, triệu chứng thiếu môi chất","part_vi":"Hệ môi chất","causes_vi":["Rò môi chất tại khớp loe","Rò gioăng van","Nứt đường ống hoặc lỗ pinhole do ăn mòn","Thi công kém (pinhole do hàn)"],"checks_vi":["Quét toàn bộ đường ống bằng máy dò rò môi chất điện tử","Bôi nước xà phòng lên khớp nối và kiểm tra bọt","Kiểm tra bọt trong kính xem","Kiểm tra đồng hồ áp thấp: thấp hơn bình thường = thiếu môi chất","Đo quá nhiệt: cao hơn bình thường 5~10°C nhiều = thiếu môi chất"],"actions_vi":["Hàn hoặc làm lại loe tại điểm rò","Thay gioăng van","Hút chân không rồi nạp lượng môi chất định mức","Xác nhận loại môi chất và lượng nạp trên tem máy"],"severity_vi":"Khẩn cấp","keywords_th":["สารทำความเย็นน้อย","แก๊สน้อย","ฟองในไซท์กลาส","รั่วสารทำความเย็น","แก๊สหาย"],"symptom_th":"มีฟองในไซท์กลาส, อาการสารทำความเย็นน้อย","part_th":"ระบบสารทำความเย็น","causes_th":["รั่วสารทำความเย็นที่ข้อต่อเฟลร์","รั่วที่ซีลวาล์ว","ท่อแตกหรือรูเข็มจากการกัดกร่อน","งานไม่ดี (รูเข็มจากเชื่อม)"],"checks_th":["สแกนท่อทั้งหมดด้วยเครื่องตรวจหาการรั่วสารทำความเย็นอิเล็กทรอนิกส์","ทาน้ำสบู่ที่ข้อต่อและตรวจฟอง","ตรวจฟองในไซท์กลาส","ตรวจเกจความดันต่ำ: ต่ำกว่าปกติ = สารทำความเย็นน้อย","วัด superheat: สูงกว่า 5~10°C ปกติมาก = สารทำความเย็นน้อย"],"actions_th":["เชื่อมหรือทำเฟลร์ใหม่ที่จุดรั่ว","เปลี่ยนซีลวาล์ว","ดูดสุญญากาศแล้วเติมสารทำความเย็นปริมาณกำหนด","ยืนยันชนิดและปริมาณสารทำความเย็นบนป้ายชื่อเครื่อง"],"severity_th":"วิกฤต","keywords_id":["refrigeran rendah","gas rendah","gelembung sight glass","kebocoran refrigeran","kehilangan gas"],"symptom_id":"Gelembung di sight glass, gejala muatan refrigeran rendah","part_id":"Sistem refrigeran","causes_id":["Kebocoran refrigeran pada sambungan flare","Kebocoran packing katup","Retak pipa atau pinhole korosi","Pengerjaan buruk (pinhole dari brazing)"],"checks_id":["Pindai semua pipa dengan detektor kebocoran refrigeran elektronik","Oleskan larutan sabun pada sambungan dan periksa gelembung","Periksa gelembung di sight glass","Periksa manometer low pressure: lebih rendah dari normal = refrigeran rendah","Ukur superheat: sangat tinggi dibanding normal 5~10°C = refrigeran rendah"],"actions_id":["Las atau kerjakan ulang flare pada titik kebocoran","Ganti packing katup","Vakum lalu isi refrigeran sesuai jumlah nominal","Verifikasi jenis dan jumlah refrigeran pada nameplate unit"],"severity_id":"Kritis","keywords_ar":["مادة تبريد منخفضة","غاز منخفض","فقاعات زجاج الرؤية","تسرب مادة تبريد","فقدان غاز"],"symptom_ar":"فقاعات في زجاج الرؤية، أعراض شحنة مادة تبريد منخفضة","part_ar":"نظام مادة التبريد","causes_ar":["تسرب مادة التبريد في وصلة فلير","تسرب حشية الصمام","تشقق أنبوب أو تآكل بفتحة إبرة","تنفيذ سيء (فتحة إبرة من اللحام)"],"checks_ar":["افحص جميع الأنابيب بكاشف تسرب مادة التبريد الإلكتروني","ضع محلول صابون على الوصلات وافحص الفقاعات","افحص الفقاعات في زجاج الرؤية","افحص مقياس الضغط المنخفض: أقل من الطبيعي = مادة تبريد منخفضة","قس سوبرهيت: أعلى بكثير من الطبيعي 5~10°C = مادة تبريد منخفضة"],"actions_ar":["لحم أو أعد عمل الفلير في نقطة التسرب","استبدل حشية الصمام","أفرغ ثم اشحن الكمية المقننة من مادة التبريد","تحقق من نوع وكمية مادة التبريد على لوحة الوحدة"],"severity_ar":"حرج"},{"id":"COOL-004","keywords":["과열도이상","슈퍼히트","과열도높음","과열도낮음","TXV조정"],"keywords_en":["superheat abnormal","superheat","high superheat","low superheat","TXV adjustment"],"symptom":"흡입측 과열도가 정상 범위(5~10℃) 벗어남","symptom_en":"Suction superheat outside normal range (5~10°C)","part":"팽창밸브","part_en":"Expansion valve (TXV)","causes":["과열도 높음: 냉매 부족, TXV 개도 너무 작음, 필터 드라이어 막힘","과열도 낮음: 냉매 과충전, TXV 개도 너무 큼, 감온통 위치 불량"],"causes_en":["High superheat: Low refrigerant, TXV opening too small, filter drier clogged","Low superheat: Refrigerant overcharge, TXV opening too large, sensing bulb mispositioned"],"checks":["흡입관 온도 측정 (증발기 출구) 및 포화압력 환산 온도 비교","과열도 = 흡입관 실측온도 - 흡입압력 포화온도","정상 과열도: 5~10℃","TXV 감온통 위치 확인: 흡입관 4~8시 방향 부착","필터 드라이어 전후 온도차 확인"],"checks_en":["Measure suction line temperature (evaporator outlet) and compare with saturation temperature","Superheat = Actual suction line temperature - Suction pressure saturation temperature","Normal superheat: 5~10°C","Check TXV sensing bulb position: Mounted at 4~8 o'clock on suction line","Check filter drier inlet/outlet temperature difference"],"actions":["TXV 조정 나사 조작 (조이면 개도 감소, 풀면 증가) - 1/4회전씩","감온통 위치 재조정","필터 드라이어 교체","냉매 충전량 조정"],"actions_en":["Adjust TXV adjusting screw (tighten to decrease opening, loosen to increase) - 1/4 turn at a time","Reposition sensing bulb","Replace filter drier","Adjust refrigerant charge"],"severity":"주의","severity_en":"Caution","symptom_zh":"吸气过热度超出正常范围（5~10°C）","part_zh":"膨胀阀（TXV）","severity_zh":"注意","keywords_zh":["过热度异常","过热度","过热度高","过热度低","TXV调整"],"causes_zh":["过热度高：冷媒不足、TXV开度过小、过滤干燥器堵塞","过热度低：冷媒过充、TXV开度过大、感温包位置偏移"],"checks_zh":["测量吸气管温度（蒸发器出口）并与饱和温度对比","过热度 = 实际吸气管温度 - 吸气压力对应饱和温度","正常过热度：5~10°C","检查TXV感温包位置：安装在吸气管4~8点方向","检查过滤干燥器进出口温差"],"actions_zh":["调整TXV调节螺钉（顺时针减小开度，逆时针增大开度）- 每次1/4圈","重新固定感温包","更换过滤干燥器","调整冷媒充注量"],"keywords_ja":["過熱度異常","過熱度","高過熱度","低過熱度","TXV調整"],"symptom_ja":"吸入過熱度が正常範囲（5~10°C）外","part_ja":"膨張弁（TXV）","causes_ja":["高過熱度：冷媒不足、TXV開度過小、フィルタードライヤー詰まり","低過熱度：冷媒過充填、TXV開度過大、センシングバルブ位置ずれ"],"checks_ja":["吸入管温度（蒸発器出口）測定と飽和温度との比較","過熱度=実際の吸入管温度-吸入圧力飽和温度","正常過熱度：5~10°C","TXVセンシングバルブ位置確認：吸入管の4~8時方向に取付け","フィルタードライヤー入出口温度差確認"],"keywords_es":["sobrecalentamiento anormal","sobrecalentamiento","sobrecalentamiento alto","sobrecalentamiento bajo","ajuste del TXV"],"keywords_pt":["superaquecimento anormal","superaquecimento","superaquecimento alto","superaquecimento baixo","ajuste do TXV"],"symptom_es":"Sobrecalentamiento de aspiración fuera del rango normal (5~10°C)","symptom_pt":"Superaquecimento de sucção fora da faixa normal (5~10°C)","part_es":"Válvula de expansión (TXV)","part_pt":"Válvula de expansão (TXV)","causes_es":["Sobrecalentamiento alto: refrigerante bajo, apertura del TXV demasiado pequeña, filtro deshidratador obstruido","Sobrecalentamiento bajo: sobrecarga de refrigerante, apertura del TXV demasiado grande, bulbo sensor mal posicionado"],"causes_pt":["Superaquecimento alto: refrigerante baixo, abertura do TXV muito pequena, filtro secador obstruído","Superaquecimento baixo: sobrecarga de refrigerante, abertura do TXV muito grande, bulbo sensor mal posicionado"],"checks_es":["Medir temperatura de la línea de aspiración (salida del evaporador) y comparar con la temperatura de saturación","Sobrecalentamiento = Temperatura real de la línea de aspiración - Temperatura de saturación a la presión de aspiración","Sobrecalentamiento normal: 5~10°C","Verificar posición del bulbo sensor del TXV: montado a las 4~8 en punto en la línea de aspiración","Verificar diferencia de temperatura entrada/salida del filtro deshidratador"],"checks_pt":["Medir temperatura da linha de sucção (saída do evaporador) e comparar com a temperatura de saturação","Superaquecimento = Temperatura real da linha de sucção - Temperatura de saturação à pressão de sucção","Superaquecimento normal: 5~10°C","Verificar posição do bulbo sensor do TXV: montado às 4~8 horas na linha de sucção","Verificar diferença de temperatura entrada/saída do filtro secador"],"keywords_vi":["quá nhiệt bất thường","superheat","quá nhiệt cao","quá nhiệt thấp","điều chỉnh TXV"],"symptom_vi":"Quá nhiệt hút ngoài dải bình thường (5~10°C)","part_vi":"Van tiết lưu (TXV)","causes_vi":["Quá nhiệt cao: thiếu môi chất, TXV mở quá nhỏ, lọc sấy tắc","Quá nhiệt thấp: nạp môi chất quá, TXV mở quá lớn, bầu cảm ứng sai vị trí"],"checks_vi":["Đo nhiệt độ đường hút (ra dàn bay hơi) và so với nhiệt độ bão hòa","Quá nhiệt = Nhiệt độ thực tế đường hút - Nhiệt độ bão hòa áp suất hút","Quá nhiệt bình thường: 5~10°C","Kiểm tra vị trí bầu cảm ứng TXV: gắn ở vị trí 4~8 giờ trên đường hút","Kiểm tra chênh lệch nhiệt độ vào/ra lọc sấy"],"actions_vi":["Điều chỉnh vít TXV (siết để giảm mở, nới để tăng) - 1/4 vòng mỗi lần","Đặt lại vị trí bầu cảm ứng","Thay lọc sấy","Điều chỉnh lượng nạp môi chất"],"severity_vi":"Chú ý","keywords_th":["superheat ผิดปกติ","superheat","superheat สูง","superheat ต่ำ","ปรับ TXV"],"symptom_th":"superheat ดูดอยู่นอกช่วงปกติ (5~10°C)","part_th":"วาล์วขยายตัว (TXV)","causes_th":["superheat สูง: สารทำความเย็นน้อย, TXV เปิดน้อยเกินไป, ฟิลเตอร์ไดเออร์อุดตัน","superheat ต่ำ: สารทำความเย็นเติมเกิน, TXV เปิดมากเกินไป, กระเปาะเซ็นเซอร์ผิดตำแหน่ง"],"checks_th":["วัดอุณหภูมิท่อดูด (ทางออกอีแวปอเรเตอร์) และเทียบกับอุณหภูมิอิ่มตัว","superheat = อุณหภูมิท่อดูดจริง - อุณหภูมิอิ่มตัวความดันดูด","superheat ปกติ: 5~10°C","ตรวจตำแหน่งกระเปาะเซ็นเซอร์ TXV: ติดที่ 4~8 นาฬิกาบนท่อดูด","ตรวจผลต่างอุณหภูมิเข้า/ออกฟิลเตอร์ไดเออร์"],"actions_th":["ปรับสกรู TXV (หมุนขันให้เปิดน้อยลง, คลายให้เปิดเพิ่ม) - 1/4 รอบต่อครั้ง","ปรับตำแหน่งกระเปาะเซ็นเซอร์ใหม่","เปลี่ยนฟิลเตอร์ไดเออร์","ปรับปริมาณสารทำความเย็น"],"severity_th":"ระวัง","keywords_id":["superheat abnormal","superheat","superheat tinggi","superheat rendah","penyesuaian TXV"],"symptom_id":"Superheat hisap di luar kisaran normal (5~10°C)","part_id":"Katup ekspansi (TXV)","causes_id":["Superheat tinggi: refrigeran rendah, pembukaan TXV terlalu kecil, filter drier tersumbat","Superheat rendah: overcharge refrigeran, pembukaan TXV terlalu besar, sensing bulb salah posisi"],"checks_id":["Ukur suhu saluran hisap (outlet evaporator) dan bandingkan dengan suhu jenuh","Superheat = Suhu aktual saluran hisap - Suhu jenuh tekanan hisap","Superheat normal: 5~10°C","Periksa posisi sensing bulb TXV: dipasang pada jam 4~8 di pipa hisap","Periksa selisih suhu inlet/outlet filter drier"],"actions_id":["Sesuaikan sekrup TXV (kencangkan untuk kurangi pembukaan, kendurkan untuk tambah) - 1/4 putaran per kali","Reposisi sensing bulb","Ganti filter drier","Sesuaikan muatan refrigeran"],"severity_id":"Peringatan","keywords_ar":["سوبرهيت غير طبيعي","سوبرهيت","سوبرهيت عالٍ","سوبرهيت منخفض","ضبط TXV"],"symptom_ar":"سوبرهيت الشفط خارج النطاق الطبيعي (5~10°C)","part_ar":"صمام التمدد (TXV)","causes_ar":["سوبرهيت عالٍ: مادة تبريد منخفضة، فتح TXV صغير جداً، مجفف الفلتر مسدود","سوبرهيت منخفض: زيادة شحن مادة التبريد، فتح TXV كبير جداً، بصيلة الاستشعار في موضع خاطئ"],"checks_ar":["قس درجة حرارة خط الشفط (خرج المبخر) وقارن بدرجة حرارة الإشباع","سوبرهيت = درجة حرارة خط الشفط الفعلية - درجة حرارة إشباع ضغط الشفط","السوبرهيت الطبيعي: 5~10°C","افحص موقع بصيلة استشعار TXV: مركبة في موضع الساعة 4~8 على خط الشفط","افحص فرق درجة حرارة دخل/خرج مجفف الفلتر"],"actions_ar":["اضبط برغي TXV (شد لتقليل الفتح، فك للزيادة) - 1/4 دورة في كل مرة","أعد وضع بصيلة الاستشعار","استبدل مجفف الفلتر","اضبط شحنة مادة التبريد"],"severity_ar":"تنبيه","keywords_hi":["सुपरहीट असामान्य","सुपरहीट","उच्च सुपरहीट","कम सुपरहीट","TXV समायोजन"],"symptom_hi":"सक्शन सुपरहीट सामान्य रेंज (5~10°C) से बाहर","part_hi":"एक्सपेंशन वाल्व (TXV)","causes_hi":["उच्च सुपरहीट: कम रेफ्रिजरेंट, TXV खुलाव बहुत कम, फिल्टर ड्रायर बंद","कम सुपरहीट: रेफ्रिजरेंट अत्यधिक चार्ज, TXV खुलाव बहुत अधिक, सेंसिंग बल्ब गलत स्थान"],"checks_hi":["सक्शन लाइन तापमान मापें (इवेपोरेटर आउटलेट) और सेचुरेशन तापमान से तुलना करें","सुपरहीट = वास्तविक सक्शन लाइन तापमान - सक्शन प्रेशर सेचुरेशन तापमान","सामान्य सुपरहीट: 5~10°C","TXV सेंसिंग बल्ब स्थिति जांचें: सक्शन लाइन पर 4~8 बजे की स्थिति पर लगा हो","फिल्टर ड्रायर इनलेट/आउटलेट तापमान अंतर जांचें"]},{"id":"DEFROST-001","keywords":["착상과다","성에많음","증발기얼음","착상심함","에바 얼음"],"keywords_en":["excessive frost","heavy frost","evaporator ice","severe frosting","evaporator icing"],"symptom":"증발기(에바)에 착상이 과다하게 발생","symptom_en":"Excessive frost accumulation on evaporator","part":"증발기","part_en":"Evaporator","causes":["제상 주기 부족 (횟수 너무 적음)","제상 시간 부족","고내 습도 높음 (문 자주 개방)","증발기 팬 불량으로 공기 흐름 저하","냉매 과열도 낮음 (증발기 출구에서 액상 냉매)"],"causes_en":["Insufficient defrost frequency (too few cycles)","Insufficient defrost duration","High compartment humidity (frequent door opening)","Reduced airflow due to evaporator fan failure","Low superheat (liquid refrigerant at evaporator outlet)"],"checks":["제상 타이머 설정 확인: 통상 1일 2~4회, 1회 20~30분","증발기 팬 작동 여부 및 풍량 확인","고내 문 패킹 밀착 상태 확인","냉매 과열도 측정: 5℃ 미만이면 착상 가속"],"checks_en":["Check defrost timer settings: Typically 2~4 times/day, 20~30 minutes each","Verify evaporator fan operation and airflow","Check compartment door gasket seal","Measure superheat: Frost accelerates if below 5°C"],"actions":["제상 횟수 증가 (타이머 재설정)","제상 시간 연장","증발기 팬 점검 및 교체","고내 문 패킹 교체","TXV 과열도 조정"],"actions_en":["Increase defrost frequency (reset timer)","Extend defrost duration","Inspect and replace evaporator fan","Replace compartment door gasket","Adjust TXV superheat"],"severity":"주의","severity_en":"Caution","symptom_zh":"蒸发器结霜过多","part_zh":"蒸发器","severity_zh":"注意","keywords_zh":["结霜过多","严重结霜","蒸发器结冰","结霜严重","蒸发器冻结"],"causes_zh":["除霜频率不足（次数过少）","除霜时间不足","仓内湿度高（频繁开门）","蒸发器风扇故障导致风量减少","过热度低（蒸发器出口有液态冷媒）"],"checks_zh":["检查除霜定时器设置：通常每天2~4次，每次20~30分钟","确认蒸发器风扇运行及风量","检查仓门门封密封性","测量过热度：低于5°C则加速结霜"],"actions_zh":["增加除霜频率（重新设定定时器）","延长除霜时间","检查并更换蒸发器风扇","更换仓门门封","调整TXV过热度"],"keywords_ja":["過度着霜","大量着霜","蒸発器着氷","ひどい着霜","蒸発器アイシング"],"symptom_ja":"蒸発器の過度な着霜の蓄積","part_ja":"蒸発器","causes_ja":["デフロスト頻度不足（回数が少ない）","デフロスト時間不足","庫内高湿度（頻繁なドア開閉）","蒸発器ファン故障による風量低下","低過熱度（蒸発器出口に液冷媒）"],"checks_ja":["デフロストタイマー設定確認：通常1日2~4回、各20~30分","蒸発器ファン作動と風量確認","庫内ドアガスケットシール確認","過熱度測定：5°C以下で着霜が加速"],"keywords_es":["escarcha excesiva","escarcha intensa","hielo en evaporador","escarchado severo","congelación del evaporador"],"keywords_pt":["geada excessiva","geada intensa","gelo no evaporador","congelamento severo","congelamento do evaporador"],"symptom_es":"Acumulación excesiva de escarcha en el evaporador","symptom_pt":"Acúmulo excessivo de geada no evaporador","part_es":"Evaporador","part_pt":"Evaporador","causes_es":["Frecuencia de desescarche insuficiente (muy pocos ciclos)","Duración de desescarche insuficiente","Alta humedad del compartimento (apertura frecuente de puerta)","Flujo de aire reducido por fallo del ventilador del evaporador","Bajo sobrecalentamiento (refrigerante líquido a la salida del evaporador)"],"causes_pt":["Frequência de degelo insuficiente (poucos ciclos)","Duração de degelo insuficiente","Alta umidade da câmara (abertura frequente da porta)","Fluxo de ar reduzido por falha do ventilador do evaporador","Baixo superaquecimento (refrigerante líquido na saída do evaporador)"],"checks_es":["Verificar ajustes del temporizador de desescarche: típicamente 2~4 veces/día, 20~30 minutos cada vez","Verificar funcionamiento del ventilador del evaporador y flujo de aire","Verificar sello de la junta de la puerta del compartimento","Medir sobrecalentamiento: la escarcha se acelera si está por debajo de 5°C"],"checks_pt":["Verificar ajustes do temporizador de degelo: tipicamente 2~4 vezes/dia, 20~30 minutos cada vez","Verificar funcionamento do ventilador do evaporador e fluxo de ar","Verificar vedação da gaxeta da porta da câmara","Medir superaquecimento: a geada se acelera se abaixo de 5°C"],"keywords_hi":["अत्यधिक फ्रॉस्ट","भारी फ्रॉस्ट","इवेपोरेटर बर्फ","गंभीर फ्रॉस्टिंग","इवेपोरेटर आइसिंग"],"symptom_hi":"इवेपोरेटर पर अत्यधिक फ्रॉस्ट जमाव","part_hi":"इवेपोरेटर","causes_hi":["अपर्याप्त डीफ्रॉस्ट आवृत्ति (बहुत कम चक्र)","अपर्याप्त डीफ्रॉस्ट अवधि","कक्ष में उच्च आर्द्रता (बार-बार दरवाजा खोलना)","इवेपोरेटर फैन विफलता के कारण वायु प्रवाह कम","कम सुपरहीट (इवेपोरेटर आउटलेट पर तरल रेफ्रिजरेंट)"],"checks_hi":["डीफ्रॉस्ट टाइमर सेटिंग जांचें: आमतौर पर 2~4 बार/दिन, प्रत्येक 20~30 मिनट","इवेपोरेटर फैन संचालन और वायु प्रवाह सत्यापित करें","कक्ष दरवाजे की गास्केट सील जांचें","सुपरहीट मापें: 5°C से कम होने पर फ्रॉस्ट तेज होती है"],"keywords_vi":["đóng băng quá mức","đóng băng nặng","băng dàn bay hơi","đóng băng nghiêm trọng","đóng đá dàn bay hơi"],"symptom_vi":"Tích tụ đóng băng quá mức ở dàn bay hơi","part_vi":"Dàn bay hơi","causes_vi":["Tần suất xả đá không đủ (quá ít chu kỳ)","Thời gian xả đá không đủ","Độ ẩm kho cao (mở cửa thường xuyên)","Luồng gió giảm do hỏng quạt dàn bay hơi","Quá nhiệt thấp (môi chất lỏng ra khỏi dàn bay hơi)"],"checks_vi":["Kiểm tra cài đặt timer xả đá: thường 2~4 lần/ngày, mỗi lần 20~30 phút","Xác nhận hoạt động quạt dàn bay hơi và luồng gió","Kiểm tra gioăng cửa kho","Đo quá nhiệt: dưới 5°C thì đóng băng tăng tốc"],"actions_vi":["Tăng tần suất xả đá (đặt lại timer)","Kéo dài thời gian xả đá","Kiểm tra và thay quạt dàn bay hơi","Thay gioăng cửa kho","Điều chỉnh quá nhiệt TXV"],"severity_vi":"Chú ý","keywords_th":["จับน้ำแข็งมากเกิน","น้ำแข็งเกาะหนา","น้ำแข็งอีแวปอเรเตอร์","จับน้ำแข็งรุนแรง","อีแวปอเรเตอร์แข็งตัว"],"symptom_th":"การจับน้ำแข็งที่อีแวปอเรเตอร์มากเกินไป","part_th":"อีแวปอเรเตอร์","causes_th":["ความถี่ละลายน้ำแข็งไม่พอ (รอบน้อย)","ระยะเวลาละลายน้ำแข็งไม่พอ","ความชื้นห้องสูง (เปิดประตูบ่อย)","ลมลดลงจากพัดลมอีแวปอเรเตอร์เสีย","superheat ต่ำ (สารทำความเย็นเหลวออกจากอีแวปอเรเตอร์)"],"checks_th":["ตรวจการตั้งค่าตัวตั้งเวลาละลายน้ำแข็ง: ปกติ 2~4 ครั้ง/วัน ครั้งละ 20~30 นาที","ยืนยันการทำงานและลมพัดลมอีแวปอเรเตอร์","ตรวจซีลประตูห้อง","วัด superheat: ต่ำกว่า 5°C เร่งการจับน้ำแข็ง"],"actions_th":["เพิ่มความถี่ละลายน้ำแข็ง (ตั้งค่าตัวตั้งเวลาใหม่)","ยืดเวลาละลายน้ำแข็ง","ตรวจและเปลี่ยนพัดลมอีแวปอเรเตอร์","เปลี่ยนซีลประตูห้อง","ปรับ superheat TXV"],"severity_th":"ระวัง","keywords_id":["frost berlebih","frost berat","evaporator berair","frosting parah","evaporator membeku"],"symptom_id":"Akumulasi frost berlebih pada evaporator","part_id":"Evaporator","causes_id":["Frekuensi defrost tidak cukup (terlalu sedikit siklus)","Durasi defrost tidak cukup","Kelembaban kompartemen tinggi (pintu sering dibuka)","Aliran udara berkurang karena kegagalan kipas evaporator","Superheat rendah (refrigeran cair di outlet evaporator)"],"checks_id":["Periksa setting timer defrost: biasanya 2~4 kali/hari, 20~30 menit tiap kali","Verifikasi operasi kipas evaporator dan aliran udara","Periksa segel gasket pintu kompartemen","Ukur superheat: jika di bawah 5°C frost dipercepat"],"actions_id":["Tambah frekuensi defrost (reset timer)","Perpanjang durasi defrost","Periksa dan ganti kipas evaporator","Ganti gasket pintu kompartemen","Sesuaikan superheat TXV"],"severity_id":"Peringatan","keywords_ar":["تجلد مفرط","تجلد كثيف","جليد المبخر","تجلد شديد","تجمد المبخر"],"symptom_ar":"تراكم تجلد مفرط على المبخر","part_ar":"المبخر","causes_ar":["تكرار إزالة الجليد غير كافٍ (دورات قليلة جداً)","مدة إزالة الجليد غير كافية","رطوبة المقصورة عالية (فتح الباب المتكرر)","تدفق هواء منخفض بسبب عطل مروحة المبخر","سوبرهيت منخفض (مادة تبريد سائلة عند خرج المبخر)"],"checks_ar":["افحص إعدادات مؤقت إزالة الجليد: عادة 2~4 مرات/يوم، 20~30 دقيقة لكل مرة","تحقق من تشغيل مروحة المبخر وتدفق الهواء","افحص إحكام حشية باب المقصورة","قس سوبرهيت: أقل من 5°C يسرع التجلد"],"actions_ar":["زد تكرار إزالة الجليد (أعد ضبط المؤقت)","أطل مدة إزالة الجليد","افحص واستبدل مروحة المبخر","استبدل حشية باب المقصورة","اضبط سوبرهيت TXV"],"severity_ar":"تنبيه"},{"id":"DEFROST-002","keywords":["제상안됨","제상불량","성에안녹음","히터불량","제상히터"],"keywords_en":["defrost failure","defrost malfunction","frost not melting","heater failure","defrost heater"],"symptom":"제상 사이클 중 착상이 녹지 않음, 제상 히터 불량","symptom_en":"Frost not melting during defrost cycle, defrost heater malfunction","part":"제어계통","part_en":"Control system","causes":["제상 히터 단선","제상 히터 절연 불량","제상 온도 퓨즈(퓨즈블 링크) 단선","제상 타이머 불량","배선 접속 불량"],"causes_en":["Defrost heater open circuit","Defrost heater insulation failure","Defrost thermal fuse (fusible link) blown","Defrost timer malfunction","Wiring connection failure"],"checks":["제상 히터 저항 측정: 단선 시 무한대(∞) 표시","제상 히터 절연저항: 1MΩ 이상이어야 정상","온도 퓨즈 도통 확인: 단선 시 교체","제상 타이머 수동 진행: 딸깍 소리 후 히터 작동 여부 확인","배선 단자 접속 상태 점검"],"checks_en":["Measure defrost heater resistance: Shows infinity (∞) if open","Defrost heater insulation resistance: Must be 1MΩ or higher","Check thermal fuse continuity: Replace if open","Manually advance defrost timer: Verify heater operates after click","Inspect wiring terminal connections"],"actions":["제상 히터 교체 (동일 용량·규격)","온도 퓨즈(퓨즈블 링크) 교체","제상 타이머 교체","배선 단자 재접속 및 납땜"],"actions_en":["Replace defrost heater (same capacity/specification)","Replace thermal fuse (fusible link)","Replace defrost timer","Reconnect and solder wiring terminals"],"severity":"주의","severity_en":"Caution","symptom_zh":"除霜周期中霜未融化，除霜加热器故障","part_zh":"控制系统","severity_zh":"注意","keywords_zh":["除霜失败","除霜故障","霜未融化","加热器故障","除霜加热器"],"causes_zh":["除霜加热器断路","除霜加热器绝缘故障","除霜温控熔断器（易熔链接）断路","除霜定时器故障","配线连接故障"],"checks_zh":["测量除霜加热器电阻：断路时显示无穷大（∞）","除霜加热器绝缘电阻：须在1MΩ以上","检查温控熔断器通断：断路则更换","手动拨动除霜定时器：确认点击后加热器运行","检查配线端子连接"],"actions_zh":["更换除霜加热器（同容量/规格）","更换温控熔断器（易熔链接）","更换除霜定时器","重新连接并焊接配线端子"],"keywords_ja":["デフロスト失敗","デフロスト不良","霜が溶けない","ヒーター故障","デフロストヒーター"],"symptom_ja":"デフロストサイクル中に霜が溶けない・デフロストヒーター不良","part_ja":"制御系統","causes_ja":["デフロストヒーター断線","デフロストヒーター絶縁不良","デフロスト温度ヒューズ（可溶リンク）溶断","デフロストタイマー故障","配線接続不良"],"checks_ja":["デフロストヒーター抵抗測定：無限大（∞）=断線","デフロストヒーター絶縁抵抗：1MΩ以上が必要","温度ヒューズ導通確認：断線なら交換","デフロストタイマーを手動で進めてクリック後のヒーター作動確認","配線端子接続状態確認"],"keywords_es":["fallo de desescarche","mal funcionamiento del desescarche","escarcha que no se derrite","fallo del calentador","calentador de desescarche"],"keywords_pt":["falha de degelo","mau funcionamento do degelo","geada que não derrete","falha da resistência","resistência de degelo"],"symptom_es":"La escarcha no se derrite durante el ciclo de desescarche, malfuncionamiento del calentador de desescarche","symptom_pt":"A geada não derrete durante o ciclo de degelo, mau funcionamento da resistência de degelo","part_es":"Sistema de control","part_pt":"Sistema de controle","causes_es":["Circuito abierto en el calentador de desescarche","Fallo de aislamiento del calentador de desescarche","Fusible térmico de desescarche (eslabón fusible) fundido","Malfuncionamiento del temporizador de desescarche","Fallo en conexiones de cableado"],"causes_pt":["Circuito aberto na resistência de degelo","Falha de isolamento da resistência de degelo","Fusível térmico de degelo (elo fusível) fundido","Mau funcionamento do temporizador de degelo","Falha nas conexões de fiação"],"checks_es":["Medir resistencia del calentador de desescarche: muestra infinito (∞) si hay circuito abierto","Resistencia de aislamiento del calentador de desescarche: debe ser 1MΩ o superior","Verificar continuidad del fusible térmico: reemplazar si hay circuito abierto","Avanzar manualmente el temporizador de desescarche: verificar que el calentador funciona después del clic","Inspeccionar conexiones de terminales de cableado"],"checks_pt":["Medir resistência da resistência de degelo: mostra infinito (∞) se houver circuito aberto","Resistência de isolamento da resistência de degelo: deve ser 1MΩ ou superior","Verificar continuidade do fusível térmico: substituir se houver circuito aberto","Avançar manualmente o temporizador de degelo: verificar que a resistência funciona após o clique","Inspecionar conexões dos terminais de fiação"],"keywords_hi":["डीफ्रॉस्ट विफलता","डीफ्रॉस्ट खराबी","फ्रॉस्ट नहीं पिघलती","हीटर विफलता","डीफ्रॉस्ट हीटर"],"symptom_hi":"डीफ्रॉस्ट चक्र के दौरान फ्रॉस्ट नहीं पिघलती, डीफ्रॉस्ट हीटर खराबी","part_hi":"नियंत्रण प्रणाली","causes_hi":["डीफ्रॉस्ट हीटर ओपन सर्किट","डीफ्रॉस्ट हीटर इन्सुलेशन विफलता","डीफ्रॉस्ट थर्मल फ्यूज (फ्यूजिबल लिंक) जला","डीफ्रॉस्ट टाइमर खराबी","वायरिंग कनेक्शन विफलता"],"checks_hi":["डीफ्रॉस्ट हीटर प्रतिरोध मापें: ओपन होने पर अनंत (∞) दिखाता है","डीफ्रॉस्ट हीटर इन्सुलेशन रेजिस्टेंस: 1MΩ या अधिक होना चाहिए","थर्मल फ्यूज निरंतरता जांचें: ओपन हो तो बदलें","डीफ्रॉस्ट टाइमर मैन्युअल रूप से आगे बढ़ाएं: क्लिक के बाद हीटर काम करता है सत्यापित करें","वायरिंग टर्मिनल कनेक्शन का निरीक्षण करें"],"keywords_vi":["xả đá lỗi","xả đá hỏng","băng không tan","hỏng sưởi","sưởi xả đá"],"symptom_vi":"Băng không tan trong chu trình xả đá, hỏng sưởi xả đá","part_vi":"Hệ điều khiển","causes_vi":["Hở mạch sưởi xả đá","Lỗi cách điện sưởi xả đá","Cháy cầu chì nhiệt xả đá (fusible link)","Hỏng timer xả đá","Lỗi kết nối dây"],"checks_vi":["Đo điện trở sưởi xả đá: hiển thị vô cực (∞) = hở mạch","Điện trở cách điện sưởi xả đá: phải ≥1MΩ","Kiểm tra thông mạch cầu chì nhiệt: thay nếu hở","Quay tay timer xả đá: xác nhận sưởi hoạt động sau tiếng click","Kiểm tra kết nối đầu nối dây"],"actions_vi":["Thay sưởi xả đá (cùng công suất/thông số)","Thay cầu chì nhiệt (fusible link)","Thay timer xả đá","Đấu lại và hàn đầu nối dây"],"severity_vi":"Chú ý","keywords_th":["ละลายน้ำแข็งล้มเหลว","ละลายน้ำแข็งผิดพลาด","น้ำแข็งไม่ละลาย","ฮีตเตอร์เสีย","ฮีตเตอร์ละลายน้ำแข็ง"],"symptom_th":"น้ำแข็งไม่ละลายในรอบละลายน้ำแข็ง, ฮีตเตอร์ละลายน้ำแข็งเสีย","part_th":"ระบบควบคุม","causes_th":["ฮีตเตอร์ละลายน้ำแข็งวงจรเปิด","ฉนวนฮีตเตอร์ละลายน้ำแข็งเสีย","ฟิวส์ความร้อนละลายน้ำแข็ง (fusible link) ขาด","ตัวตั้งเวลาละลายน้ำแข็งเสีย","สายไฟต่อไม่ดี"],"checks_th":["วัดความต้านทานฮีตเตอร์ละลายน้ำแข็ง: แสดงอนันต์ (∞) ถ้าเปิด","ความต้านทานฉนวนฮีตเตอร์ละลายน้ำแข็ง: ต้อง 1MΩ ขึ้นไป","ตรวจความต่อเนื่องฟิวส์ความร้อน: เปลี่ยนหากเปิด","เลื่อนตัวตั้งเวลาละลายน้ำแข็งด้วยมือ: ตรวจว่าฮีตเตอร์ทำงานหลังเสียงคลิก","ตรวจการต่อขั้วสายไฟ"],"actions_th":["เปลี่ยนฮีตเตอร์ละลายน้ำแข็ง (กำลัง/สเปกเท่ากัน)","เปลี่ยนฟิวส์ความร้อน (fusible link)","เปลี่ยนตัวตั้งเวลาละลายน้ำแข็ง","ต่อและเชื่อมขั้วสายไฟใหม่"],"severity_th":"ระวัง","keywords_id":["kegagalan defrost","malfungsi defrost","frost tidak mencair","kegagalan heater","heater defrost"],"symptom_id":"Frost tidak mencair selama siklus defrost, malfungsi heater defrost","part_id":"Sistem kontrol","causes_id":["Heater defrost rangkaian terbuka","Kegagalan isolasi heater defrost","Sekring termal defrost (fusible link) putus","Malfungsi timer defrost","Kegagalan koneksi wiring"],"checks_id":["Ukur resistansi heater defrost: menunjukkan tak terhingga (∞) jika terbuka","Resistansi isolasi heater defrost: harus 1MΩ atau lebih","Periksa kontinuitas sekring termal: ganti jika terbuka","Majukan timer defrost secara manual: verifikasi heater bekerja setelah klik","Inspeksi koneksi terminal wiring"],"actions_id":["Ganti heater defrost (kapasitas/spesifikasi sama)","Ganti sekring termal (fusible link)","Ganti timer defrost","Sambung ulang dan solder terminal wiring"],"severity_id":"Peringatan","keywords_ar":["فشل إزالة الجليد","عطل إزالة الجليد","الجليد لا يذوب","عطل السخان","سخان إزالة الجليد"],"symptom_ar":"الجليد لا يذوب أثناء دورة إزالة الجليد، عطل سخان إزالة الجليد","part_ar":"نظام التحكم","causes_ar":["سخان إزالة الجليد دائرة مفتوحة","فشل عزل سخان إزالة الجليد","احتراق فيوز حراري لإزالة الجليد (fusible link)","عطل مؤقت إزالة الجليد","فشل توصيل الأسلاك"],"checks_ar":["قس مقاومة سخان إزالة الجليد: يظهر ما لا نهاية (∞) إذا كان مفتوحاً","مقاومة عزل سخان إزالة الجليد: يجب أن تكون 1MΩ أو أعلى","افحص استمرارية الفيوز الحراري: استبدل إذا كان مفتوحاً","قدم مؤقت إزالة الجليد يدوياً: تحقق من عمل السخان بعد الطقطقة","افحص توصيلات أطراف الأسلاك"],"actions_ar":["استبدل سخان إزالة الجليد (نفس السعة/المواصفات)","استبدل الفيوز الحراري (fusible link)","استبدل مؤقت إزالة الجليد","أعد توصيل ولحم أطراف الأسلاك"],"severity_ar":"تنبيه"},{"id":"DEFROST-003","keywords":["제상타이머불량","제상주기이상","타이머고장","제상시간안됨"],"keywords_en":["defrost timer failure","defrost cycle abnormal","timer malfunction","defrost time failure"],"symptom":"제상 타이머가 정해진 시간에 작동 안 함 또는 제상 후 복귀 안 됨","symptom_en":"Defrost timer not activating at set time or not returning after defrost","part":"제어계통","part_en":"Control system","causes":["제상 타이머 모터 불량","타이머 내부 접점 불량","타이머 설정값 변경됨","전원 공급 불량"],"causes_en":["Defrost timer motor failure","Timer internal contact failure","Timer settings changed","Power supply failure"],"checks":["타이머 수동 진행 후 작동 여부 확인","타이머 전원 전압 확인: AC 220V 공급 여부","타이머 모터 저항 측정","타이머 접점 도통 확인"],"checks_en":["Manually advance timer and verify operation","Check timer power voltage: AC 220V supply","Measure timer motor resistance","Check timer contact continuity"],"actions":["제상 타이머 교체 (동일 규격)","디지털 타이머로 교체 (신뢰성 향상)","전원 배선 점검 및 수정"],"actions_en":["Replace defrost timer (same specification)","Upgrade to digital timer (improved reliability)","Inspect and repair power wiring"],"severity":"일반","severity_en":"Normal","symptom_zh":"除霜定时器未在设定时间启动或除霜后未恢复","part_zh":"控制系统","severity_zh":"正常","keywords_zh":["除霜定时器故障","除霜周期异常","定时器故障","除霜时间故障"],"causes_zh":["除霜定时器电机故障","定时器内部触点故障","定时器设置变更","电源故障"],"checks_zh":["手动拨动定时器并确认运行","检查定时器电源电压：AC 220V供电","测量定时器电机电阻","检查定时器触点通断"],"actions_zh":["更换除霜定时器（同规格）","升级为数字定时器（可靠性更高）","检查并修复电源配线"],"keywords_ja":["デフロストタイマー故障","デフロストサイクル異常","タイマー不良","デフロスト時刻ずれ"],"symptom_ja":"デフロストタイマーが設定時刻に作動しない、またはデフロスト後に復帰しない","part_ja":"制御系統","causes_ja":["デフロストタイマーモーター故障","タイマー内部接点故障","タイマー設定変更","電源供給故障"],"checks_ja":["タイマーを手動で進めて作動確認","タイマー電源電圧確認：AC 220V供給","タイマーモーター抵抗測定","タイマー接点導通確認"],"keywords_es":["fallo del temporizador de desescarche","ciclo de desescarche anormal","malfuncionamiento del temporizador","fallo del tiempo de desescarche"],"keywords_pt":["falha do temporizador de degelo","ciclo de degelo anormal","mau funcionamento do temporizador","falha do tempo de degelo"],"symptom_es":"El temporizador de desescarche no se activa a la hora programada o no retorna después del desescarche","symptom_pt":"O temporizador de degelo não atua no horário programado ou não retorna após o degelo","part_es":"Sistema de control","part_pt":"Sistema de controle","causes_es":["Fallo del motor del temporizador de desescarche","Fallo de contacto interno del temporizador","Ajustes del temporizador modificados","Fallo en el suministro de energía"],"causes_pt":["Falha do motor do temporizador de degelo","Falha de contato interno do temporizador","Ajustes do temporizador alterados","Falha no fornecimento de energia"],"checks_es":["Avanzar manualmente el temporizador y verificar operación","Verificar tensión de alimentación del temporizador: suministro AC 220V","Medir resistencia del motor del temporizador","Verificar continuidad del contacto del temporizador"],"checks_pt":["Avançar manualmente o temporizador e verificar operação","Verificar tensão de alimentação do temporizador: fornecimento AC 220V","Medir resistência do motor do temporizador","Verificar continuidade do contato do temporizador"],"keywords_hi":["डीफ्रॉस्ट टाइमर विफलता","डीफ्रॉस्ट चक्र असामान्य","टाइमर खराबी","डीफ्रॉस्ट समय विफलता"],"symptom_hi":"डीफ्रॉस्ट टाइमर निर्धारित समय पर सक्रिय नहीं होता या डीफ्रॉस्ट के बाद वापस नहीं आता","part_hi":"नियंत्रण प्रणाली","causes_hi":["डीफ्रॉस्ट टाइमर मोटर विफलता","टाइमर आंतरिक संपर्क विफलता","टाइमर सेटिंग बदली","पावर सप्लाई विफलता"],"checks_hi":["टाइमर मैन्युअल रूप से आगे बढ़ाएं और संचालन सत्यापित करें","टाइमर पावर वोल्टेज जांचें: AC 220V सप्लाई","टाइमर मोटर प्रतिरोध मापें","टाइमर संपर्क निरंतरता जांचें"],"keywords_vi":["lỗi timer xả đá","chu trình xả đá bất thường","lỗi timer","lỗi thời gian xả đá"],"symptom_vi":"Timer xả đá không kích hoạt đúng giờ hoặc không reset sau xả đá","part_vi":"Hệ điều khiển","causes_vi":["Hỏng mô-tơ timer xả đá","Lỗi tiếp điểm bên trong timer","Cài đặt timer bị thay đổi","Lỗi cấp nguồn"],"checks_vi":["Quay tay timer và xác nhận hoạt động","Kiểm tra điện áp cấp timer: AC 220V","Đo điện trở mô-tơ timer","Kiểm tra thông mạch tiếp điểm timer"],"actions_vi":["Thay timer xả đá (cùng thông số)","Nâng cấp lên timer số (độ tin cậy cao hơn)","Kiểm tra và sửa dây nguồn"],"severity_vi":"Chú ý","keywords_th":["ตัวตั้งเวลาละลายน้ำแข็งเสีย","รอบละลายน้ำแข็งผิดปกติ","ตัวตั้งเวลาเสีย","เวลาละลายน้ำแข็งผิด"],"symptom_th":"ตัวตั้งเวลาละลายน้ำแข็งไม่ทำงานตามเวลา หรือไม่กลับสู่สภาพหลังละลายน้ำแข็ง","part_th":"ระบบควบคุม","causes_th":["มอเตอร์ตัวตั้งเวลาละลายน้ำแข็งเสีย","หน้าสัมผัสภายในตัวตั้งเวลาเสีย","ค่าตั้งของตัวตั้งเวลาเปลี่ยน","ไฟฟ้าขัดข้อง"],"checks_th":["เลื่อนตัวตั้งเวลาด้วยมือและตรวจการทำงาน","ตรวจแรงดันไฟเข้าตัวตั้งเวลา: AC 220V","วัดความต้านทานมอเตอร์ตัวตั้งเวลา","ตรวจความต่อเนื่องหน้าสัมผัสตัวตั้งเวลา"],"actions_th":["เปลี่ยนตัวตั้งเวลาละลายน้ำแข็ง (สเปกเดียวกัน)","อัปเกรดเป็นตัวตั้งเวลาดิจิทัล (น่าเชื่อถือกว่า)","ตรวจและซ่อมสายไฟ"],"severity_th":"ระวัง","keywords_id":["kegagalan timer defrost","siklus defrost abnormal","malfungsi timer","kegagalan waktu defrost"],"symptom_id":"Timer defrost tidak aktif pada waktu yang ditetapkan atau tidak kembali setelah defrost","part_id":"Sistem kontrol","causes_id":["Kegagalan motor timer defrost","Kegagalan kontak internal timer","Pengaturan timer berubah","Kegagalan catu daya"],"checks_id":["Majukan timer secara manual dan verifikasi operasi","Periksa tegangan daya timer: suplai AC 220V","Ukur resistansi motor timer","Periksa kontinuitas kontak timer"],"actions_id":["Ganti timer defrost (spesifikasi sama)","Upgrade ke timer digital (keandalan lebih tinggi)","Periksa dan perbaiki wiring daya"],"severity_id":"Peringatan","keywords_ar":["فشل مؤقت إزالة الجليد","دورة إزالة جليد غير طبيعية","عطل المؤقت","فشل وقت إزالة الجليد"],"symptom_ar":"مؤقت إزالة الجليد لا يتفعل في الوقت المحدد أو لا يعود بعد إزالة الجليد","part_ar":"نظام التحكم","causes_ar":["عطل محرك مؤقت إزالة الجليد","عطل تلامس داخلي للمؤقت","تغيير إعدادات المؤقت","عطل إمداد الطاقة"],"checks_ar":["قدم المؤقت يدوياً وتحقق من التشغيل","افحص جهد طاقة المؤقت: إمداد AC 220V","قس مقاومة محرك المؤقت","افحص استمرارية تلامس المؤقت"],"actions_ar":["استبدل مؤقت إزالة الجليد (نفس المواصفات)","رقّ إلى مؤقت رقمي (موثوقية أعلى)","افحص وأصلح أسلاك الطاقة"],"severity_ar":"تنبيه"},{"id":"DEFROST-004","keywords":["제상센서불량","제상종료안됨","온도센서불량","데프로스트센서"],"keywords_en":["defrost sensor failure","defrost not ending","temperature sensor failure","defrost sensor"],"symptom":"제상 종료 온도에 도달해도 제상이 끝나지 않거나 너무 빨리 종료","symptom_en":"Defrost does not end even after reaching termination temperature, or ends too early","part":"제어계통","part_en":"Control system","causes":["제상 종료 센서(서미스터) 불량","센서 위치 이탈","센서 단선 또는 단락"],"causes_en":["Defective defrost termination sensor (thermistor)","Sensor displaced from proper position","Sensor open or short circuit"],"checks":["서미스터 저항값 측정: 온도별 규격 저항값과 비교","서미스터 위치 확인: 증발기 핀 사이 정확한 위치 부착 여부","배선 단선 여부 확인"],"checks_en":["Measure thermistor resistance: Compare with specified values per temperature","Check thermistor position: Properly mounted between evaporator fins","Check for wiring open circuit"],"actions":["서미스터 교체 (동일 규격)","서미스터 위치 재조정 및 고정","배선 수리"],"actions_en":["Replace thermistor (same specification)","Reposition and secure thermistor","Repair wiring"],"severity":"주의","severity_en":"Caution","symptom_zh":"达到终止温度后除霜未结束，或提前结束","part_zh":"控制系统","severity_zh":"注意","keywords_zh":["除霜传感器故障","除霜未结束","温度传感器故障","除霜传感器"],"causes_zh":["除霜终止传感器（热敏电阻）不良","传感器偏离正常位置","传感器断路或短路"],"checks_zh":["测量热敏电阻阻值：与各温度对应的规定值对比","检查热敏电阻位置：正确安装在蒸发器翅片间","检查配线断路"],"actions_zh":["更换热敏电阻（同规格）","重新固定热敏电阻","修复配线"],"keywords_ja":["デフロストセンサー故障","デフロスト終了しない","温度センサー故障","除霜センサー"],"symptom_ja":"デフロスト終了温度に達してもデフロストが終わらない、または早期終了する","part_ja":"制御系統","causes_ja":["デフロスト終了センサー（サーミスター）不良","センサーの正規位置からのずれ","センサーの断線またはショート"],"checks_ja":["サーミスター抵抗測定：温度別規格値と比較","サーミスター位置確認：蒸発器フィン間に適切に取付けられているか","配線断線確認"],"keywords_es":["fallo del sensor de desescarche","desescarche que no termina","fallo del sensor de temperatura","sensor de desescarche"],"keywords_pt":["falha do sensor de degelo","degelo que não termina","falha do sensor de temperatura","sensor de degelo"],"symptom_es":"El desescarche no termina aunque se alcanza la temperatura de terminación, o termina demasiado pronto","symptom_pt":"O degelo não termina mesmo atingindo a temperatura de término, ou termina cedo demais","part_es":"Sistema de control","part_pt":"Sistema de controle","causes_es":["Sensor de terminación de desescarche defectuoso (termistor)","Sensor desplazado de su posición correcta","Circuito abierto o cortocircuito en el sensor"],"causes_pt":["Sensor de término de degelo defeituoso (termistor)","Sensor deslocado de sua posição correta","Circuito aberto ou curto-circuito no sensor"],"checks_es":["Medir resistencia del termistor: comparar con los valores especificados por temperatura","Verificar posición del termistor: correctamente montado entre las aletas del evaporador","Verificar circuito abierto en el cableado"],"checks_pt":["Medir resistência do termistor: comparar com os valores especificados por temperatura","Verificar posição do termistor: corretamente montado entre as aletas do evaporador","Verificar circuito aberto na fiação"],"keywords_hi":["डीफ्रॉस्ट सेंसर विफलता","डीफ्रॉस्ट समाप्त नहीं","तापमान सेंसर विफलता","डीफ्रॉस्ट सेंसर"],"symptom_hi":"समाप्ति तापमान पर पहुंचने के बाद भी डीफ्रॉस्ट समाप्त नहीं होता, या बहुत जल्दी समाप्त होता है","part_hi":"नियंत्रण प्रणाली","causes_hi":["डीफ्रॉस्ट टर्मिनेशन सेंसर (थर्मिस्टर) खराब","सेंसर उचित स्थान से विस्थापित","सेंसर ओपन या शॉर्ट सर्किट"],"checks_hi":["थर्मिस्टर प्रतिरोध मापें: तापमान के अनुसार निर्दिष्ट मानों से तुलना करें","थर्मिस्टर स्थिति जांचें: इवेपोरेटर फिन के बीच उचित रूप से लगा हो","वायरिंग ओपन सर्किट जांचें"],"keywords_vi":["lỗi cảm biến xả đá","xả đá không kết thúc","lỗi cảm biến nhiệt độ","cảm biến xả đá"],"symptom_vi":"Xả đá không kết thúc dù đạt nhiệt độ kết thúc, hoặc kết thúc quá sớm","part_vi":"Hệ điều khiển","causes_vi":["Cảm biến kết thúc xả đá (thermistor) hỏng","Cảm biến lệch vị trí đúng","Cảm biến hở hoặc chập mạch"],"checks_vi":["Đo điện trở thermistor: so với giá trị quy định theo nhiệt độ","Kiểm tra vị trí thermistor: lắp đúng giữa các cánh dàn bay hơi","Kiểm tra hở mạch dây"],"actions_vi":["Thay thermistor (cùng thông số)","Đặt lại vị trí và cố định thermistor","Sửa dây"],"severity_vi":"Chú ý","keywords_th":["เซ็นเซอร์ละลายน้ำแข็งเสีย","ละลายน้ำแข็งไม่สิ้นสุด","เซ็นเซอร์อุณหภูมิเสีย","เซ็นเซอร์ละลายน้ำแข็ง"],"symptom_th":"การละลายน้ำแข็งไม่สิ้นสุดแม้ถึงอุณหภูมิสิ้นสุด หรือสิ้นสุดเร็วเกินไป","part_th":"ระบบควบคุม","causes_th":["เซ็นเซอร์สิ้นสุดละลายน้ำแข็ง (เทอร์มิสเตอร์) เสีย","เซ็นเซอร์หลุดจากตำแหน่งที่ถูกต้อง","เซ็นเซอร์วงจรเปิดหรือลัดวงจร"],"checks_th":["วัดความต้านทานเทอร์มิสเตอร์: เทียบกับค่าที่กำหนดตามอุณหภูมิ","ตรวจตำแหน่งเทอร์มิสเตอร์: ติดตั้งถูกต้องระหว่างครีบอีแวปอเรเตอร์","ตรวจวงจรเปิดของสายไฟ"],"actions_th":["เปลี่ยนเทอร์มิสเตอร์ (สเปกเดียวกัน)","ปรับตำแหน่งและยึดเทอร์มิสเตอร์","ซ่อมสายไฟ"],"severity_th":"ระวัง","keywords_id":["kegagalan sensor defrost","defrost tidak berakhir","kegagalan sensor suhu","sensor defrost"],"symptom_id":"Defrost tidak berakhir meski mencapai suhu terminasi, atau berakhir terlalu cepat","part_id":"Sistem kontrol","causes_id":["Sensor terminasi defrost (termistor) rusak","Sensor bergeser dari posisi yang tepat","Sensor rangkaian terbuka atau pendek"],"checks_id":["Ukur resistansi termistor: bandingkan dengan nilai yang ditentukan per suhu","Periksa posisi termistor: terpasang dengan benar antara fin evaporator","Periksa rangkaian terbuka wiring"],"actions_id":["Ganti termistor (spesifikasi sama)","Reposisi dan amankan termistor","Perbaiki wiring"],"severity_id":"Peringatan","keywords_ar":["عطل مستشعر إزالة الجليد","إزالة الجليد لا تنتهي","عطل مستشعر الحرارة","مستشعر إزالة الجليد"],"symptom_ar":"إزالة الجليد لا تنتهي حتى بعد الوصول إلى درجة حرارة الإنهاء، أو تنتهي مبكراً جداً","part_ar":"نظام التحكم","causes_ar":["مستشعر إنهاء إزالة الجليد (ثرمستور) معطوب","المستشعر أزيح عن موضعه الصحيح","المستشعر دائرة مفتوحة أو قصر"],"checks_ar":["قس مقاومة الثرمستور: قارن بالقيم المحددة لكل درجة حرارة","افحص موقع الثرمستور: مركب بشكل صحيح بين زعانف المبخر","افحص الدائرة المفتوحة للأسلاك"],"actions_ar":["استبدل الثرمستور (نفس المواصفات)","أعد وضع وثبت الثرمستور","أصلح الأسلاك"],"severity_ar":"تنبيه"},{"id":"FAN-001","keywords":["팬안돌아","팬정지","팬모터불량","송풍기안됨","에바팬안돌아","콘덴서팬안돌아"],"keywords_en":["fan not running","fan stopped","fan motor failure","blower not working","evaporator fan stopped","condenser fan stopped"],"symptom":"증발기 또는 응축기 팬이 회전하지 않음","symptom_en":"Evaporator or condenser fan not rotating","part":"팬모터","part_en":"Fan motor","causes":["팬 모터 권선 소손","팬 모터 베어링 고착","착상으로 팬 블레이드 구속","커패시터 불량","배선 단선 또는 접촉 불량"],"causes_en":["Fan motor winding burnout","Fan motor bearing seizure","Fan blade locked by frost","Defective capacitor","Wiring open circuit or poor connection"],"checks":["팬 모터 저항 측정: 권선 저항값 확인, 단락 시 0Ω, 단선 시 ∞","팬 모터 절연저항: 1MΩ 이상","팬 모터 전원 전압 확인: 정격전압 ±10%","커패시터 용량 측정: 정격 μF ±5%","착상 여부 육안 확인"],"checks_en":["Measure fan motor resistance: Check winding resistance, 0Ω if shorted, ∞ if open","Fan motor insulation resistance: 1MΩ or higher","Check fan motor supply voltage: Rated voltage ±10%","Measure capacitor capacity: Rated microfarads ±5%","Visual check for frost"],"actions":["팬 모터 교체 (동일 규격·방향·풍량)","커패시터 교체","강제 제상 후 재기동","배선 재접속"],"actions_en":["Replace fan motor (same specifications, direction, airflow)","Replace capacitor","Force defrost then restart","Reconnect wiring"],"severity":"주의","severity_en":"Caution","keywords_zh":["风扇不转","风扇停止","风扇电机故障","鼓风机不工作","蒸发器风扇停止","冷凝器风扇停止"],"symptom_zh":"蒸发器或冷凝器风扇不旋转","part_zh":"风扇电机","causes_zh":["风扇电机绕组烧毁","风扇电机轴承抱死","风扇叶片被霜冻住","电容器不良","接线断路或接触不良"],"checks_zh":["测量风扇电机电阻：检查绕组电阻，短路为0Ω，断路为∞","风扇电机绝缘电阻：1MΩ以上","检查风扇电机供电电压：额定电压±10%","测量电容器容量：额定微法±5%","目视检查是否有霜"],"keywords_ja":["ファン動かない","ファン停止","ファンモーター故障","ブロワー不動作","蒸発器ファン停止","凝縮器ファン停止"],"symptom_ja":"蒸発器または凝縮器のファンが回転しない","part_ja":"ファンモーター","causes_ja":["ファンモーター巻線焼損","ファンモーター軸受焼き付き","着霜によるファンブレードのロック","コンデンサー不良","配線断線または接続不良"],"checks_ja":["ファンモーター抵抗測定：巻線抵抗確認、短絡なら0Ω、断線なら∞","ファンモーター絶縁抵抗：1MΩ以上","ファンモーター供給電圧確認：定格電圧±10%","コンデンサー容量測定：定格マイクロファラッド±5%","着霜を目視確認"],"keywords_es":["ventilador parado","ventilador detenido","fallo del motor del ventilador","soplador no funciona","ventilador del evaporador parado","ventilador del condensador parado"],"keywords_pt":["ventilador parado","ventilador não gira","falha do motor do ventilador","soprador não funciona","ventilador do evaporador parado","ventilador do condensador parado"],"symptom_es":"El ventilador del evaporador o condensador no gira","symptom_pt":"O ventilador do evaporador ou do condensador não gira","part_es":"Motor del ventilador","part_pt":"Motor do ventilador","causes_es":["Bobinado del motor del ventilador quemado","Agarrotamiento del cojinete del motor del ventilador","Aspa del ventilador bloqueada por escarcha","Condensador defectuoso","Circuito abierto en el cableado o conexión deficiente"],"causes_pt":["Enrolamento do motor do ventilador queimado","Agarramento do rolamento do motor do ventilador","Pá do ventilador bloqueada por geada","Capacitor defeituoso","Circuito aberto na fiação ou conexão deficiente"],"checks_es":["Medir resistencia del motor del ventilador: verificar resistencia del bobinado, 0Ω si hay cortocircuito, ∞ si hay circuito abierto","Resistencia de aislamiento del motor del ventilador: 1MΩ o superior","Verificar tensión de suministro del motor del ventilador: tensión nominal ±10%","Medir capacidad del condensador: microfaradios nominales ±5%","Verificar visualmente si hay escarcha"],"checks_pt":["Medir resistência do motor do ventilador: verificar resistência do enrolamento, 0Ω se houver curto-circuito, ∞ se houver circuito aberto","Resistência de isolamento do motor do ventilador: 1MΩ ou superior","Verificar tensão de alimentação do motor do ventilador: tensão nominal ±10%","Medir capacidade do capacitor: microfarads nominais ±5%","Verificar visualmente se há geada"],"keywords_hi":["फैन नहीं चलता","फैन बंद","फैन मोटर विफलता","ब्लोअर काम नहीं","इवेपोरेटर फैन बंद","कंडेंसर फैन बंद"],"symptom_hi":"इवेपोरेटर या कंडेंसर फैन नहीं घूमता","part_hi":"पंखा मोटर","causes_hi":["फैन मोटर वाइंडिंग बर्नआउट","फैन मोटर बेयरिंग जाम","फ्रॉस्ट से फैन ब्लेड जाम","कैपेसिटर खराब","वायरिंग ओपन सर्किट या खराब कनेक्शन"],"checks_hi":["फैन मोटर प्रतिरोध मापें: वाइंडिंग रेजिस्टेंस जांचें, शॉर्ट पर 0Ω, ओपन पर ∞","फैन मोटर इन्सुलेशन रेजिस्टेंस: 1MΩ या अधिक","फैन मोटर सप्लाई वोल्टेज जांचें: रेटेड वोल्टेज ±10%","कैपेसिटर क्षमता मापें: रेटेड माइक्रोफैराड ±5%","फ्रॉस्ट की दृश्य जांच"],"keywords_vi":["quạt không chạy","quạt dừng","hỏng mô-tơ quạt","quạt gió không làm việc","quạt dàn bay hơi dừng","quạt dàn ngưng dừng"],"symptom_vi":"Quạt dàn bay hơi hoặc dàn ngưng không quay","part_vi":"Mô-tơ quạt","causes_vi":["Cháy cuộn dây mô-tơ quạt","Kẹt vòng bi mô-tơ quạt","Cánh quạt bị khóa do đóng băng","Tụ điện hỏng","Hở mạch dây hoặc kết nối kém"],"checks_vi":["Đo điện trở mô-tơ quạt: kiểm tra điện trở cuộn dây, chập = 0Ω, hở = ∞","Điện trở cách điện mô-tơ quạt: ≥1MΩ","Kiểm tra điện áp cấp mô-tơ quạt: định mức ±10%","Đo dung lượng tụ: μF định mức ±5%","Kiểm tra trực quan đóng băng"],"actions_vi":["Thay mô-tơ quạt (cùng thông số, chiều, lưu lượng)","Thay tụ điện","Xả đá cưỡng bức rồi khởi động lại","Đấu lại dây"],"severity_vi":"Chú ý","keywords_th":["พัดลมไม่หมุน","พัดลมหยุด","มอเตอร์พัดลมเสีย","โบลเวอร์ไม่ทำงาน","พัดลมอีแวปอเรเตอร์หยุด","พัดลมคอนเดนเซอร์หยุด"],"symptom_th":"พัดลมอีแวปอเรเตอร์หรือคอนเดนเซอร์ไม่หมุน","part_th":"มอเตอร์พัดลม","causes_th":["ขดลวดมอเตอร์พัดลมไหม้","แบริ่งมอเตอร์พัดลมติด","ใบพัดถูกน้ำแข็งล็อค","คาปาซิเตอร์เสีย","สายไฟวงจรเปิดหรือเชื่อมต่อไม่ดี"],"checks_th":["วัดความต้านทานมอเตอร์พัดลม: ตรวจความต้านทานขดลวด, ลัด = 0Ω, เปิด = ∞","ความต้านทานฉนวนมอเตอร์พัดลม: 1MΩ ขึ้นไป","ตรวจแรงดันไฟมอเตอร์พัดลม: แรงดันกำหนด ±10%","วัดความจุคาปาซิเตอร์: ไมโครฟารัดกำหนด ±5%","ตรวจสายตาน้ำแข็ง"],"actions_th":["เปลี่ยนมอเตอร์พัดลม (สเปก, ทิศทาง, ลมเดียวกัน)","เปลี่ยนคาปาซิเตอร์","บังคับละลายน้ำแข็งแล้วเริ่มใหม่","ต่อสายไฟใหม่"],"severity_th":"ระวัง","keywords_id":["kipas tidak jalan","kipas berhenti","kegagalan motor kipas","blower tidak bekerja","kipas evaporator berhenti","kipas kondensor berhenti"],"symptom_id":"Kipas evaporator atau kondensor tidak berputar","part_id":"Motor kipas","causes_id":["Gulungan motor kipas terbakar","Bearing motor kipas macet","Blade kipas terkunci frost","Kapasitor rusak","Rangkaian wiring terbuka atau koneksi buruk"],"checks_id":["Ukur resistansi motor kipas: periksa resistansi gulungan, pendek = 0Ω, terbuka = ∞","Resistansi isolasi motor kipas: 1MΩ atau lebih","Periksa tegangan suplai motor kipas: tegangan nominal ±10%","Ukur kapasitansi kapasitor: mikrofarad nominal ±5%","Periksa visual frost"],"actions_id":["Ganti motor kipas (spesifikasi, arah, aliran udara sama)","Ganti kapasitor","Defrost paksa lalu restart","Sambung ulang wiring"],"severity_id":"Peringatan","keywords_ar":["المروحة لا تعمل","المروحة متوقفة","عطل محرك المروحة","المنفاخ لا يعمل","مروحة المبخر متوقفة","مروحة المكثف متوقفة"],"symptom_ar":"مروحة المبخر أو المكثف لا تدور","part_ar":"محرك المروحة","causes_ar":["احتراق ملف محرك المروحة","انحباس كراسي محرك المروحة","شفرة المروحة مقفلة بالجليد","كوندنسر معطوب","دائرة مفتوحة في الأسلاك أو اتصال ضعيف"],"checks_ar":["قس مقاومة محرك المروحة: افحص مقاومة الملف، قصر = 0Ω، مفتوح = ∞","مقاومة عزل محرك المروحة: 1MΩ أو أعلى","افحص جهد إمداد محرك المروحة: الجهد المقنن ±10%","قس سعة الكوندنسر: ميكروفاراد مقنن ±5%","فحص بصري للجليد"],"actions_ar":["استبدل محرك المروحة (نفس المواصفات، الاتجاه، تدفق الهواء)","استبدل الكوندنسر","إزالة جليد قسرية ثم إعادة التشغيل","أعد توصيل الأسلاك"],"severity_ar":"تنبيه"},{"id":"FAN-002","keywords":["팬소음","팬덜덜","팬진동","팬소리","윙윙소리","팬블레이드"],"keywords_en":["fan noise","fan rattling","fan vibration","fan sound","buzzing noise","fan blade"],"symptom":"팬에서 윙윙, 덜덜 소음 및 진동 발생","symptom_en":"Buzzing and rattling noise with vibration from fan","part":"팬모터","part_en":"Fan motor","causes":["팬 블레이드 변형 또는 이물질 끼임","팬 베어링 마모","팬 축 불평형","착상으로 인한 불균형 회전","팬 가드 접촉"],"causes_en":["Fan blade deformation or foreign object","Fan bearing wear","Fan shaft imbalance","Unbalanced rotation due to frost","Fan guard contact"],"checks":["팬 블레이드 육안 확인 (변형, 이물질)","팬 가드와 블레이드 간격 확인","베어링 마모 소음 청취","착상 여부 확인"],"checks_en":["Visual check of fan blade (deformation, foreign objects)","Check clearance between fan guard and blade","Listen for bearing wear noise","Check for frost"],"actions":["팬 블레이드 이물질 제거 또는 교체","팬 모터·베어링 교체","강제 제상 후 재기동","팬 가드 조정"],"actions_en":["Remove foreign objects from fan blade or replace blade","Replace fan motor/bearings","Force defrost then restart","Adjust fan guard"],"severity":"일반","severity_en":"Normal","keywords_zh":["风扇噪音","风扇震动声","风扇振动","风扇声音","嗡嗡声","风扇叶片"],"symptom_zh":"风扇发出嗡嗡声和震动噪音","part_zh":"风扇电机","causes_zh":["风扇叶片变形或异物","风扇轴承磨损","风扇轴不平衡","结霜导致旋转不平衡","风扇护罩接触"],"checks_zh":["目视检查风扇叶片（变形、异物）","检查风扇护罩与叶片间隙","听是否有轴承磨损噪音","检查是否有结霜"],"keywords_ja":["ファン音","ファンがたつき","ファン振動","ファン異音","うなり音","ファンブレード"],"symptom_ja":"ファンからのブーン・ガタガタ音と振動","part_ja":"ファンモーター","causes_ja":["ファンブレード変形または異物","ファン軸受摩耗","ファンシャフト不平衡","着霜による不均衡回転","ファンガード接触"],"checks_ja":["ファンブレード目視確認（変形、異物）","ファンガードとブレードのクリアランス確認","軸受摩耗音を聴診","着霜確認"],"keywords_es":["ruido del ventilador","traqueteo del ventilador","vibración del ventilador","sonido del ventilador","ruido de zumbido","aspa del ventilador"],"keywords_pt":["ruído do ventilador","chocalhar do ventilador","vibração do ventilador","som do ventilador","ruído de zumbido","pá do ventilador"],"symptom_es":"Zumbido, traqueteo y vibración del ventilador","symptom_pt":"Zumbido, chocalhar e vibração do ventilador","part_es":"Motor del ventilador","part_pt":"Motor do ventilador","causes_es":["Deformación del aspa del ventilador o cuerpo extraño","Desgaste del cojinete del ventilador","Desequilibrio del eje del ventilador","Rotación desequilibrada por escarcha","Contacto con la protección del ventilador"],"causes_pt":["Deformação da pá do ventilador ou corpo estranho","Desgaste do rolamento do ventilador","Desequilíbrio do eixo do ventilador","Rotação desequilibrada por geada","Contato com a proteção do ventilador"],"checks_es":["Verificar visualmente el aspa del ventilador (deformación, cuerpos extraños)","Verificar holgura entre la protección y el aspa del ventilador","Escuchar ruido de desgaste del cojinete","Verificar si hay escarcha"],"checks_pt":["Verificar visualmente a pá do ventilador (deformação, corpos estranhos)","Verificar folga entre a proteção e a pá do ventilador","Ouvir ruído de desgaste do rolamento","Verificar se há geada"],"keywords_hi":["फैन शोर","फैन खड़खड़ाहट","फैन कंपन","फैन की आवाज","भनभनाहट","फैन ब्लेड"],"symptom_hi":"फैन से भनभनाहट, खड़खड़ाहट और कंपन","part_hi":"पंखा मोटर","causes_hi":["फैन ब्लेड विकृति या विदेशी वस्तु","फैन बेयरिंग घिसाव","फैन शाफ्ट असंतुलन","फ्रॉस्ट के कारण असंतुलित घूर्णन","फैन गार्ड संपर्क"],"checks_hi":["फैन ब्लेड की दृश्य जांच (विकृति, विदेशी वस्तुएं)","फैन गार्ड और ब्लेड के बीच अंतर जांचें","बेयरिंग घिसाव शोर सुनें","फ्रॉस्ट जांचें"],"keywords_vi":["tiếng ồn quạt","quạt kêu lạch cạch","rung quạt","âm thanh quạt","tiếng ù","cánh quạt"],"symptom_vi":"Tiếng ù, lạch cạch và rung từ quạt","part_vi":"Mô-tơ quạt","causes_vi":["Biến dạng cánh quạt hoặc có vật lạ","Mòn vòng bi quạt","Mất cân bằng trục quạt","Quay không cân bằng do đóng băng","Tiếp xúc với lồng bảo vệ quạt"],"checks_vi":["Kiểm tra trực quan cánh quạt (biến dạng, vật lạ)","Kiểm tra khe hở giữa lồng bảo vệ và cánh quạt","Nghe tiếng mòn vòng bi","Kiểm tra đóng băng"],"actions_vi":["Thay cánh quạt (cùng thông số)","Thay vòng bi hoặc mô-tơ","Cân lại trục quạt","Xả đá và điều chỉnh","Điều chỉnh hoặc thay lồng bảo vệ"],"severity_vi":"Chú ý","keywords_th":["เสียงพัดลม","พัดลมเสียงแคร๊ก","พัดลมสั่น","เสียงพัดลม","เสียงฮัม","ใบพัด"],"symptom_th":"เสียงฮัม, เสียงแคร๊กและการสั่นจากพัดลม","part_th":"มอเตอร์พัดลม","causes_th":["ใบพัดบิดเบี้ยวหรือมีสิ่งแปลกปลอม","แบริ่งพัดลมสึก","เพลาพัดลมไม่บาลานซ์","หมุนไม่บาลานซ์เพราะน้ำแข็ง","สัมผัสกับการ์ดพัดลม"],"checks_th":["ตรวจสายตาใบพัด (บิดเบี้ยว, สิ่งแปลกปลอม)","ตรวจช่องว่างระหว่างการ์ดกับใบพัด","ฟังเสียงสึกของแบริ่ง","ตรวจน้ำแข็ง"],"actions_th":["เปลี่ยนใบพัด (สเปกเดียวกัน)","เปลี่ยนแบริ่งหรือมอเตอร์","บาลานซ์เพลาพัดลม","ละลายน้ำแข็งและปรับ","ปรับหรือเปลี่ยนการ์ดพัดลม"],"severity_th":"ระวัง","keywords_id":["suara kipas","kipas berderak","getaran kipas","suara kipas","suara dengung","blade kipas"],"symptom_id":"Dengungan, derak, dan getaran dari kipas","part_id":"Motor kipas","causes_id":["Deformasi blade kipas atau benda asing","Keausan bearing kipas","Ketidakseimbangan poros kipas","Rotasi tidak seimbang karena frost","Kontak dengan guard kipas"],"checks_id":["Periksa visual blade kipas (deformasi, benda asing)","Periksa celah antara guard dan blade kipas","Dengarkan suara keausan bearing","Periksa frost"],"actions_id":["Ganti blade kipas (spesifikasi sama)","Ganti bearing atau motor","Seimbangkan poros kipas","Defrost dan sesuaikan","Sesuaikan atau ganti guard kipas"],"severity_id":"Peringatan","keywords_ar":["ضوضاء المروحة","خشخشة المروحة","اهتزاز المروحة","صوت المروحة","صوت طنين","شفرة المروحة"],"symptom_ar":"طنين، خشخشة، واهتزاز من المروحة","part_ar":"محرك المروحة","causes_ar":["تشوه شفرة المروحة أو جسم غريب","تآكل كرسي المروحة","عدم توازن عمود المروحة","دوران غير متوازن بسبب الجليد","تلامس مع واقي المروحة"],"checks_ar":["فحص بصري لشفرة المروحة (تشوه، أجسام غريبة)","افحص الفجوة بين الواقي وشفرة المروحة","استمع لصوت تآكل الكرسي","افحص الجليد"],"actions_ar":["استبدل شفرة المروحة (نفس المواصفات)","استبدل الكرسي أو المحرك","وازن عمود المروحة","أزل الجليد واضبط","اضبط أو استبدل واقي المروحة"],"severity_ar":"تنبيه"},{"id":"FAN-003","keywords":["모터소손","팬모터탄냄새","모터연기","권선소손","단상운전"],"keywords_en":["motor burnout","fan motor burning smell","motor smoke","winding burnout","single-phase operation"],"symptom":"팬 모터에서 탄 냄새, 연기 발생 또는 권선 소손","symptom_en":"Burning smell, smoke from fan motor, or winding burnout","part":"팬모터","part_en":"Fan motor","causes":["과전류로 인한 권선 과열","3상 모터의 단상 운전","전압 불평형","베어링 고착으로 인한 구속 전류","냉각 불량 (먼지 쌓임)"],"causes_en":["Winding overheating due to overcurrent","Single-phase operation of 3-phase motor","Voltage imbalance","Locked rotor current due to bearing seizure","Poor cooling (dust accumulation)"],"checks":["3상 전압 각 상 측정: 불평형 2% 이내","절연저항 측정: 1MΩ 미만이면 소손","권선 저항 각 상 측정: 불평형 10% 이내","퓨즈 및 차단기 상태 확인"],"checks_en":["Measure 3-phase voltage per phase: Within 2% imbalance","Measure insulation resistance: Burnout if below 1MΩ","Measure winding resistance per phase: Within 10% imbalance","Check fuse and breaker status"],"actions":["팬 모터 교체 (동일 규격)","전원 불평형 수정","먼지 청소 및 주기적 점검 계획 수립"],"actions_en":["Replace fan motor (same specification)","Correct power imbalance","Clean dust and establish periodic inspection plan"],"severity":"긴급","severity_en":"Critical","keywords_zh":["电机烧毁","风扇电机烧焦味","电机冒烟","绕组烧毁","缺相运行"],"symptom_zh":"风扇电机发出烧焦味、冒烟或绕组烧毁","part_zh":"风扇电机","causes_zh":["过流导致绕组过热","三相电机缺相运行","电压不平衡","轴承抱死导致堵转电流","散热不良（积尘）"],"checks_zh":["测量三相各相电压：不平衡度在2%以内","测量绝缘电阻：低于1MΩ则烧毁","测量各相绕组电阻：不平衡度在10%以内","检查熔丝和断路器状态"],"keywords_ja":["モーター焼損","ファンモーター焦げ臭い","モーター煙","巻線焼損","単相運転"],"symptom_ja":"ファンモーターから焦げ臭い・煙・巻線焼損","part_ja":"ファンモーター","causes_ja":["過電流による巻線過熱","三相モーターの単相運転","電圧不平衡","軸受焼き付きによる拘束電流","冷却不良（埃の堆積）"],"checks_ja":["三相各相電圧測定：2%不平衡以内","絶縁抵抗測定：1MΩ以下=焼損","各相巻線抵抗測定：10%不平衡以内","ヒューズとブレーカー状態確認"],"keywords_es":["motor quemado","olor a quemado del motor del ventilador","humo del motor","bobinado quemado","operación monofásica"],"keywords_pt":["motor queimado","cheiro de queimado do motor do ventilador","fumaça do motor","enrolamento queimado","operação monofásica"],"symptom_es":"Olor a quemado, humo del motor del ventilador o bobinado quemado","symptom_pt":"Cheiro de queimado, fumaça do motor do ventilador ou enrolamento queimado","part_es":"Motor del ventilador","part_pt":"Motor do ventilador","causes_es":["Sobrecalentamiento del bobinado por sobrecorriente","Operación monofásica del motor trifásico","Desequilibrio de tensión","Corriente de rotor bloqueado por agarrotamiento del cojinete","Refrigeración deficiente (acumulación de polvo)"],"causes_pt":["Superaquecimento do enrolamento por sobrecorrente","Operação monofásica do motor trifásico","Desequilíbrio de tensão","Corrente de rotor bloqueado por agarramento do rolamento","Resfriamento deficiente (acúmulo de poeira)"],"checks_es":["Medir tensión trifásica por fase: dentro del 2% de desequilibrio","Medir resistencia de aislamiento: quemado si está por debajo de 1MΩ","Medir resistencia del bobinado por fase: dentro del 10% de desequilibrio","Verificar estado de fusibles y disyuntores"],"checks_pt":["Medir tensão trifásica por fase: dentro de 2% de desequilíbrio","Medir resistência de isolamento: queimado se abaixo de 1MΩ","Medir resistência do enrolamento por fase: dentro de 10% de desequilíbrio","Verificar estado de fusíveis e disjuntores"],"keywords_hi":["मोटर बर्नआउट","फैन मोटर जलने की गंध","मोटर धुआं","वाइंडिंग बर्नआउट","सिंगल-फेज संचालन"],"symptom_hi":"फैन मोटर से जलने की गंध, धुआं, या वाइंडिंग बर्नआउट","part_hi":"पंखा मोटर","causes_hi":["अत्यधिक करंट के कारण वाइंडिंग ओवरहीटिंग","3-फेज मोटर का सिंगल-फेज संचालन","वोल्टेज असंतुलन","बेयरिंग जाम के कारण लॉक्ड रोटर करंट","खराब कूलिंग (धूल जमाव)"],"checks_hi":["प्रति फेज 3-फेज वोल्टेज मापें: 2% असंतुलन के भीतर","इन्सुलेशन रेजिस्टेंस मापें: 1MΩ से कम होने पर बर्नआउट","प्रति फेज वाइंडिंग प्रतिरोध मापें: 10% असंतुलन के भीतर","फ्यूज और ब्रेकर स्थिति जांचें"],"keywords_vi":["cháy mô-tơ","mô-tơ quạt có mùi khét","khói mô-tơ","cháy cuộn dây","vận hành 1 pha"],"symptom_vi":"Mùi khét, khói từ mô-tơ quạt hoặc cháy cuộn dây","part_vi":"Mô-tơ quạt","causes_vi":["Quá nhiệt cuộn dây do quá dòng","Vận hành 1 pha của mô-tơ 3 pha","Mất cân bằng điện áp","Dòng rotor khóa do kẹt vòng bi","Làm mát kém (tích tụ bụi)"],"checks_vi":["Đo điện áp từng pha 3 pha: trong 2% mất cân bằng","Đo điện trở cách điện: dưới 1MΩ = cháy","Đo điện trở cuộn dây từng pha: trong 10% mất cân bằng","Kiểm tra trạng thái cầu chì và CB"],"actions_vi":["Thay mô-tơ quạt","Kiểm tra và sửa mất pha","Sửa mất cân bằng điện áp","Vệ sinh bụi và thiết lập kế hoạch kiểm tra định kỳ"],"severity_vi":"Khẩn cấp","keywords_th":["มอเตอร์ไหม้","กลิ่นไหม้มอเตอร์พัดลม","ควันจากมอเตอร์","ขดลวดไหม้","ทำงานเฟสเดียว"],"symptom_th":"กลิ่นไหม้, ควันจากมอเตอร์พัดลม หรือขดลวดไหม้","part_th":"มอเตอร์พัดลม","causes_th":["ขดลวดร้อนเกินจากกระแสเกิน","มอเตอร์ 3 เฟสทำงานเฟสเดียว","แรงดันไม่สมดุล","กระแสโรเตอร์ล็อคจากแบริ่งติด","ระบายความร้อนไม่ดี (ฝุ่นสะสม)"],"checks_th":["วัดแรงดัน 3 เฟสแต่ละเฟส: ในช่วง 2% ไม่สมดุล","วัดความต้านทานฉนวน: ต่ำกว่า 1MΩ = ไหม้","วัดความต้านทานขดลวดแต่ละเฟส: ในช่วง 10% ไม่สมดุล","ตรวจสภาพฟิวส์และเบรกเกอร์"],"actions_th":["เปลี่ยนมอเตอร์พัดลม","ตรวจและซ่อมเฟสหาย","แก้แรงดันไม่สมดุล","ทำความสะอาดฝุ่นและจัดแผนตรวจประจำ"],"severity_th":"วิกฤต","keywords_id":["motor terbakar","bau terbakar motor kipas","asap motor","gulungan terbakar","operasi satu fase"],"symptom_id":"Bau terbakar, asap dari motor kipas, atau gulungan terbakar","part_id":"Motor kipas","causes_id":["Overheat gulungan karena overcurrent","Operasi satu fase dari motor 3-fase","Ketidakseimbangan tegangan","Arus rotor terkunci karena bearing macet","Pendinginan buruk (akumulasi debu)"],"checks_id":["Ukur tegangan 3-fase per fase: dalam 2% ketidakseimbangan","Ukur resistansi isolasi: di bawah 1MΩ = terbakar","Ukur resistansi gulungan per fase: dalam 10% ketidakseimbangan","Periksa kondisi sekring dan MCB"],"actions_id":["Ganti motor kipas","Periksa dan perbaiki kehilangan fase","Perbaiki ketidakseimbangan tegangan","Bersihkan debu dan siapkan rencana pemeriksaan berkala"],"severity_id":"Kritis","keywords_ar":["احتراق المحرك","رائحة احتراق محرك المروحة","دخان المحرك","احتراق الملف","تشغيل مرحلة واحدة"],"symptom_ar":"رائحة احتراق، دخان من محرك المروحة، أو احتراق الملف","part_ar":"محرك المروحة","causes_ar":["ارتفاع حرارة الملف بسبب التيار الزائد","تشغيل مرحلة واحدة لمحرك ثلاثي الأطوار","عدم توازن الجهد","تيار روتور مقفل بسبب انحباس الكرسي","تبريد ضعيف (تراكم الغبار)"],"checks_ar":["قس جهد ثلاثي الأطوار لكل طور: ضمن 2% عدم توازن","قس مقاومة العزل: أقل من 1MΩ = احتراق","قس مقاومة الملف لكل طور: ضمن 10% عدم توازن","افحص حالة الفيوزات والقواطع"],"actions_ar":["استبدل محرك المروحة","افحص وأصلح فقدان الطور","صحح عدم توازن الجهد","نظف الغبار وأنشئ خطة فحص دوري"],"severity_ar":"حرج"},{"id":"FAN-004","keywords":["팬속도이상","인버터팬","풍량저하","RPM낮음"],"keywords_en":["fan speed abnormal","inverter fan","reduced airflow","low RPM"],"symptom":"팬 속도가 비정상적으로 낮거나 불규칙","symptom_en":"Fan speed abnormally low or irregular","part":"팬모터","part_en":"Fan motor","causes":["인버터(VVVF) 출력 이상","커패시터 용량 저하","전원 전압 저하","모터 내부 권선 일부 단락"],"causes_en":["Inverter (VFD) output abnormal","Capacitor capacity degradation","Supply voltage drop","Partial short in motor winding"],"checks":["인버터 출력 전압·주파수 측정","커패시터 용량 측정: 정격 μF ±5%","전원 전압: 정격 ±10% 이내","모터 전류 측정"],"checks_en":["Measure inverter output voltage and frequency","Measure capacitor capacity: Rated microfarads ±5%","Supply voltage: Within ±10% of rated","Measure motor current"],"actions":["인버터 파라미터 점검 및 재설정","커패시터 교체","전원 배선 점검","모터 교체"],"actions_en":["Check and reset inverter parameters","Replace capacitor","Check power wiring","Replace motor"],"severity":"일반","severity_en":"Normal","keywords_zh":["风扇转速异常","变频风扇","风量减少","低转速"],"symptom_zh":"风扇转速异常偏低或不规律","part_zh":"风扇电机","causes_zh":["变频器（VFD）输出异常","电容器容量下降","供电电压下降","电机绕组局部短路"],"checks_zh":["测量变频器输出电压和频率","测量电容器容量：额定微法±5%","供电电压：额定值±10%以内","测量电机电流"],"keywords_ja":["ファン速度異常","インバーターファン","風量低下","低回転"],"symptom_ja":"ファン回転数の異常低下または不規則","part_ja":"ファンモーター","causes_ja":["インバーター（VFD）出力異常","コンデンサー容量劣化","電源電圧降下","モーター巻線の部分短絡"],"checks_ja":["インバーター出力電圧と周波数測定","コンデンサー容量測定：定格マイクロファラッド±5%","電源電圧：定格の±10%以内","モーター電流測定"],"keywords_es":["velocidad del ventilador anormal","ventilador con inversor","flujo de aire reducido","RPM bajas"],"keywords_pt":["velocidade do ventilador anormal","ventilador com inversor","fluxo de ar reduzido","RPM baixa"],"symptom_es":"Velocidad del ventilador anormalmente baja o irregular","symptom_pt":"Velocidade do ventilador anormalmente baixa ou irregular","part_es":"Motor del ventilador","part_pt":"Motor do ventilador","causes_es":["Salida anormal del inversor (variador de frecuencia)","Degradación de la capacidad del condensador","Caída de la tensión de suministro","Cortocircuito parcial en el bobinado del motor"],"causes_pt":["Saída anormal do inversor (variador de frequência)","Degradação da capacidade do capacitor","Queda da tensão de alimentação","Curto-circuito parcial no enrolamento do motor"],"checks_es":["Medir tensión y frecuencia de salida del inversor","Medir capacidad del condensador: microfaradios nominales ±5%","Tensión de suministro: dentro del ±10% de la nominal","Medir corriente del motor"],"checks_pt":["Medir tensão e frequência de saída do inversor","Medir capacidade do capacitor: microfarads nominais ±5%","Tensão de alimentação: dentro de ±10% da nominal","Medir corrente do motor"],"keywords_hi":["फैन गति असामान्य","इन्वर्टर फैन","वायु प्रवाह कम","कम RPM"],"symptom_hi":"फैन गति असामान्य रूप से कम या अनियमित","part_hi":"पंखा मोटर","causes_hi":["इन्वर्टर (VFD) आउटपुट असामान्य","कैपेसिटर क्षमता गिरावट","सप्लाई वोल्टेज गिरावट","मोटर वाइंडिंग में आंशिक शॉर्ट"],"checks_hi":["इन्वर्टर आउटपुट वोल्टेज और आवृत्ति मापें","कैपेसिटर क्षमता मापें: रेटेड माइक्रोफैराड ±5%","सप्लाई वोल्टेज: रेटेड के ±10% के भीतर","मोटर करंट मापें"],"keywords_vi":["tốc độ quạt bất thường","quạt inverter","giảm lưu lượng gió","RPM thấp"],"symptom_vi":"Tốc độ quạt thấp bất thường hoặc không đều","part_vi":"Mô-tơ quạt","causes_vi":["Xuất inverter (VFD) bất thường","Suy giảm dung lượng tụ","Sụt điện áp nguồn","Chập một phần cuộn dây mô-tơ"],"checks_vi":["Đo điện áp và tần số xuất inverter","Đo dung lượng tụ: μF định mức ±5%","Điện áp nguồn: trong ±10% định mức","Đo dòng mô-tơ"],"actions_vi":["Kiểm tra và đặt lại thông số inverter","Thay tụ điện","Kiểm tra dây nguồn","Thay mô-tơ"],"severity_vi":"Bình thường","keywords_th":["ความเร็วพัดลมผิดปกติ","พัดลมอินเวอร์เตอร์","ลมลด","RPM ต่ำ"],"symptom_th":"ความเร็วพัดลมต่ำผิดปกติหรือไม่สม่ำเสมอ","part_th":"มอเตอร์พัดลม","causes_th":["เอาต์พุตอินเวอร์เตอร์ (VFD) ผิดปกติ","ความจุคาปาซิเตอร์ลดลง","แรงดันไฟตก","ลัดวงจรบางส่วนในขดลวดมอเตอร์"],"checks_th":["วัดแรงดันและความถี่เอาต์พุตอินเวอร์เตอร์","วัดความจุคาปาซิเตอร์: ไมโครฟารัดกำหนด ±5%","แรงดันไฟ: ในช่วง ±10% ของกำหนด","วัดกระแสมอเตอร์"],"actions_th":["ตรวจและตั้งค่าพารามิเตอร์อินเวอร์เตอร์ใหม่","เปลี่ยนคาปาซิเตอร์","ตรวจสายไฟ","เปลี่ยนมอเตอร์"],"severity_th":"ปกติ","keywords_id":["kecepatan kipas abnormal","kipas inverter","aliran udara berkurang","RPM rendah"],"symptom_id":"Kecepatan kipas abnormal rendah atau tidak teratur","part_id":"Motor kipas","causes_id":["Output inverter (VFD) abnormal","Degradasi kapasitansi kapasitor","Tegangan suplai turun","Short parsial pada gulungan motor"],"checks_id":["Ukur tegangan dan frekuensi output inverter","Ukur kapasitansi kapasitor: mikrofarad nominal ±5%","Tegangan suplai: dalam ±10% nominal","Ukur arus motor"],"actions_id":["Periksa dan reset parameter inverter","Ganti kapasitor","Periksa wiring daya","Ganti motor"],"severity_id":"Normal","keywords_ar":["سرعة مروحة غير طبيعية","مروحة إنفرتر","انخفاض تدفق الهواء","RPM منخفض"],"symptom_ar":"سرعة المروحة منخفضة بشكل غير طبيعي أو غير منتظمة","part_ar":"محرك المروحة","causes_ar":["خرج الإنفرتر (VFD) غير طبيعي","تدهور سعة الكوندنسر","انخفاض جهد الإمداد","قصر جزئي في ملف المحرك"],"checks_ar":["قس جهد وتردد خرج الإنفرتر","قس سعة الكوندنسر: ميكروفاراد مقنن ±5%","جهد الإمداد: ضمن ±10% من المقنن","قس تيار المحرك"],"actions_ar":["افحص وأعد ضبط معاملات الإنفرتر","استبدل الكوندنسر","افحص أسلاك الطاقة","استبدل المحرك"],"severity_ar":"طبيعي"},{"id":"ELEC-001","keywords":["차단기트립","두꺼비집내려감","MCCB트립","ELB트립","전원차단"],"keywords_en":["breaker trip","MCCB trip","ELB trip","power cutoff","circuit breaker tripped"],"symptom":"운전 중 배전반 차단기 트립으로 전원 차단","symptom_en":"Power cutoff due to distribution panel breaker trip during operation","part":"전기계통","part_en":"Electrical system","causes":["누전 (제상 히터, 배선, 모터 절연 저하)","과전류 (과부하 운전)","차단기 자체 열화","순간 기동전류 과다 (여러 기기 동시 기동)"],"causes_en":["Ground fault (defrost heater, wiring, motor insulation degradation)","Overcurrent (overload operation)","Breaker degradation","Excessive inrush current (multiple units starting simultaneously)"],"checks":["절연저항 측정 (각 기기별): 1MΩ 이상 정상","누전 여부 확인: 각 회로 분리하여 순차 투입","운전전류 측정: 차단기 정격전류와 비교","차단기 용량 확인: 기기 합산 전류의 125% 이상"],"checks_en":["Measure insulation resistance (per device): Normal at 1MΩ or higher","Check for ground fault: Isolate each circuit and sequentially energize","Measure operating current: Compare with breaker rated current","Check breaker capacity: Must be 125% or more of total device current"],"actions":["누전 부위 수리 또는 해당 기기 교체","차단기 정격 재검토 및 교체","기동 타이밍 분산 (인터록 추가)","부하 조정"],"actions_en":["Repair ground fault location or replace affected device","Review and replace breaker rating","Stagger start-up timing (add interlock)","Adjust load"],"severity":"긴급","severity_en":"Critical","keywords_zh":["断路器跳闸","MCCB跳闸","漏电开关跳闸","断电","断路器动作"],"symptom_zh":"运行中配电盘断路器跳闸导致断电","part_zh":"电气系统","causes_zh":["接地故障（除霜加热器、接线、电机绝缘劣化）","过流（过载运行）","断路器劣化","过大的启动电流（多台同时启动）"],"checks_zh":["测量绝缘电阻（按设备）：1MΩ以上为正常","检查接地故障：逐一隔离各回路并依次通电","测量运行电流：与断路器额定电流比较","检查断路器容量：必须为设备总电流的125%以上"],"keywords_ja":["ブレーカートリップ","MCCB作動","ELBトリップ","電源遮断","配線遮断器トリップ"],"symptom_ja":"運転中の分電盤ブレーカートリップによる電源遮断","part_ja":"電気系統","causes_ja":["地絡（デフロストヒーター、配線、モーター絶縁劣化）","過電流（過負荷運転）","ブレーカー劣化","過大な突入電流（複数台同時起動）"],"checks_ja":["絶縁抵抗測定（機器ごと）：1MΩ以上が正常","地絡確認：各回路を分離して順次通電","運転電流測定：ブレーカー定格電流と比較","ブレーカー容量確認：全機器電流の125%以上が必要"],"keywords_es":["disparo del disyuntor","disparo del MCCB","disparo del ELB","corte de energía","disyuntor disparado"],"keywords_pt":["disparo do disjuntor","disparo do MCCB","disparo do DR","corte de energia","disjuntor disparado"],"symptom_es":"Corte de energía por disparo del disyuntor del tablero de distribución durante la operación","symptom_pt":"Corte de energia por disparo do disjuntor do quadro de distribuição durante a operação","part_es":"Sistema eléctrico","part_pt":"Sistema elétrico","causes_es":["Falla a tierra (calentador de desescarche, cableado, degradación del aislamiento del motor)","Sobrecorriente (operación en sobrecarga)","Degradación del disyuntor","Corriente de irrupción excesiva (múltiples unidades arrancando simultáneamente)"],"causes_pt":["Falha à terra (resistência de degelo, fiação, degradação do isolamento do motor)","Sobrecorrente (operação em sobrecarga)","Degradação do disjuntor","Corrente de partida excessiva (várias unidades partindo simultaneamente)"],"checks_es":["Medir resistencia de aislamiento (por dispositivo): normal en 1MΩ o superior","Verificar falla a tierra: aislar cada circuito y energizar secuencialmente","Medir corriente de operación: comparar con la corriente nominal del disyuntor","Verificar capacidad del disyuntor: debe ser el 125% o más de la corriente total del dispositivo"],"checks_pt":["Medir resistência de isolamento (por dispositivo): normal em 1MΩ ou superior","Verificar falha à terra: isolar cada circuito e energizar sequencialmente","Medir corrente de operação: comparar com a corrente nominal do disjuntor","Verificar capacidade do disjuntor: deve ser 125% ou mais da corrente total do dispositivo"],"keywords_hi":["ब्रेकर ट्रिप","MCCB ट्रिप","ELB ट्रिप","पावर कटऑफ","सर्किट ब्रेकर ट्रिप"],"symptom_hi":"संचालन के दौरान डिस्ट्रीब्यूशन पैनल ब्रेकर ट्रिप के कारण पावर कटऑफ","part_hi":"विद्युत प्रणाली","causes_hi":["ग्राउंड फॉल्ट (डीफ्रॉस्ट हीटर, वायरिंग, मोटर इन्सुलेशन गिरावट)","अत्यधिक करंट (ओवरलोड संचालन)","ब्रेकर गिरावट","अत्यधिक इनरश करंट (एकसाथ कई यूनिट स्टार्ट)"],"checks_hi":["इन्सुलेशन रेजिस्टेंस मापें (प्रति डिवाइस): 1MΩ या अधिक सामान्य","ग्राउंड फॉल्ट जांचें: प्रत्येक सर्किट को अलग करें और क्रमशः ऊर्जित करें","ऑपरेटिंग करंट मापें: ब्रेकर रेटेड करंट से तुलना करें","ब्रेकर क्षमता जांचें: कुल डिवाइस करंट का 125% या अधिक होना चाहिए"],"keywords_vi":["trip CB","MCCB trip","ELB trip","mất điện","CB tác động"],"symptom_vi":"Mất điện do CB tủ phân phối trip khi đang vận hành","part_vi":"Hệ điện","causes_vi":["Chạm đất (sưởi xả đá, dây, suy giảm cách điện mô-tơ)","Quá dòng (vận hành quá tải)","CB suy giảm","Dòng inrush quá mức (nhiều thiết bị khởi động cùng lúc)"],"checks_vi":["Đo điện trở cách điện (từng thiết bị): bình thường ≥1MΩ","Kiểm tra chạm đất: cách ly từng mạch rồi cấp điện tuần tự","Đo dòng vận hành: so với dòng định mức CB","Kiểm tra công suất CB: phải ≥125% tổng dòng thiết bị"],"actions_vi":["Sửa vị trí chạm đất hoặc thay thiết bị bị ảnh hưởng","Xem xét và thay công suất CB","Phân tán thời điểm khởi động (thêm interlock)","Điều chỉnh tải"],"severity_vi":"Khẩn cấp","keywords_th":["ทริปเบรกเกอร์","MCCB ทริป","ELB ทริป","ตัดไฟ","เบรกเกอร์ทำงาน"],"symptom_th":"ไฟดับจากเบรกเกอร์ตู้จำหน่ายทริปขณะทำงาน","part_th":"ระบบไฟฟ้า","causes_th":["ลงกราวด์ (ฮีตเตอร์ละลายน้ำแข็ง, สายไฟ, ฉนวนมอเตอร์เสื่อม)","กระแสเกิน (ทำงานภาระเกิน)","เบรกเกอร์เสื่อม","กระแสเริ่มเดินมากเกิน (หลายเครื่องเริ่มพร้อมกัน)"],"checks_th":["วัดความต้านทานฉนวน (ต่ออุปกรณ์): ปกติ 1MΩ ขึ้นไป","ตรวจการลงกราวด์: แยกแต่ละวงจรและเปิดทีละวงจร","วัดกระแสทำงาน: เทียบกับกระแสกำหนดเบรกเกอร์","ตรวจพิกัดเบรกเกอร์: ต้อง 125% หรือมากกว่าของกระแสรวม"],"actions_th":["ซ่อมจุดลงกราวด์หรือเปลี่ยนอุปกรณ์ที่ได้รับผลกระทบ","ทบทวนและเปลี่ยนพิกัดเบรกเกอร์","กระจายเวลาสตาร์ท (เพิ่ม interlock)","ปรับภาระ"],"severity_th":"วิกฤต","keywords_id":["trip breaker","MCCB trip","ELB trip","pemutusan daya","circuit breaker trip"],"symptom_id":"Pemutusan daya karena trip breaker panel distribusi selama operasi","part_id":"Sistem kelistrikan","causes_id":["Gangguan ground (heater defrost, wiring, degradasi isolasi motor)","Overcurrent (operasi overload)","Degradasi breaker","Arus inrush berlebihan (banyak unit start bersamaan)"],"checks_id":["Ukur resistansi isolasi (per perangkat): normal 1MΩ atau lebih","Periksa gangguan ground: isolasi tiap rangkaian dan aktifkan berurutan","Ukur arus operasi: bandingkan dengan arus nominal breaker","Periksa kapasitas breaker: harus 125% atau lebih dari total arus perangkat"],"actions_id":["Perbaiki lokasi gangguan ground atau ganti perangkat yang terkena","Tinjau dan ganti rating breaker","Susun waktu start berurutan (tambah interlock)","Sesuaikan beban"],"severity_id":"Kritis","keywords_ar":["فصل القاطع","فصل MCCB","فصل ELB","انقطاع التيار","فصل قاطع الدائرة"],"symptom_ar":"انقطاع التيار بسبب فصل قاطع لوحة التوزيع أثناء التشغيل","part_ar":"النظام الكهربائي","causes_ar":["عطل تأريض (سخان إزالة الجليد، الأسلاك، تدهور عزل المحرك)","تيار زائد (تشغيل بحمل زائد)","تدهور القاطع","تيار اندفاع مفرط (عدة وحدات تبدأ معاً)"],"checks_ar":["قس مقاومة العزل (لكل جهاز): الطبيعي 1MΩ أو أعلى","افحص عطل التأريض: افصل كل دائرة وقم بالتشغيل بالتتابع","قس تيار التشغيل: قارن بالتيار المقنن للقاطع","افحص سعة القاطع: يجب أن تكون 125% أو أكثر من إجمالي تيار الأجهزة"],"actions_ar":["أصلح موقع عطل التأريض أو استبدل الجهاز المتأثر","راجع واستبدل تصنيف القاطع","اجعل توقيت التشغيل متدرجاً (أضف interlock)","اضبط الحمل"],"severity_ar":"حرج"},{"id":"ELEC-002","keywords":["누전","감전","ELB작동","지락","절연저하","메거"],"keywords_en":["ground fault","electric shock","GFCI tripped","earth leakage","insulation degradation","megger"],"symptom":"누전 차단기(ELB) 작동 또는 누전 의심","symptom_en":"Ground fault circuit interrupter (GFCI/ELB) tripped or suspected ground fault","part":"전기계통","part_en":"Electrical system","causes":["제상 히터 절연 저하 (수분 침투)","배선 피복 손상","팬 모터 절연 저하","압축기 모터 절연 저하","단자대 단자 부식"],"causes_en":["Defrost heater insulation degradation (moisture intrusion)","Wiring insulation damage","Fan motor insulation degradation","Compressor motor insulation degradation","Terminal block corrosion"],"checks":["메거(절연저항계)로 각 회로 절연저항 측정: 1MΩ 이상 정상","제상 히터 절연저항: 1MΩ 미만이면 교체","배선 피복 육안 점검","단자대 부식 및 조임 상태 확인"],"checks_en":["Measure insulation resistance per circuit with megger: Normal at 1MΩ or higher","Defrost heater insulation resistance: Replace if below 1MΩ","Visual inspection of wiring insulation","Check terminal block corrosion and tightness"],"actions":["절연 불량 부품(히터·모터) 교체","손상된 배선 교체","단자대 청소 및 재조임","방수 처리 강화"],"actions_en":["Replace components with insulation failure (heater/motor)","Replace damaged wiring","Clean and retighten terminal block","Enhance waterproofing"],"severity":"긴급","severity_en":"Critical","keywords_zh":["接地故障","触电","漏电断路器动作","漏电","绝缘劣化","兆欧表"],"symptom_zh":"漏电断路器（GFCI/ELB）动作或疑似接地故障","part_zh":"电气系统","causes_zh":["除霜加热器绝缘劣化（水分侵入）","接线绝缘损伤","风扇电机绝缘劣化","压缩机电机绝缘劣化","接线端子腐蚀"],"checks_zh":["用兆欧表按回路测量绝缘电阻：1MΩ以上为正常","除霜加热器绝缘电阻：低于1MΩ则更换","目视检查接线绝缘","检查接线端子腐蚀和紧固情况"],"keywords_ja":["地絡","感電","GFCI作動","漏電","絶縁劣化","メガー"],"symptom_ja":"漏電ブレーカー（GFCI/ELB）トリップまたは地絡の疑い","part_ja":"電気系統","causes_ja":["デフロストヒーター絶縁劣化（水分浸入）","配線絶縁損傷","ファンモーター絶縁劣化","コンプレッサーモーター絶縁劣化","端子台腐食"],"checks_ja":["メガーで回路ごとの絶縁抵抗測定：1MΩ以上が正常","デフロストヒーター絶縁抵抗：1MΩ以下なら交換","配線絶縁の目視点検","端子台腐食と締め付け確認"],"keywords_es":["falla a tierra","descarga eléctrica","GFCI disparado","fuga a tierra","degradación del aislamiento","megger"],"keywords_pt":["falha à terra","choque elétrico","DR disparado","fuga à terra","degradação do isolamento","megôhmetro"],"symptom_es":"Disparo del interruptor diferencial (GFCI/ELB) o sospecha de falla a tierra","symptom_pt":"Disparo do disjuntor diferencial residual (DR) ou suspeita de falha à terra","part_es":"Sistema eléctrico","part_pt":"Sistema elétrico","causes_es":["Degradación del aislamiento del calentador de desescarche (penetración de humedad)","Daño en el aislamiento del cableado","Degradación del aislamiento del motor del ventilador","Degradación del aislamiento del motor del compresor","Corrosión en el bloque de terminales"],"causes_pt":["Degradação do isolamento da resistência de degelo (penetração de umidade)","Dano no isolamento da fiação","Degradação do isolamento do motor do ventilador","Degradação do isolamento do motor do compressor","Corrosão no bloco de terminais"],"checks_es":["Medir resistencia de aislamiento por circuito con megger: normal en 1MΩ o superior","Resistencia de aislamiento del calentador de desescarche: reemplazar si está por debajo de 1MΩ","Inspección visual del aislamiento del cableado","Verificar corrosión y apriete del bloque de terminales"],"checks_pt":["Medir resistência de isolamento por circuito com megôhmetro: normal em 1MΩ ou superior","Resistência de isolamento da resistência de degelo: substituir se abaixo de 1MΩ","Inspeção visual do isolamento da fiação","Verificar corrosão e aperto do bloco de terminais"],"keywords_hi":["ग्राउंड फॉल्ट","बिजली का झटका","GFCI ट्रिप","अर्थ लीकेज","इन्सुलेशन गिरावट","मेगर"],"symptom_hi":"ग्राउंड फॉल्ट सर्किट इंटरप्टर (GFCI/ELB) ट्रिप या संदिग्ध ग्राउंड फॉल्ट","part_hi":"विद्युत प्रणाली","causes_hi":["डीफ्रॉस्ट हीटर इन्सुलेशन गिरावट (नमी प्रवेश)","वायरिंग इन्सुलेशन क्षति","फैन मोटर इन्सुलेशन गिरावट","कंप्रेसर मोटर इन्सुलेशन गिरावट","टर्मिनल ब्लॉक जंग"],"checks_hi":["मेगर से प्रति सर्किट इन्सुलेशन रेजिस्टेंस मापें: 1MΩ या अधिक सामान्य","डीफ्रॉस्ट हीटर इन्सुलेशन रेजिस्टेंस: 1MΩ से कम होने पर बदलें","वायरिंग इन्सुलेशन का दृश्य निरीक्षण","टर्मिनल ब्लॉक जंग और कसावट जांचें"],"keywords_vi":["chạm đất","điện giật","GFCI trip","rò điện xuống đất","suy giảm cách điện","megger"],"symptom_vi":"Thiết bị ngắt dòng chạm đất (GFCI/ELB) trip hoặc nghi ngờ chạm đất","part_vi":"Hệ điện","causes_vi":["Suy giảm cách điện sưởi xả đá (thấm ẩm)","Hỏng vỏ cách điện dây","Suy giảm cách điện mô-tơ quạt","Suy giảm cách điện mô-tơ máy nén","Ăn mòn đầu nối trên khối đấu"],"checks_vi":["Đo điện trở cách điện từng mạch bằng megger: bình thường ≥1MΩ","Điện trở cách điện sưởi xả đá: thay nếu <1MΩ","Kiểm tra trực quan vỏ cách điện dây","Kiểm tra ăn mòn và độ siết khối đấu"],"actions_vi":["Thay sưởi xả đá","Bọc lại hoặc thay dây","Thay mô-tơ","Đánh sạch ăn mòn khối đấu và siết lại"],"severity_vi":"Khẩn cấp","keywords_th":["ลงกราวด์","ไฟดูด","GFCI ทริป","ไฟรั่วลงดิน","ฉนวนเสื่อม","เมกเกอร์"],"symptom_th":"เครื่องตัดไฟลงกราวด์ (GFCI/ELB) ทริป หรือสงสัยการลงกราวด์","part_th":"ระบบไฟฟ้า","causes_th":["ฉนวนฮีตเตอร์ละลายน้ำแข็งเสื่อม (ความชื้นซึม)","ฉนวนสายไฟเสียหาย","ฉนวนมอเตอร์พัดลมเสื่อม","ฉนวนมอเตอร์คอมเพรสเซอร์เสื่อม","การกัดกร่อนที่ขั้วต่อ"],"checks_th":["วัดความต้านทานฉนวนต่อวงจรด้วยเมกเกอร์: ปกติ 1MΩ ขึ้นไป","ความต้านทานฉนวนฮีตเตอร์ละลายน้ำแข็ง: เปลี่ยนหากต่ำกว่า 1MΩ","ตรวจสายตาฉนวนสายไฟ","ตรวจการกัดกร่อนและความแน่นของขั้วต่อ"],"actions_th":["เปลี่ยนฮีตเตอร์ละลายน้ำแข็ง","พันฉนวนใหม่หรือเปลี่ยนสายไฟ","เปลี่ยนมอเตอร์","ทำความสะอาดขั้วต่อและขันใหม่"],"severity_th":"วิกฤต","keywords_id":["gangguan ground","sengatan listrik","GFCI trip","kebocoran bumi","degradasi isolasi","megger"],"symptom_id":"Pemutus arus ground (GFCI/ELB) trip atau dicurigai gangguan ground","part_id":"Sistem kelistrikan","causes_id":["Degradasi isolasi heater defrost (masuknya kelembaban)","Kerusakan isolasi wiring","Degradasi isolasi motor kipas","Degradasi isolasi motor kompresor","Korosi pada terminal block"],"checks_id":["Ukur resistansi isolasi per rangkaian dengan megger: normal 1MΩ atau lebih","Resistansi isolasi heater defrost: ganti jika di bawah 1MΩ","Inspeksi visual isolasi wiring","Periksa korosi dan kekencangan terminal block"],"actions_id":["Ganti heater defrost","Isolasi ulang atau ganti wiring","Ganti motor","Bersihkan korosi terminal block dan kencangkan ulang"],"severity_id":"Kritis","keywords_ar":["عطل تأريض","صدمة كهربائية","فصل GFCI","تسرب إلى الأرض","تدهور العزل","ميجر"],"symptom_ar":"فصل قاطع عطل التأريض (GFCI/ELB) أو اشتباه بعطل تأريض","part_ar":"النظام الكهربائي","causes_ar":["تدهور عزل سخان إزالة الجليد (تسرب الرطوبة)","تلف عزل الأسلاك","تدهور عزل محرك المروحة","تدهور عزل محرك الكومبروسر","تآكل كتلة الأطراف"],"checks_ar":["قس مقاومة العزل لكل دائرة بالميجر: الطبيعي 1MΩ أو أعلى","مقاومة عزل سخان إزالة الجليد: استبدل إذا كانت أقل من 1MΩ","فحص بصري لعزل الأسلاك","افحص التآكل وإحكام كتلة الأطراف"],"actions_ar":["استبدل سخان إزالة الجليد","أعد العزل أو استبدل الأسلاك","استبدل المحرك","نظف تآكل كتلة الأطراف وأعد الشد"],"severity_ar":"حرج"},{"id":"ELEC-003","keywords":["써모스탯불량","온도조절기불량","온도설정안됨","써모불량","써모오작동"],"keywords_en":["thermostat failure","temperature controller failure","temperature setting failure","thermostat malfunction"],"symptom":"써모스탯(온도조절기)이 정상 온도에 작동하지 않거나 오작동","symptom_en":"Thermostat (temperature controller) not operating at correct temperature or malfunctioning","part":"제어계통","part_en":"Control system","causes":["써모스탯 센서부 위치 이탈","써모스탯 내부 접점 불량","설정값 오류","센서 감지부 착상으로 온도 오감지"],"causes_en":["Thermostat sensor displaced","Thermostat internal contact failure","Incorrect setpoint","Temperature misreading due to sensor frosting"],"checks":["써모스탯 센서 위치 확인","수동 조작으로 접점 도통 확인","설정온도와 실제 고내 온도 비교","디지털 온도계로 실제 온도 측정 후 비교"],"checks_en":["Check thermostat sensor position","Manually check contact continuity","Compare setpoint with actual compartment temperature","Measure actual temperature with digital thermometer and compare"],"actions":["써모스탯 교체 (동일 범위·설정값)","센서 위치 재조정","설정값 재조정","디지털 컨트롤러로 교체 권장"],"actions_en":["Replace thermostat (same range/settings)","Reposition sensor","Readjust setpoint","Recommend upgrading to digital controller"],"severity":"주의","severity_en":"Caution","keywords_zh":["温控器故障","温度控制器故障","温度设定故障","温控器误动作"],"symptom_zh":"温控器（温度控制器）未在正确温度动作或误动作","part_zh":"控制系统","causes_zh":["温控器传感器位置偏移","温控器内部触点故障","设定值错误","传感器结霜导致温度误读"],"checks_zh":["检查温控器传感器位置","手动检查触点通断","将设定值与实际箱内温度比较","用数字温度计测量实际温度并比较"],"keywords_ja":["サーモスタット故障","温度調節器故障","温度設定ずれ","サーモスタット誤動作"],"symptom_ja":"サーモスタット（温度調節器）が正しい温度で作動しないまたは誤動作","part_ja":"制御系統","causes_ja":["サーモスタットセンサーの位置ずれ","サーモスタット内部接点故障","設定値の誤り","センサー着霜による温度誤検知"],"checks_ja":["サーモスタットセンサー位置確認","接点導通を手動確認","設定値と実際の庫内温度を比較","デジタル温度計で実温測定して比較"],"keywords_es":["fallo del termostato","fallo del controlador de temperatura","fallo del ajuste de temperatura","mal funcionamiento del termostato"],"keywords_pt":["falha do termostato","falha do controlador de temperatura","falha do ajuste de temperatura","mau funcionamento do termostato"],"symptom_es":"El termostato (controlador de temperatura) no opera a la temperatura correcta o funciona mal","symptom_pt":"O termostato (controlador de temperatura) não opera na temperatura correta ou funciona mal","part_es":"Sistema de control","part_pt":"Sistema de controle","causes_es":["Sensor del termostato desplazado","Fallo del contacto interno del termostato","Punto de ajuste incorrecto","Lectura incorrecta de temperatura por escarcha en el sensor"],"causes_pt":["Sensor do termostato deslocado","Falha do contato interno do termostato","Ponto de ajuste incorreto","Leitura incorreta de temperatura por geada no sensor"],"checks_es":["Verificar posición del sensor del termostato","Verificar continuidad del contacto manualmente","Comparar el punto de ajuste con la temperatura real del compartimento","Medir la temperatura real con termómetro digital y comparar"],"checks_pt":["Verificar posição do sensor do termostato","Verificar continuidade do contato manualmente","Comparar o ponto de ajuste com a temperatura real da câmara","Medir a temperatura real com termômetro digital e comparar"],"keywords_hi":["थर्मोस्टैट विफलता","तापमान नियंत्रक विफलता","तापमान सेटिंग विफलता","थर्मोस्टैट खराबी"],"symptom_hi":"थर्मोस्टैट (तापमान नियंत्रक) सही तापमान पर काम नहीं कर रहा या खराब है","part_hi":"नियंत्रण प्रणाली","causes_hi":["थर्मोस्टैट सेंसर विस्थापित","थर्मोस्टैट आंतरिक संपर्क विफलता","गलत सेटपॉइंट","सेंसर फ्रॉस्टिंग के कारण तापमान गलत पढ़ना"],"checks_hi":["थर्मोस्टैट सेंसर स्थिति जांचें","मैन्युअल रूप से संपर्क निरंतरता जांचें","सेटपॉइंट की वास्तविक कक्ष तापमान से तुलना करें","डिजिटल थर्मामीटर से वास्तविक तापमान मापें और तुलना करें"],"keywords_vi":["hỏng thermostat","hỏng bộ điều khiển nhiệt độ","lỗi cài đặt nhiệt độ","thermostat trục trặc"],"symptom_vi":"Thermostat (bộ điều khiển nhiệt độ) không hoạt động ở nhiệt độ đúng hoặc trục trặc","part_vi":"Hệ điều khiển","causes_vi":["Cảm biến thermostat lệch vị trí","Hỏng tiếp điểm bên trong thermostat","Giá trị cài đặt sai","Đọc sai nhiệt độ do cảm biến đóng băng"],"checks_vi":["Kiểm tra vị trí cảm biến thermostat","Kiểm tra thông mạch tiếp điểm bằng tay","So sánh giá trị cài đặt với nhiệt độ thực tế kho","Đo nhiệt độ thực tế bằng nhiệt kế số và so sánh"],"actions_vi":["Thay thermostat (cùng dải/cài đặt)","Đặt lại vị trí cảm biến","Điều chỉnh lại giá trị cài đặt","Khuyến nghị nâng cấp lên bộ điều khiển số"],"severity_vi":"Chú ý","keywords_th":["เทอร์โมสแตทเสีย","บอร์ดควบคุมอุณหภูมิเสีย","ตั้งอุณหภูมิผิด","เทอร์โมสแตททำงานผิด"],"symptom_th":"เทอร์โมสแตท (บอร์ดควบคุมอุณหภูมิ) ไม่ทำงานที่อุณหภูมิถูกต้องหรือทำงานผิด","part_th":"ระบบควบคุม","causes_th":["เซ็นเซอร์เทอร์โมสแตทหลุดตำแหน่ง","หน้าสัมผัสภายในเทอร์โมสแตทเสีย","ค่าตั้งผิด","อ่านอุณหภูมิผิดเพราะเซ็นเซอร์มีน้ำแข็ง"],"checks_th":["ตรวจตำแหน่งเซ็นเซอร์เทอร์โมสแตท","ตรวจความต่อเนื่องของหน้าสัมผัสด้วยมือ","เทียบค่าตั้งกับอุณหภูมิห้องจริง","วัดอุณหภูมิจริงด้วยเทอร์โมมิเตอร์ดิจิทัลและเทียบ"],"actions_th":["เปลี่ยนเทอร์โมสแตท (ช่วง/ค่าตั้งเดียวกัน)","ปรับตำแหน่งเซ็นเซอร์ใหม่","ปรับค่าตั้งใหม่","แนะนำอัปเกรดเป็นคอนโทรลเลอร์ดิจิทัล"],"severity_th":"ระวัง","keywords_id":["kegagalan termostat","kegagalan pengontrol suhu","kegagalan pengaturan suhu","malfungsi termostat"],"symptom_id":"Termostat (pengontrol suhu) tidak beroperasi pada suhu yang tepat atau malfungsi","part_id":"Sistem kontrol","causes_id":["Sensor termostat bergeser","Kegagalan kontak internal termostat","Setpoint salah","Salah baca suhu karena sensor membeku"],"checks_id":["Periksa posisi sensor termostat","Periksa kontinuitas kontak secara manual","Bandingkan setpoint dengan suhu kompartemen aktual","Ukur suhu aktual dengan termometer digital dan bandingkan"],"actions_id":["Ganti termostat (kisaran/setting sama)","Reposisi sensor","Sesuaikan setpoint","Rekomendasi upgrade ke kontroler digital"],"severity_id":"Peringatan","keywords_ar":["عطل الثرموستات","عطل وحدة التحكم بالحرارة","عطل ضبط درجة الحرارة","عطل الثرموستات"],"symptom_ar":"الثرموستات (وحدة التحكم بالحرارة) لا يعمل على درجة الحرارة الصحيحة أو يعاني من خلل","part_ar":"نظام التحكم","causes_ar":["مستشعر الثرموستات منزاح","عطل التلامس الداخلي للثرموستات","نقطة ضبط خاطئة","قراءة خاطئة لدرجة الحرارة بسبب تجلد المستشعر"],"checks_ar":["افحص موقع مستشعر الثرموستات","افحص استمرارية التلامس يدوياً","قارن نقطة الضبط بدرجة الحرارة الفعلية للمقصورة","قس درجة الحرارة الفعلية بميزان حرارة رقمي وقارن"],"actions_ar":["استبدل الثرموستات (نفس النطاق/الإعدادات)","أعد وضع المستشعر","أعد ضبط نقطة الضبط","موصى به: الترقية إلى وحدة تحكم رقمية"],"severity_ar":"تنبيه"},{"id":"ELEC-004","keywords":["마그네틱불량","전자접촉기불량","MC접점불량","마그네틱채터링","접점소손"],"keywords_en":["magnetic contactor failure","contactor failure","MC contact failure","contactor chattering","contact burnout"],"symptom":"마그네틱 스위치(MC)가 투입 안 되거나 채터링 발생","symptom_en":"Magnetic contactor (MC) not engaging or chattering","part":"전기계통","part_en":"Electrical system","causes":["코일 단선 또는 단락","주접점 소손","보조접점 접촉 불량","전압 저하로 인한 흡착 불량","먼지·이물질 끼임"],"causes_en":["Coil open or short circuit","Main contact burnout","Auxiliary contact poor connection","Poor pickup due to voltage drop","Dust/foreign matter contamination"],"checks":["코일 저항 측정: 단선 시 ∞, 단락 시 0Ω","공급 전압 측정: 코일 정격전압 ±15% 이내","주접점 저항: 도통 시 0.1Ω 이하","접점 육안 확인: 소손·탄화 여부"],"checks_en":["Measure coil resistance: ∞ if open, 0Ω if shorted","Measure supply voltage: Within ±15% of coil rated voltage","Main contact resistance: 0.1Ω or less when closed","Visual check of contacts: Burnout/carbonization"],"actions":["마그네틱 스위치 교체 (동일 정격)","접점만 교체 (교체 가능 기종)","전압 안정화","접점 청소 (사포 또는 접점 세정제)"],"actions_en":["Replace magnetic contactor (same rating)","Replace contacts only (if replaceable type)","Stabilize voltage","Clean contacts (sandpaper or contact cleaner)"],"severity":"긴급","severity_en":"Critical","keywords_zh":["接触器故障","电磁接触器故障","MC触点故障","接触器抖动","触点烧蚀"],"symptom_zh":"电磁接触器（MC）不吸合或抖动","part_zh":"电气系统","causes_zh":["线圈断路或短路","主触点烧蚀","辅助触点接触不良","电压下降导致吸合不良","灰尘/异物污染"],"checks_zh":["测量线圈电阻：断路为∞，短路为0Ω","测量供电电压：线圈额定电压±15%以内","主触点电阻：闭合时0.1Ω以下","目视检查触点：烧蚀/碳化"],"keywords_ja":["電磁接触器故障","コンタクター故障","MC接点故障","コンタクターチャタリング","接点焼損"],"symptom_ja":"電磁接触器（MC）が投入しないまたはチャタリング","part_ja":"電気系統","causes_ja":["コイル断線またはショート","主接点焼損","補助接点接触不良","電圧降下による不完全吸引","埃/異物汚染"],"checks_ja":["コイル抵抗測定：断線なら∞、ショートなら0Ω","供給電圧測定：コイル定格電圧の±15%以内","閉成時の主接点抵抗：0.1Ω以下","接点の目視確認：焼損/炭化"],"keywords_es":["fallo del contactor magnético","fallo del contactor","fallo del contacto MC","traqueteo del contactor","contacto quemado"],"keywords_pt":["falha do contator","falha do contator magnético","falha do contato MC","chocalhar do contator","contato queimado"],"symptom_es":"El contactor magnético (MC) no engancha o traquetea","symptom_pt":"O contator (MC) não engata ou chocalha","part_es":"Sistema eléctrico","part_pt":"Sistema elétrico","causes_es":["Bobina con circuito abierto o cortocircuito","Contacto principal quemado","Conexión deficiente del contacto auxiliar","Mala captación por caída de tensión","Contaminación por polvo/cuerpos extraños"],"causes_pt":["Bobina com circuito aberto ou curto-circuito","Contato principal queimado","Conexão deficiente do contato auxiliar","Má captação por queda de tensão","Contaminação por poeira/corpos estranhos"],"checks_es":["Medir resistencia de la bobina: ∞ si hay circuito abierto, 0Ω si hay cortocircuito","Medir tensión de suministro: dentro del ±15% de la tensión nominal de la bobina","Resistencia del contacto principal: 0.1Ω o menos cuando está cerrado","Verificar visualmente los contactos: quemado/carbonizado"],"checks_pt":["Medir resistência da bobina: ∞ se houver circuito aberto, 0Ω se houver curto-circuito","Medir tensão de alimentação: dentro de ±15% da tensão nominal da bobina","Resistência do contato principal: 0,1Ω ou menos quando fechado","Verificar visualmente os contatos: queimado/carbonizado"],"keywords_hi":["मैग्नेटिक कॉन्टेक्टर विफलता","कॉन्टेक्टर विफलता","MC संपर्क विफलता","कॉन्टेक्टर चैटरिंग","संपर्क बर्नआउट"],"symptom_hi":"मैग्नेटिक कॉन्टेक्टर (MC) नहीं जुड़ता या चैटरिंग कर रहा है","part_hi":"विद्युत प्रणाली","causes_hi":["कॉइल ओपन या शॉर्ट सर्किट","मेन संपर्क बर्नआउट","सहायक संपर्क खराब कनेक्शन","वोल्टेज गिरावट के कारण खराब पिकअप","धूल/विदेशी पदार्थ संदूषण"],"checks_hi":["कॉइल प्रतिरोध मापें: ओपन पर ∞, शॉर्ट पर 0Ω","सप्लाई वोल्टेज मापें: कॉइल रेटेड वोल्टेज के ±15% के भीतर","मेन संपर्क प्रतिरोध: बंद होने पर 0.1Ω या कम","संपर्कों की दृश्य जांच: बर्नआउट/कार्बोनाइज़ेशन"],"keywords_vi":["hỏng contactor từ","hỏng contactor","lỗi tiếp điểm MC","contactor rung","cháy tiếp điểm"],"symptom_vi":"Contactor từ (MC) không đóng hoặc rung","part_vi":"Hệ điện","causes_vi":["Hở hoặc chập cuộn dây","Cháy tiếp điểm chính","Tiếp điểm phụ tiếp xúc kém","Hút không tốt do sụt điện áp","Bụi/vật lạ bám vào"],"checks_vi":["Đo điện trở cuộn dây: hở = ∞, chập = 0Ω","Đo điện áp cấp: trong ±15% điện áp định mức cuộn dây","Điện trở tiếp điểm chính khi đóng: ≤0.1Ω","Kiểm tra trực quan tiếp điểm: cháy/carbon hóa"],"actions_vi":["Thay cuộn dây hoặc toàn bộ contactor","Vệ sinh hoặc thay tiếp điểm (thay bộ tiếp điểm)","Thay toàn bộ contactor (nếu cháy)","Vệ sinh bụi và điều chỉnh điện áp"],"severity_vi":"Khẩn cấp","keywords_th":["แมกเนติกคอนแทคเตอร์เสีย","คอนแทคเตอร์เสีย","หน้าสัมผัส MC เสีย","คอนแทคเตอร์สั่น","หน้าสัมผัสไหม้"],"symptom_th":"แมกเนติกคอนแทคเตอร์ (MC) ไม่ทำงานหรือสั่น","part_th":"ระบบไฟฟ้า","causes_th":["คอยล์เปิดหรือลัดวงจร","หน้าสัมผัสหลักไหม้","หน้าสัมผัสเสริมเชื่อมต่อไม่ดี","การดูดไม่สมบูรณ์จากแรงดันตก","ฝุ่น/สิ่งปนเปื้อน"],"checks_th":["วัดความต้านทานคอยล์: เปิด = ∞, ลัด = 0Ω","วัดแรงดันไฟ: ในช่วง ±15% ของแรงดันกำหนดคอยล์","ความต้านทานหน้าสัมผัสหลักเมื่อปิด: ≤0.1Ω","ตรวจสายตาหน้าสัมผัส: ไหม้/คาร์บอนไนซ์"],"actions_th":["เปลี่ยนคอยล์หรือทั้งคอนแทคเตอร์","ทำความสะอาดหรือเปลี่ยนหน้าสัมผัส (เปลี่ยนชุดหน้าสัมผัส)","เปลี่ยนคอนแทคเตอร์ทั้งตัว (หากไหม้)","ทำความสะอาดฝุ่นและปรับแรงดัน"],"severity_th":"วิกฤต","keywords_id":["kegagalan contactor magnetik","kegagalan contactor","kegagalan kontak MC","contactor chattering","kontak terbakar"],"symptom_id":"Magnetic contactor (MC) tidak mengait atau chattering","part_id":"Sistem kelistrikan","causes_id":["Coil terbuka atau pendek","Kontak utama terbakar","Kontak bantu koneksi buruk","Pickup buruk karena penurunan tegangan","Kontaminasi debu/benda asing"],"checks_id":["Ukur resistansi coil: terbuka = ∞, pendek = 0Ω","Ukur tegangan suplai: dalam ±15% tegangan nominal coil","Resistansi kontak utama saat tertutup: ≤0.1Ω","Periksa visual kontak: terbakar/karbonisasi"],"actions_id":["Ganti coil atau seluruh contactor","Bersihkan atau ganti kontak (ganti set kontak)","Ganti seluruh contactor (jika terbakar)","Bersihkan debu dan sesuaikan tegangan"],"severity_id":"Kritis","keywords_ar":["عطل الكونتاكتور المغناطيسي","عطل الكونتاكتور","عطل تلامس MC","اهتزاز الكونتاكتور","احتراق التلامس"],"symptom_ar":"الكونتاكتور المغناطيسي (MC) لا ينجذب أو يهتز","part_ar":"النظام الكهربائي","causes_ar":["ملف مفتوح أو قصر","احتراق التلامس الرئيسي","تلامس مساعد اتصال ضعيف","جذب ضعيف بسبب انخفاض الجهد","تلوث بالغبار/أجسام غريبة"],"checks_ar":["قس مقاومة الملف: مفتوح = ∞، قصر = 0Ω","قس جهد الإمداد: ضمن ±15% من جهد الملف المقنن","مقاومة التلامس الرئيسي عند الإغلاق: ≤0.1Ω","فحص بصري للتلامسات: احتراق/كربنة"],"actions_ar":["استبدل الملف أو الكونتاكتور بالكامل","نظف أو استبدل التلامسات (استبدل مجموعة التلامس)","استبدل الكونتاكتور بالكامل (إذا احترق)","نظف الغبار واضبط الجهد"],"severity_ar":"حرج"},{"id":"ELEC-005","keywords":["인버터에러","인버터고장","인버터알람","VFD에러","E코드","F코드"],"keywords_en":["inverter error","inverter failure","inverter alarm","VFD error","E code","F code"],"symptom":"인버터에 에러 코드 표시 및 알람 발생","symptom_en":"Error code displayed and alarm on inverter (VFD)","part":"제어계통","part_en":"Control system","causes":["과전류 (OC): 부하 과다, 가속 시간 너무 짧음","과전압 (OV): 감속 시간 너무 짧음, 회생 과다","부족전압 (UV): 입력 전원 저하","과열 (OH): 냉각팬 불량, 주변 온도 과다","통신 에러: 배선 접속 불량"],"causes_en":["Overcurrent (OC): Excessive load, acceleration time too short","Overvoltage (OV): Deceleration time too short, excessive regeneration","Undervoltage (UV): Input power voltage drop","Overheat (OH): Cooling fan failure, excessive ambient temperature","Communication error: Poor wiring connection"],"checks":["인버터 입력 전압 측정: 정격 ±10%","인버터 출력 전류 측정","인버터 방열판 온도 확인: 주변 온도 40℃ 이하","냉각팬 작동 여부 확인","에러 코드 제조사 매뉴얼 대조"],"checks_en":["Measure inverter input voltage: Rated ±10%","Measure inverter output current","Check inverter heatsink temperature: Ambient below 40°C","Verify cooling fan operation","Cross-reference error code with manufacturer manual"],"actions":["에러 코드 확인 후 원인 제거 및 리셋","가속·감속 시간 파라미터 조정","인버터 냉각팬 교체","입력 전원 정상화","인버터 교체 (반복 에러 시)"],"actions_en":["Identify error code, eliminate cause, and reset","Adjust acceleration/deceleration time parameters","Replace inverter cooling fan","Normalize input power","Replace inverter (if errors persist)"],"severity":"긴급","severity_en":"Critical","keywords_zh":["变频器错误","变频器故障","变频器报警","VFD错误","E代码","F代码"],"symptom_zh":"变频器（VFD）显示错误代码并报警","part_zh":"控制系统","causes_zh":["过流（OC）：负载过大，加速时间太短","过压（OV）：减速时间太短，再生过多","欠压（UV）：输入电源电压下降","过热（OH）：冷却风扇故障，环境温度过高","通信错误：接线连接不良"],"checks_zh":["测量变频器输入电压：额定值±10%","测量变频器输出电流","检查变频器散热片温度：环境温度在40°C以下","确认冷却风扇运行","对照厂家手册查找错误代码"],"keywords_ja":["インバーターエラー","インバーター故障","インバーターアラーム","VFDエラー","Eコード","Fコード"],"symptom_ja":"インバーター（VFD）のエラーコード表示とアラーム","part_ja":"制御系統","causes_ja":["過電流（OC）：過負荷、加速時間過短","過電圧（OV）：減速時間過短、過度な回生","不足電圧（UV）：入力電源電圧降下","過熱（OH）：冷却ファン故障、外気温過高","通信エラー：配線接続不良"],"checks_ja":["インバーター入力電圧測定：定格±10%","インバーター出力電流測定","インバーターヒートシンク温度確認：周囲温度40°C以下","冷却ファン動作確認","エラーコードをメーカーマニュアルと照合"],"keywords_es":["error de inversor","fallo de inversor","alarma de inversor","error de variador","código E","código F"],"keywords_pt":["erro de inversor","falha de inversor","alarme de inversor","erro de variador","código E","código F"],"symptom_es":"Código de error mostrado y alarma en el inversor (variador de frecuencia)","symptom_pt":"Código de erro exibido e alarme no inversor (variador de frequência)","part_es":"Sistema de control","part_pt":"Sistema de controle","causes_es":["Sobrecorriente (OC): carga excesiva, tiempo de aceleración demasiado corto","Sobretensión (OV): tiempo de deceleración demasiado corto, regeneración excesiva","Subtensión (UV): caída de tensión en la alimentación de entrada","Sobrecalentamiento (OH): fallo del ventilador de refrigeración, temperatura ambiente excesiva","Error de comunicación: conexión deficiente del cableado"],"causes_pt":["Sobrecorrente (OC): carga excessiva, tempo de aceleração muito curto","Sobretensão (OV): tempo de desaceleração muito curto, regeneração excessiva","Subtensão (UV): queda de tensão na alimentação de entrada","Superaquecimento (OH): falha do ventilador de resfriamento, temperatura ambiente excessiva","Erro de comunicação: conexão deficiente da fiação"],"checks_es":["Medir tensión de entrada del inversor: nominal ±10%","Medir corriente de salida del inversor","Verificar temperatura del disipador del inversor: ambiente por debajo de 40°C","Verificar funcionamiento del ventilador de refrigeración","Consultar el manual del fabricante con el código de error"],"checks_pt":["Medir tensão de entrada do inversor: nominal ±10%","Medir corrente de saída do inversor","Verificar temperatura do dissipador do inversor: ambiente abaixo de 40°C","Verificar funcionamento do ventilador de resfriamento","Consultar o manual do fabricante com o código de erro"],"keywords_hi":["इन्वर्टर एरर","इन्वर्टर विफलता","इन्वर्टर अलार्म","VFD एरर","E कोड","F कोड"],"symptom_hi":"इन्वर्टर (VFD) पर एरर कोड प्रदर्शित और अलार्म","part_hi":"नियंत्रण प्रणाली","causes_hi":["अत्यधिक करंट (OC): अत्यधिक लोड, त्वरण समय बहुत कम","अत्यधिक वोल्टेज (OV): मंदी समय बहुत कम, अत्यधिक पुनर्जनन","कम वोल्टेज (UV): इनपुट पावर वोल्टेज गिरावट","ओवरहीट (OH): कूलिंग फैन विफलता, परिवेश तापमान अत्यधिक","संचार त्रुटि: खराब वायरिंग कनेक्शन"],"checks_hi":["इन्वर्टर इनपुट वोल्टेज मापें: रेटेड ±10%","इन्वर्टर आउटपुट करंट मापें","इन्वर्टर हीटसिंक तापमान जांचें: परिवेश 40°C से कम","कूलिंग फैन संचालन सत्यापित करें","निर्माता मैनुअल से एरर कोड का संदर्भ लें"],"keywords_vi":["lỗi inverter","hỏng inverter","cảnh báo inverter","lỗi VFD","mã E","mã F"],"symptom_vi":"Mã lỗi và cảnh báo hiển thị trên inverter (VFD)","part_vi":"Hệ điều khiển","causes_vi":["Quá dòng (OC): tải quá mức, thời gian tăng tốc quá ngắn","Quá áp (OV): thời gian giảm tốc quá ngắn, phát điện tái tạo quá mức","Sụt áp (UV): sụt điện áp nguồn vào","Quá nhiệt (OH): hỏng quạt làm mát, nhiệt độ môi trường quá cao","Lỗi truyền thông: đấu dây kém"],"checks_vi":["Đo điện áp vào inverter: định mức ±10%","Đo dòng ra inverter","Kiểm tra nhiệt độ tản nhiệt inverter: môi trường dưới 40°C","Xác nhận hoạt động quạt làm mát","Tra mã lỗi với sổ tay nhà sản xuất"],"actions_vi":["Xác định mã lỗi, loại bỏ nguyên nhân, và reset","Điều chỉnh thông số thời gian tăng/giảm tốc","Thay quạt làm mát inverter","Chuẩn hóa nguồn vào","Thay inverter (nếu lỗi tái phát)"],"severity_vi":"Khẩn cấp","keywords_th":["เอรร์เอ็นเวอร์เตอร์","อินเวอร์เตอร์เสีย","แจ้งเตือนอินเวอร์เตอร์","เอรร์ VFD","โค้ด E","โค้ด F"],"symptom_th":"รหัสข้อผิดพลาดและการแจ้งเตือนปรากฏบนอินเวอร์เตอร์ (VFD)","part_th":"ระบบควบคุม","causes_th":["กระแสเกิน (OC): ภาระมากเกิน, เวลาเร่งเร็วเกินไป","แรงดันเกิน (OV): เวลาชะลอสั้นเกินไป, การคืนพลังงานมากเกิน","แรงดันต่ำ (UV): แรงดันไฟขาเข้าตก","ร้อนเกิน (OH): พัดลมระบายความร้อนเสีย, อุณหภูมิแวดล้อมสูงเกิน","เอรร์การสื่อสาร: การต่อสายไฟไม่ดี"],"checks_th":["วัดแรงดันขาเข้าอินเวอร์เตอร์: กำหนด ±10%","วัดกระแสขาออกอินเวอร์เตอร์","ตรวจอุณหภูมิฮีตซิงค์อินเวอร์เตอร์: แวดล้อมต่ำกว่า 40°C","ยืนยันการทำงานพัดลมระบายความร้อน","เทียบรหัสข้อผิดพลาดกับคู่มือผู้ผลิต"],"actions_th":["ระบุรหัสข้อผิดพลาด, ขจัดสาเหตุ, และรีเซ็ต","ปรับพารามิเตอร์เวลาเร่ง/ชะลอ","เปลี่ยนพัดลมระบายความร้อนอินเวอร์เตอร์","ปรับไฟขาเข้าให้ปกติ","เปลี่ยนอินเวอร์เตอร์ (หากเกิดซ้ำ)"],"severity_th":"วิกฤต","keywords_id":["error inverter","kegagalan inverter","alarm inverter","error VFD","kode E","kode F"],"symptom_id":"Kode error ditampilkan dan alarm pada inverter (VFD)","part_id":"Sistem kontrol","causes_id":["Overcurrent (OC): beban berlebihan, waktu akselerasi terlalu singkat","Overvoltage (OV): waktu deselerasi terlalu singkat, regenerasi berlebihan","Undervoltage (UV): penurunan tegangan daya input","Overheat (OH): kegagalan kipas pendingin, suhu ambien berlebihan","Error komunikasi: koneksi wiring buruk"],"checks_id":["Ukur tegangan input inverter: nominal ±10%","Ukur arus output inverter","Periksa suhu heatsink inverter: ambien di bawah 40°C","Verifikasi operasi kipas pendingin","Referensi silang kode error dengan manual pabrikan"],"actions_id":["Identifikasi kode error, hilangkan penyebab, dan reset","Sesuaikan parameter waktu akselerasi/deselerasi","Ganti kipas pendingin inverter","Normalkan daya input","Ganti inverter (jika error berulang)"],"severity_id":"Kritis","keywords_ar":["خطأ الإنفرتر","عطل الإنفرتر","إنذار الإنفرتر","خطأ VFD","رمز E","رمز F"],"symptom_ar":"رمز خطأ معروض وإنذار على الإنفرتر (VFD)","part_ar":"نظام التحكم","causes_ar":["تيار زائد (OC): حمل زائد، وقت تسارع قصير جداً","جهد زائد (OV): وقت تباطؤ قصير جداً، تجديد زائد","جهد منخفض (UV): انخفاض جهد الطاقة الداخل","ارتفاع حرارة (OH): عطل مروحة التبريد، درجة حرارة محيطة مفرطة","خطأ اتصال: توصيل أسلاك ضعيف"],"checks_ar":["قس جهد دخل الإنفرتر: المقنن ±10%","قس تيار خرج الإنفرتر","افحص درجة حرارة مشتت الإنفرتر: المحيط أقل من 40°C","تحقق من تشغيل مروحة التبريد","قارن رمز الخطأ مع دليل الشركة المصنعة"],"actions_ar":["حدد رمز الخطأ، أزل السبب، وأعد الضبط","اضبط معاملات وقت التسارع/التباطؤ","استبدل مروحة تبريد الإنفرتر","اضبط طاقة الدخل","استبدل الإنفرتر (إذا استمرت الأخطاء)"],"severity_ar":"حرج"},{"id":"REFRIG-001","keywords":["냉매누설","가스누설","냉매부족","누설탐지","리크","leak"],"keywords_en":["refrigerant leak","gas leak","low refrigerant","leak detection","leak"],"symptom":"냉매 누설로 인한 냉각 능력 저하","symptom_en":"Reduced cooling capacity due to refrigerant leak","part":"냉매계통","part_en":"Refrigerant system","causes":["플레어 이음부 조임 불량","납땜 핀홀","밸브 패킹 열화","배관 진동으로 인한 피로 균열","부식으로 인한 핀홀"],"causes_en":["Poor flare joint tightening","Brazing pinhole","Valve packing deterioration","Fatigue crack from piping vibration","Pinhole from corrosion"],"checks":["전자식 냉매 탐지기로 전체 배관·접속부 탐지","비눗물을 접속부에 도포하여 기포 확인","냉매에 형광제(UV 형광) 주입 후 UV 램프로 확인","저압 압력계 수치가 서서히 하강하는지 모니터링","사이트 글라스 기포 발생 여부"],"checks_en":["Scan all piping and joints with electronic refrigerant detector","Apply soap solution to joints and check for bubbles","Inject UV fluorescent dye and check with UV lamp","Monitor low pressure gauge for gradual decline","Check sight glass for bubble formation"],"actions":["누설부 마킹 후 냉매 회수","플레어 재작업 또는 용접 보수","밸브 패킹 교체","진공 테스트(진공 유지 30분): 압력 변화 없으면 정상","냉매 정량 재충전 (명판 확인)"],"actions_en":["Mark leak point then recover refrigerant","Rework flare or repair weld","Replace valve packing","Vacuum test (hold vacuum 30 min): Normal if no pressure change","Recharge rated amount of refrigerant (check nameplate)"],"severity":"긴급","severity_en":"Critical","keywords_zh":["制冷剂泄漏","冷媒泄漏","制冷剂不足","检漏","泄漏"],"symptom_zh":"因制冷剂泄漏导致制冷能力下降","part_zh":"制冷剂系统","causes_zh":["喇叭口接头紧固不良","钎焊砂眼","阀门填料劣化","管道振动导致疲劳裂纹","腐蚀导致砂眼"],"checks_zh":["用电子检漏仪扫描所有管道和接头","在接头处涂肥皂水检查气泡","注入UV荧光染料后用UV灯检查","监测低压表是否缓慢下降","检查视液镜是否出现气泡"],"keywords_ja":["冷媒リーク","ガス漏れ","冷媒不足","リーク検知","漏れ"],"symptom_ja":"冷媒リークによる冷却能力低下","part_ja":"冷媒システム","causes_ja":["フレア継手の締め付け不良","ろう付けピンホール","バルブパッキン劣化","配管振動による疲労亀裂","腐食によるピンホール"],"checks_ja":["電子式冷媒リークディテクターで全配管・継手スキャン","継手に石鹸水を塗布して気泡確認","UV蛍光染料を注入してUVランプで確認","低圧ゲージの緩やかな低下を監視","視液鏡の気泡発生を確認"],"keywords_es":["fuga de refrigerante","fuga de gas","refrigerante bajo","detección de fugas","fuga"],"keywords_pt":["vazamento de refrigerante","vazamento de gás","refrigerante baixo","detecção de vazamentos","vazamento"],"symptom_es":"Capacidad de enfriamiento reducida por fuga de refrigerante","symptom_pt":"Capacidade de refrigeração reduzida por vazamento de refrigerante","part_es":"Sistema de refrigerante","part_pt":"Sistema de refrigerante","causes_es":["Apriete deficiente de la junta de compresión","Orificio de soldadura","Deterioro del empaque de válvula","Grieta por fatiga por vibración de tuberías","Orificio por corrosión"],"causes_pt":["Aperto deficiente da junta de compressão","Furo na solda","Deterioração da gaxeta de válvula","Trinca por fadiga por vibração da tubulação","Furo por corrosão"],"checks_es":["Escanear todas las tuberías y juntas con detector electrónico de refrigerante","Aplicar solución jabonosa en las juntas y verificar burbujas","Inyectar tinte fluorescente UV y verificar con lámpara UV","Monitorear el manómetro de baja presión para detectar caída gradual","Verificar formación de burbujas en el visor"],"checks_pt":["Examinar toda a tubulação e juntas com detector eletrônico de refrigerante","Aplicar solução de sabão nas juntas e verificar bolhas","Injetar corante fluorescente UV e verificar com lâmpada UV","Monitorar o manômetro de baixa para detectar queda gradual","Verificar formação de bolhas no visor"],"keywords_hi":["रेफ्रिजरेंट लीक","गैस लीक","कम रेफ्रिजरेंट","लीक पहचान","लीक"],"symptom_hi":"रेफ्रिजरेंट लीक के कारण कूलिंग क्षमता कम","part_hi":"रेफ्रिजरेंट सिस्टम","causes_hi":["फ्लेयर जॉइंट की खराब कसावट","ब्रेजिंग पिनहोल","वाल्व पैकिंग खराब होना","पाइपिंग कंपन से थकान दरार","जंग से पिनहोल"],"checks_hi":["इलेक्ट्रॉनिक रेफ्रिजरेंट डिटेक्टर से सभी पाइपिंग और जोड़ों को स्कैन करें","जोड़ों पर साबुन का घोल लगाएं और बुलबुले जांचें","UV फ्लोरोसेंट डाई इंजेक्ट करें और UV लैंप से जांचें","धीरे-धीरे गिरावट के लिए लो प्रेशर गेज मॉनिटर करें","साइट ग्लास में बुलबुले बनने की जांच करें"],"keywords_vi":["rò môi chất","rò gas","thiếu môi chất","dò rò rỉ","leak"],"symptom_vi":"Giảm công suất lạnh do rò môi chất","part_vi":"Hệ môi chất","causes_vi":["Siết loe không đủ chặt","Pinhole khi hàn","Gioăng van xuống cấp","Nứt mỏi do rung đường ống","Pinhole do ăn mòn"],"checks_vi":["Quét toàn bộ ống và khớp nối bằng máy dò môi chất điện tử","Bôi nước xà phòng lên khớp nối và kiểm tra bọt","Bơm thuốc nhuộm UV và kiểm tra bằng đèn UV","Theo dõi đồng hồ áp thấp xem có giảm dần không","Kiểm tra bọt trong kính xem"],"actions_vi":["Đánh dấu điểm rò rồi thu hồi môi chất","Làm lại loe hoặc sửa hàn","Thay gioăng van","Thử hút chân không (giữ 30 phút): bình thường nếu áp không thay đổi","Nạp lại môi chất lượng định mức (kiểm tra tem)"],"severity_vi":"Khẩn cấp","keywords_th":["รั่วสารทำความเย็น","รั่วแก๊ส","สารทำความเย็นน้อย","ตรวจหาการรั่ว","leak"],"symptom_th":"ความสามารถทำความเย็นลดจากการรั่วสารทำความเย็น","part_th":"ระบบสารทำความเย็น","causes_th":["ขันข้อต่อเฟลร์ไม่แน่น","รูเข็มจากการเชื่อม","ซีลวาล์วเสื่อม","รอยแตกจากการสั่นสะเทือนของท่อ","รูเข็มจากการกัดกร่อน"],"checks_th":["สแกนท่อและข้อต่อทั้งหมดด้วยเครื่องตรวจสารทำความเย็นอิเล็กทรอนิกส์","ทาน้ำสบู่ที่ข้อต่อและตรวจฟอง","ฉีดสีฟลูออเรสเซนต์ UV และตรวจด้วยหลอด UV","เฝ้าดูเกจความดันต่ำว่าค่อยๆ ลดลงหรือไม่","ตรวจการเกิดฟองในไซท์กลาส"],"actions_th":["มาร์คจุดรั่วแล้วถอนสารทำความเย็น","ทำเฟลร์ใหม่หรือซ่อมเชื่อม","เปลี่ยนซีลวาล์ว","ทดสอบสุญญากาศ (คงไว้ 30 นาที): ปกติหากความดันไม่เปลี่ยน","เติมสารทำความเย็นปริมาณกำหนด (ตรวจป้ายชื่อ)"],"severity_th":"วิกฤต","keywords_id":["kebocoran refrigeran","kebocoran gas","refrigeran rendah","deteksi kebocoran","leak"],"symptom_id":"Kapasitas pendinginan berkurang karena kebocoran refrigeran","part_id":"Sistem refrigeran","causes_id":["Pengencangan sambungan flare buruk","Pinhole brazing","Penurunan kualitas packing katup","Retak kelelahan dari getaran pipa","Pinhole dari korosi"],"checks_id":["Pindai semua pipa dan sambungan dengan detektor refrigeran elektronik","Oleskan larutan sabun pada sambungan dan periksa gelembung","Injeksi pewarna fluoresen UV dan periksa dengan lampu UV","Pantau manometer low pressure untuk penurunan bertahap","Periksa pembentukan gelembung di sight glass"],"actions_id":["Tandai titik kebocoran lalu recover refrigeran","Kerjakan ulang flare atau perbaiki las","Ganti packing katup","Uji vakum (tahan vakum 30 menit): normal jika tidak ada perubahan tekanan","Isi ulang refrigeran sesuai nominal (periksa nameplate)"],"severity_id":"Kritis","keywords_ar":["تسرب مادة تبريد","تسرب غاز","مادة تبريد منخفضة","كشف التسرب","leak"],"symptom_ar":"انخفاض قدرة التبريد بسبب تسرب مادة التبريد","part_ar":"نظام مادة التبريد","causes_ar":["شد وصلة الفلير ضعيف","فتحة إبرة من اللحام","تدهور حشية الصمام","تشقق إجهاد من اهتزاز الأنابيب","فتحة إبرة من التآكل"],"checks_ar":["افحص جميع الأنابيب والوصلات بكاشف مادة التبريد الإلكتروني","ضع محلول صابون على الوصلات وافحص الفقاعات","احقن صبغة فلورسنت UV وافحص بمصباح UV","راقب مقياس الضغط المنخفض للانخفاض التدريجي","افحص تكون الفقاعات في زجاج الرؤية"],"actions_ar":["حدد نقطة التسرب ثم استرد مادة التبريد","أعد عمل الفلير أو أصلح اللحام","استبدل حشية الصمام","اختبار الفراغ (حافظ على الفراغ 30 دقيقة): طبيعي إذا لم يتغير الضغط","أعد شحن مادة التبريد بالكمية المقننة (افحص لوحة الوحدة)"],"severity_ar":"حرج"},{"id":"REFRIG-002","keywords":["수분혼입","모세관빙결","드라이어막힘","필터드라이어","수분","모이스처"],"keywords_en":["moisture contamination","capillary tube freeze-up","drier clogged","filter drier","moisture"],"symptom":"필터 드라이어 또는 모세관 부근 결빙, 냉동 능력 불규칙","symptom_en":"Icing near filter drier or capillary tube, irregular cooling performance","part":"냉매계통","part_en":"Refrigerant system","causes":["진공 불충분으로 수분 잔류","냉매 충전 시 외기 유입","드라이어 교체 시 장시간 개방","배관 작업 중 수분 침투"],"causes_en":["Residual moisture from insufficient vacuum","Air ingress during refrigerant charging","Prolonged opening during drier replacement","Moisture intrusion during piping work"],"checks":["필터 드라이어 전후 온도차 측정: 2℃ 이상이면 막힘","드라이어 표면 결빙 육안 확인","냉동기 오일 색상: 유백색이면 수분 혼입","사이트 글라스 모이스처 인디케이터 색상: 녹색(정상) / 노란색(수분 과다)"],"checks_en":["Measure filter drier inlet/outlet temperature difference: Clogged if >2°C","Visual check for ice on drier surface","Refrigeration oil color: Milky white indicates moisture","Sight glass moisture indicator color: Green (normal) / Yellow (excess moisture)"],"actions":["필터 드라이어 교체","냉매 전량 회수","진공 펌프로 충분한 진공 (500 미크론 이하, 30분 유지)","냉동기유 교체","냉매 재충전"],"actions_en":["Replace filter drier","Recover all refrigerant","Deep vacuum with vacuum pump (below 500 microns, hold 30 min)","Replace refrigeration oil","Recharge refrigerant"],"severity":"긴급","severity_en":"Critical","keywords_zh":["水分污染","毛细管冻堵","干燥过滤器堵塞","干燥过滤器","水分"],"symptom_zh":"干燥过滤器或毛细管附近结冰，制冷性能不稳定","part_zh":"制冷剂系统","causes_zh":["抽真空不充分导致残留水分","充注制冷剂时混入空气","更换干燥过滤器时长时间开口","管道施工时水分侵入"],"checks_zh":["测量干燥过滤器进出口温差：超过2°C则堵塞","目视检查干燥过滤器表面结冰","冷冻油颜色：乳白色表示有水分","视液镜水分指示剂颜色：绿色（正常）/黄色（水分过多）"],"keywords_ja":["水分汚染","キャピラリーチューブ凍結","ドライヤー詰まり","フィルタードライヤー","水分"],"symptom_ja":"フィルタードライヤーまたはキャピラリーチューブ付近の着氷・不安定な冷却性能","part_ja":"冷媒システム","causes_ja":["真空不充分による残留水分","冷媒充填時の空気混入","ドライヤー交換時の長時間開放","配管工事中の水分浸入"],"checks_ja":["フィルタードライヤー入出口温度差測定：2°C以上の差=詰まり","ドライヤー表面の着氷を目視確認","冷凍油の色：乳白色=水分混入","視液鏡の水分インジケーター色：緑（正常）/黄（水分過多）"],"keywords_es":["contaminación por humedad","congelación del tubo capilar","filtro deshidratador obstruido","filtro secante","humedad"],"keywords_pt":["contaminação por umidade","congelamento do tubo capilar","filtro secador obstruído","filtro dessecante","umidade"],"symptom_es":"Formación de hielo cerca del filtro deshidratador o tubo capilar, rendimiento de enfriamiento irregular","symptom_pt":"Formação de gelo perto do filtro secador ou tubo capilar, desempenho de refrigeração irregular","part_es":"Sistema de refrigerante","part_pt":"Sistema de refrigerante","causes_es":["Humedad residual por vacío insuficiente","Entrada de aire durante la carga de refrigerante","Apertura prolongada durante el reemplazo del deshidratador","Entrada de humedad durante el trabajo de tuberías"],"causes_pt":["Umidade residual por vácuo insuficiente","Entrada de ar durante a carga de refrigerante","Abertura prolongada durante a troca do secador","Entrada de umidade durante o trabalho de tubulação"],"checks_es":["Medir diferencia de temperatura entrada/salida del filtro deshidratador: obstruido si >2°C","Verificar visualmente la formación de hielo en la superficie del deshidratador","Color del aceite de refrigeración: blanco lechoso indica humedad","Color del indicador de humedad del visor: verde (normal) / amarillo (exceso de humedad)"],"checks_pt":["Medir diferença de temperatura entrada/saída do filtro secador: obstruído se >2°C","Verificar visualmente a formação de gelo na superfície do secador","Cor do óleo de refrigeração: branco leitoso indica umidade","Cor do indicador de umidade do visor: verde (normal) / amarelo (excesso de umidade)"],"keywords_hi":["नमी संदूषण","कैपिलरी ट्यूब फ्रीज-अप","ड्रायर बंद","फिल्टर ड्रायर","नमी"],"symptom_hi":"फिल्टर ड्रायर या कैपिलरी ट्यूब के पास बर्फ जमना, अनियमित कूलिंग प्रदर्शन","part_hi":"रेफ्रिजरेंट सिस्टम","causes_hi":["अपर्याप्त वैक्यूम से अवशिष्ट नमी","रेफ्रिजरेंट चार्जिंग के दौरान हवा प्रवेश","ड्रायर बदलते समय लंबे समय तक खुला रहना","पाइपिंग कार्य के दौरान नमी प्रवेश"],"checks_hi":["फिल्टर ड्रायर इनलेट/आउटलेट तापमान अंतर मापें: >2°C हो तो बंद है","ड्रायर सतह पर बर्फ की दृश्य जांच","रेफ्रिजरेशन तेल का रंग: दूधिया सफेद नमी दर्शाता है","साइट ग्लास नमी संकेतक रंग: हरा (सामान्य) / पीला (अत्यधिक नमी)"],"keywords_vi":["nhiễm ẩm","đóng băng ống mao","lọc sấy tắc","lọc sấy","độ ẩm"],"symptom_vi":"Đóng băng gần lọc sấy hoặc ống mao dẫn, hiệu suất làm lạnh không ổn định","part_vi":"Hệ môi chất","causes_vi":["Ẩm dư do hút chân không không đủ","Không khí vào khi nạp môi chất","Mở lâu khi thay lọc sấy","Ẩm vào khi thi công đường ống"],"checks_vi":["Đo chênh lệch nhiệt độ vào/ra lọc sấy: tắc nếu >2°C","Kiểm tra trực quan đóng băng bề mặt lọc sấy","Màu dầu lạnh: trắng sữa = nhiễm ẩm","Màu chỉ thị ẩm kính xem: xanh (bình thường) / vàng (ẩm quá)"],"actions_vi":["Thay lọc sấy (loại MS13XW)","Hút chân không đầy đủ (≤500 microns)","Nạp lại môi chất","Thay dầu nếu nhiễm ẩm nặng"],"severity_vi":"Khẩn cấp","keywords_th":["ปนน้ำ","ท่อแคปิลลารีแข็งตัว","ไดเออร์อุดตัน","ฟิลเตอร์ไดเออร์","ความชื้น"],"symptom_th":"น้ำแข็งจับใกล้ฟิลเตอร์ไดเออร์หรือท่อแคปิลลารี, ประสิทธิภาพทำความเย็นไม่สม่ำเสมอ","part_th":"ระบบสารทำความเย็น","causes_th":["ความชื้นตกค้างจากการดูดสุญญากาศไม่เพียงพอ","อากาศเข้าขณะเติมสารทำความเย็น","เปิดค้างนานขณะเปลี่ยนไดเออร์","ความชื้นเข้าระหว่างการเดินท่อ"],"checks_th":["วัดผลต่างอุณหภูมิเข้า/ออกฟิลเตอร์ไดเออร์: อุดตันหาก >2°C","ตรวจสายตาน้ำแข็งบนผิวไดเออร์","สีน้ำมันคอมเพรสเซอร์: ขาวขุ่น = ปนน้ำ","สีตัวชี้วัดความชื้นไซท์กลาส: เขียว (ปกติ) / เหลือง (ความชื้นมาก)"],"actions_th":["เปลี่ยนฟิลเตอร์ไดเออร์ (ชนิด MS13XW)","ดูดสุญญากาศให้เพียงพอ (≤500 microns)","เติมสารทำความเย็นใหม่","เปลี่ยนน้ำมันหากปนน้ำหนัก"],"severity_th":"วิกฤต","keywords_id":["kontaminasi kelembaban","freeze-up capillary tube","drier tersumbat","filter drier","kelembaban"],"symptom_id":"Pembekuan dekat filter drier atau capillary tube, kinerja pendinginan tidak teratur","part_id":"Sistem refrigeran","causes_id":["Kelembaban sisa karena vakum tidak cukup","Udara masuk saat pengisian refrigeran","Buka terlalu lama saat penggantian drier","Kelembaban masuk selama pekerjaan pipa"],"checks_id":["Ukur selisih suhu inlet/outlet filter drier: tersumbat jika >2°C","Periksa visual pembekuan pada permukaan drier","Warna oli refrigerasi: putih susu menunjukkan kelembaban","Warna indikator kelembaban sight glass: hijau (normal) / kuning (kelembaban berlebih)"],"actions_id":["Ganti filter drier (tipe MS13XW)","Vakum hingga memadai (≤500 micron)","Isi ulang refrigeran","Ganti oli jika kontaminasi kelembaban parah"],"severity_id":"Kritis","keywords_ar":["تلوث رطوبة","تجمد أنبوب شعري","انسداد المجفف","مجفف الفلتر","رطوبة"],"symptom_ar":"تجلد قرب مجفف الفلتر أو الأنبوب الشعري، أداء تبريد غير منتظم","part_ar":"نظام مادة التبريد","causes_ar":["رطوبة متبقية من تفريغ غير كافٍ","دخول هواء أثناء شحن مادة التبريد","فتح طويل أثناء استبدال المجفف","دخول رطوبة أثناء أعمال الأنابيب"],"checks_ar":["قس فرق درجة حرارة دخل/خرج مجفف الفلتر: مسدود إذا >2°C","فحص بصري لتجلد سطح المجفف","لون زيت التبريد: أبيض لبني = رطوبة","لون مؤشر الرطوبة في زجاج الرؤية: أخضر (طبيعي) / أصفر (رطوبة زائدة)"],"actions_ar":["استبدل مجفف الفلتر (نوع MS13XW)","أفرغ بشكل كافٍ (≤500 ميكرون)","أعد شحن مادة التبريد","استبدل الزيت إذا كان التلوث بالرطوبة شديداً"],"severity_ar":"حرج"},{"id":"REFRIG-003","keywords":["오일오염","오일탄화","오일변색","슬러지","오일산화"],"keywords_en":["oil contamination","oil carbonization","oil discoloration","sludge","oil oxidation"],"symptom":"냉동기유 오염·탄화로 인한 시스템 오염","symptom_en":"System contamination due to refrigeration oil contamination/carbonization","part":"냉매계통","part_en":"Refrigerant system","causes":["과열 운전으로 오일 탄화","수분 혼입으로 오일 산화","냉매와 오일 혼합 부적합 (냉매 교체 시)","장기 운전으로 오일 열화"],"causes_en":["Oil carbonization from overheating operation","Oil oxidation from moisture contamination","Incompatible refrigerant-oil mixture (when changing refrigerant)","Oil degradation from prolonged operation"],"checks":["오일 색상 확인: 투명~황색(정상), 갈색~흑색(오염·탄화)","오일 채취 후 산도(TAN) 측정","사이트 글라스 오염 상태 확인","필터 드라이어 막힘 확인"],"checks_en":["Check oil color: Clear~yellow (normal), brown~black (contaminated/carbonized)","Sample oil and measure acid number (TAN)","Check sight glass contamination","Check filter drier for blockage"],"actions":["오일 전량 교체 (냉매에 맞는 지정 오일)","냉매 전량 회수 및 재충전","필터 드라이어 교체","시스템 플러싱 (심한 오염 시)","토출관 온도 관리 강화"],"actions_en":["Replace all oil (specified oil for the refrigerant type)","Recover and recharge all refrigerant","Replace filter drier","System flushing (if severely contaminated)","Strengthen discharge temperature monitoring"],"severity":"주의","severity_en":"Caution","keywords_zh":["油污染","油碳化","油变色","污泥","油氧化"],"symptom_zh":"冷冻油污染/碳化导致系统污染","part_zh":"制冷剂系统","causes_zh":["过热运行导致油碳化","水分污染导致油氧化","更换制冷剂时制冷剂-油不相容混合","长时间运行导致油劣化"],"checks_zh":["检查油颜色：透明~黄色（正常），棕色~黑色（污染/碳化）","取样油并测量酸值（TAN）","检查视液镜污染情况","检查干燥过滤器是否堵塞"],"keywords_ja":["油汚染","油炭化","油変色","スラッジ","油酸化"],"symptom_ja":"冷凍油汚染/炭化によるシステム汚染","part_ja":"冷媒システム","causes_ja":["過熱運転による油炭化","水分汚染による油酸化","冷媒変更時の不適合冷媒・油の混合","長期運転による油劣化"],"checks_ja":["油の色確認：透明～黄色（正常）、茶色～黒（汚染/炭化）","油をサンプリングして酸価（TAN）測定","視液鏡の汚染確認","フィルタードライヤーの詰まり確認"],"keywords_es":["contaminación del aceite","carbonización del aceite","decoloración del aceite","lodo","oxidación del aceite"],"keywords_pt":["contaminação do óleo","carbonização do óleo","descoloração do óleo","lodo","oxidação do óleo"],"symptom_es":"Contaminación del sistema por contaminación/carbonización del aceite de refrigeración","symptom_pt":"Contaminação do sistema por contaminação/carbonização do óleo de refrigeração","part_es":"Sistema de refrigerante","part_pt":"Sistema de refrigerante","causes_es":["Carbonización del aceite por operación a alta temperatura","Oxidación del aceite por contaminación con humedad","Mezcla incompatible de refrigerante-aceite (al cambiar el refrigerante)","Degradación del aceite por operación prolongada"],"causes_pt":["Carbonização do óleo por operação em alta temperatura","Oxidação do óleo por contaminação com umidade","Mistura incompatível de refrigerante-óleo (ao trocar o refrigerante)","Degradação do óleo por operação prolongada"],"checks_es":["Verificar color del aceite: transparente~amarillo (normal), marrón~negro (contaminado/carbonizado)","Tomar muestra del aceite y medir el número de acidez (TAN)","Verificar contaminación en el visor","Verificar obstrucción en el filtro deshidratador"],"checks_pt":["Verificar cor do óleo: transparente~amarelo (normal), marrom~preto (contaminado/carbonizado)","Coletar amostra do óleo e medir o número de acidez (TAN)","Verificar contaminação no visor","Verificar obstrução no filtro secador"],"keywords_hi":["तेल संदूषण","तेल कार्बोनाइज़ेशन","तेल रंग परिवर्तन","स्लज","तेल ऑक्सीकरण"],"symptom_hi":"रेफ्रिजरेशन तेल संदूषण/कार्बोनाइज़ेशन के कारण सिस्टम संदूषण","part_hi":"रेफ्रिजरेंट सिस्टम","causes_hi":["ओवरहीटिंग संचालन से तेल कार्बोनाइज़ेशन","नमी संदूषण से तेल ऑक्सीकरण","असंगत रेफ्रिजरेंट-तेल मिश्रण (रेफ्रिजरेंट बदलते समय)","लंबे समय के संचालन से तेल खराब होना"],"checks_hi":["तेल रंग जांचें: साफ~पीला (सामान्य), भूरा~काला (संदूषित/कार्बोनाइज़्ड)","तेल का नमूना लें और एसिड संख्या (TAN) मापें","साइट ग्लास संदूषण जांचें","फिल्टर ड्रायर में रुकावट जांचें"],"keywords_vi":["nhiễm bẩn dầu","carbon hóa dầu","đổi màu dầu","cặn bẩn","oxy hóa dầu"],"symptom_vi":"Nhiễm bẩn hệ thống do dầu lạnh nhiễm bẩn/carbon hóa","part_vi":"Hệ môi chất","causes_vi":["Carbon hóa dầu do vận hành quá nhiệt","Oxy hóa dầu do nhiễm ẩm","Hỗn hợp môi chất-dầu không tương thích (khi đổi môi chất)","Dầu xuống cấp do vận hành lâu"],"checks_vi":["Kiểm tra màu dầu: trong~vàng (bình thường), nâu~đen (nhiễm bẩn/carbon hóa)","Lấy mẫu dầu và đo trị số acid (TAN)","Kiểm tra nhiễm bẩn kính xem","Kiểm tra tắc lọc sấy"],"actions_vi":["Thay toàn bộ dầu (dầu chỉ định cho loại môi chất)","Thu hồi và nạp lại toàn bộ môi chất","Thay lọc sấy","Flushing hệ thống (nếu nhiễm bẩn nặng)","Tăng cường giám sát nhiệt độ đẩy"],"severity_vi":"Chú ý","keywords_th":["น้ำมันปนเปื้อน","น้ำมันคาร์บอนไนซ์","น้ำมันเปลี่ยนสี","ตะกอนโคลน","น้ำมันออกซิไดซ์"],"symptom_th":"ปนเปื้อนระบบจากน้ำมันคอมเพรสเซอร์ปนเปื้อน/คาร์บอนไนซ์","part_th":"ระบบสารทำความเย็น","causes_th":["น้ำมันคาร์บอนไนซ์จากการทำงานร้อนเกิน","น้ำมันออกซิไดซ์จากการปนน้ำ","ส่วนผสมสารทำความเย็น-น้ำมันไม่เข้ากัน (เมื่อเปลี่ยนสารทำความเย็น)","น้ำมันเสื่อมจากการทำงานนาน"],"checks_th":["ตรวจสีน้ำมัน: ใส~เหลือง (ปกติ), น้ำตาล~ดำ (ปนเปื้อน/คาร์บอนไนซ์)","เก็บตัวอย่างน้ำมันและวัดเลขกรด (TAN)","ตรวจการปนเปื้อนไซท์กลาส","ตรวจการอุดตันฟิลเตอร์ไดเออร์"],"actions_th":["เปลี่ยนน้ำมันทั้งหมด (น้ำมันที่ระบุสำหรับชนิดสารทำความเย็น)","ถอนและเติมสารทำความเย็นทั้งหมดใหม่","เปลี่ยนฟิลเตอร์ไดเออร์","ล้างระบบ (หากปนเปื้อนหนัก)","เข้มงวดการติดตามอุณหภูมิส่ง"],"severity_th":"ระวัง","keywords_id":["kontaminasi oli","karbonisasi oli","perubahan warna oli","sludge","oksidasi oli"],"symptom_id":"Kontaminasi sistem karena kontaminasi/karbonisasi oli refrigerasi","part_id":"Sistem refrigeran","causes_id":["Karbonisasi oli dari operasi overheating","Oksidasi oli dari kontaminasi kelembaban","Campuran refrigeran-oli tidak kompatibel (saat mengganti refrigeran)","Degradasi oli dari operasi berkepanjangan"],"checks_id":["Periksa warna oli: bening~kuning (normal), coklat~hitam (terkontaminasi/karbonisasi)","Sampel oli dan ukur angka asam (TAN)","Periksa kontaminasi sight glass","Periksa sumbatan filter drier"],"actions_id":["Ganti seluruh oli (oli yang ditentukan untuk jenis refrigeran)","Recover dan isi ulang seluruh refrigeran","Ganti filter drier","Flushing sistem (jika kontaminasi parah)","Perkuat pemantauan suhu tekan"],"severity_id":"Peringatan","keywords_ar":["تلوث الزيت","كربنة الزيت","تغير لون الزيت","حمأة","أكسدة الزيت"],"symptom_ar":"تلوث النظام بسبب تلوث/كربنة زيت التبريد","part_ar":"نظام مادة التبريد","causes_ar":["كربنة الزيت من تشغيل ارتفاع الحرارة","أكسدة الزيت من تلوث الرطوبة","خليط مادة تبريد-زيت غير متوافق (عند تغيير مادة التبريد)","تدهور الزيت من التشغيل المطول"],"checks_ar":["افحص لون الزيت: شفاف~أصفر (طبيعي)، بني~أسود (ملوث/متكربن)","أخذ عينة زيت وقياس رقم الحمض (TAN)","افحص تلوث زجاج الرؤية","افحص انسداد مجفف الفلتر"],"actions_ar":["استبدل جميع الزيت (الزيت المحدد لنوع مادة التبريد)","استرد وأعد شحن جميع مادة التبريد","استبدل مجفف الفلتر","غسيل النظام (إذا كان التلوث شديداً)","عزز مراقبة درجة حرارة التفريغ"],"severity_ar":"تنبيه"},{"id":"REFRIG-004","keywords":["모세관막힘","모세관결빙","냉각안됨","저압안올라","모세관"],"keywords_en":["capillary tube clogged","capillary tube frozen","no cooling","low pressure not rising","capillary tube"],"symptom":"모세관 막힘으로 냉매 흐름 차단, 저압 급강하","symptom_en":"Capillary tube blockage cutting off refrigerant flow, rapid low pressure drop","part":"냉매계통","part_en":"Refrigerant system","causes":["수분 혼입으로 모세관 내부 빙결","이물질(슬러지·산화물) 막힘","오일 슬러지 축적"],"causes_en":["Internal ice formation from moisture contamination","Blockage from contaminants (sludge/oxides)","Oil sludge accumulation"],"checks":["모세관 입구·출구 온도 측정: 온도차 거의 없으면 막힘","모세관 표면 결빙 육안 확인","저압 압력계 수치 확인: 급격히 낮아지면 막힘"],"checks_en":["Measure capillary tube inlet/outlet temperature: Nearly no difference indicates blockage","Visual check for ice on capillary tube surface","Check low pressure gauge: Rapid drop indicates blockage"],"actions":["모세관 교체 (동일 길이·내경)","필터 드라이어 교체","진공 후 냉매 재충전","반복 막힘 시 수분 원인 근본 해결"],"actions_en":["Replace capillary tube (same length and ID)","Replace filter drier","Evacuate and recharge refrigerant","Address root cause of moisture if blockage recurs"],"severity":"긴급","severity_en":"Critical","keywords_zh":["毛细管堵塞","毛细管冻堵","不制冷","低压不上升","毛细管"],"symptom_zh":"毛细管堵塞导致制冷剂流量中断，低压急剧下降","part_zh":"制冷剂系统","causes_zh":["水分污染导致内部结冰","污染物（污泥/氧化物）堵塞","油污泥积聚"],"checks_zh":["测量毛细管进出口温差：几乎无差异则堵塞","目视检查毛细管表面结冰","检查低压表：急剧下降表示堵塞"],"keywords_ja":["キャピラリーチューブ詰まり","キャピラリーチューブ凍結","冷えない","低圧上昇せず","キャピラリー"],"symptom_ja":"キャピラリーチューブの詰まりによる冷媒流遮断・低圧の急激な降下","part_ja":"冷媒システム","causes_ja":["水分汚染による内部着氷","汚染物（スラッジ/酸化物）による詰まり","油スラッジ堆積"],"checks_ja":["キャピラリーチューブ入出口温度測定：ほとんど差がない=詰まり","キャピラリーチューブ表面の着氷を目視確認","低圧ゲージ：急激な降下=詰まり"],"keywords_es":["tubo capilar obstruido","tubo capilar congelado","sin enfriamiento","baja presión que no sube","tubo capilar"],"keywords_pt":["tubo capilar obstruído","tubo capilar congelado","sem refrigeração","baixa pressão que não sobe","tubo capilar"],"symptom_es":"Obstrucción del tubo capilar que corta el flujo de refrigerante, caída rápida de la baja presión","symptom_pt":"Obstrução do tubo capilar que corta o fluxo de refrigerante, queda rápida da baixa pressão","part_es":"Sistema de refrigerante","part_pt":"Sistema de refrigerante","causes_es":["Formación interna de hielo por contaminación con humedad","Obstrucción por contaminantes (lodo/óxidos)","Acumulación de lodo de aceite"],"causes_pt":["Formação interna de gelo por contaminação com umidade","Obstrução por contaminantes (lodo/óxidos)","Acúmulo de lodo de óleo"],"checks_es":["Medir temperatura de entrada/salida del tubo capilar: casi sin diferencia indica obstrucción","Verificar visualmente la formación de hielo en la superficie del tubo capilar","Verificar manómetro de baja presión: caída rápida indica obstrucción"],"checks_pt":["Medir temperatura de entrada/saída do tubo capilar: quase sem diferença indica obstrução","Verificar visualmente a formação de gelo na superfície do tubo capilar","Verificar manômetro de baixa: queda rápida indica obstrução"],"keywords_hi":["कैपिलरी ट्यूब बंद","कैपिलरी ट्यूब जमी","कूलिंग नहीं","लो प्रेशर नहीं बढ़ता","कैपिलरी ट्यूब"],"symptom_hi":"कैपिलरी ट्यूब बंद होने से रेफ्रिजरेंट प्रवाह बाधित, लो प्रेशर तेजी से गिरना","part_hi":"रेफ्रिजरेंट सिस्टम","causes_hi":["नमी संदूषण से आंतरिक बर्फ बनना","अशुद्धियों (स्लज/ऑक्साइड) से अवरोध","तेल स्लज जमाव"],"checks_hi":["कैपिलरी ट्यूब इनलेट/आउटलेट तापमान मापें: लगभग कोई अंतर नहीं होना बंद दर्शाता है","कैपिलरी ट्यूब सतह पर बर्फ की दृश्य जांच","लो प्रेशर गेज जांचें: तेज गिरावट बंद होने का संकेत है"],"keywords_vi":["tắc ống mao dẫn","ống mao đóng băng","không làm lạnh","áp thấp không tăng","ống mao dẫn"],"symptom_vi":"Tắc ống mao dẫn cắt đứt dòng môi chất, áp thấp giảm nhanh","part_vi":"Hệ môi chất","causes_vi":["Đóng băng bên trong do nhiễm ẩm","Tắc do tạp chất (cặn bẩn/oxit)","Tích tụ cặn dầu"],"checks_vi":["Đo nhiệt độ vào/ra ống mao: gần như không chênh lệch = tắc","Kiểm tra trực quan đóng băng bề mặt ống mao","Kiểm tra đồng hồ áp thấp: giảm nhanh = tắc"],"actions_vi":["Thay ống mao dẫn (cùng độ dài, đường kính trong)","Thay lọc sấy","Hút chân không và nạp lại môi chất","Xử lý tận gốc nguyên nhân ẩm nếu tắc lặp lại"],"severity_vi":"Khẩn cấp","keywords_th":["ท่อแคปิลลารีอุดตัน","ท่อแคปิลลารีแข็ง","ไม่เย็น","ความดันต่ำไม่ขึ้น","ท่อแคปิลลารี"],"symptom_th":"การอุดตันท่อแคปิลลารีตัดการไหลของสารทำความเย็น, ความดันต่ำตกเร็ว","part_th":"ระบบสารทำความเย็น","causes_th":["จับน้ำแข็งภายในจากการปนน้ำ","อุดตันจากสิ่งปนเปื้อน (ตะกอนโคลน/ออกไซด์)","ตะกอนน้ำมันสะสม"],"checks_th":["วัดอุณหภูมิเข้า/ออกท่อแคปิลลารี: แทบไม่มีผลต่าง = อุดตัน","ตรวจสายตาน้ำแข็งบนผิวท่อแคปิลลารี","ตรวจเกจความดันต่ำ: ตกเร็ว = อุดตัน"],"actions_th":["เปลี่ยนท่อแคปิลลารี (ความยาวและ ID เท่ากัน)","เปลี่ยนฟิลเตอร์ไดเออร์","ดูดสุญญากาศและเติมสารทำความเย็นใหม่","แก้ไขสาเหตุความชื้นต้นตอหากอุดตันซ้ำ"],"severity_th":"วิกฤต","keywords_id":["capillary tube tersumbat","capillary tube beku","tidak dingin","tekanan rendah tidak naik","capillary tube"],"symptom_id":"Sumbatan capillary tube memutus aliran refrigeran, penurunan tekanan rendah cepat","part_id":"Sistem refrigeran","causes_id":["Pembekuan internal dari kontaminasi kelembaban","Sumbatan dari kontaminan (sludge/oksida)","Akumulasi sludge oli"],"checks_id":["Ukur suhu inlet/outlet capillary tube: hampir tidak ada selisih = tersumbat","Periksa visual pembekuan pada permukaan capillary tube","Periksa manometer tekanan rendah: penurunan cepat = tersumbat"],"actions_id":["Ganti capillary tube (panjang dan ID sama)","Ganti filter drier","Vakum dan isi ulang refrigeran","Atasi penyebab utama kelembaban jika sumbatan berulang"],"severity_id":"Kritis","keywords_ar":["أنبوب شعري مسدود","أنبوب شعري مجمد","لا تبريد","الضغط المنخفض لا يرتفع","أنبوب شعري"],"symptom_ar":"انسداد الأنبوب الشعري يقطع تدفق مادة التبريد، انخفاض سريع في الضغط المنخفض","part_ar":"نظام مادة التبريد","causes_ar":["تجلد داخلي من تلوث الرطوبة","انسداد من الملوثات (حمأة/أكاسيد)","تراكم حمأة الزيت"],"checks_ar":["قس درجة حرارة دخل/خرج الأنبوب الشعري: لا فرق تقريباً = انسداد","فحص بصري للتجلد على سطح الأنبوب الشعري","افحص مقياس الضغط المنخفض: انخفاض سريع = انسداد"],"actions_ar":["استبدل الأنبوب الشعري (نفس الطول والقطر الداخلي)","استبدل مجفف الفلتر","أفرغ وأعد شحن مادة التبريد","عالج السبب الجذري للرطوبة إذا تكرر الانسداد"],"severity_ar":"حرج"},{"id":"REFRIG-005","keywords":["TXV헌팅","팽창밸브헌팅","저압맥동","TXV불량","밸브헌팅"],"keywords_en":["TXV hunting","expansion valve hunting","low pressure pulsation","TXV failure","valve hunting"],"symptom":"TXV(온도식 팽창밸브) 헌팅으로 저압이 불규칙하게 진동","symptom_en":"Irregular low pressure oscillation due to TXV hunting","part":"팽창밸브","part_en":"Expansion valve (TXV)","causes":["과열도 설정값이 너무 낮음","감온통 위치 불량","냉동 부하가 밸브 용량 대비 너무 작음","균압관(외부균압) 막힘 또는 미연결","감온통 냉매 부족 (누설)"],"causes_en":["Superheat setpoint too low","Sensing bulb mispositioned","Cooling load too small relative to valve capacity","External equalizer line blocked or not connected","Sensing bulb refrigerant lost (leak)"],"checks":["흡입측 과열도 측정: 3℃ 미만이면 헌팅 발생 가능","감온통 위치 확인: 흡입관 4~8시 방향, 관경 5/8인치 이상이면 2~4시 방향","외부균압관 접속부 막힘 여부","감온통 단열 보온 상태"],"checks_en":["Measure suction superheat: Hunting possible if below 3°C","Check sensing bulb position: 4~8 o'clock on suction line; 2~4 o'clock for pipe 5/8\" or larger","Check external equalizer connection for blockage","Check sensing bulb insulation"],"actions":["TXV 조정 나사로 과열도 5~10℃로 조정","감온통 위치 재조정 및 단열 보온","균압관 청소 또는 재접속","TXV 교체 (감온통 냉매 누설 시)"],"actions_en":["Adjust TXV adjusting screw to set superheat 5~10°C","Reposition sensing bulb and insulate","Clean or reconnect equalizer line","Replace TXV (if sensing bulb refrigerant leaked)"],"severity":"주의","severity_en":"Caution","keywords_zh":["TXV振荡","膨胀阀振荡","低压脉动","TXV故障","阀门振荡"],"symptom_zh":"TXV振荡导致低压不规则波动","part_zh":"膨胀阀（TXV）","causes_zh":["过热度设定值过低","感温包位置偏移","制冷负荷相对阀容量过小","外平衡管堵塞或未连接","感温包制冷剂泄漏"],"checks_zh":["测量吸气过热度：低于3°C可能振荡","检查感温包位置：吸气管4~8点钟方向；管径5/8英寸以上为2~4点钟方向","检查外平衡管连接是否堵塞","检查感温包绝热情况"],"keywords_ja":["TXVハンチング","膨張弁ハンチング","低圧脈動","TXV故障","バルブハンチング"],"symptom_ja":"TXVハンチングによる低圧の不規則変動","part_ja":"膨張弁（TXV）","causes_ja":["過熱度設定過低","センシングバルブの位置ずれ","バルブ容量に対して冷却負荷が過小","外部均圧管の詰まりまたは未接続","センシングバルブの冷媒漏れ"],"checks_ja":["吸入過熱度測定：3°C以下でハンチングの可能性","センシングバルブ位置確認：吸入管の4~8時方向、5/8\"以上では2~4時","外部均圧管の接続と詰まり確認","センシングバルブの断熱確認"],"keywords_es":["caza del TXV","caza de la válvula de expansión","pulsación de baja presión","fallo del TXV","caza de la válvula"],"keywords_pt":["caça do TXV","caça da válvula de expansão","pulsação de baixa pressão","falha do TXV","caça da válvula"],"symptom_es":"Oscilación irregular de la baja presión por caza del TXV","symptom_pt":"Oscilação irregular da baixa pressão por caça do TXV","part_es":"Válvula de expansión (TXV)","part_pt":"Válvula de expansão (TXV)","causes_es":["Punto de ajuste de sobrecalentamiento demasiado bajo","Bulbo sensor mal posicionado","Carga de enfriamiento demasiado pequeña en relación con la capacidad de la válvula","Línea del ecualizador externo bloqueada o no conectada","Pérdida de refrigerante del bulbo sensor (fuga)"],"causes_pt":["Ponto de ajuste de superaquecimento muito baixo","Bulbo sensor mal posicionado","Carga de refrigeração muito pequena em relação à capacidade da válvula","Linha do equalizador externo bloqueada ou não conectada","Perda de refrigerante do bulbo sensor (vazamento)"],"checks_es":["Medir sobrecalentamiento de aspiración: posible caza si está por debajo de 3°C","Verificar posición del bulbo sensor: 4~8 en punto en la línea de aspiración; 2~4 en punto para tuberías de 5/8\" o más grandes","Verificar la conexión del ecualizador externo para detectar obstrucciones","Verificar aislamiento del bulbo sensor"],"checks_pt":["Medir superaquecimento de sucção: possível caça se abaixo de 3°C","Verificar posição do bulbo sensor: 4~8 horas na linha de sucção; 2~4 horas para tubulações de 5/8\" ou maiores","Verificar a conexão do equalizador externo para detectar obstruções","Verificar isolamento do bulbo sensor"],"keywords_hi":["TXV हंटिंग","एक्सपेंशन वाल्व हंटिंग","लो प्रेशर पल्सेशन","TXV विफलता","वाल्व हंटिंग"],"symptom_hi":"TXV हंटिंग के कारण लो प्रेशर में अनियमित उतार-चढ़ाव","part_hi":"एक्सपेंशन वाल्व (TXV)","causes_hi":["सुपरहीट सेटपॉइंट बहुत कम","सेंसिंग बल्ब गलत स्थान","वाल्व क्षमता की तुलना में कूलिंग लोड बहुत कम","एक्सटर्नल इक्वलाइज़र लाइन बंद या कनेक्ट नहीं","सेंसिंग बल्ब में रेफ्रिजरेंट खत्म (लीक)"],"checks_hi":["सक्शन सुपरहीट मापें: 3°C से कम होने पर हंटिंग संभव","सेंसिंग बल्ब स्थिति जांचें: सक्शन लाइन पर 4~8 बजे; 5/8\" या बड़े पाइप के लिए 2~4 बजे","एक्सटर्नल इक्वलाइज़र कनेक्शन में रुकावट जांचें","सेंसिंग बल्ब इन्सुलेशन जांचें"],"keywords_vi":["hunting TXV","hunting van tiết lưu","đập mạch áp thấp","hỏng TXV","hunting van"],"symptom_vi":"Dao động không đều áp thấp do hunting TXV","part_vi":"Van tiết lưu (TXV)","causes_vi":["Cài đặt quá nhiệt quá thấp","Bầu cảm ứng sai vị trí","Tải lạnh quá nhỏ so với công suất van","Đường cân bằng ngoài tắc hoặc chưa nối","Môi chất trong bầu cảm ứng bị rò"],"checks_vi":["Đo quá nhiệt hút: hunting có thể xảy ra nếu <3°C","Kiểm tra vị trí bầu cảm ứng: 4~8 giờ trên đường hút; 2~4 giờ cho ống ≥5/8\"","Kiểm tra tắc ở đường cân bằng ngoài","Kiểm tra cách nhiệt bầu cảm ứng"],"actions_vi":["Điều chỉnh vít TXV để đặt quá nhiệt 5~10°C","Đặt lại vị trí bầu cảm ứng và bọc cách nhiệt","Vệ sinh hoặc đấu lại đường cân bằng","Thay TXV (nếu rò môi chất trong bầu cảm ứng)"],"severity_vi":"Chú ý","keywords_th":["hunting TXV","hunting วาล์วขยายตัว","การเต้นของความดันต่ำ","TXV เสีย","hunting วาล์ว"],"symptom_th":"ความดันต่ำผันผวนไม่สม่ำเสมอจาก hunting ของ TXV","part_th":"วาล์วขยายตัว (TXV)","causes_th":["ค่าตั้ง superheat ต่ำเกินไป","กระเปาะเซ็นเซอร์ตำแหน่งผิด","ภาระทำความเย็นเล็กเกินไปเทียบกับกำลังวาล์ว","ท่อบาลานซ์ภายนอกอุดตันหรือไม่ต่อ","สารทำความเย็นในกระเปาะรั่ว"],"checks_th":["วัด superheat ดูด: อาจ hunting หากต่ำกว่า 3°C","ตรวจตำแหน่งกระเปาะเซ็นเซอร์: 4~8 นาฬิกาบนท่อดูด; 2~4 นาฬิกาสำหรับท่อ ≥5/8\"","ตรวจการอุดตันของท่อบาลานซ์ภายนอก","ตรวจฉนวนกระเปาะเซ็นเซอร์"],"actions_th":["ปรับสกรู TXV เพื่อตั้ง superheat 5~10°C","ปรับตำแหน่งกระเปาะและหุ้มฉนวนใหม่","ทำความสะอาดหรือต่อท่อบาลานซ์ใหม่","เปลี่ยน TXV (หากสารทำความเย็นในกระเปาะรั่ว)"],"severity_th":"ระวัง","keywords_id":["hunting TXV","hunting katup ekspansi","pulsasi tekanan rendah","kegagalan TXV","hunting katup"],"symptom_id":"Osilasi tidak teratur pada tekanan rendah karena hunting TXV","part_id":"Katup ekspansi (TXV)","causes_id":["Setpoint superheat terlalu rendah","Sensing bulb salah posisi","Beban pendinginan terlalu kecil relatif terhadap kapasitas katup","Jalur equalizer eksternal tersumbat atau tidak tersambung","Refrigeran sensing bulb bocor"],"checks_id":["Ukur superheat hisap: hunting mungkin jika di bawah 3°C","Periksa posisi sensing bulb: 4~8 jam di pipa hisap; 2~4 jam untuk pipa ≥5/8\"","Periksa koneksi equalizer eksternal untuk sumbatan","Periksa isolasi sensing bulb"],"actions_id":["Sesuaikan sekrup TXV untuk atur superheat 5~10°C","Reposisi sensing bulb dan isolasi","Bersihkan atau sambung ulang jalur equalizer","Ganti TXV (jika refrigeran sensing bulb bocor)"],"severity_id":"Peringatan","keywords_ar":["hunting TXV","hunting صمام التمدد","نبض الضغط المنخفض","عطل TXV","hunting الصمام"],"symptom_ar":"تذبذب غير منتظم في الضغط المنخفض بسبب hunting TXV","part_ar":"صمام التمدد (TXV)","causes_ar":["نقطة ضبط السوبرهيت منخفضة جداً","بصيلة الاستشعار في موضع خاطئ","حمل التبريد صغير جداً مقارنة بسعة الصمام","خط المعادل الخارجي مسدود أو غير موصول","فقد مادة التبريد من بصيلة الاستشعار"],"checks_ar":["قس سوبرهيت الشفط: hunting ممكن إذا أقل من 3°C","افحص موقع بصيلة الاستشعار: 4~8 ساعة على خط الشفط؛ 2~4 ساعة للأنبوب ≥5/8\"","افحص وصلة المعادل الخارجي للانسداد","افحص عزل بصيلة الاستشعار"],"actions_ar":["اضبط برغي TXV لضبط السوبرهيت 5~10°C","أعد وضع بصيلة الاستشعار وعازل الحرارة","نظف أو أعد توصيل خط المعادل","استبدل TXV (إذا تسربت مادة التبريد من البصيلة)"],"severity_ar":"تنبيه"},{"id":"DRAIN-001","keywords":["드레인막힘","물고임","배수불량","물넘침","드레인팬","드레인"],"keywords_en":["drain clogged","water pooling","poor drainage","water overflow","drain pan","drain"],"symptom":"증발기 드레인 팬에 물이 고이고 드레인 배관이 막힘","symptom_en":"Water pooling in evaporator drain pan, drain pipe clogged","part":"증발기","part_en":"Evaporator","causes":["드레인 배관 이물질·슬라임 막힘","드레인 배관 경사 불량 (역구배)","드레인 팬 착상으로 배수구 막힘","드레인 히터 불량"],"causes_en":["Drain pipe blocked by debris/slime","Poor drain pipe slope (reverse grade)","Drain pan outlet blocked by frost","Drain heater malfunction"],"checks":["드레인 배관에 물 주입 후 배수 확인","드레인 배관 경사 확인: 1/100 이상 순구배 필요","드레인 히터 작동 여부 확인","드레인 팬 착상 육안 확인"],"checks_en":["Pour water into drain pipe and check drainage","Check drain pipe slope: Minimum 1/100 forward slope required","Verify drain heater operation","Visual check for drain pan frost"],"actions":["드레인 배관 청소 (고압수 또는 파이프 클리너)","드레인 배관 경사 재시공","드레인 히터 교체","드레인 팬 제상 및 청소","배수 트랩 설치 또는 점검"],"actions_en":["Clean drain pipe (high-pressure water or pipe cleaner)","Reinstall drain pipe with proper slope","Replace drain heater","Defrost and clean drain pan","Install or inspect drain trap"],"severity":"일반","severity_en":"Normal","keywords_zh":["排水管堵塞","积水","排水不畅","水溢出","接水盘","排水"],"symptom_zh":"蒸发器接水盘积水，排水管堵塞","part_zh":"蒸发器","causes_zh":["排水管被碎屑/污泥堵塞","排水管坡度不良（反坡）","接水盘出口被霜冻住","排水加热器故障"],"checks_zh":["向排水管注水检查排水情况","检查排水管坡度：至少需要1/100的正坡","确认排水加热器运行","目视检查接水盘结霜"],"keywords_ja":["排水詰まり","水たまり","排水不良","水あふれ","ドレンパン","排水"],"symptom_ja":"蒸発器ドレンパンの水たまり・排水管詰まり","part_ja":"蒸発器","causes_ja":["異物/スライムによる排水管詰まり","排水管の勾配不良（逆勾配）","着霜によるドレンパン出口の詰まり","排水ヒーター不良"],"checks_ja":["排水管に水を流して排水確認","排水管の勾配確認：最低1/100の前方勾配が必要","排水ヒーター作動確認","ドレンパンの着霜を目視確認"],"keywords_es":["drenaje obstruido","charco de agua","drenaje deficiente","desbordamiento de agua","bandeja de drenaje","drenaje"],"keywords_pt":["dreno obstruído","poça de água","drenagem deficiente","transbordamento de água","bandeja de dreno","dreno"],"symptom_es":"Charco de agua en la bandeja de drenaje del evaporador, tubo de drenaje obstruido","symptom_pt":"Poça de água na bandeja de dreno do evaporador, tubo de dreno obstruído","part_es":"Evaporador","part_pt":"Evaporador","causes_es":["Tubo de drenaje bloqueado por residuos/limo","Pendiente deficiente del tubo de drenaje (pendiente inversa)","Salida de la bandeja de drenaje bloqueada por escarcha","Mal funcionamiento del calentador de drenaje"],"causes_pt":["Tubo de dreno bloqueado por resíduos/limo","Caimento deficiente do tubo de dreno (caimento invertido)","Saída da bandeja de dreno bloqueada por geada","Mau funcionamento da resistência de dreno"],"checks_es":["Verter agua en el tubo de drenaje y verificar el desagüe","Verificar la pendiente del tubo de drenaje: se requiere una pendiente mínima de 1/100 hacia adelante","Verificar el funcionamiento del calentador de drenaje","Verificar visualmente la escarcha en la bandeja de drenaje"],"checks_pt":["Despejar água no tubo de dreno e verificar o escoamento","Verificar o caimento do tubo de dreno: requer caimento mínimo de 1/100 para frente","Verificar o funcionamento da resistência de dreno","Verificar visualmente a geada na bandeja de dreno"],"keywords_hi":["ड्रेन बंद","पानी जमाव","खराब जल निकासी","पानी ओवरफ्लो","ड्रेन पैन","ड्रेन"],"symptom_hi":"इवेपोरेटर ड्रेन पैन में पानी जमाव, ड्रेन पाइप बंद","part_hi":"इवेपोरेटर","causes_hi":["मलबे/कीचड़ से ड्रेन पाइप बंद","खराब ड्रेन पाइप ढलान (उल्टी ग्रेड)","फ्रॉस्ट से ड्रेन पैन आउटलेट बंद","ड्रेन हीटर खराबी"],"checks_hi":["ड्रेन पाइप में पानी डालें और जल निकासी जांचें","ड्रेन पाइप ढलान जांचें: न्यूनतम 1/100 आगे की ढलान आवश्यक","ड्रेन हीटर संचालन सत्यापित करें","ड्रेन पैन फ्रॉस्ट की दृश्य जांच"],"keywords_vi":["tắc đường thoát","đọng nước","thoát nước kém","tràn nước","khay thoát nước","drain"],"symptom_vi":"Đọng nước trong khay thoát của dàn bay hơi, tắc ống thoát","part_vi":"Dàn bay hơi","causes_vi":["Ống thoát bị tắc do mảnh vụn/nhớt","Độ dốc ống thoát kém (ngược độ dốc)","Lỗ thoát khay bị tắc do đóng băng","Hỏng sưởi thoát"],"checks_vi":["Đổ nước vào ống thoát và kiểm tra thoát","Kiểm tra độ dốc ống thoát: tối thiểu 1/100 về phía trước","Xác nhận hoạt động sưởi thoát","Kiểm tra trực quan đóng băng khay thoát"],"actions_vi":["Vệ sinh ống thoát (nước áp lực cao hoặc máy thông ống)","Lắp lại ống thoát với độ dốc đúng","Thay sưởi thoát","Xả đá và vệ sinh khay thoát","Lắp hoặc kiểm tra bẫy thoát"],"severity_vi":"Bình thường","keywords_th":["ท่อน้ำทิ้งอุดตัน","น้ำขัง","ระบายน้ำไม่ดี","น้ำล้น","ถาดน้ำทิ้ง","ระบายน้ำ"],"symptom_th":"น้ำขังในถาดน้ำทิ้งอีแวปอเรเตอร์, ท่อน้ำทิ้งอุดตัน","part_th":"อีแวปอเรเตอร์","causes_th":["ท่อน้ำทิ้งอุดตันจากเศษขยะ/เมือก","ความลาดท่อน้ำทิ้งผิด (ลาดย้อนกลับ)","ทางออกถาดน้ำทิ้งอุดตันจากน้ำแข็ง","ฮีตเตอร์ระบายน้ำเสีย"],"checks_th":["เทน้ำลงในท่อน้ำทิ้งและตรวจการระบาย","ตรวจความลาดท่อน้ำทิ้ง: ต้องมีความลาดไปข้างหน้าอย่างน้อย 1/100","ยืนยันการทำงานของฮีตเตอร์ระบายน้ำ","ตรวจสายตาน้ำแข็งที่ถาดน้ำทิ้ง"],"actions_th":["ทำความสะอาดท่อน้ำทิ้ง (น้ำแรงดันสูงหรือเครื่องล้างท่อ)","ติดตั้งท่อน้ำทิ้งใหม่ด้วยความลาดถูกต้อง","เปลี่ยนฮีตเตอร์ระบายน้ำ","ละลายน้ำแข็งและทำความสะอาดถาดน้ำทิ้ง","ติดตั้งหรือตรวจ trap ระบายน้ำ"],"severity_th":"ปกติ","keywords_id":["drain tersumbat","air menggenang","drainase buruk","air meluap","drain pan","drain"],"symptom_id":"Air menggenang di drain pan evaporator, pipa drain tersumbat","part_id":"Evaporator","causes_id":["Pipa drain terhalang kotoran/lendir","Kemiringan pipa drain buruk (grade terbalik)","Outlet drain pan tersumbat frost","Malfungsi heater drain"],"checks_id":["Tuangkan air ke pipa drain dan periksa drainase","Periksa kemiringan pipa drain: minimum 1/100 kemiringan ke depan diperlukan","Verifikasi operasi heater drain","Periksa visual frost drain pan"],"actions_id":["Bersihkan pipa drain (air bertekanan tinggi atau pembersih pipa)","Pasang ulang pipa drain dengan kemiringan yang tepat","Ganti heater drain","Defrost dan bersihkan drain pan","Pasang atau periksa drain trap"],"severity_id":"Normal","keywords_ar":["انسداد التصريف","تجمع الماء","صرف ضعيف","فيضان الماء","صينية التصريف","تصريف"],"symptom_ar":"تجمع الماء في صينية تصريف المبخر، أنبوب التصريف مسدود","part_ar":"المبخر","causes_ar":["انسداد أنبوب التصريف بالحطام/المخاط","ميل أنبوب التصريف ضعيف (ميل عكسي)","مخرج صينية التصريف مسدود بالجليد","عطل سخان التصريف"],"checks_ar":["صب الماء في أنبوب التصريف وافحص الصرف","افحص ميل أنبوب التصريف: يتطلب ميل للأمام 1/100 كحد أدنى","تحقق من تشغيل سخان التصريف","فحص بصري لجليد صينية التصريف"],"actions_ar":["نظف أنبوب التصريف (ماء بضغط عالٍ أو منظف أنابيب)","أعد تركيب أنبوب التصريف بالميل الصحيح","استبدل سخان التصريف","أزل الجليد ونظف صينية التصريف","ركب أو افحص مصيدة التصريف"],"severity_ar":"طبيعي"},{"id":"DRAIN-002","keywords":["결로과다","물흘러내림","외부결로","배관결로","패널결로"],"keywords_en":["excessive condensation","water dripping","external condensation","pipe condensation","panel condensation"],"symptom":"냉동기 배관 또는 패널 외부에 결로수가 과다 발생","symptom_en":"Excessive condensation on refrigeration unit piping or external panels","part":"증발기","part_en":"Evaporator","causes":["배관 보온재 손상 또는 탈락","보온 두께 부족","외기 습도 과다","보온 시공 불량 (이음부 틈새)"],"causes_en":["Pipe insulation damaged or detached","Insufficient insulation thickness","Excessive ambient humidity","Poor insulation installation (gaps at joints)"],"checks":["보온재 상태 육안 점검: 찢김, 탈락, 젖음 여부","보온 이음부 틈새 확인","현장 습도 측정"],"checks_en":["Visual inspection of insulation: Tears, detachment, wet spots","Check insulation joint gaps","Measure site humidity"],"actions":["보온재 교체 또는 보강 (동일 두께 이상)","보온 이음부 테이핑 처리","심한 결로 부위 추가 보온"],"actions_en":["Replace or reinforce insulation (same thickness or more)","Tape insulation joints","Add insulation to areas with severe condensation"],"severity":"일반","severity_en":"Normal","keywords_zh":["结露过多","水滴落","外部结露","管道结露","面板结露"],"symptom_zh":"制冷机组管道或外部面板结露过多","part_zh":"蒸发器","causes_zh":["管道绝热层损坏或脱落","绝热层厚度不足","环境湿度过高","绝热层施工不良（接缝处有间隙）"],"checks_zh":["目视检查绝热层：撕裂、脱落、湿点","检查绝热层接缝间隙","测量现场湿度"],"keywords_ja":["過度な結露","水滴","外面結露","配管結露","パネル結露"],"symptom_ja":"冷凍ユニットの配管または外面パネルへの過度な結露","part_ja":"蒸発器","causes_ja":["配管断熱材の損傷または脱落","断熱材厚さ不足","周囲湿度過高","施工不良による断熱の隙間（継手部）"],"checks_ja":["断熱材の目視点検：破れ、脱落、濡れた箇所","断熱材継手部の隙間確認","現場湿度測定"],"keywords_es":["condensación excesiva","goteo de agua","condensación exterior","condensación en tuberías","condensación en paneles"],"keywords_pt":["condensação excessiva","gotejamento de água","condensação externa","condensação em tubulações","condensação em painéis"],"symptom_es":"Condensación excesiva en las tuberías de la unidad de refrigeración o paneles externos","symptom_pt":"Condensação excessiva nas tubulações da unidade de refrigeração ou painéis externos","part_es":"Evaporador","part_pt":"Evaporador","causes_es":["Aislamiento de tuberías dañado o desprendido","Espesor de aislamiento insuficiente","Humedad ambiente excesiva","Instalación de aislamiento deficiente (huecos en las juntas)"],"causes_pt":["Isolamento de tubulação danificado ou solto","Espessura de isolamento insuficiente","Umidade ambiente excessiva","Instalação de isolamento deficiente (frestas nas juntas)"],"checks_es":["Inspección visual del aislamiento: desgarros, desprendimiento, puntos húmedos","Verificar huecos en las juntas del aislamiento","Medir la humedad del lugar"],"checks_pt":["Inspeção visual do isolamento: rasgos, soltura, pontos úmidos","Verificar frestas nas juntas do isolamento","Medir a umidade do local"],"keywords_hi":["अत्यधिक संघनन","पानी टपकना","बाहरी संघनन","पाइप संघनन","पैनल संघनन"],"symptom_hi":"रेफ्रिजरेशन यूनिट पाइपिंग या बाहरी पैनलों पर अत्यधिक संघनन","part_hi":"इवेपोरेटर","causes_hi":["पाइप इन्सुलेशन क्षतिग्रस्त या अलग हुआ","अपर्याप्त इन्सुलेशन मोटाई","परिवेश आर्द्रता अत्यधिक","खराब इन्सुलेशन स्थापना (जोड़ों पर अंतराल)"],"checks_hi":["इन्सुलेशन का दृश्य निरीक्षण: फटना, अलग होना, गीले धब्बे","इन्सुलेशन जॉइंट अंतराल जांचें","साइट आर्द्रता मापें"],"keywords_vi":["ngưng tụ quá mức","nước nhỏ giọt","ngưng tụ ngoài","ngưng tụ ống","ngưng tụ panel"],"symptom_vi":"Ngưng tụ quá mức trên đường ống hoặc vỏ ngoài máy lạnh","part_vi":"Dàn bay hơi","causes_vi":["Bảo ôn ống hỏng hoặc bong","Độ dày bảo ôn không đủ","Độ ẩm môi trường quá cao","Thi công bảo ôn kém (khe hở ở mối nối)"],"checks_vi":["Kiểm tra trực quan bảo ôn: rách, bong, chỗ ướt","Kiểm tra khe hở ở mối nối bảo ôn","Đo độ ẩm tại hiện trường"],"actions_vi":["Thay hoặc gia cố bảo ôn (cùng độ dày trở lên)","Dán keo/băng mối nối bảo ôn","Thêm bảo ôn ở vùng ngưng tụ nặng"],"severity_vi":"Bình thường","keywords_th":["ควบแน่นมากเกิน","น้ำหยด","ควบแน่นภายนอก","ท่อควบแน่น","แผงควบแน่น"],"symptom_th":"ควบแน่นมากเกินไปบนท่อหรือแผงภายนอกของหน่วยทำความเย็น","part_th":"อีแวปอเรเตอร์","causes_th":["ฉนวนท่อเสียหายหรือหลุด","ความหนาฉนวนไม่พอ","ความชื้นแวดล้อมสูงเกิน","การติดตั้งฉนวนไม่ดี (ช่องว่างที่ข้อต่อ)"],"checks_th":["ตรวจสายตาฉนวน: ฉีกขาด, หลุด, จุดเปียก","ตรวจช่องว่างที่ข้อต่อฉนวน","วัดความชื้นที่ไซต์"],"actions_th":["เปลี่ยนหรือเสริมฉนวน (หนาเท่าเดิมหรือมากกว่า)","พันเทปข้อต่อฉนวน","เพิ่มฉนวนในบริเวณที่ควบแน่นมาก"],"severity_th":"ปกติ","keywords_id":["kondensasi berlebih","tetesan air","kondensasi eksternal","kondensasi pipa","kondensasi panel"],"symptom_id":"Kondensasi berlebih pada pipa atau panel eksternal unit refrigerasi","part_id":"Evaporator","causes_id":["Insulasi pipa rusak atau terlepas","Ketebalan insulasi kurang","Kelembaban ambien berlebihan","Instalasi insulasi buruk (celah di sambungan)"],"checks_id":["Inspeksi visual insulasi: robek, terlepas, bagian basah","Periksa celah sambungan insulasi","Ukur kelembaban lokasi"],"actions_id":["Ganti atau perkuat insulasi (ketebalan sama atau lebih)","Tape sambungan insulasi","Tambah insulasi di area kondensasi parah"],"severity_id":"Normal","keywords_ar":["تكاثف مفرط","قطرات ماء","تكاثف خارجي","تكاثف أنابيب","تكاثف لوحات"],"symptom_ar":"تكاثف مفرط على أنابيب أو لوحات خارجية لوحدة التبريد","part_ar":"المبخر","causes_ar":["عزل الأنابيب تالف أو منفصل","سمك العزل غير كافٍ","رطوبة محيطة مفرطة","تركيب عزل سيء (فجوات عند الوصلات)"],"checks_ar":["فحص بصري للعزل: تمزق، انفصال، بقع رطبة","افحص فجوات وصلة العزل","قس رطوبة الموقع"],"actions_ar":["استبدل أو عزز العزل (نفس السمك أو أكثر)","اشرط وصلات العزل","أضف عزلاً في مناطق التكاثف الشديد"],"severity_ar":"طبيعي"},{"id":"DRAIN-003","keywords":["물흘러내림","실내기 물떨어짐","에바코일 결로","드레인팬넘침"],"keywords_en":["water dripping","indoor unit leaking","evaporator coil condensation","drain pan overflow"],"symptom":"실내기(증발기)에서 물이 직접 흘러내림","symptom_en":"Water dripping directly from indoor unit (evaporator)","part":"증발기","part_en":"Evaporator","causes":["드레인 배관 막힘으로 드레인 팬 넘침","드레인 팬 파손 또는 변형","제상수가 드레인 팬 밖으로 흘러내림 (경사 불량)","에바 코일 결로수 과다"],"causes_en":["Drain pan overflow due to clogged drain pipe","Drain pan cracked or deformed","Defrost water overflowing drain pan (poor slope)","Excessive condensation on evaporator coil"],"checks":["드레인 팬 상태 확인 (균열, 변형)","드레인 배관 막힘 확인","드레인 팬 경사 확인","에바 코일 착상 또는 결로 과다 여부"],"checks_en":["Check drain pan condition (cracks, deformation)","Check drain pipe for blockage","Check drain pan slope","Check evaporator coil for excessive frost or condensation"],"actions":["드레인 배관 청소","드레인 팬 교체","경사 조정","결로 원인 제거 (보온 강화)"],"actions_en":["Clean drain pipe","Replace drain pan","Adjust slope","Eliminate condensation cause (enhance insulation)"],"severity":"주의","severity_en":"Caution","keywords_zh":["水滴落","室内机漏水","蒸发器线圈结露","接水盘溢出"],"symptom_zh":"水从室内机（蒸发器）直接滴落","part_zh":"蒸发器","causes_zh":["排水管堵塞导致接水盘溢出","接水盘开裂或变形","除霜水超出接水盘（坡度不良）","蒸发器盘管结露过多"],"checks_zh":["检查接水盘状态（裂纹、变形）","检查排水管是否堵塞","检查接水盘坡度","检查蒸发器盘管是否结霜过多或结露"],"keywords_ja":["水滴落下","室内機水漏れ","蒸発器コイル結露","ドレンパンあふれ"],"symptom_ja":"室内機（蒸発器）からの直接水滴落下","part_ja":"蒸発器","causes_ja":["排水管詰まりによるドレンパンあふれ","ドレンパンのひび割れまたは変形","デフロスト水がドレンパンからあふれる（勾配不良）","蒸発器コイルへの過度な結露"],"checks_ja":["ドレンパン状態確認（ひび割れ、変形）","排水管詰まり確認","ドレンパン勾配確認","蒸発器コイルの過度な着霜または結露確認"],"keywords_es":["goteo de agua","fuga de la unidad interior","condensación del serpentín del evaporador","desbordamiento de la bandeja de drenaje"],"keywords_pt":["gotejamento de água","vazamento da unidade interna","condensação da serpentina do evaporador","transbordamento da bandeja de dreno"],"symptom_es":"Goteo directo de agua desde la unidad interior (evaporador)","symptom_pt":"Gotejamento direto de água da unidade interna (evaporador)","part_es":"Evaporador","part_pt":"Evaporador","causes_es":["Desbordamiento de la bandeja de drenaje por obstrucción del tubo de drenaje","Bandeja de drenaje agrietada o deformada","Agua de desescarche desbordando la bandeja de drenaje (pendiente deficiente)","Condensación excesiva en el serpentín del evaporador"],"causes_pt":["Transbordamento da bandeja de dreno por obstrução do tubo de dreno","Bandeja de dreno trincada ou deformada","Água de degelo transbordando a bandeja de dreno (caimento deficiente)","Condensação excessiva na serpentina do evaporador"],"checks_es":["Verificar el estado de la bandeja de drenaje (grietas, deformación)","Verificar obstrucción del tubo de drenaje","Verificar la pendiente de la bandeja de drenaje","Verificar el serpentín del evaporador por escarcha excesiva o condensación"],"checks_pt":["Verificar o estado da bandeja de dreno (trincas, deformação)","Verificar obstrução do tubo de dreno","Verificar o caimento da bandeja de dreno","Verificar a serpentina do evaporador quanto a geada excessiva ou condensação"],"keywords_hi":["पानी टपकना","इनडोर यूनिट लीक","इवेपोरेटर कॉइल संघनन","ड्रेन पैन ओवरफ्लो"],"symptom_hi":"इनडोर यूनिट (इवेपोरेटर) से सीधे पानी टपकना","part_hi":"इवेपोरेटर","causes_hi":["बंद ड्रेन पाइप के कारण ड्रेन पैन ओवरफ्लो","ड्रेन पैन में दरार या विकृति","डीफ्रॉस्ट पानी ड्रेन पैन से बाहर (खराब ढलान)","इवेपोरेटर कॉइल पर अत्यधिक संघनन"],"checks_hi":["ड्रेन पैन की स्थिति जांचें (दरारें, विकृति)","ड्रेन पाइप में रुकावट जांचें","ड्रेन पैन ढलान जांचें","इवेपोरेटर कॉइल पर अत्यधिक फ्रॉस्ट या संघनन जांचें"],"keywords_vi":["nước nhỏ giọt","unit trong rò nước","ngưng tụ cuộn dàn bay hơi","tràn khay thoát"],"symptom_vi":"Nước nhỏ giọt trực tiếp từ dàn trong (dàn bay hơi)","part_vi":"Dàn bay hơi","causes_vi":["Tràn khay thoát do tắc ống thoát","Nứt hoặc biến dạng khay thoát","Nước xả đá tràn khỏi khay thoát (độ dốc kém)","Ngưng tụ quá mức trên cuộn dàn bay hơi"],"checks_vi":["Kiểm tra tình trạng khay thoát (nứt, biến dạng)","Kiểm tra tắc ống thoát","Kiểm tra độ dốc khay thoát","Kiểm tra đóng băng hoặc ngưng tụ quá mức trên cuộn dàn bay hơi"],"actions_vi":["Vệ sinh ống thoát","Thay khay thoát","Điều chỉnh độ dốc","Giảm đóng băng dàn bay hơi (điều chỉnh TXV, kiểm tra gioăng cửa)"],"severity_vi":"Bình thường","keywords_th":["น้ำหยด","หน่วยในรั่ว","ควบแน่นคอยล์อีแวปอเรเตอร์","ถาดน้ำทิ้งล้น"],"symptom_th":"น้ำหยดโดยตรงจากหน่วยใน (อีแวปอเรเตอร์)","part_th":"อีแวปอเรเตอร์","causes_th":["ถาดน้ำทิ้งล้นจากท่อน้ำทิ้งอุดตัน","ถาดน้ำทิ้งแตกหรือบิดเบี้ยว","น้ำละลายน้ำแข็งล้นถาดน้ำทิ้ง (ความลาดแย่)","ควบแน่นมากเกินไปที่คอยล์อีแวปอเรเตอร์"],"checks_th":["ตรวจสภาพถาดน้ำทิ้ง (รอยร้าว, บิดเบี้ยว)","ตรวจการอุดตันของท่อน้ำทิ้ง","ตรวจความลาดถาดน้ำทิ้ง","ตรวจน้ำแข็งหรือการควบแน่นมากเกินบนคอยล์อีแวปอเรเตอร์"],"actions_th":["ทำความสะอาดท่อน้ำทิ้ง","เปลี่ยนถาดน้ำทิ้ง","ปรับความลาด","ลดน้ำแข็งอีแวปอเรเตอร์ (ปรับ TXV, ตรวจซีลประตู)"],"severity_th":"ปกติ","keywords_id":["tetesan air","unit dalam bocor","kondensasi coil evaporator","drain pan meluap"],"symptom_id":"Tetesan air langsung dari unit dalam (evaporator)","part_id":"Evaporator","causes_id":["Drain pan meluap karena pipa drain tersumbat","Drain pan retak atau berubah bentuk","Air defrost meluap dari drain pan (kemiringan buruk)","Kondensasi berlebihan pada coil evaporator"],"checks_id":["Periksa kondisi drain pan (retak, deformasi)","Periksa sumbatan pipa drain","Periksa kemiringan drain pan","Periksa coil evaporator untuk frost berlebih atau kondensasi"],"actions_id":["Bersihkan pipa drain","Ganti drain pan","Sesuaikan kemiringan","Kurangi frost evaporator (sesuaikan TXV, periksa gasket pintu)"],"severity_id":"Normal","keywords_ar":["تسرب الماء","وحدة داخلية تسرب","تكاثف ملف المبخر","فيضان صينية التصريف"],"symptom_ar":"تسرب الماء مباشرة من الوحدة الداخلية (المبخر)","part_ar":"المبخر","causes_ar":["فيضان صينية التصريف بسبب انسداد أنبوب التصريف","صينية التصريف متشققة أو مشوهة","فيض ماء إزالة الجليد من صينية التصريف (ميل سيء)","تكاثف مفرط على ملف المبخر"],"checks_ar":["افحص حالة صينية التصريف (تشققات، تشوه)","افحص انسداد أنبوب التصريف","افحص ميل صينية التصريف","افحص ملف المبخر للتجلد أو التكاثف المفرط"],"actions_ar":["نظف أنبوب التصريف","استبدل صينية التصريف","اضبط الميل","قلل تجلد المبخر (اضبط TXV، افحص حشية الباب)"],"severity_ar":"طبيعي"},{"id":"NOISE-001","keywords":["배관소음","배관진동","냉매소리","피칙피칙","쉬익쉬익","유체소음"],"keywords_en":["pipe noise","pipe vibration","refrigerant noise","hissing sound","fluid noise"],"symptom":"냉매 배관에서 유체 흐름 소음·진동 발생","symptom_en":"Fluid flow noise and vibration from refrigerant piping","part":"냉매계통","part_en":"Refrigerant system","causes":["냉매 부족으로 기체·액체 혼합 흐름","액관에서 플래시가스 발생 (과냉도 부족)","배관 고정 불량","배관 공진"],"causes_en":["Mixed gas-liquid flow due to low refrigerant","Flash gas in liquid line (insufficient subcooling)","Poor pipe support","Pipe resonance"],"checks":["냉매 충전량 확인 (사이트 글라스)","액관 과냉도 측정: 5~10℃ 이상이 정상","배관 고정 클램프 상태 확인","배관 공진 주파수 확인"],"checks_en":["Check refrigerant charge (sight glass)","Measure liquid line subcooling: Normal at 5~10°C or higher","Check pipe support clamp condition","Check pipe resonance frequency"],"actions":["냉매 보충","과냉도 확보 (응축기 효율 개선)","배관 고정 클램프 추가 설치","방진 처리 (고무 클램프 사용)"],"actions_en":["Add refrigerant","Ensure subcooling (improve condenser efficiency)","Install additional pipe support clamps","Vibration damping (use rubber clamps)"],"severity":"일반","severity_en":"Normal","keywords_zh":["管道噪音","管道振动","制冷剂噪音","嘶嘶声","流体噪音"],"symptom_zh":"制冷剂管道发出流体噪音和振动","part_zh":"制冷剂系统","causes_zh":["制冷剂不足导致气液混合流动","液管中闪发气体（过冷度不足）","管道支撑不良","管道共振"],"checks_zh":["检查制冷剂充注量（视液镜）","测量液管过冷度：正常为5~10°C以上","检查管道支撑夹具状态","检查管道共振频率"],"keywords_ja":["配管音","配管振動","冷媒音","嘶嘶音","流体音"],"symptom_ja":"冷媒配管からの流体流動音と振動","part_ja":"冷媒システム","causes_ja":["冷媒不足による気液混合流","液管の閃発ガス（過冷度不足）","配管支持不良","配管共振"],"checks_ja":["冷媒充填量確認（視液鏡）","液管過冷度測定：正常5~10°C以上","配管支持クランプの状態確認","配管共振周波数確認"],"keywords_es":["ruido de tuberías","vibración de tuberías","ruido de refrigerante","sonido de silbido","ruido de fluido"],"keywords_pt":["ruído de tubulação","vibração de tubulação","ruído de refrigerante","som de silvo","ruído de fluido"],"symptom_es":"Ruido de flujo de fluido y vibración en las tuberías de refrigerante","symptom_pt":"Ruído de fluxo de fluido e vibração nas tubulações de refrigerante","part_es":"Sistema de refrigerante","part_pt":"Sistema de refrigerante","causes_es":["Flujo mezclado gas-líquido por refrigerante bajo","Gas flash en la línea de líquido (subenfriamiento insuficiente)","Soporte de tuberías deficiente","Resonancia de tuberías"],"causes_pt":["Fluxo misto gás-líquido por refrigerante baixo","Gás flash na linha de líquido (sub-resfriamento insuficiente)","Suporte de tubulação deficiente","Ressonância de tubulação"],"checks_es":["Verificar carga de refrigerante (visor)","Medir subenfriamiento de la línea de líquido: normal en 5~10°C o superior","Verificar el estado de las abrazaderas de soporte de tuberías","Verificar la frecuencia de resonancia de las tuberías"],"checks_pt":["Verificar carga de refrigerante (visor)","Medir sub-resfriamento da linha de líquido: normal em 5~10°C ou superior","Verificar o estado das braçadeiras de suporte da tubulação","Verificar a frequência de ressonância da tubulação"],"keywords_hi":["पाइप शोर","पाइप कंपन","रेफ्रिजरेंट शोर","फुसफुसाहट","तरल शोर"],"symptom_hi":"रेफ्रिजरेंट पाइपिंग से तरल प्रवाह शोर और कंपन","part_hi":"रेफ्रिजरेंट सिस्टम","causes_hi":["कम रेफ्रिजरेंट के कारण मिश्रित गैस-तरल प्रवाह","लिक्विड लाइन में फ्लैश गैस (अपर्याप्त सबकूलिंग)","खराब पाइप सपोर्ट","पाइप अनुनाद"],"checks_hi":["रेफ्रिजरेंट चार्ज जांचें (साइट ग्लास)","लिक्विड लाइन सबकूलिंग मापें: 5~10°C या अधिक सामान्य","पाइप सपोर्ट क्लैंप की स्थिति जांचें","पाइप अनुनाद आवृत्ति जांचें"],"keywords_vi":["tiếng ồn ống","rung ống","tiếng ồn môi chất","tiếng rít","tiếng ồn dòng chất"],"symptom_vi":"Tiếng ồn dòng chất và rung từ đường ống môi chất","part_vi":"Hệ môi chất","causes_vi":["Dòng khí-lỏng hỗn hợp do thiếu môi chất","Flash gas ở đường lỏng (quá lạnh không đủ)","Giá đỡ ống kém","Cộng hưởng ống"],"checks_vi":["Kiểm tra nạp môi chất (kính xem)","Đo quá lạnh đường lỏng: bình thường ≥5~10°C","Kiểm tra tình trạng kẹp đỡ ống","Kiểm tra tần số cộng hưởng ống"],"actions_vi":["Bổ sung môi chất","Đảm bảo quá lạnh (cải thiện hiệu suất dàn ngưng)","Lắp thêm kẹp đỡ ống","Chống rung (dùng kẹp cao su)"],"severity_vi":"Bình thường","keywords_th":["เสียงท่อ","สั่นท่อ","เสียงสารทำความเย็น","เสียงฟู่","เสียงของไหล"],"symptom_th":"เสียงการไหลของของไหลและการสั่นจากท่อสารทำความเย็น","part_th":"ระบบสารทำความเย็น","causes_th":["การไหลผสมก๊าซ-ของเหลวจากสารทำความเย็นน้อย","ก๊าซแฟลชในท่อของเหลว (subcooling ไม่เพียงพอ)","ค้ำท่อไม่ดี","การสั่นพ้องของท่อ"],"checks_th":["ตรวจการเติมสารทำความเย็น (ไซท์กลาส)","วัด subcooling ท่อของเหลว: ปกติ 5~10°C ขึ้นไป","ตรวจสภาพแคลมป์ค้ำท่อ","ตรวจความถี่สั่นพ้องท่อ"],"actions_th":["เติมสารทำความเย็น","ให้แน่ใจว่า subcooling เพียงพอ (ปรับปรุงประสิทธิภาพคอนเดนเซอร์)","ติดตั้งแคลมป์ค้ำท่อเพิ่ม","ลดการสั่นสะเทือน (ใช้แคลมป์ยาง)"],"severity_th":"ปกติ","keywords_id":["bising pipa","getaran pipa","bising refrigeran","suara mendesis","bising fluida"],"symptom_id":"Bising aliran fluida dan getaran dari pipa refrigeran","part_id":"Sistem refrigeran","causes_id":["Aliran campuran gas-cair karena refrigeran rendah","Flash gas di liquid line (subcooling tidak cukup)","Dukungan pipa buruk","Resonansi pipa"],"checks_id":["Periksa muatan refrigeran (sight glass)","Ukur subcooling liquid line: normal pada 5~10°C atau lebih","Periksa kondisi klem dukungan pipa","Periksa frekuensi resonansi pipa"],"actions_id":["Tambah refrigeran","Pastikan subcooling (tingkatkan efisiensi kondensor)","Pasang klem dukungan pipa tambahan","Peredaman getaran (gunakan klem karet)"],"severity_id":"Normal","keywords_ar":["ضوضاء الأنابيب","اهتزاز الأنابيب","ضوضاء مادة التبريد","صوت فحيح","ضوضاء السوائل"],"symptom_ar":"ضوضاء تدفق السائل واهتزاز من أنابيب مادة التبريد","part_ar":"نظام مادة التبريد","causes_ar":["تدفق غاز-سائل مختلط بسبب انخفاض مادة التبريد","غاز فلاش في خط السائل (التبريد الفائق غير كافٍ)","دعم أنابيب ضعيف","رنين الأنابيب"],"checks_ar":["افحص شحنة مادة التبريد (زجاج الرؤية)","قس التبريد الفائق لخط السائل: طبيعي عند 5~10°C أو أعلى","افحص حالة مشابك دعم الأنابيب","افحص تردد رنين الأنابيب"],"actions_ar":["أضف مادة التبريد","تأكد من التبريد الفائق (حسّن كفاءة المكثف)","ركب مشابك دعم أنابيب إضافية","تخميد الاهتزاز (استخدم مشابك مطاطية)"],"severity_ar":"طبيعي"},{"id":"NOISE-002","keywords":["압축기진동","본체진동","설치진동","기초진동","방진패드"],"keywords_en":["compressor vibration","unit vibration","installation vibration","foundation vibration","vibration pad"],"symptom":"압축기 본체 또는 냉동기 설치대에서 과도한 진동 발생","symptom_en":"Excessive vibration from compressor body or refrigeration unit base","part":"압축기","part_en":"Compressor","causes":["방진 패드 열화 또는 파손","기초 볼트 이완","압축기 내부 불평형 (베어링 마모)","배관 강성 연결로 진동 전달"],"causes_en":["Vibration pad deterioration or damage","Loose foundation bolts","Internal compressor imbalance (bearing wear)","Vibration transfer through rigid pipe connections"],"checks":["기초 볼트 조임 상태 확인","방진 패드 상태 육안 확인 (압축·균열)","압축기 연결 배관 가요성 확인","운전 중 진동 측정 (가속도계)"],"checks_en":["Check foundation bolt tightness","Visual check of vibration pad condition (compression/cracks)","Check flexibility of compressor connecting pipes","Measure vibration during operation (accelerometer)"],"actions":["기초 볼트 재조임","방진 패드 교체","가요성 배관(플렉시블 조인트) 추가","압축기 내부 점검 (베어링 교체)"],"actions_en":["Retighten foundation bolts","Replace vibration pads","Add flexible pipe joints","Inspect compressor internals (replace bearings)"],"severity":"주의","severity_en":"Caution","keywords_zh":["压缩机振动","机组振动","安装振动","基础振动","减振垫"],"symptom_zh":"压缩机本体或制冷机组底座振动过大","part_zh":"压缩机","causes_zh":["减振垫劣化或损坏","基础螺栓松动","压缩机内部不平衡（轴承磨损）","刚性管道连接导致振动传递"],"checks_zh":["检查基础螺栓紧固情况","目视检查减振垫状态（压缩/裂纹）","检查压缩机连接管的柔性","运行时测量振动（加速度计）"],"keywords_ja":["コンプレッサー振動","ユニット振動","設置振動","基礎振動","防振パッド"],"symptom_ja":"コンプレッサー本体または冷凍ユニット架台からの過大な振動","part_ja":"コンプレッサー","causes_ja":["防振パッドの劣化または損傷","基礎ボルト緩み","コンプレッサー内部不平衡（軸受摩耗）","剛体配管接続による振動伝達"],"checks_ja":["基礎ボルト締め付け確認","防振パッドの状態を目視確認（圧縮/ひび割れ）","コンプレッサー接続配管の可撓性確認","運転中の振動測定（加速度計）"],"keywords_es":["vibración del compresor","vibración de la unidad","vibración de instalación","vibración de la base","almohadilla antivibrante"],"keywords_pt":["vibração do compressor","vibração da unidade","vibração de instalação","vibração da base","coxim antivibratório"],"symptom_es":"Vibración excesiva del cuerpo del compresor o la base de la unidad de refrigeración","symptom_pt":"Vibração excessiva do corpo do compressor ou da base da unidade de refrigeração","part_es":"Compresor","part_pt":"Compressor","causes_es":["Deterioro o daño de la almohadilla antivibrante","Pernos de base sueltos","Desequilibrio interno del compresor (desgaste de cojinetes)","Transferencia de vibración a través de conexiones de tuberías rígidas"],"causes_pt":["Deterioração ou dano do coxim antivibratório","Parafusos de base soltos","Desequilíbrio interno do compressor (desgaste de mancais)","Transferência de vibração através de conexões de tubulação rígidas"],"checks_es":["Verificar apriete de los pernos de base","Verificar visualmente el estado de la almohadilla antivibrante (compresión/grietas)","Verificar la flexibilidad de las tuberías de conexión del compresor","Medir vibración durante la operación (acelerómetro)"],"checks_pt":["Verificar aperto dos parafusos de base","Verificar visualmente o estado do coxim antivibratório (compressão/trincas)","Verificar a flexibilidade das tubulações de conexão do compressor","Medir vibração durante a operação (acelerômetro)"],"keywords_hi":["कंप्रेसर कंपन","यूनिट कंपन","स्थापना कंपन","फाउंडेशन कंपन","कंपन पैड"],"symptom_hi":"कंप्रेसर बॉडी या रेफ्रिजरेशन यूनिट बेस से अत्यधिक कंपन","part_hi":"कंप्रेसर","causes_hi":["कंपन पैड खराब होना या क्षति","फाउंडेशन बोल्ट ढीले","कंप्रेसर आंतरिक असंतुलन (बेयरिंग घिसाव)","कठोर पाइप कनेक्शन से कंपन स्थानांतरण"],"checks_hi":["फाउंडेशन बोल्ट की कसावट जांचें","कंपन पैड की स्थिति की दृश्य जांच (दबाव/दरारें)","कंप्रेसर कनेक्टिंग पाइप की लचीलापन जांचें","संचालन के दौरान कंपन मापें (एक्सेलेरोमीटर)"],"keywords_vi":["rung máy nén","rung thân máy","rung lắp đặt","rung nền","đệm giảm chấn"],"symptom_vi":"Rung quá mức từ thân máy nén hoặc chân đế máy lạnh","part_vi":"Máy nén","causes_vi":["Đệm giảm chấn xuống cấp hoặc hỏng","Bulông nền lỏng","Mất cân bằng bên trong máy nén (mòn vòng bi)","Truyền rung qua kết nối ống cứng"],"checks_vi":["Kiểm tra độ siết bulông nền","Kiểm tra trực quan đệm giảm chấn (nén/nứt)","Kiểm tra độ mềm dẻo của ống kết nối máy nén","Đo rung khi vận hành (gia tốc kế)"],"actions_vi":["Siết lại bulông nền","Thay đệm giảm chấn","Thêm khớp ống mềm","Kiểm tra bên trong máy nén (thay vòng bi)"],"severity_vi":"Chú ý","keywords_th":["สั่นคอมเพรสเซอร์","สั่นตัวเครื่อง","สั่นตอนติดตั้ง","สั่นฐาน","แผ่นลดแรงสั่น"],"symptom_th":"การสั่นมากเกินจากตัวคอมเพรสเซอร์หรือฐานเครื่องทำความเย็น","part_th":"คอมเพรสเซอร์","causes_th":["แผ่นลดแรงสั่นเสื่อมหรือเสียหาย","สลักฐานหลวม","ไม่สมดุลภายในคอมเพรสเซอร์ (แบริ่งสึก)","การส่งต่อการสั่นผ่านการต่อท่อแข็ง"],"checks_th":["ตรวจความแน่นของสลักฐาน","ตรวจสายตาสภาพแผ่นลดแรงสั่น (บีบอัด/แตก)","ตรวจความยืดหยุ่นของท่อเชื่อมต่อคอมเพรสเซอร์","วัดการสั่นขณะทำงาน (accelerometer)"],"actions_th":["ขันสลักฐานใหม่","เปลี่ยนแผ่นลดแรงสั่น","เพิ่มข้อต่อท่อยืดหยุ่น","ตรวจภายในคอมเพรสเซอร์ (เปลี่ยนแบริ่ง)"],"severity_th":"ระวัง","keywords_id":["getaran kompresor","getaran unit","getaran instalasi","getaran fondasi","bantalan getaran"],"symptom_id":"Getaran berlebihan dari body kompresor atau dasar unit refrigerasi","part_id":"Kompresor","causes_id":["Degradasi atau kerusakan bantalan getaran","Baut fondasi longgar","Ketidakseimbangan internal kompresor (keausan bearing)","Transfer getaran melalui koneksi pipa kaku"],"checks_id":["Periksa kekencangan baut fondasi","Periksa visual kondisi bantalan getaran (kompresi/retak)","Periksa fleksibilitas pipa penghubung kompresor","Ukur getaran selama operasi (akselerometer)"],"actions_id":["Kencangkan ulang baut fondasi","Ganti bantalan getaran","Tambah sambungan pipa fleksibel","Periksa internal kompresor (ganti bearing)"],"severity_id":"Peringatan","keywords_ar":["اهتزاز الكومبروسر","اهتزاز الوحدة","اهتزاز التركيب","اهتزاز الأساس","وسادة الاهتزاز"],"symptom_ar":"اهتزاز مفرط من جسم الكومبروسر أو قاعدة وحدة التبريد","part_ar":"الكومبروسر","causes_ar":["تدهور أو تلف وسادة الاهتزاز","براغي الأساس مرتخية","عدم توازن داخلي للكومبروسر (تآكل الكراسي)","نقل الاهتزاز عبر وصلات أنابيب صلبة"],"checks_ar":["افحص إحكام براغي الأساس","فحص بصري لحالة وسادة الاهتزاز (ضغط/تشققات)","افحص مرونة أنابيب توصيل الكومبروسر","قس الاهتزاز أثناء التشغيل (مقياس التسارع)"],"actions_ar":["أعد شد براغي الأساس","استبدل وسادات الاهتزاز","أضف وصلات أنابيب مرنة","افحص داخل الكومبروسر (استبدل الكراسي)"],"severity_ar":"تنبيه"},{"id":"NOISE-003","keywords":["딱딱소리","뚝뚝소리","제상소리","냉각시작소리","열팽창소리"],"keywords_en":["ticking noise","popping noise","defrost noise","cooling start noise","thermal expansion noise"],"symptom":"냉동기 작동 시작 또는 제상 후 딱딱, 뚝뚝 소리 발생","symptom_en":"Ticking and popping noises at cooling start or after defrost","part":"증발기","part_en":"Evaporator","causes":["증발기 배관·구조물의 열팽창·수축","제상 후 급냉각으로 금속 수축 소리","배관 지지대 마찰"],"causes_en":["Thermal expansion/contraction of evaporator piping and structure","Metal contraction noise from rapid cooling after defrost","Pipe support friction"],"checks":["소음 발생 타이밍 확인 (기동 시, 제상 후)","배관 지지대 상태 확인","구조물 고정 상태 확인"],"checks_en":["Identify noise timing (at start-up, after defrost)","Check pipe support condition","Check structure mounting condition"],"actions":["배관 지지대에 고무 완충재 삽입","구조물 고정 강화","운전 패턴 변경으로 온도 변화 완화"],"actions_en":["Insert rubber cushion in pipe supports","Reinforce structure mounting","Modify operating pattern to reduce temperature fluctuation"],"severity":"일반","severity_en":"Normal","keywords_zh":["滴答声","爆裂声","除霜噪音","制冷启动噪音","热膨胀噪音"],"symptom_zh":"制冷启动时或除霜后发出滴答声和爆裂声","part_zh":"蒸发器","causes_zh":["蒸发器管道和结构的热胀冷缩","除霜后急速冷却导致金属收缩声","管道支撑摩擦"],"checks_zh":["确认噪音时机（启动时、除霜后）","检查管道支撑状态","检查结构安装状态"],"keywords_ja":["チクチク音","パキパキ音","デフロスト音","冷却開始音","熱膨張音"],"symptom_ja":"冷却開始時またはデフロスト後のチクチク・パキパキ音","part_ja":"蒸発器","causes_ja":["蒸発器配管と構造の熱膨張収縮","デフロスト後の急冷による金属収縮音","配管サポートの摩擦"],"checks_ja":["音の発生タイミング確認（起動時、デフロスト後）","配管サポート状態確認","構造取付け状態確認"],"keywords_es":["ruido de chasquido","ruido de crujido","ruido de desescarche","ruido de arranque de enfriamiento","ruido de expansión térmica"],"keywords_pt":["ruído de estalo","ruído de rangido","ruído de degelo","ruído de partida da refrigeração","ruído de expansão térmica"],"symptom_es":"Ruidos de chasquido y crujido al inicio del enfriamiento o después del desescarche","symptom_pt":"Ruídos de estalo e rangido no início da refrigeração ou após o degelo","part_es":"Evaporador","part_pt":"Evaporador","causes_es":["Expansión/contracción térmica de las tuberías y la estructura del evaporador","Ruido de contracción del metal por enfriamiento rápido después del desescarche","Fricción del soporte de tuberías"],"causes_pt":["Expansão/contração térmica da tubulação e da estrutura do evaporador","Ruído de contração do metal por resfriamento rápido após o degelo","Atrito do suporte de tubulação"],"checks_es":["Identificar el momento del ruido (al arrancar, después del desescarche)","Verificar el estado del soporte de tuberías","Verificar el estado de montaje de la estructura"],"checks_pt":["Identificar o momento do ruído (na partida, após o degelo)","Verificar o estado do suporte de tubulação","Verificar o estado de montagem da estrutura"],"keywords_hi":["टिकटिक शोर","पॉपिंग शोर","डीफ्रॉस्ट शोर","कूलिंग स्टार्ट शोर","थर्मल विस्तार शोर"],"symptom_hi":"कूलिंग शुरू होने या डीफ्रॉस्ट के बाद टिकटिक और पॉपिंग आवाजें","part_hi":"इवेपोरेटर","causes_hi":["इवेपोरेटर पाइपिंग और संरचना का थर्मल विस्तार/संकुचन","डीफ्रॉस्ट के बाद तेज ठंडक से धातु संकुचन शोर","पाइप सपोर्ट घर्षण"],"checks_hi":["शोर समय पहचानें (स्टार्ट-अप पर, डीफ्रॉस्ट के बाद)","पाइप सपोर्ट की स्थिति जांचें","संरचना माउंटिंग की स्थिति जांचें"],"keywords_vi":["tiếng tick tick","tiếng lụp bụp","tiếng ồn xả đá","tiếng ồn khởi động lạnh","tiếng giãn nở nhiệt"],"symptom_vi":"Tiếng tick tick và lụp bụp khi khởi động hoặc sau xả đá","part_vi":"Dàn bay hơi","causes_vi":["Giãn nở/co rút nhiệt của đường ống và kết cấu dàn bay hơi","Tiếng kim loại co do làm lạnh nhanh sau xả đá","Ma sát giá đỡ ống"],"checks_vi":["Xác định thời điểm tiếng ồn (khi khởi động, sau xả đá)","Kiểm tra tình trạng giá đỡ ống","Kiểm tra tình trạng gắn kết cấu"],"actions_vi":["Bôi trơn ma sát giá đỡ ống (silicone)","Thêm khoảng giãn nở cho ống","Cố định kết cấu chắc chắn"],"severity_vi":"Bình thường","keywords_th":["เสียงติ๊ก","เสียงป๊อป","เสียงละลายน้ำแข็ง","เสียงเริ่มทำความเย็น","เสียงขยายตัวจากความร้อน"],"symptom_th":"เสียงติ๊กและป๊อปเมื่อเริ่มทำความเย็นหรือหลังละลายน้ำแข็ง","part_th":"อีแวปอเรเตอร์","causes_th":["การขยาย/หดตัวจากความร้อนของท่อและโครงสร้างอีแวปอเรเตอร์","เสียงหดตัวของโลหะจากการทำความเย็นเร็วหลังละลายน้ำแข็ง","แรงเสียดทานของค้ำท่อ"],"checks_th":["ระบุเวลาเกิดเสียง (ตอนเริ่ม, หลังละลายน้ำแข็ง)","ตรวจสภาพค้ำท่อ","ตรวจสภาพการติดตั้งโครงสร้าง"],"actions_th":["หล่อลื่นแรงเสียดทานค้ำท่อ (ซิลิโคน)","เพิ่มช่องว่างขยายท่อ","ยึดโครงสร้างให้แน่นหนา"],"severity_th":"ปกติ","keywords_id":["bunyi tik-tik","bunyi pop","bunyi defrost","bunyi mulai pendinginan","bunyi ekspansi termal"],"symptom_id":"Bunyi tik-tik dan pop saat mulai pendinginan atau setelah defrost","part_id":"Evaporator","causes_id":["Ekspansi/kontraksi termal pipa dan struktur evaporator","Bunyi kontraksi logam dari pendinginan cepat setelah defrost","Gesekan dukungan pipa"],"checks_id":["Identifikasi waktu bunyi (saat start-up, setelah defrost)","Periksa kondisi dukungan pipa","Periksa kondisi pemasangan struktur"],"actions_id":["Lumasi gesekan dukungan pipa (silikon)","Tambah ruang ekspansi pipa","Amankan struktur dengan kuat"],"severity_id":"Normal","keywords_ar":["صوت طقطقة","صوت فرقعة","صوت إزالة الجليد","صوت بدء التبريد","صوت التمدد الحراري"],"symptom_ar":"أصوات طقطقة وفرقعة عند بدء التبريد أو بعد إزالة الجليد","part_ar":"المبخر","causes_ar":["تمدد/انكماش حراري لأنابيب وهيكل المبخر","صوت انكماش معدني من تبريد سريع بعد إزالة الجليد","احتكاك دعم الأنابيب"],"checks_ar":["حدد توقيت الصوت (عند البدء، بعد إزالة الجليد)","افحص حالة دعم الأنابيب","افحص حالة تركيب الهيكل"],"actions_ar":["زلق احتكاك دعم الأنابيب (سيليكون)","أضف مساحة تمدد للأنابيب","ثبت الهيكل بإحكام"],"severity_ar":"طبيعي"},{"id":"NOISE-004","keywords":["액격소리","쾅쾅소음","워터해머","충격소음"],"keywords_en":["liquid hammer noise","banging noise","water hammer","impact noise"],"symptom":"배관에서 쾅쾅 충격성 소음 발생 (액격/워터해머)","symptom_en":"Banging impact noise from piping (liquid hammer/water hammer)","part":"냉매계통","part_en":"Refrigerant system","causes":["냉매 액격: 액냉매가 압축기로 급격히 유입","냉매 기화 충격: 모세관·TXV 출구에서 급팽창","배관 지지 불량으로 충격 흡수 안 됨"],"causes_en":["Refrigerant liquid hammer: Liquid refrigerant rapidly entering compressor","Refrigerant vaporization impact: Rapid expansion at capillary/TXV outlet","Poor pipe support failing to absorb impact"],"checks":["소음 발생 위치 특정 (압축기 근처인지, 팽창밸브 근처인지)","흡입측 과열도 측정","배관 고정 상태 확인"],"checks_en":["Identify noise location (near compressor or near TXV)","Measure suction superheat","Check pipe support condition"],"actions":["팽창밸브 과열도 조정 (5~10℃)","배관 고정 클램프 추가","액분리기 설치 검토"],"actions_en":["Adjust TXV superheat (5~10°C)","Add pipe support clamps","Consider installing accumulator"],"severity":"긴급","severity_en":"Critical","keywords_zh":["液击噪音","撞击声","水锤","冲击噪音"],"symptom_zh":"管道发出撞击冲击声（液击/水锤）","part_zh":"制冷剂系统","causes_zh":["制冷剂液击：液态制冷剂急速进入压缩机","制冷剂汽化冲击：毛细管/TXV出口急速膨胀","管道支撑不良无法吸收冲击"],"checks_zh":["确认噪音位置（压缩机附近或TXV附近）","测量吸气过热度","检查管道支撑状态"],"keywords_ja":["液ハンマー音","衝撃音","ウォーターハンマー","打撃音"],"symptom_ja":"配管からの衝撃音（液ハンマー/ウォーターハンマー）","part_ja":"冷媒システム","causes_ja":["冷媒液ハンマー：液冷媒が急速にコンプレッサーに流入","冷媒気化衝撃：キャピラリー/TXV出口での急膨張","衝撃を吸収できない配管サポート不良"],"checks_ja":["音の発生場所を特定（コンプレッサー付近またはTXV付近）","吸入過熱度測定","配管サポート状態確認"],"keywords_es":["ruido de golpe de ariete","ruido de impacto","golpe de agua","ruido de choque"],"keywords_pt":["ruído de golpe de aríete","ruído de impacto","golpe de água","ruído de choque"],"symptom_es":"Ruido de impacto en las tuberías (golpe de ariete/golpe de agua)","symptom_pt":"Ruído de impacto nas tubulações (golpe de aríete)","part_es":"Sistema de refrigerante","part_pt":"Sistema de refrigerante","causes_es":["Golpe de ariete de refrigerante: refrigerante líquido entrando rápidamente al compresor","Impacto de vaporización del refrigerante: expansión rápida a la salida del capilar/TXV","Soporte de tuberías deficiente que no absorbe el impacto"],"causes_pt":["Golpe de líquido de refrigerante: refrigerante líquido entrando rapidamente no compressor","Impacto de vaporização do refrigerante: expansão rápida na saída do capilar/TXV","Suporte de tubulação deficiente que não absorve o impacto"],"checks_es":["Identificar la ubicación del ruido (cerca del compresor o cerca del TXV)","Medir sobrecalentamiento de aspiración","Verificar el estado del soporte de tuberías"],"checks_pt":["Identificar a localização do ruído (perto do compressor ou perto do TXV)","Medir superaquecimento de sucção","Verificar o estado do suporte de tubulação"],"keywords_hi":["लिक्विड हैमर शोर","धमाके की आवाज","वॉटर हैमर","प्रभाव शोर"],"symptom_hi":"पाइपिंग से धमाकेदार प्रभाव शोर (लिक्विड हैमर/वॉटर हैमर)","part_hi":"रेफ्रिजरेंट सिस्टम","causes_hi":["रेफ्रिजरेंट लिक्विड हैमर: तरल रेफ्रिजरेंट अचानक कंप्रेसर में प्रवेश","रेफ्रिजरेंट वाष्पीकरण प्रभाव: कैपिलरी/TXV आउटलेट पर तेज विस्तार","खराब पाइप सपोर्ट प्रभाव अवशोषित नहीं कर पाता"],"checks_hi":["शोर स्थान पहचानें (कंप्रेसर के पास या TXV के पास)","सक्शन सुपरहीट मापें","पाइप सपोर्ट की स्थिति जांचें"],"keywords_vi":["tiếng búa lỏng","tiếng đập","water hammer","tiếng va đập"],"symptom_vi":"Tiếng va đập mạnh từ đường ống (búa lỏng/water hammer)","part_vi":"Hệ môi chất","causes_vi":["Búa lỏng môi chất: môi chất lỏng nhanh vào máy nén","Va đập hóa hơi môi chất: giãn nở nhanh ở ra ống mao/TXV","Giá đỡ ống kém không hấp thụ va đập"],"checks_vi":["Xác định vị trí tiếng ồn (gần máy nén hoặc gần TXV)","Đo quá nhiệt hút","Kiểm tra tình trạng giá đỡ ống"],"actions_vi":["Điều chỉnh quá nhiệt TXV (5~10°C)","Thêm kẹp giá đỡ ống","Xem xét lắp bình tách lỏng"],"severity_vi":"Khẩn cấp","keywords_th":["เสียง liquid hammer","เสียงกระแทก","water hammer","เสียงกระทบ"],"symptom_th":"เสียงกระแทกรุนแรงจากท่อ (liquid hammer/water hammer)","part_th":"ระบบสารทำความเย็น","causes_th":["liquid hammer สารทำความเย็น: สารทำความเย็นเหลวเข้าคอมเพรสเซอร์เร็ว","แรงกระแทกจากการกลายเป็นไอของสารทำความเย็น: การขยายตัวเร็วที่ทางออกแคปิลลารี/TXV","ค้ำท่อไม่ดีดูดซับแรงกระแทกไม่ได้"],"checks_th":["ระบุตำแหน่งเสียง (ใกล้คอมเพรสเซอร์หรือใกล้ TXV)","วัด superheat ดูด","ตรวจสภาพค้ำท่อ"],"actions_th":["ปรับ superheat TXV (5~10°C)","เพิ่มแคลมป์ค้ำท่อ","พิจารณาติดตั้ง accumulator"],"severity_th":"วิกฤต","keywords_id":["bunyi liquid hammer","bunyi benturan","water hammer","bunyi impact"],"symptom_id":"Bunyi benturan dari pipa (liquid hammer/water hammer)","part_id":"Sistem refrigeran","causes_id":["Liquid hammer refrigeran: refrigeran cair cepat masuk kompresor","Impact penguapan refrigeran: ekspansi cepat di outlet capillary/TXV","Dukungan pipa buruk tidak menyerap benturan"],"checks_id":["Identifikasi lokasi bunyi (dekat kompresor atau dekat TXV)","Ukur superheat hisap","Periksa kondisi dukungan pipa"],"actions_id":["Sesuaikan superheat TXV (5~10°C)","Tambah klem dukungan pipa","Pertimbangkan pemasangan accumulator"],"severity_id":"Kritis","keywords_ar":["صوت مطرقة سائلة","صوت صدم","مطرقة مائية","صوت صدمة"],"symptom_ar":"صوت صدم من الأنابيب (مطرقة سائلة/مطرقة مائية)","part_ar":"نظام مادة التبريد","causes_ar":["مطرقة سائلة لمادة التبريد: مادة التبريد السائلة تدخل الكومبروسر بسرعة","صدمة تبخر مادة التبريد: تمدد سريع عند خرج الأنبوب الشعري/TXV","دعم أنابيب ضعيف لا يمتص الصدمة"],"checks_ar":["حدد موقع الصوت (قرب الكومبروسر أو قرب TXV)","قس سوبرهيت الشفط","افحص حالة دعم الأنابيب"],"actions_ar":["اضبط سوبرهيت TXV (5~10°C)","أضف مشابك دعم الأنابيب","فكر في تركيب accumulator"],"severity_ar":"حرج"},{"id":"COND-001","keywords":["응축기오염","콘덴서오염","핀코일막힘","응축기청소","방열불량"],"keywords_en":["condenser fouling","condenser dirty","fin coil blocked","condenser cleaning","poor heat dissipation"],"symptom":"응축기 핀코일 오염으로 방열 불량, 고압 상승","symptom_en":"Poor heat dissipation due to condenser fin coil fouling, high pressure rise","part":"응축기","part_en":"Condenser","causes":["먼지·이물질 핀코일 누적","오염된 환경 (주방, 공장 등)","장기 미청소"],"causes_en":["Dust/debris accumulation on fin coil","Contaminated environment (kitchen, factory, etc.)","Prolonged lack of cleaning"],"checks":["응축기 핀코일 육안 확인 (막힘 여부)","응축 온도 측정: 외기온도 대비 10~15℃ 이상 높으면 오염","고압 압력계: 정상 범위 초과 여부","응축기 팬 전후 온도차 측정"],"checks_en":["Visual check of condenser fin coil (blockage)","Measure condensing temperature: Fouled if >10~15°C above ambient","High pressure gauge: Exceeding normal range","Measure condenser fan inlet/outlet temperature difference"],"actions":["고압 세척기로 핀코일 청소 (핀 방향으로)","세정제(알칼리계) 사용 후 수세","청소 주기 설정 (월 1회 이상 권장)","응축기 주변 통풍 확보"],"actions_en":["Clean fin coil with pressure washer (along fin direction)","Apply alkaline cleaning agent then rinse","Set cleaning schedule (monthly or more recommended)","Ensure ventilation around condenser"],"severity":"주의","severity_en":"Caution","keywords_zh":["冷凝器污垢","冷凝器脏","翅片管堵塞","冷凝器清洁","散热不良"],"symptom_zh":"冷凝器翅片管污垢导致散热不良，高压上升","part_zh":"冷凝器","causes_zh":["翅片管积尘/杂物","污染环境（厨房、工厂等）","长期未清洁"],"checks_zh":["目视检查冷凝器翅片管（堵塞情况）","测量冷凝温度：比环境温度高10~15°C以上则为污垢","高压表：超出正常范围","测量冷凝器风扇进出口温差"],"keywords_ja":["コンデンサー汚れ","コンデンサー詰まり","フィンコイル詰まり","コンデンサー清掃","放熱不良"],"symptom_ja":"凝縮器フィンコイルの汚れによる放熱不良・高圧上昇","part_ja":"凝縮器","causes_ja":["フィンコイルへの埃/異物堆積","汚染環境（厨房、工場等）","長期的な清掃不実施"],"checks_ja":["凝縮器フィンコイルの目視確認（詰まり）","凝縮温度測定：外気温より10~15°C以上高い場合は汚れ","高圧ゲージ：正常範囲超過","コンデンサーファン入出口温度差測定"],"keywords_es":["condensador sucio","condensador ensuciado","serpentín de aletas bloqueado","limpieza del condensador","disipación de calor deficiente"],"keywords_pt":["condensador sujo","condensador entupido","serpentina aletada bloqueada","limpeza do condensador","dissipação de calor deficiente"],"symptom_es":"Disipación de calor deficiente por suciedad del serpentín de aletas del condensador, subida de alta presión","symptom_pt":"Dissipação de calor deficiente por sujeira da serpentina aletada do condensador, subida da alta pressão","part_es":"Condensador","part_pt":"Condensador","causes_es":["Acumulación de polvo/residuos en el serpentín de aletas","Entorno contaminado (cocina, fábrica, etc.)","Falta prolongada de limpieza"],"causes_pt":["Acúmulo de poeira/resíduos na serpentina aletada","Ambiente contaminado (cozinha, fábrica, etc.)","Falta prolongada de limpeza"],"checks_es":["Verificar visualmente el serpentín de aletas del condensador (obstrucción)","Medir la temperatura de condensación: sucia si supera 10~15°C por encima del ambiente","Manómetro de alta presión: superando el rango normal","Medir la diferencia de temperatura entrada/salida del ventilador del condensador"],"checks_pt":["Verificar visualmente a serpentina aletada do condensador (obstrução)","Medir a temperatura de condensação: suja se exceder 10~15°C acima do ambiente","Manômetro de alta: excedendo a faixa normal","Medir a diferença de temperatura entrada/saída do ventilador do condensador"],"keywords_hi":["कंडेंसर फाउलिंग","कंडेंसर गंदा","फिन कॉइल बंद","कंडेंसर सफाई","खराब हीट डिसिपेशन"],"symptom_hi":"कंडेंसर फिन कॉइल फाउलिंग के कारण खराब हीट डिसिपेशन, हाई प्रेशर वृद्धि","part_hi":"कंडेंसर","causes_hi":["फिन कॉइल पर धूल/मलबा जमाव","दूषित वातावरण (रसोई, कारखाना, आदि)","लंबे समय से सफाई नहीं"],"checks_hi":["कंडेंसर फिन कॉइल की दृश्य जांच (रुकावट)","कंडेंसिंग तापमान मापें: परिवेश से >10~15°C अधिक हो तो फाउलिंग","हाई प्रेशर गेज: सामान्य रेंज से अधिक","कंडेंसर फैन इनलेट/आउटलेट तापमान अंतर मापें"],"keywords_vi":["bẩn dàn ngưng","dàn ngưng dơ","tắc cánh ngưng","vệ sinh dàn ngưng","tản nhiệt kém"],"symptom_vi":"Tản nhiệt kém do bẩn cánh dàn ngưng, áp cao tăng","part_vi":"Dàn ngưng","causes_vi":["Bụi/rác tích tụ trên cánh ngưng","Môi trường bẩn (bếp, nhà máy, v.v.)","Không vệ sinh lâu"],"checks_vi":["Kiểm tra trực quan cánh dàn ngưng (tắc nghẽn)","Đo nhiệt độ ngưng tụ: bẩn nếu >10~15°C cao hơn môi trường","Đồng hồ áp cao: vượt dải bình thường","Đo chênh lệch nhiệt độ vào/ra quạt dàn ngưng"],"actions_vi":["Vệ sinh cánh bằng máy rửa áp lực (theo hướng cánh)","Dùng chất tẩy kiềm rồi rửa sạch","Đặt lịch vệ sinh (hàng tháng hoặc hơn)","Đảm bảo thông gió quanh dàn ngưng"],"severity_vi":"Chú ý","keywords_th":["คอนเดนเซอร์สกปรก","คอนเดนเซอร์เปื้อน","ครีบคอนเดนเซอร์อุดตัน","ทำความสะอาดคอนเดนเซอร์","ระบายความร้อนไม่ดี"],"symptom_th":"ระบายความร้อนไม่ดีจากครีบคอนเดนเซอร์สกปรก, ความดันสูงขึ้น","part_th":"คอนเดนเซอร์","causes_th":["ฝุ่น/เศษขยะสะสมบนครีบ","สภาพแวดล้อมปนเปื้อน (ครัว, โรงงาน ฯลฯ)","ไม่ทำความสะอาดมานาน"],"checks_th":["ตรวจสายตาครีบคอนเดนเซอร์ (การอุดตัน)","วัดอุณหภูมิควบแน่น: สกปรกหากสูงกว่าอุณหภูมิแวดล้อม >10~15°C","เกจความดันสูง: เกินช่วงปกติ","วัดผลต่างอุณหภูมิเข้า/ออกพัดลมคอนเดนเซอร์"],"actions_th":["ทำความสะอาดครีบด้วยเครื่องฉีดน้ำแรงดัน (ตามทิศทางครีบ)","ใช้น้ำยาทำความสะอาดด่างแล้วล้าง","กำหนดรอบทำความสะอาด (เดือนละครั้งขึ้นไป)","ให้แน่ใจว่าระบายอากาศรอบคอนเดนเซอร์"],"severity_th":"ระวัง","keywords_id":["kondensor kotor","kondensor berdebu","fin coil tersumbat","pembersihan kondensor","disipasi panas buruk"],"symptom_id":"Disipasi panas buruk karena fin coil kondensor kotor, kenaikan tekanan tinggi","part_id":"Kondensor","causes_id":["Akumulasi debu/kotoran pada fin coil","Lingkungan terkontaminasi (dapur, pabrik, dll.)","Tidak dibersihkan lama"],"checks_id":["Periksa visual fin coil kondensor (sumbatan)","Ukur suhu kondensasi: kotor jika >10~15°C di atas ambien","Manometer high pressure: melebihi kisaran normal","Ukur selisih suhu inlet/outlet kipas kondensor"],"actions_id":["Bersihkan fin coil dengan pressure washer (searah sirip)","Aplikasikan pembersih alkali lalu bilas","Atur jadwal pembersihan (bulanan atau lebih)","Pastikan ventilasi sekitar kondensor"],"severity_id":"Peringatan","keywords_ar":["اتساخ المكثف","المكثف متسخ","زعانف الملف مسدودة","تنظيف المكثف","تبديد حرارة ضعيف"],"symptom_ar":"تبديد حرارة ضعيف بسبب اتساخ زعانف ملف المكثف، ارتفاع الضغط العالي","part_ar":"المكثف","causes_ar":["تراكم الغبار/الحطام على زعانف الملف","بيئة ملوثة (مطبخ، مصنع، إلخ)","نقص التنظيف لفترة طويلة"],"checks_ar":["فحص بصري لزعانف ملف المكثف (الانسداد)","قس درجة حرارة التكثيف: متسخ إذا >10~15°C فوق المحيط","مقياس الضغط العالي: يتجاوز النطاق الطبيعي","قس فرق درجة حرارة دخل/خرج مروحة المكثف"],"actions_ar":["نظف زعانف الملف بغسالة ضغط (باتجاه الزعانف)","استخدم مادة تنظيف قلوية ثم اشطف","حدد جدول التنظيف (شهرياً أو أكثر)","تأكد من التهوية حول المكثف"],"severity_ar":"تنبيه"},{"id":"COND-002","keywords":["스케일","수냉식응축기","냉각관오염","수처리","스케일제거"],"keywords_en":["scale","water-cooled condenser","cooling tube fouling","water treatment","descaling"],"symptom":"수냉식 응축기 냉각관 스케일 퇴적으로 고압 상승","symptom_en":"High pressure rise due to scale deposit in water-cooled condenser tubes","part":"응축기","part_en":"Condenser","causes":["냉각수 수질 불량","연수 처리 미흡","냉각탑 수처리 미흡"],"causes_en":["Poor cooling water quality","Insufficient water softening treatment","Insufficient cooling tower water treatment"],"checks":["냉각수 입출구 온도차: 정상 5~8℃, 이상 시 스케일 의심","응축기 쉘 압력 강하 측정","냉각수 수질 검사 (경도, pH)"],"checks_en":["Cooling water inlet/outlet temperature difference: Normal 5~8°C, suspect scale if abnormal","Measure condenser shell pressure drop","Cooling water quality test (hardness, pH)"],"actions":["화학 세정 (산세정: 구연산 또는 염산 희석액)","기계적 세정 (튜브 브러시)","냉각수 수처리 시스템 점검","아연판(희생양극) 교체"],"actions_en":["Chemical cleaning (acid wash: citric acid or diluted hydrochloric acid)","Mechanical cleaning (tube brush)","Inspect cooling water treatment system","Replace zinc anodes (sacrificial anodes)"],"severity":"주의","severity_en":"Caution","keywords_zh":["水垢","水冷冷凝器","冷却管污垢","水处理","除垢"],"symptom_zh":"水冷冷凝器管内水垢沉积导致高压上升","part_zh":"冷凝器","causes_zh":["冷却水水质差","软水处理不足","冷却塔水处理不足"],"checks_zh":["冷却水进出口温差：正常5~8°C，异常则疑似水垢","测量冷凝器壳程压降","冷却水水质检测（硬度、pH值）"],"keywords_ja":["スケール","水冷凝縮器","冷却管汚れ","水処理","スケール除去"],"symptom_ja":"水冷凝縮器チューブへのスケール堆積による高圧上昇","part_ja":"凝縮器","causes_ja":["冷却水水質不良","水軟化処理不足","冷却塔水処理不足"],"checks_ja":["冷却水入出口温度差：正常5~8°C、異常はスケールを疑う","凝縮器シェル圧力降下測定","冷却水水質試験（硬度、pH）"],"keywords_es":["incrustaciones","condensador enfriado por agua","suciedad de tubos de refrigeración","tratamiento de agua","descalcificación"],"keywords_pt":["incrustações","condensador resfriado a água","sujeira dos tubos de refrigeração","tratamento de água","descalcificação"],"symptom_es":"Subida de alta presión por depósito de incrustaciones en los tubos del condensador enfriado por agua","symptom_pt":"Subida da alta pressão por depósito de incrustações nos tubos do condensador resfriado a água","part_es":"Condensador","part_pt":"Condensador","causes_es":["Mala calidad del agua de refrigeración","Tratamiento de ablandamiento de agua insuficiente","Tratamiento de agua de la torre de refrigeración insuficiente"],"causes_pt":["Má qualidade da água de resfriamento","Tratamento de abrandamento de água insuficiente","Tratamento de água da torre de resfriamento insuficiente"],"checks_es":["Diferencia de temperatura entrada/salida del agua de refrigeración: normal 5~8°C, sospechar incrustaciones si es anormal","Medir la caída de presión en la carcasa del condensador","Prueba de calidad del agua de refrigeración (dureza, pH)"],"checks_pt":["Diferença de temperatura entrada/saída da água de resfriamento: normal 5~8°C, suspeitar de incrustações se anormal","Medir a perda de pressão na carcaça do condensador","Teste de qualidade da água de resfriamento (dureza, pH)"],"keywords_hi":["स्केल","वॉटर-कूल्ड कंडेंसर","कूलिंग ट्यूब फाउलिंग","जल उपचार","डीस्केलिंग"],"symptom_hi":"वॉटर-कूल्ड कंडेंसर ट्यूब में स्केल जमाव के कारण हाई प्रेशर वृद्धि","part_hi":"कंडेंसर","causes_hi":["खराब कूलिंग वॉटर गुणवत्ता","अपर्याप्त जल मृदुकरण उपचार","अपर्याप्त कूलिंग टावर जल उपचार"],"checks_hi":["कूलिंग वॉटर इनलेट/आउटलेट तापमान अंतर: सामान्य 5~8°C, असामान्य हो तो स्केल संदिग्ध","कंडेंसर शेल प्रेशर ड्रॉप मापें","कूलिंग वॉटर गुणवत्ता परीक्षण (कठोरता, pH)"],"keywords_vi":["cáu cặn","dàn ngưng nước","bẩn ống làm mát","xử lý nước","tẩy cặn"],"symptom_vi":"Áp cao tăng do tích tụ cáu cặn trong ống dàn ngưng làm mát nước","part_vi":"Dàn ngưng","causes_vi":["Chất lượng nước làm mát kém","Xử lý làm mềm nước không đủ","Xử lý nước tháp làm mát không đủ"],"checks_vi":["Chênh lệch nhiệt độ vào/ra nước làm mát: bình thường 5~8°C, nghi cáu cặn nếu bất thường","Đo độ giảm áp vỏ dàn ngưng","Kiểm tra chất lượng nước làm mát (độ cứng, pH)"],"actions_vi":["Vệ sinh hóa học (acid wash: acid citric hoặc acid HCl pha loãng)","Vệ sinh cơ học (chổi ống)","Kiểm tra hệ xử lý nước làm mát","Thay anode kẽm (anode hy sinh)"],"severity_vi":"Chú ý","keywords_th":["ตะกรัน","คอนเดนเซอร์ระบายน้ำ","ท่อหล่อเย็นสกปรก","การบำบัดน้ำ","ขจัดตะกรัน"],"symptom_th":"ความดันสูงขึ้นจากตะกรันสะสมในท่อคอนเดนเซอร์ระบายด้วยน้ำ","part_th":"คอนเดนเซอร์","causes_th":["คุณภาพน้ำหล่อเย็นไม่ดี","การบำบัดน้ำอ่อนไม่พอ","การบำบัดน้ำหอหล่อเย็นไม่พอ"],"checks_th":["ผลต่างอุณหภูมิเข้า/ออกน้ำหล่อเย็น: ปกติ 5~8°C, สงสัยตะกรันหากผิดปกติ","วัดความดันตกในเชลล์คอนเดนเซอร์","ทดสอบคุณภาพน้ำหล่อเย็น (ความกระด้าง, pH)"],"actions_th":["ทำความสะอาดเคมี (ล้างกรด: กรดซิตริกหรือกรดไฮโดรคลอริกเจือจาง)","ทำความสะอาดเชิงกล (แปรงท่อ)","ตรวจระบบบำบัดน้ำหล่อเย็น","เปลี่ยนขั้วสังกะสี (ขั้วสังเวย)"],"severity_th":"ระวัง","keywords_id":["kerak","kondensor berpendingin air","kotoran tabung pendingin","perlakuan air","pembersihan kerak"],"symptom_id":"Kenaikan tekanan tinggi karena deposit kerak di tabung kondensor water-cooled","part_id":"Kondensor","causes_id":["Kualitas air pendingin buruk","Perlakuan pelunakan air tidak cukup","Perlakuan air cooling tower tidak cukup"],"checks_id":["Selisih suhu inlet/outlet air pendingin: normal 5~8°C, curigai kerak jika abnormal","Ukur penurunan tekanan shell kondensor","Tes kualitas air pendingin (kesadahan, pH)"],"actions_id":["Pembersihan kimia (acid wash: asam sitrat atau asam klorida encer)","Pembersihan mekanis (sikat tabung)","Periksa sistem perlakuan air pendingin","Ganti anoda zinc (anoda korban)"],"severity_id":"Peringatan","keywords_ar":["قشور","مكثف مبرد بالماء","اتساخ أنابيب التبريد","معالجة المياه","إزالة القشور"],"symptom_ar":"ارتفاع الضغط العالي بسبب ترسب القشور في أنابيب المكثف المبرد بالماء","part_ar":"المكثف","causes_ar":["جودة ماء التبريد سيئة","معالجة تلطيف الماء غير كافية","معالجة ماء برج التبريد غير كافية"],"checks_ar":["فرق درجة حرارة دخل/خرج ماء التبريد: طبيعي 5~8°C، اشتبه في القشور إذا كان غير طبيعي","قس انخفاض ضغط غلاف المكثف","اختبر جودة ماء التبريد (العسر، pH)"],"actions_ar":["تنظيف كيميائي (غسيل حمضي: حمض ستريك أو حمض هيدروكلوريك مخفف)","تنظيف ميكانيكي (فرشاة أنبوب)","افحص نظام معالجة ماء التبريد","استبدل أقطاب الزنك (أقطاب تضحية)"],"severity_ar":"تنبيه"},{"id":"COND-003","keywords":["불응축가스","공기혼입","에어퍼지","고압비정상","응축압력높음"],"keywords_en":["non-condensable gas","air in system","air purge","abnormal high pressure","high condensing pressure"],"symptom":"냉매 계통에 공기(불응축가스) 혼입으로 고압 비정상 상승","symptom_en":"Abnormal high pressure rise due to air (non-condensable gas) in refrigerant system","part":"냉매계통","part_en":"Refrigerant system","causes":["수리 후 진공 불충분","저압 운전 시 외기 흡입","냉매 충전 시 공기 혼입"],"causes_en":["Insufficient vacuum after repair","Air ingress during low-pressure operation","Air mixed in during refrigerant charging"],"checks":["고압 측정: 응축온도 포화압력보다 높으면 불응축가스 혼입","응축기 상단 온도: 냉매 포화온도보다 높으면 공기 혼입 의심","냉매 회수 후 냉매 순도 확인"],"checks_en":["Measure high pressure: Non-condensable gas if higher than condensing temperature saturation pressure","Condenser top temperature: Suspect air if higher than refrigerant saturation temperature","Recover refrigerant and check purity"],"actions":["냉매 전량 회수","진공 펌프로 500미크론 이하 진공","30분 유지 후 압력 변화 없으면 재충전","냉매 정량 충전"],"actions_en":["Recover all refrigerant","Evacuate to below 500 microns with vacuum pump","Recharge if no pressure change after 30 min hold","Charge rated amount of refrigerant"],"severity":"주의","severity_en":"Caution","keywords_zh":["不凝性气体","系统混入空气","排空气","高压异常","冷凝压力高"],"symptom_zh":"制冷剂系统混入空气（不凝性气体）导致高压异常上升","part_zh":"制冷剂系统","causes_zh":["维修后抽真空不充分","低压运行时空气侵入","充注制冷剂时混入空气"],"checks_zh":["测量高压：高于冷凝温度饱和压力则为不凝性气体","冷凝器顶部温度：高于制冷剂饱和温度则疑似空气","回收制冷剂并检查纯度"],"keywords_ja":["不凝縮ガス","システム内空気","エアパージ","異常高圧","高凝縮圧力"],"symptom_ja":"冷媒システム内の空気（不凝縮ガス）による異常高圧上昇","part_ja":"冷媒システム","causes_ja":["修理後の真空不充分","低圧運転時の空気混入","冷媒充填時の空気混入"],"checks_ja":["高圧測定：凝縮温度飽和圧力より高い場合=不凝縮ガス","凝縮器上部温度：冷媒飽和温度より高い場合=空気を疑う","冷媒を回収して純度確認"],"keywords_es":["gas no condensable","aire en el sistema","purga de aire","alta presión anormal","alta presión de condensación"],"keywords_pt":["gás não condensável","ar no sistema","purga de ar","alta pressão anormal","alta pressão de condensação"],"symptom_es":"Subida anormal de alta presión por aire (gas no condensable) en el sistema de refrigerante","symptom_pt":"Subida anormal da alta pressão por ar (gás não condensável) no sistema de refrigerante","part_es":"Sistema de refrigerante","part_pt":"Sistema de refrigerante","causes_es":["Vacío insuficiente después de la reparación","Entrada de aire durante la operación a baja presión","Aire mezclado durante la carga de refrigerante"],"causes_pt":["Vácuo insuficiente após o reparo","Entrada de ar durante a operação em baixa pressão","Ar misturado durante a carga de refrigerante"],"checks_es":["Medir alta presión: gas no condensable si es superior a la presión de saturación a la temperatura de condensación","Temperatura en la parte superior del condensador: sospechar aire si es superior a la temperatura de saturación del refrigerante","Recuperar el refrigerante y verificar la pureza"],"checks_pt":["Medir alta pressão: gás não condensável se superior à pressão de saturação na temperatura de condensação","Temperatura no topo do condensador: suspeitar de ar se superior à temperatura de saturação do refrigerante","Recolher o refrigerante e verificar a pureza"],"keywords_hi":["नॉन-कंडेंसेबल गैस","सिस्टम में हवा","एयर पर्ज","असामान्य हाई प्रेशर","उच्च कंडेंसिंग प्रेशर"],"symptom_hi":"रेफ्रिजरेंट सिस्टम में हवा (नॉन-कंडेंसेबल गैस) के कारण असामान्य हाई प्रेशर वृद्धि","part_hi":"रेफ्रिजरेंट सिस्टम","causes_hi":["मरम्मत के बाद अपर्याप्त वैक्यूम","लो-प्रेशर संचालन के दौरान हवा प्रवेश","रेफ्रिजरेंट चार्जिंग के दौरान हवा मिश्रण"],"checks_hi":["हाई प्रेशर मापें: कंडेंसिंग तापमान सेचुरेशन प्रेशर से अधिक हो तो नॉन-कंडेंसेबल गैस","कंडेंसर टॉप तापमान: रेफ्रिजरेंट सेचुरेशन तापमान से अधिक हो तो हवा संदिग्ध","रेफ्रिजरेंट रिकवर करें और शुद्धता जांचें"],"keywords_vi":["khí không ngưng","không khí trong hệ","xả khí","áp cao bất thường","áp ngưng tụ cao"],"symptom_vi":"Áp cao bất thường do khí (khí không ngưng) trong hệ môi chất","part_vi":"Hệ môi chất","causes_vi":["Hút chân không không đủ sau khi sửa","Khí vào khi vận hành áp thấp","Khí lẫn khi nạp môi chất"],"checks_vi":["Đo áp cao: khí không ngưng nếu cao hơn áp bão hòa tại nhiệt độ ngưng tụ","Nhiệt độ đỉnh dàn ngưng: nghi khí nếu cao hơn nhiệt độ bão hòa môi chất","Thu hồi môi chất và kiểm tra độ tinh khiết"],"actions_vi":["Thu hồi toàn bộ môi chất","Hút chân không dưới 500 microns bằng bơm chân không","Nạp lại nếu áp không thay đổi sau 30 phút giữ","Nạp lượng môi chất định mức"],"severity_vi":"Chú ý","keywords_th":["ก๊าซไม่ควบแน่น","อากาศในระบบ","ไล่อากาศ","ความดันสูงผิดปกติ","ความดันควบแน่นสูง"],"symptom_th":"ความดันสูงผิดปกติจากอากาศ (ก๊าซไม่ควบแน่น) ในระบบสารทำความเย็น","part_th":"ระบบสารทำความเย็น","causes_th":["ดูดสุญญากาศไม่พอหลังซ่อม","อากาศเข้าขณะทำงานความดันต่ำ","อากาศปนขณะเติมสารทำความเย็น"],"checks_th":["วัดความดันสูง: ก๊าซไม่ควบแน่นหากสูงกว่าความดันอิ่มตัวที่อุณหภูมิควบแน่น","อุณหภูมิด้านบนคอนเดนเซอร์: สงสัยอากาศหากสูงกว่าอุณหภูมิอิ่มตัวของสารทำความเย็น","ถอนสารทำความเย็นและตรวจความบริสุทธิ์"],"actions_th":["ถอนสารทำความเย็นทั้งหมด","ดูดสุญญากาศต่ำกว่า 500 ไมครอนด้วยปั๊มสุญญากาศ","เติมใหม่หากความดันไม่เปลี่ยนหลังคงไว้ 30 นาที","เติมสารทำความเย็นปริมาณกำหนด"],"severity_th":"ระวัง","keywords_id":["gas tak terkondensasi","udara dalam sistem","purge udara","tekanan tinggi abnormal","tekanan kondensasi tinggi"],"symptom_id":"Kenaikan tekanan tinggi abnormal karena udara (gas tak terkondensasi) di sistem refrigeran","part_id":"Sistem refrigeran","causes_id":["Vakum tidak cukup setelah perbaikan","Masuknya udara selama operasi tekanan rendah","Udara bercampur saat pengisian refrigeran"],"checks_id":["Ukur tekanan tinggi: gas tak terkondensasi jika lebih tinggi dari tekanan jenuh suhu kondensasi","Suhu atas kondensor: curigai udara jika lebih tinggi dari suhu jenuh refrigeran","Recover refrigeran dan periksa kemurnian"],"actions_id":["Recover seluruh refrigeran","Vakum hingga di bawah 500 micron dengan pompa vakum","Isi ulang jika tidak ada perubahan tekanan setelah 30 menit tahan","Isi refrigeran sesuai jumlah nominal"],"severity_id":"Peringatan","keywords_ar":["غاز غير قابل للتكثف","هواء في النظام","تطهير الهواء","ضغط عالٍ غير طبيعي","ضغط تكثيف عالٍ"],"symptom_ar":"ارتفاع غير طبيعي في الضغط العالي بسبب الهواء (غاز غير قابل للتكثف) في نظام مادة التبريد","part_ar":"نظام مادة التبريد","causes_ar":["تفريغ غير كافٍ بعد الإصلاح","دخول هواء أثناء تشغيل الضغط المنخفض","خلط هواء أثناء شحن مادة التبريد"],"checks_ar":["قس الضغط العالي: غاز غير قابل للتكثف إذا كان أعلى من ضغط الإشباع عند درجة حرارة التكثيف","درجة حرارة قمة المكثف: اشتبه بالهواء إذا كانت أعلى من درجة حرارة إشباع مادة التبريد","استرد مادة التبريد وافحص النقاء"],"actions_ar":["استرد جميع مادة التبريد","أفرغ إلى أقل من 500 ميكرون بمضخة التفريغ","أعد الشحن إذا لم يتغير الضغط بعد 30 دقيقة","اشحن الكمية المقننة من مادة التبريد"],"severity_ar":"تنبيه"},{"id":"EVAP-001","keywords":["증발기오염","에바오염","핀코일먼지","증발기청소","냉각코일"],"keywords_en":["evaporator fouling","evaporator dirty","fin coil dust","evaporator cleaning","cooling coil"],"symptom":"증발기 핀코일 오염으로 냉각 효율 저하","symptom_en":"Reduced cooling efficiency due to evaporator fin coil fouling","part":"증발기","part_en":"Evaporator","causes":["먼지·기름 오염 (주방 환경)","장기 미청소","착상 반복으로 오염 고착"],"causes_en":["Dust/grease contamination (kitchen environment)","Prolonged lack of cleaning","Contamination set by repeated frosting"],"checks":["증발기 육안 확인","증발기 입출구 공기 온도차: 정상 8~12℃","팬 풍량 확인"],"checks_en":["Visual inspection of evaporator","Evaporator air inlet/outlet temperature difference: Normal 8~12°C","Check fan airflow"],"actions":["핀코일 전용 세정제 사용 후 수세","고압수로 역방향 청소","청소 주기 설정"],"actions_en":["Apply fin coil cleaner then rinse","Reverse flush with pressure washer","Set cleaning schedule"],"severity":"일반","severity_en":"Normal","keywords_zh":["蒸发器污垢","蒸发器脏","翅片管积尘","蒸发器清洁","冷却盘管"],"symptom_zh":"蒸发器翅片管污垢导致制冷效率下降","part_zh":"蒸发器","causes_zh":["积尘/油脂污染（厨房环境）","长期未清洁","反复结霜造成污染固化"],"checks_zh":["目视检查蒸发器","蒸发器进出口空气温差：正常8~12°C","检查风扇风量"],"keywords_ja":["蒸発器汚れ","蒸発器詰まり","フィンコイル埃","蒸発器清掃","冷却コイル"],"symptom_ja":"蒸発器フィンコイルの汚れによる冷却効率低下","part_ja":"蒸発器","causes_ja":["埃/油汚染（厨房環境）","長期的な清掃不実施","繰り返す着霜による汚染固着"],"checks_ja":["蒸発器の目視点検","蒸発器空気入出口温度差：正常8~12°C","ファン風量確認"],"keywords_es":["evaporador sucio","evaporador ensuciado","polvo en serpentín de aletas","limpieza del evaporador","serpentín de enfriamiento"],"keywords_pt":["evaporador sujo","evaporador entupido","poeira na serpentina aletada","limpeza do evaporador","serpentina de refrigeração"],"symptom_es":"Eficiencia de enfriamiento reducida por suciedad del serpentín de aletas del evaporador","symptom_pt":"Eficiência de refrigeração reduzida por sujeira da serpentina aletada do evaporador","part_es":"Evaporador","part_pt":"Evaporador","causes_es":["Contaminación por polvo/grasa (entorno de cocina)","Falta prolongada de limpieza","Contaminación fijada por escarchado repetido"],"causes_pt":["Contaminação por poeira/gordura (ambiente de cozinha)","Falta prolongada de limpeza","Contaminação fixada por congelamento repetido"],"checks_es":["Inspección visual del evaporador","Diferencia de temperatura entrada/salida de aire del evaporador: normal 8~12°C","Verificar flujo de aire del ventilador"],"checks_pt":["Inspeção visual do evaporador","Diferença de temperatura entrada/saída de ar do evaporador: normal 8~12°C","Verificar fluxo de ar do ventilador"],"keywords_hi":["इवेपोरेटर फाउलिंग","इवेपोरेटर गंदा","फिन कॉइल धूल","इवेपोरेटर सफाई","कूलिंग कॉइल"],"symptom_hi":"इवेपोरेटर फिन कॉइल फाउलिंग के कारण कूलिंग दक्षता कम","part_hi":"इवेपोरेटर","causes_hi":["धूल/ग्रीस संदूषण (रसोई वातावरण)","लंबे समय से सफाई नहीं","बार-बार फ्रॉस्टिंग से संदूषण जमना"],"checks_hi":["इवेपोरेटर का दृश्य निरीक्षण","इवेपोरेटर वायु इनलेट/आउटलेट तापमान अंतर: सामान्य 8~12°C","फैन वायु प्रवाह जांचें"],"keywords_vi":["bẩn dàn bay hơi","dàn bay hơi dơ","bụi cánh dàn bay hơi","vệ sinh dàn bay hơi","cuộn làm lạnh"],"symptom_vi":"Giảm hiệu suất làm lạnh do bẩn cánh dàn bay hơi","part_vi":"Dàn bay hơi","causes_vi":["Nhiễm bẩn bụi/dầu mỡ (môi trường bếp)","Không vệ sinh lâu","Bẩn cố kết do đóng băng lặp lại"],"checks_vi":["Kiểm tra trực quan dàn bay hơi","Chênh lệch nhiệt độ không khí vào/ra dàn bay hơi: bình thường 8~12°C","Kiểm tra lưu lượng quạt"],"actions_vi":["Dùng chất tẩy chuyên dụng cho cánh rồi rửa sạch","Xả ngược bằng máy rửa áp lực","Đặt lịch vệ sinh"],"severity_vi":"Bình thường","keywords_th":["อีแวปอเรเตอร์สกปรก","อีแวปอเรเตอร์เปื้อน","ฝุ่นที่ครีบ","ทำความสะอาดอีแวปอเรเตอร์","คอยล์เย็น"],"symptom_th":"ประสิทธิภาพทำความเย็นลดจากครีบอีแวปอเรเตอร์สกปรก","part_th":"อีแวปอเรเตอร์","causes_th":["ปนเปื้อนฝุ่น/ไขมัน (สภาพแวดล้อมครัว)","ไม่ทำความสะอาดมานาน","การจับน้ำแข็งซ้ำๆ ทำให้การปนเปื้อนติดแน่น"],"checks_th":["ตรวจสายตาอีแวปอเรเตอร์","ผลต่างอุณหภูมิอากาศเข้า/ออกอีแวปอเรเตอร์: ปกติ 8~12°C","ตรวจลมของพัดลม"],"actions_th":["ใช้น้ำยาทำความสะอาดครีบแล้วล้าง","ล้างย้อนทิศด้วยเครื่องฉีดน้ำแรงดัน","กำหนดรอบทำความสะอาด"],"severity_th":"ปกติ","keywords_id":["evaporator kotor","evaporator berdebu","debu fin coil","pembersihan evaporator","coil pendingin"],"symptom_id":"Efisiensi pendinginan berkurang karena fin coil evaporator kotor","part_id":"Evaporator","causes_id":["Kontaminasi debu/minyak (lingkungan dapur)","Tidak dibersihkan lama","Kontaminasi menempel karena pembekuan berulang"],"checks_id":["Inspeksi visual evaporator","Selisih suhu udara inlet/outlet evaporator: normal 8~12°C","Periksa aliran udara kipas"],"actions_id":["Aplikasikan pembersih fin coil lalu bilas","Flush balik dengan pressure washer","Atur jadwal pembersihan"],"severity_id":"Normal","keywords_ar":["اتساخ المبخر","المبخر متسخ","غبار زعانف الملف","تنظيف المبخر","ملف التبريد"],"symptom_ar":"انخفاض كفاءة التبريد بسبب اتساخ زعانف ملف المبخر","part_ar":"المبخر","causes_ar":["تلوث بالغبار/الدهون (بيئة المطبخ)","نقص التنظيف لفترة طويلة","تلوث مثبت من التجلد المتكرر"],"checks_ar":["فحص بصري للمبخر","فرق درجة حرارة هواء دخل/خرج المبخر: طبيعي 8~12°C","افحص تدفق هواء المروحة"],"actions_ar":["ضع منظف زعانف الملف ثم اشطف","اغسل عكسياً بغسالة ضغط","حدد جدول التنظيف"],"severity_ar":"طبيعي"},{"id":"EVAP-002","keywords":["증발기결빙","에바완전결빙","증발기완전착상","풍량제로"],"keywords_en":["evaporator frozen solid","complete evaporator icing","total evaporator frost","zero airflow"],"symptom":"증발기 전체가 완전히 결빙되어 공기 흐름 완전 차단","symptom_en":"Evaporator completely frozen solid, airflow completely blocked","part":"증발기","part_en":"Evaporator","causes":["제상 기능 완전 불량","드레인 막힘으로 제상수 재결빙","고내 습도 과다 유입"],"causes_en":["Complete defrost system failure","Defrost water refreezing due to clogged drain","Excessive humidity entering compartment"],"checks":["증발기 육안 확인: 결빙 범위","제상 히터·타이머 작동 여부","드레인 배관 막힘 여부"],"checks_en":["Visual check of evaporator: Extent of ice","Check defrost heater and timer operation","Check drain pipe for blockage"],"actions":["수동 제상 (전원 차단 후 자연 해동 또는 히트건 사용)","제상 시스템 수리 (히터·타이머·센서)","드레인 배관 청소","제상 설정 재조정"],"actions_en":["Manual defrost (power off and natural thaw or use heat gun)","Repair defrost system (heater/timer/sensor)","Clean drain pipe","Readjust defrost settings"],"severity":"긴급","severity_en":"Critical","keywords_zh":["蒸发器完全结冰","蒸发器大量结冰","蒸发器全部结霜","风量为零"],"symptom_zh":"蒸发器完全冻结，风量完全堵塞","part_zh":"蒸发器","causes_zh":["除霜系统完全失效","排水管堵塞导致除霜水再次冻结","箱内大量湿气侵入"],"checks_zh":["目视检查蒸发器：结冰程度","检查除霜加热器和定时器运行","检查排水管是否堵塞"],"keywords_ja":["蒸発器完全凍結","蒸発器全着氷","蒸発器全体着霜","風量ゼロ"],"symptom_ja":"蒸発器の完全凍結・気流完全遮断","part_ja":"蒸発器","causes_ja":["デフロストシステムの完全故障","排水詰まりによるデフロスト水の再着氷","庫内への過大な湿気流入"],"checks_ja":["蒸発器の目視確認：着氷の範囲","デフロストヒーターとタイマーの作動確認","排水管の詰まり確認"],"keywords_es":["evaporador completamente congelado","congelación total del evaporador","escarcha total del evaporador","flujo de aire cero"],"keywords_pt":["evaporador totalmente congelado","congelamento total do evaporador","geada total do evaporador","fluxo de ar zero"],"symptom_es":"Evaporador completamente congelado, flujo de aire completamente bloqueado","symptom_pt":"Evaporador totalmente congelado, fluxo de ar completamente bloqueado","part_es":"Evaporador","part_pt":"Evaporador","causes_es":["Fallo completo del sistema de desescarche","Recongelación del agua de desescarche por drenaje obstruido","Exceso de humedad que entra al compartimento"],"causes_pt":["Falha completa do sistema de degelo","Recongelamento da água de degelo por dreno obstruído","Excesso de umidade entrando na câmara"],"checks_es":["Verificar visualmente el evaporador: extensión del hielo","Verificar el funcionamiento del calentador y temporizador de desescarche","Verificar obstrucción del tubo de drenaje"],"checks_pt":["Verificar visualmente o evaporador: extensão do gelo","Verificar o funcionamento da resistência e do temporizador de degelo","Verificar obstrução do tubo de dreno"],"keywords_hi":["इवेपोरेटर पूरी तरह जमी","संपूर्ण इवेपोरेटर आइसिंग","पूर्ण इवेपोरेटर फ्रॉस्ट","शून्य वायु प्रवाह"],"symptom_hi":"इवेपोरेटर पूरी तरह जम गया, वायु प्रवाह पूरी तरह बाधित","part_hi":"इवेपोरेटर","causes_hi":["डीफ्रॉस्ट सिस्टम पूरी तरह विफल","बंद ड्रेन के कारण डीफ्रॉस्ट पानी का पुनः जमना","कक्ष में अत्यधिक आर्द्रता प्रवेश"],"checks_hi":["इवेपोरेटर की दृश्य जांच: बर्फ की मात्रा","डीफ्रॉस्ट हीटर और टाइमर संचालन जांचें","ड्रेन पाइप में रुकावट जांचें"],"keywords_vi":["dàn bay hơi đóng đá","đóng băng hoàn toàn dàn bay hơi","đóng băng toàn bộ dàn bay hơi","lưu lượng bằng 0"],"symptom_vi":"Dàn bay hơi đóng băng hoàn toàn, luồng gió bị chặn hoàn toàn","part_vi":"Dàn bay hơi","causes_vi":["Hệ xả đá hỏng hoàn toàn","Nước xả đá đông lại do tắc ống thoát","Độ ẩm quá mức vào kho"],"checks_vi":["Kiểm tra trực quan dàn bay hơi: mức độ đóng băng","Kiểm tra hoạt động sưởi xả đá và timer","Kiểm tra tắc ống thoát"],"actions_vi":["Xả đá thủ công (ngắt điện và để tan tự nhiên hoặc dùng súng nhiệt)","Sửa hệ xả đá (sưởi/timer/cảm biến)","Vệ sinh ống thoát","Điều chỉnh lại cài đặt xả đá"],"severity_vi":"Khẩn cấp","keywords_th":["อีแวปอเรเตอร์แข็งตัว","น้ำแข็งอีแวปอเรเตอร์สมบูรณ์","อีแวปอเรเตอร์จับน้ำแข็งเต็ม","ลมเป็นศูนย์"],"symptom_th":"อีแวปอเรเตอร์แข็งตัวเต็ม, การไหลของอากาศถูกปิดกั้นหมด","part_th":"อีแวปอเรเตอร์","causes_th":["ระบบละลายน้ำแข็งล้มเหลวสมบูรณ์","น้ำละลายน้ำแข็งจับเป็นน้ำแข็งซ้ำเพราะท่อน้ำทิ้งอุดตัน","ความชื้นเข้าห้องมากเกิน"],"checks_th":["ตรวจสายตาอีแวปอเรเตอร์: ขอบเขตน้ำแข็ง","ตรวจการทำงานของฮีตเตอร์และตัวตั้งเวลาละลายน้ำแข็ง","ตรวจการอุดตันของท่อน้ำทิ้ง"],"actions_th":["ละลายน้ำแข็งด้วยมือ (ตัดไฟและปล่อยให้ละลายตามธรรมชาติหรือใช้ heat gun)","ซ่อมระบบละลายน้ำแข็ง (ฮีตเตอร์/ตัวตั้งเวลา/เซ็นเซอร์)","ทำความสะอาดท่อน้ำทิ้ง","ปรับการตั้งค่าละลายน้ำแข็งใหม่"],"severity_th":"วิกฤต","keywords_id":["evaporator beku padat","icing evaporator lengkap","frost evaporator total","aliran udara nol"],"symptom_id":"Evaporator benar-benar beku padat, aliran udara benar-benar terhalang","part_id":"Evaporator","causes_id":["Sistem defrost gagal total","Air defrost membeku ulang karena drain tersumbat","Kelembaban berlebihan masuk ke kompartemen"],"checks_id":["Inspeksi visual evaporator: tingkat pembekuan","Periksa operasi heater dan timer defrost","Periksa sumbatan pipa drain"],"actions_id":["Defrost manual (putus daya dan biarkan mencair alami atau gunakan heat gun)","Perbaiki sistem defrost (heater/timer/sensor)","Bersihkan pipa drain","Sesuaikan ulang setting defrost"],"severity_id":"Kritis","keywords_ar":["المبخر متجمد تماماً","تجلد كامل للمبخر","تجلد المبخر الكلي","تدفق هواء صفر"],"symptom_ar":"المبخر متجمد تماماً، تدفق الهواء محجوب تماماً","part_ar":"المبخر","causes_ar":["فشل كامل لنظام إزالة الجليد","إعادة تجمد ماء إزالة الجليد بسبب انسداد التصريف","دخول رطوبة مفرطة إلى المقصورة"],"checks_ar":["فحص بصري للمبخر: مدى التجلد","افحص تشغيل سخان ومؤقت إزالة الجليد","افحص انسداد أنبوب التصريف"],"actions_ar":["إزالة جليد يدوية (اقطع التيار ودع الذوبان الطبيعي أو استخدم مسدس حراري)","أصلح نظام إزالة الجليد (سخان/مؤقت/مستشعر)","نظف أنبوب التصريف","أعد ضبط إعدادات إزالة الجليد"],"severity_ar":"حرج"},{"id":"CTRL-001","keywords":["컨트롤러불량","디지털컨트롤러","제어기불량","온도표시이상","센서이상"],"keywords_en":["controller failure","digital controller","controller malfunction","temperature display error","sensor error"],"symptom":"디지털 컨트롤러 온도 표시 이상 또는 제어 오동작","symptom_en":"Digital controller temperature display error or control malfunction","part":"제어계통","part_en":"Control system","causes":["온도 센서(NTC/PTC 서미스터) 불량","센서 배선 단선·단락","컨트롤러 자체 불량","전원 전압 이상"],"causes_en":["Defective temperature sensor (NTC/PTC thermistor)","Sensor wiring open/short circuit","Controller itself defective","Abnormal supply voltage"],"checks":["센서 저항값 측정: 온도별 규격값과 비교 (예: NTC 10kΩ @ 25℃)","센서 배선 단선 여부 확인","컨트롤러 전원 전압 확인: DC 12V 또는 AC 220V","리셋 후 재부팅 확인"],"checks_en":["Measure sensor resistance: Compare with spec values per temperature (e.g., NTC 10kΩ @ 25°C)","Check sensor wiring for open circuit","Check controller supply voltage: DC 12V or AC 220V","Reset and verify reboot"],"actions":["센서 교체 (동일 규격 서미스터)","배선 수리","컨트롤러 파라미터 초기화 후 재설정","컨트롤러 교체"],"actions_en":["Replace sensor (same specification thermistor)","Repair wiring","Reset controller parameters to factory default then reconfigure","Replace controller"],"severity":"주의","severity_en":"Caution","keywords_zh":["控制器故障","数字控制器","控制器误动作","温度显示错误","传感器错误"],"symptom_zh":"数字控制器温度显示错误或控制误动作","part_zh":"控制系统","causes_zh":["温度传感器不良（NTC/PTC热敏电阻）","传感器接线断路/短路","控制器本身不良","供电电压异常"],"checks_zh":["测量传感器电阻：与各温度规格值比较（如NTC在25°C时为10kΩ）","检查传感器接线是否断路","检查控制器供电电压：DC 12V或AC 220V","复位并确认重启"],"keywords_ja":["コントローラー故障","デジタルコントローラー","制御誤動作","温度表示エラー","センサーエラー"],"symptom_ja":"デジタルコントローラーの温度表示エラーまたは制御誤動作","part_ja":"制御系統","causes_ja":["温度センサー（NTC/PTCサーミスター）不良","センサー配線の断線/短絡","コントローラー自体の不良","電源電圧異常"],"checks_ja":["センサー抵抗測定：温度別仕様値と比較（例：NTC 10kΩ @ 25°C）","センサー配線の断線確認","コントローラー電源電圧確認：DC 12VまたはAC 220V","リセットして再起動を確認"],"keywords_es":["fallo del controlador","controlador digital","mal funcionamiento del controlador","error de visualización de temperatura","error de sensor"],"keywords_pt":["falha do controlador","controlador digital","mau funcionamento do controlador","erro de exibição de temperatura","erro de sensor"],"symptom_es":"Error de visualización de temperatura o mal funcionamiento del control del controlador digital","symptom_pt":"Erro de exibição de temperatura ou mau funcionamento do controle do controlador digital","part_es":"Sistema de control","part_pt":"Sistema de controle","causes_es":["Sensor de temperatura defectuoso (termistor NTC/PTC)","Circuito abierto/cortocircuito en el cableado del sensor","El controlador en sí es defectuoso","Tensión de suministro anormal"],"causes_pt":["Sensor de temperatura defeituoso (termistor NTC/PTC)","Circuito aberto/curto-circuito na fiação do sensor","O próprio controlador é defeituoso","Tensão de alimentação anormal"],"checks_es":["Medir resistencia del sensor: comparar con los valores de especificación por temperatura (p.ej. NTC 10kΩ @ 25°C)","Verificar circuito abierto en el cableado del sensor","Verificar la tensión de suministro del controlador: DC 12V o AC 220V","Restablecer y verificar el reinicio"],"checks_pt":["Medir resistência do sensor: comparar com os valores de especificação por temperatura (ex.: NTC 10kΩ @ 25°C)","Verificar circuito aberto na fiação do sensor","Verificar a tensão de alimentação do controlador: DC 12V ou AC 220V","Resetar e verificar a reinicialização"],"keywords_hi":["कंट्रोलर विफलता","डिजिटल कंट्रोलर","कंट्रोलर खराबी","तापमान डिस्प्ले एरर","सेंसर एरर"],"symptom_hi":"डिजिटल कंट्रोलर तापमान डिस्प्ले एरर या नियंत्रण खराबी","part_hi":"नियंत्रण प्रणाली","causes_hi":["तापमान सेंसर खराब (NTC/PTC थर्मिस्टर)","सेंसर वायरिंग ओपन/शॉर्ट सर्किट","कंट्रोलर स्वयं खराब","असामान्य सप्लाई वोल्टेज"],"checks_hi":["सेंसर प्रतिरोध मापें: तापमान के अनुसार spec मानों से तुलना करें (जैसे NTC 10kΩ @ 25°C)","सेंसर वायरिंग ओपन सर्किट जांचें","कंट्रोलर सप्लाई वोल्टेज जांचें: DC 12V या AC 220V","रीसेट करें और रिबूट सत्यापित करें"],"keywords_vi":["hỏng bộ điều khiển","bộ điều khiển số","trục trặc bộ điều khiển","lỗi hiển thị nhiệt độ","lỗi cảm biến"],"symptom_vi":"Lỗi hiển thị nhiệt độ hoặc trục trặc điều khiển của bộ điều khiển số","part_vi":"Hệ điều khiển","causes_vi":["Hỏng cảm biến nhiệt độ (thermistor NTC/PTC)","Hở/chập mạch dây cảm biến","Bản thân bộ điều khiển hỏng","Điện áp nguồn bất thường"],"checks_vi":["Đo điện trở cảm biến: so với giá trị đặc tả theo nhiệt độ (vd. NTC 10kΩ @ 25°C)","Kiểm tra hở mạch dây cảm biến","Kiểm tra điện áp nguồn bộ điều khiển: DC 12V hoặc AC 220V","Reset và xác nhận khởi động lại"],"actions_vi":["Thay cảm biến (thermistor cùng thông số)","Sửa dây","Reset thông số bộ điều khiển về mặc định rồi cài lại","Thay bộ điều khiển"],"severity_vi":"Chú ý","keywords_th":["คอนโทรลเลอร์เสีย","คอนโทรลเลอร์ดิจิทัล","คอนโทรลเลอร์ผิดพลาด","แสดงอุณหภูมิผิด","เซ็นเซอร์ผิด"],"symptom_th":"คอนโทรลเลอร์ดิจิทัลแสดงอุณหภูมิผิดหรือควบคุมผิดพลาด","part_th":"ระบบควบคุม","causes_th":["เซ็นเซอร์อุณหภูมิเสีย (เทอร์มิสเตอร์ NTC/PTC)","สายเซ็นเซอร์เปิด/ลัด","ตัวคอนโทรลเลอร์เสียเอง","แรงดันไฟผิดปกติ"],"checks_th":["วัดความต้านทานเซ็นเซอร์: เทียบกับค่า spec ตามอุณหภูมิ (เช่น NTC 10kΩ @ 25°C)","ตรวจวงจรเปิดของสายเซ็นเซอร์","ตรวจแรงดันไฟคอนโทรลเลอร์: DC 12V หรือ AC 220V","รีเซ็ตและยืนยันการบูตใหม่"],"actions_th":["เปลี่ยนเซ็นเซอร์ (เทอร์มิสเตอร์สเปกเดียวกัน)","ซ่อมสายไฟ","รีเซ็ตพารามิเตอร์คอนโทรลเลอร์เป็นค่าเริ่มต้นและตั้งใหม่","เปลี่ยนคอนโทรลเลอร์"],"severity_th":"ระวัง","keywords_id":["kegagalan kontroler","kontroler digital","malfungsi kontroler","error tampilan suhu","error sensor"],"symptom_id":"Error tampilan suhu atau malfungsi kontrol kontroler digital","part_id":"Sistem kontrol","causes_id":["Sensor suhu rusak (termistor NTC/PTC)","Rangkaian terbuka/pendek pada wiring sensor","Kontroler itu sendiri rusak","Tegangan suplai abnormal"],"checks_id":["Ukur resistansi sensor: bandingkan dengan nilai spesifikasi per suhu (mis. NTC 10kΩ @ 25°C)","Periksa rangkaian terbuka pada wiring sensor","Periksa tegangan suplai kontroler: DC 12V atau AC 220V","Reset dan verifikasi reboot"],"actions_id":["Ganti sensor (termistor spesifikasi sama)","Perbaiki wiring","Reset parameter kontroler ke default pabrik lalu konfigurasi ulang","Ganti kontroler"],"severity_id":"Peringatan","keywords_ar":["عطل وحدة التحكم","وحدة تحكم رقمية","خلل وحدة التحكم","خطأ عرض درجة الحرارة","خطأ مستشعر"],"symptom_ar":"خطأ عرض درجة الحرارة أو خلل تحكم في وحدة التحكم الرقمية","part_ar":"نظام التحكم","causes_ar":["مستشعر حرارة معطوب (ثرمستور NTC/PTC)","دائرة مفتوحة/قصر في أسلاك المستشعر","وحدة التحكم معطوبة","جهد إمداد غير طبيعي"],"checks_ar":["قس مقاومة المستشعر: قارن بقيم المواصفات لكل درجة حرارة (مثلاً NTC 10kΩ @ 25°C)","افحص الدائرة المفتوحة لأسلاك المستشعر","افحص جهد إمداد وحدة التحكم: DC 12V أو AC 220V","أعد الضبط وتحقق من إعادة التشغيل"],"actions_ar":["استبدل المستشعر (ثرمستور بنفس المواصفات)","أصلح الأسلاك","أعد ضبط معاملات وحدة التحكم إلى الإعدادات الافتراضية ثم أعد التكوين","استبدل وحدة التحكم"],"severity_ar":"تنبيه"},{"id":"CTRL-002","keywords":["압력스위치불량","HPS설정","LPS설정","압력개폐기불량"],"keywords_en":["pressure switch failure","HPS setting","LPS setting","pressure switch malfunction"],"symptom":"압력 스위치(HPS/LPS)가 정상 압력에서 오작동","symptom_en":"Pressure switch (HPS/LPS) malfunctioning at normal pressure","part":"제어계통","part_en":"Control system","causes":["압력 스위치 설정값 이탈","스위치 내부 스프링 열화","다이어프램 파손","접점 불량"],"causes_en":["Pressure switch setpoint drifted","Internal spring deterioration","Diaphragm damage","Contact failure"],"checks":["HPS 설정값 확인: R-22 기준 통상 20~22㎏/㎠ 트립 / 16~18 복귀","LPS 설정값 확인: R-22 기준 통상 0.5~1.0㎏/㎠ 트립 / 1.5~2.0 복귀","압력계와 스위치 작동압력 비교","접점 도통 확인"],"checks_en":["Check HPS setpoint: R-22 typical 20~22 kg/cm² trip / 16~18 reset","Check LPS setpoint: R-22 typical 0.5~1.0 kg/cm² trip / 1.5~2.0 reset","Compare pressure gauge reading with switch actuation pressure","Check contact continuity"],"actions":["설정값 재조정","압력 스위치 교체 (반복 오작동 시)","접점 청소"],"actions_en":["Readjust setpoint","Replace pressure switch (if repeated malfunction)","Clean contacts"],"severity":"주의","severity_en":"Caution","keywords_zh":["压力开关故障","高压开关设定","低压开关设定","压力开关误动作"],"symptom_zh":"压力开关（HPS/LPS）在正常压力下误动作","part_zh":"控制系统","causes_zh":["压力开关设定值漂移","内部弹簧劣化","膜片损坏","触点故障"],"checks_zh":["检查高压开关设定：R-22典型跳闸20~22 kg/cm²/复位16~18","检查低压开关设定：R-22典型跳闸0.5~1.0 kg/cm²/复位1.5~2.0","比较压力表读数与开关动作压力","检查触点通断"],"keywords_ja":["圧力スイッチ故障","HPS設定","LPS設定","圧力スイッチ誤動作"],"symptom_ja":"正常圧力での圧力スイッチ（HPS/LPS）誤動作","part_ja":"制御系統","causes_ja":["圧力スイッチ設定値のドリフト","内部スプリング劣化","ダイアフラム損傷","接点故障"],"checks_ja":["HPS設定確認：R-22 通常20~22kg/cm²でトリップ/16~18でリセット","LPS設定確認：R-22 通常0.5~1.0kg/cm²でトリップ/1.5~2.0でリセット","圧力ゲージ読みとスイッチ作動圧力を比較","接点導通確認"],"keywords_es":["fallo del presostato","ajuste del HPS","ajuste del LPS","mal funcionamiento del presostato"],"keywords_pt":["falha do pressostato","ajuste do HPS","ajuste do LPS","mau funcionamento do pressostato"],"symptom_es":"Presostato (HPS/LPS) que funciona mal a presión normal","symptom_pt":"Pressostato (HPS/LPS) funcionando mal em pressão normal","part_es":"Sistema de control","part_pt":"Sistema de controle","causes_es":["Punto de ajuste del presostato desviado","Deterioro del resorte interno","Daño en el diafragma","Fallo del contacto"],"causes_pt":["Ponto de ajuste do pressostato desviado","Deterioração da mola interna","Dano no diafragma","Falha do contato"],"checks_es":["Verificar el punto de ajuste del HPS: disparo típico R-22 20~22 kg/cm² / reinicio 16~18","Verificar el punto de ajuste del LPS: disparo típico R-22 0.5~1.0 kg/cm² / reinicio 1.5~2.0","Comparar la lectura del manómetro con la presión de actuación del interruptor","Verificar la continuidad del contacto"],"checks_pt":["Verificar o ponto de ajuste do HPS: disparo típico R-22 20~22 kg/cm² / rearme 16~18","Verificar o ponto de ajuste do LPS: disparo típico R-22 0,5~1,0 kg/cm² / rearme 1,5~2,0","Comparar a leitura do manômetro com a pressão de atuação do pressostato","Verificar a continuidade do contato"],"keywords_hi":["प्रेशर स्विच विफलता","HPS सेटिंग","LPS सेटिंग","प्रेशर स्विच खराबी"],"symptom_hi":"सामान्य प्रेशर पर प्रेशर स्विच (HPS/LPS) खराब काम कर रहा है","part_hi":"नियंत्रण प्रणाली","causes_hi":["प्रेशर स्विच सेटपॉइंट बदल गया","आंतरिक स्प्रिंग खराब होना","डायाफ्राम क्षति","संपर्क विफलता"],"checks_hi":["HPS सेटपॉइंट जांचें: R-22 सामान्यतः 20~22 kg/cm² ट्रिप / 16~18 रीसेट","LPS सेटपॉइंट जांचें: R-22 सामान्यतः 0.5~1.0 kg/cm² ट्रिप / 1.5~2.0 रीसेट","प्रेशर गेज रीडिंग की स्विच एक्चुएशन प्रेशर से तुलना करें","संपर्क निरंतरता जांचें"],"keywords_vi":["hỏng công tắc áp suất","cài đặt HPS","cài đặt LPS","trục trặc công tắc áp suất"],"symptom_vi":"Công tắc áp suất (HPS/LPS) trục trặc ở áp suất bình thường","part_vi":"Hệ điều khiển","causes_vi":["Giá trị đặt công tắc áp suất lệch","Lò xo bên trong xuống cấp","Hỏng màng chắn","Hỏng tiếp điểm"],"checks_vi":["Kiểm tra giá trị đặt HPS: R-22 thông thường 20~22 kg/cm² trip / 16~18 reset","Kiểm tra giá trị đặt LPS: R-22 thông thường 0.5~1.0 kg/cm² trip / 1.5~2.0 reset","So đọc đồng hồ áp với áp suất tác động công tắc","Kiểm tra thông mạch tiếp điểm"],"actions_vi":["Điều chỉnh lại giá trị đặt","Thay công tắc áp suất (nếu trục trặc lặp lại)","Vệ sinh tiếp điểm"],"severity_vi":"Chú ý","keywords_th":["สวิตช์ความดันเสีย","ตั้งค่า HPS","ตั้งค่า LPS","สวิตช์ความดันผิดพลาด"],"symptom_th":"สวิตช์ความดัน (HPS/LPS) ทำงานผิดที่ความดันปกติ","part_th":"ระบบควบคุม","causes_th":["ค่าตั้งสวิตช์ความดันเพี้ยน","สปริงภายในเสื่อม","ไดอะแฟรมเสียหาย","หน้าสัมผัสเสีย"],"checks_th":["ตรวจค่าตั้ง HPS: R-22 ปกติ 20~22 kg/cm² ทริป / 16~18 รีเซ็ต","ตรวจค่าตั้ง LPS: R-22 ปกติ 0.5~1.0 kg/cm² ทริป / 1.5~2.0 รีเซ็ต","เทียบค่าเกจความดันกับความดันที่สวิตช์ทำงาน","ตรวจความต่อเนื่องหน้าสัมผัส"],"actions_th":["ปรับค่าตั้งใหม่","เปลี่ยนสวิตช์ความดัน (หากผิดพลาดซ้ำ)","ทำความสะอาดหน้าสัมผัส"],"severity_th":"ระวัง","keywords_id":["kegagalan pressure switch","setting HPS","setting LPS","malfungsi pressure switch"],"symptom_id":"Pressure switch (HPS/LPS) malfungsi pada tekanan normal","part_id":"Sistem kontrol","causes_id":["Setpoint pressure switch bergeser","Degradasi pegas internal","Kerusakan diafragma","Kegagalan kontak"],"checks_id":["Periksa setpoint HPS: R-22 tipikal 20~22 kg/cm² trip / 16~18 reset","Periksa setpoint LPS: R-22 tipikal 0.5~1.0 kg/cm² trip / 1.5~2.0 reset","Bandingkan bacaan manometer dengan tekanan aktuasi switch","Periksa kontinuitas kontak"],"actions_id":["Sesuaikan ulang setpoint","Ganti pressure switch (jika malfungsi berulang)","Bersihkan kontak"],"severity_id":"Peringatan","keywords_ar":["عطل مفتاح الضغط","ضبط HPS","ضبط LPS","خلل مفتاح الضغط"],"symptom_ar":"مفتاح الضغط (HPS/LPS) يعاني من خلل عند الضغط الطبيعي","part_ar":"نظام التحكم","causes_ar":["نقطة ضبط مفتاح الضغط منحرفة","تدهور الزنبرك الداخلي","تلف الغشاء","عطل التلامس"],"checks_ar":["افحص نقطة ضبط HPS: R-22 نموذجي 20~22 kg/cm² فصل / 16~18 إعادة ضبط","افحص نقطة ضبط LPS: R-22 نموذجي 0.5~1.0 kg/cm² فصل / 1.5~2.0 إعادة ضبط","قارن قراءة مقياس الضغط مع ضغط تفعيل المفتاح","افحص استمرارية التلامس"],"actions_ar":["أعد ضبط نقطة الضبط","استبدل مفتاح الضغط (إذا تكرر الخلل)","نظف التلامسات"],"severity_ar":"تنبيه"},{"id":"CTRL-003","keywords":["고압스위치수동복귀","HPS수동","고압트립반복","고압리셋"],"keywords_en":["high pressure switch manual reset","HPS manual","repeated high pressure trip","high pressure reset"],"symptom":"고압 스위치 작동 후 수동 리셋 필요, 반복 트립","symptom_en":"Manual reset required after high pressure switch activation, repeated trips","part":"제어계통","part_en":"Control system","causes":["응축기 오염으로 근본 원인 미해결","냉매 과충전","스위치 설정값이 너무 낮음"],"causes_en":["Root cause unresolved due to condenser fouling","Refrigerant overcharge","Switch setpoint too low"],"checks":["응축기 상태 점검","냉매 충전량 확인","고압 압력계 수치와 스위치 작동 압력 비교"],"checks_en":["Inspect condenser condition","Check refrigerant charge","Compare high pressure gauge reading with switch actuation pressure"],"actions":["응축기 청소","냉매 조정","스위치 설정값 재조정","반복 시 스위치 교체"],"actions_en":["Clean condenser","Adjust refrigerant charge","Readjust switch setpoint","Replace switch if recurring"],"severity":"주의","severity_en":"Caution","keywords_zh":["高压开关手动复位","高压手动","反复高压跳闸","高压复位"],"symptom_zh":"高压开关动作后需手动复位，反复跳闸","part_zh":"控制系统","causes_zh":["冷凝器污垢导致根本原因未解决","制冷剂过充","开关设定值过低"],"checks_zh":["检查冷凝器状态","检查制冷剂充注量","比较高压表读数与开关动作压力"],"keywords_ja":["高圧スイッチ手動リセット","HPS手動","高圧トリップ繰り返し","高圧リセット"],"symptom_ja":"高圧スイッチ作動後に手動リセットが必要・繰り返しトリップ","part_ja":"制御系統","causes_ja":["凝縮器汚れによる根本原因未解決","冷媒過充填","スイッチ設定値過低"],"checks_ja":["凝縮器状態点検","冷媒充填量確認","高圧ゲージ読みとスイッチ作動圧力を比較"],"keywords_es":["reinicio manual del presostato de alta presión","HPS manual","disparo repetido de alta presión","reinicio de alta presión"],"keywords_pt":["rearme manual do pressostato de alta","HPS manual","disparo repetido de alta pressão","rearme de alta pressão"],"symptom_es":"Reinicio manual requerido después de la activación del presostato de alta presión, disparos repetidos","symptom_pt":"Rearme manual necessário após a atuação do pressostato de alta, disparos repetidos","part_es":"Sistema de control","part_pt":"Sistema de controle","causes_es":["Causa raíz no resuelta por suciedad del condensador","Sobrecarga de refrigerante","Punto de ajuste del interruptor demasiado bajo"],"causes_pt":["Causa raiz não resolvida por sujeira do condensador","Sobrecarga de refrigerante","Ponto de ajuste do pressostato muito baixo"],"checks_es":["Inspeccionar el estado del condensador","Verificar la carga de refrigerante","Comparar la lectura del manómetro de alta presión con la presión de actuación del interruptor"],"checks_pt":["Inspecionar o estado do condensador","Verificar a carga de refrigerante","Comparar a leitura do manômetro de alta com a pressão de atuação do pressostato"],"keywords_hi":["हाई प्रेशर स्विच मैनुअल रीसेट","HPS मैनुअल","बार-बार हाई प्रेशर ट्रिप","हाई प्रेशर रीसेट"],"symptom_hi":"हाई प्रेशर स्विच सक्रिय होने के बाद मैनुअल रीसेट आवश्यक, बार-बार ट्रिप","part_hi":"नियंत्रण प्रणाली","causes_hi":["कंडेंसर फाउलिंग के कारण मूल कारण अनसुलझा","रेफ्रिजरेंट अत्यधिक चार्ज","स्विच सेटपॉइंट बहुत कम"],"checks_hi":["कंडेंसर की स्थिति का निरीक्षण करें","रेफ्रिजरेंट चार्ज जांचें","हाई प्रेशर गेज रीडिंग की स्विच एक्चुएशन प्रेशर से तुलना करें"],"keywords_vi":["reset tay HPS","HPS thủ công","trip áp cao lặp lại","reset áp cao"],"symptom_vi":"Cần reset tay sau khi công tắc áp cao tác động, trip lặp lại","part_vi":"Hệ điều khiển","causes_vi":["Nguyên nhân gốc chưa xử lý do bẩn dàn ngưng","Nạp môi chất quá mức","Giá trị đặt công tắc quá thấp"],"checks_vi":["Kiểm tra tình trạng dàn ngưng","Kiểm tra nạp môi chất","So đọc đồng hồ áp cao với áp suất tác động công tắc"],"actions_vi":["Vệ sinh dàn ngưng","Điều chỉnh lượng nạp môi chất","Điều chỉnh lại giá trị đặt công tắc","Thay công tắc nếu tái phát"],"severity_vi":"Chú ý","keywords_th":["รีเซ็ตสวิตช์ความดันสูงด้วยมือ","HPS รีเซ็ตด้วยมือ","ทริปความดันสูงซ้ำ","รีเซ็ตความดันสูง"],"symptom_th":"ต้องรีเซ็ตด้วยมือหลังสวิตช์ความดันสูงทำงาน, ทริปซ้ำๆ","part_th":"ระบบควบคุม","causes_th":["สาเหตุต้นเหตุไม่ได้แก้จากคอนเดนเซอร์สกปรก","สารทำความเย็นเติมเกิน","ค่าตั้งสวิตช์ต่ำเกินไป"],"checks_th":["ตรวจสภาพคอนเดนเซอร์","ตรวจการเติมสารทำความเย็น","เทียบค่าเกจความดันสูงกับความดันที่สวิตช์ทำงาน"],"actions_th":["ทำความสะอาดคอนเดนเซอร์","ปรับปริมาณสารทำความเย็น","ปรับค่าตั้งสวิตช์ใหม่","เปลี่ยนสวิตช์หากเกิดซ้ำ"],"severity_th":"ระวัง","keywords_id":["reset manual high pressure switch","HPS manual","trip high pressure berulang","reset high pressure"],"symptom_id":"Reset manual diperlukan setelah aktivasi high pressure switch, trip berulang","part_id":"Sistem kontrol","causes_id":["Akar penyebab belum terselesaikan karena kondensor kotor","Overcharge refrigeran","Setpoint switch terlalu rendah"],"checks_id":["Inspeksi kondisi kondensor","Periksa muatan refrigeran","Bandingkan bacaan manometer high pressure dengan tekanan aktuasi switch"],"actions_id":["Bersihkan kondensor","Sesuaikan muatan refrigeran","Sesuaikan ulang setpoint switch","Ganti switch jika berulang"],"severity_id":"Peringatan","keywords_ar":["إعادة ضبط يدوي لمفتاح الضغط العالي","HPS يدوي","فصل ضغط عالٍ متكرر","إعادة ضبط الضغط العالي"],"symptom_ar":"إعادة ضبط يدوي مطلوبة بعد تفعيل مفتاح الضغط العالي، فصول متكررة","part_ar":"نظام التحكم","causes_ar":["السبب الجذري لم يُحل بسبب اتساخ المكثف","زيادة شحن مادة التبريد","نقطة ضبط المفتاح منخفضة جداً"],"checks_ar":["افحص حالة المكثف","افحص شحنة مادة التبريد","قارن قراءة مقياس الضغط العالي مع ضغط تفعيل المفتاح"],"actions_ar":["نظف المكثف","اضبط شحنة مادة التبريد","أعد ضبط نقطة ضبط المفتاح","استبدل المفتاح إذا تكرر"],"severity_ar":"تنبيه"},{"id":"PUMP-001","keywords":["냉각수펌프불량","냉각수순환안됨","워터펌프고장","냉각수유량부족"],"keywords_en":["cooling water pump failure","no cooling water circulation","water pump malfunction","insufficient cooling water flow"],"symptom":"냉각수 순환 펌프 불량으로 냉각수 유량 부족","symptom_en":"Insufficient cooling water flow due to circulation pump failure","part":"응축기","part_en":"Condenser","causes":["펌프 임펠러 마모·파손","펌프 모터 불량","에어록 (공기 고임)","냉각수 배관 밸브 잠김"],"causes_en":["Pump impeller wear/damage","Pump motor failure","Air lock (trapped air)","Cooling water pipe valve closed"],"checks":["냉각수 압력계 확인","냉각수 유량계 확인","펌프 입출구 압력 측정","펌프 전류 측정: 정격전류 대비 확인","배관 밸브 개도 확인"],"checks_en":["Check cooling water pressure gauge","Check cooling water flow meter","Measure pump inlet/outlet pressure","Measure pump current: Compare with rated current","Check pipe valve opening"],"actions":["에어 퍼지 (공기 빼기)","펌프 임펠러 점검·교체","밸브 개방","펌프 모터 교체"],"actions_en":["Air purge (bleed air)","Inspect/replace pump impeller","Open valve","Replace pump motor"],"severity":"긴급","severity_en":"Critical","keywords_zh":["冷却水泵故障","冷却水不循环","水泵故障","冷却水流量不足"],"symptom_zh":"循环泵故障导致冷却水流量不足","part_zh":"冷凝器","causes_zh":["泵叶轮磨损/损坏","泵电机故障","气锁（气泡滞留）","冷却水管阀门关闭"],"checks_zh":["检查冷却水压力表","检查冷却水流量计","测量泵进出口压力","测量泵电流：与额定电流比较","检查管路阀门开度"],"keywords_ja":["冷却水ポンプ故障","冷却水循環なし","水ポンプ不良","冷却水流量不足"],"symptom_ja":"循環ポンプ故障による冷却水流量不足","part_ja":"凝縮器","causes_ja":["ポンプインペラー摩耗/損傷","ポンプモーター故障","エアロック（空気トラップ）","冷却水配管バルブの閉止"],"checks_ja":["冷却水圧力ゲージ確認","冷却水流量計確認","ポンプ入出口圧力測定","ポンプ電流測定：定格電流と比較","配管バルブ開度確認"],"keywords_es":["fallo de la bomba de agua de refrigeración","sin circulación de agua de refrigeración","mal funcionamiento de la bomba de agua","flujo insuficiente de agua de refrigeración"],"keywords_pt":["falha da bomba de água de resfriamento","sem circulação de água de resfriamento","mau funcionamento da bomba de água","fluxo insuficiente de água de resfriamento"],"symptom_es":"Flujo de agua de refrigeración insuficiente por fallo de la bomba de circulación","symptom_pt":"Fluxo de água de resfriamento insuficiente por falha da bomba de circulação","part_es":"Condensador","part_pt":"Condensador","causes_es":["Desgaste/daño del impulsor de la bomba","Fallo del motor de la bomba","Bloqueo de aire (aire atrapado)","Válvula de la tubería de agua de refrigeración cerrada"],"causes_pt":["Desgaste/dano do rotor da bomba","Falha do motor da bomba","Bloqueio de ar (ar aprisionado)","Válvula da tubulação de água de resfriamento fechada"],"checks_es":["Verificar el manómetro de agua de refrigeración","Verificar el caudalímetro de agua de refrigeración","Medir la presión de entrada/salida de la bomba","Medir la corriente de la bomba: comparar con la corriente nominal","Verificar la apertura de la válvula de la tubería"],"checks_pt":["Verificar o manômetro de água de resfriamento","Verificar o medidor de vazão de água de resfriamento","Medir a pressão de entrada/saída da bomba","Medir a corrente da bomba: comparar com a corrente nominal","Verificar a abertura da válvula da tubulação"],"keywords_hi":["कूलिंग वॉटर पंप विफलता","कूलिंग वॉटर परिसंचरण नहीं","वॉटर पंप खराबी","अपर्याप्त कूलिंग वॉटर प्रवाह"],"symptom_hi":"सर्कुलेशन पंप विफलता के कारण अपर्याप्त कूलिंग वॉटर प्रवाह","part_hi":"कंडेंसर","causes_hi":["पंप इम्पेलर घिसाव/क्षति","पंप मोटर विफलता","एयर लॉक (फंसी हवा)","कूलिंग वॉटर पाइप वाल्व बंद"],"checks_hi":["कूलिंग वॉटर प्रेशर गेज जांचें","कूलिंग वॉटर फ्लो मीटर जांचें","पंप इनलेट/आउटलेट प्रेशर मापें","पंप करंट मापें: रेटेड करंट से तुलना करें","पाइप वाल्व खुलाव जांचें"],"keywords_vi":["hỏng bơm nước làm mát","nước làm mát không tuần hoàn","trục trặc bơm nước","lưu lượng nước làm mát không đủ"],"symptom_vi":"Lưu lượng nước làm mát không đủ do hỏng bơm tuần hoàn","part_vi":"Dàn ngưng","causes_vi":["Mòn/hỏng cánh bơm","Hỏng mô-tơ bơm","Air lock (kẹt khí)","Van đường nước làm mát đóng"],"checks_vi":["Kiểm tra đồng hồ áp nước làm mát","Kiểm tra lưu lượng kế nước làm mát","Đo áp vào/ra bơm","Đo dòng bơm: so với dòng định mức","Kiểm tra độ mở van đường ống"],"actions_vi":["Xả khí (air bleed)","Thay cánh hoặc mô-tơ bơm","Mở van đường ống","Thay bơm"],"severity_vi":"Chú ý","keywords_th":["ปั๊มน้ำหล่อเย็นเสีย","น้ำหล่อเย็นไม่หมุนเวียน","ปั๊มน้ำผิดปกติ","น้ำหล่อเย็นไม่พอ"],"symptom_th":"น้ำหล่อเย็นไหลไม่พอจากปั๊มหมุนเวียนเสีย","part_th":"คอนเดนเซอร์","causes_th":["ใบพัดปั๊มสึก/เสียหาย","มอเตอร์ปั๊มเสีย","air lock (อากาศค้าง)","วาล์วท่อน้ำหล่อเย็นปิด"],"checks_th":["ตรวจเกจความดันน้ำหล่อเย็น","ตรวจมาตรวัดน้ำหล่อเย็น","วัดความดันเข้า/ออกปั๊ม","วัดกระแสปั๊ม: เทียบกับกระแสกำหนด","ตรวจการเปิดวาล์วท่อ"],"actions_th":["ไล่อากาศ (air bleed)","เปลี่ยนใบพัดหรือมอเตอร์ปั๊ม","เปิดวาล์วท่อ","เปลี่ยนปั๊ม"],"severity_th":"ระวัง","keywords_id":["kegagalan pompa air pendingin","air pendingin tidak bersirkulasi","malfungsi pompa air","aliran air pendingin kurang"],"symptom_id":"Aliran air pendingin kurang karena kegagalan pompa sirkulasi","part_id":"Kondensor","causes_id":["Aus/kerusakan impeller pompa","Kegagalan motor pompa","Air lock (udara terperangkap)","Katup pipa air pendingin tertutup"],"checks_id":["Periksa manometer air pendingin","Periksa flow meter air pendingin","Ukur tekanan inlet/outlet pompa","Ukur arus pompa: bandingkan dengan arus nominal","Periksa pembukaan katup pipa"],"actions_id":["Air bleed","Ganti impeller atau motor pompa","Buka katup pipa","Ganti pompa"],"severity_id":"Peringatan","keywords_ar":["عطل مضخة ماء التبريد","ماء التبريد لا يدور","خلل مضخة الماء","تدفق ماء التبريد غير كافٍ"],"symptom_ar":"تدفق ماء تبريد غير كافٍ بسبب عطل مضخة الدوران","part_ar":"المكثف","causes_ar":["تآكل/تلف دافعة المضخة","عطل محرك المضخة","قفل هواء (هواء محتبس)","صمام أنبوب ماء التبريد مغلق"],"checks_ar":["افحص مقياس ضغط ماء التبريد","افحص مقياس تدفق ماء التبريد","قس ضغط دخل/خرج المضخة","قس تيار المضخة: قارن بالتيار المقنن","افحص فتح صمام الأنبوب"],"actions_ar":["تنفيس الهواء (air bleed)","استبدل دافعة أو محرك المضخة","افتح صمام الأنبوب","استبدل المضخة"],"severity_ar":"تنبيه"},{"id":"OIL-001","keywords":["오일분리기","오일리턴","오일복귀불량","오일트랩","크랭크케이스"],"keywords_en":["oil separator","oil return","poor oil return","oil trap","crankcase"],"symptom":"압축기 오일이 회수되지 않아 크랭크케이스 오일 부족","symptom_en":"Crankcase oil shortage due to oil not returning to compressor","part":"압축기","part_en":"Compressor","causes":["오일 분리기 불량","오일 리턴 배관 막힘","저부하 운전으로 가스 속도 부족","배관 구배 불량"],"causes_en":["Oil separator malfunction","Oil return line blocked","Insufficient gas velocity due to low-load operation","Poor piping slope"],"checks":["유면계로 오일량 확인: 중앙선 유지","오일 분리기 온도 확인 (고온이면 정상 작동 중)","배관 가스 속도 계산: 수직관 최소 0.76m/s, 수평관 최소 3m/s"],"checks_en":["Check oil level via sight glass: Should maintain center line","Check oil separator temperature (warm indicates normal operation)","Calculate piping gas velocity: Vertical min. 0.76 m/s, horizontal min. 3 m/s"],"actions":["오일 분리기 점검·교체","오일 리턴 배관 청소","배관 구배 재시공","오일 보충"],"actions_en":["Inspect/replace oil separator","Clean oil return line","Reinstall piping with proper slope","Add oil"],"severity":"주의","severity_en":"Caution","keywords_zh":["油分离器","回油","回油不良","油陷阱","曲轴箱"],"symptom_zh":"油未回到压缩机导致曲轴箱缺油","part_zh":"压缩机","causes_zh":["油分离器故障","回油管堵塞","低负荷运行导致气体流速不足","管道坡度不良"],"checks_zh":["通过视镜检查油位：应维持在中线","检查油分离器温度（温热表示正常运行）","计算管道气体流速：垂直最低0.76 m/s，水平最低3 m/s"],"keywords_ja":["油分離器","油戻り","油戻り不良","油トラップ","クランクケース"],"symptom_ja":"コンプレッサーへの油未戻りによるクランクケース油量不足","part_ja":"コンプレッサー","causes_ja":["油分離器不良","油戻り管詰まり","低負荷運転によるガス速度不足","配管勾配不良"],"checks_ja":["視液鏡で油量確認：センターライン付近の維持","油分離器温度確認（温かい=正常作動）","配管ガス速度計算：垂直部最低0.76m/s、水平部最低3m/s"],"keywords_es":["separador de aceite","retorno de aceite","mal retorno de aceite","trampa de aceite","cárter"],"keywords_pt":["separador de óleo","retorno de óleo","mau retorno de óleo","sifão de óleo","cárter"],"symptom_es":"Falta de aceite en el cárter por no retorno de aceite al compresor","symptom_pt":"Falta de óleo no cárter por falta de retorno de óleo ao compressor","part_es":"Compresor","part_pt":"Compressor","causes_es":["Mal funcionamiento del separador de aceite","Línea de retorno de aceite bloqueada","Velocidad de gas insuficiente por operación a baja carga","Pendiente deficiente de las tuberías"],"causes_pt":["Mau funcionamento do separador de óleo","Linha de retorno de óleo bloqueada","Velocidade de gás insuficiente por operação em baixa carga","Caimento deficiente das tubulações"],"checks_es":["Verificar el nivel de aceite a través del visor: debe mantener la línea central","Verificar la temperatura del separador de aceite (caliente indica operación normal)","Calcular la velocidad del gas en la tubería: vertical mín. 0.76 m/s, horizontal mín. 3 m/s"],"checks_pt":["Verificar o nível de óleo pelo visor: deve manter a linha central","Verificar a temperatura do separador de óleo (quente indica operação normal)","Calcular a velocidade do gás na tubulação: vertical mín. 0,76 m/s, horizontal mín. 3 m/s"],"keywords_hi":["ऑइल सेपरेटर","तेल वापसी","खराब तेल वापसी","ऑइल ट्रैप","क्रैंककेस"],"symptom_hi":"कंप्रेसर को तेल न लौटने के कारण क्रैंककेस में तेल की कमी","part_hi":"कंप्रेसर","causes_hi":["ऑइल सेपरेटर खराबी","ऑइल रिटर्न लाइन बंद","कम-लोड संचालन के कारण अपर्याप्त गैस वेग","खराब पाइपिंग ढलान"],"checks_hi":["साइट ग्लास से तेल स्तर जांचें: सेंटर लाइन बनाए रखे","ऑइल सेपरेटर तापमान जांचें (गर्म होना सामान्य संचालन दर्शाता है)","पाइपिंग गैस वेग गणना करें: वर्टिकल न्यूनतम 0.76 m/s, हॉरिजॉन्टल न्यूनतम 3 m/s"],"keywords_vi":["bộ tách dầu","dầu hồi","dầu không hồi","bẫy dầu","carter"],"symptom_vi":"Thiếu dầu trong carter do dầu không hồi về máy nén","part_vi":"Máy nén","causes_vi":["Hỏng bộ tách dầu","Tắc đường hồi dầu","Vận tốc khí không đủ do vận hành tải thấp","Độ dốc đường ống kém"],"checks_vi":["Kiểm tra mức dầu qua kính xem: giữ ở đường tâm","Kiểm tra nhiệt độ bộ tách dầu (ấm = hoạt động bình thường)","Tính vận tốc khí đường ống: đứng tối thiểu 0.76 m/s, ngang tối thiểu 3 m/s"],"actions_vi":["Kiểm tra/thay bộ tách dầu","Vệ sinh đường hồi dầu","Lắp lại đường ống với độ dốc đúng","Bổ sung dầu"],"severity_vi":"Chú ý","keywords_th":["ตัวแยกน้ำมัน","การคืนน้ำมัน","การคืนน้ำมันไม่ดี","oil trap","คาร์เตอร์"],"symptom_th":"ขาดน้ำมันในคาร์เตอร์เพราะน้ำมันไม่คืนมาที่คอมเพรสเซอร์","part_th":"คอมเพรสเซอร์","causes_th":["ตัวแยกน้ำมันเสีย","ท่อคืนน้ำมันอุดตัน","ความเร็วก๊าซไม่พอจากการทำงานภาระต่ำ","ความลาดของท่อไม่ดี"],"checks_th":["ตรวจระดับน้ำมันผ่านไซท์กลาส: ต้องอยู่ที่เส้นกลาง","ตรวจอุณหภูมิตัวแยกน้ำมัน (อุ่น = ทำงานปกติ)","คำนวณความเร็วก๊าซในท่อ: แนวตั้งอย่างน้อย 0.76 m/s, แนวนอนอย่างน้อย 3 m/s"],"actions_th":["ตรวจ/เปลี่ยนตัวแยกน้ำมัน","ทำความสะอาดท่อคืนน้ำมัน","ติดตั้งท่อใหม่ด้วยความลาดที่ถูกต้อง","เติมน้ำมัน"],"severity_th":"ระวัง","keywords_id":["oil separator","pengembalian oli","pengembalian oli buruk","oil trap","crankcase"],"symptom_id":"Kekurangan oli di crankcase karena oli tidak kembali ke kompresor","part_id":"Kompresor","causes_id":["Malfungsi oil separator","Jalur pengembalian oli tersumbat","Kecepatan gas tidak cukup karena operasi beban rendah","Kemiringan pipa buruk"],"checks_id":["Periksa level oli melalui sight glass: pertahankan pada garis tengah","Periksa suhu oil separator (hangat = operasi normal)","Hitung kecepatan gas pipa: vertikal min. 0.76 m/s, horizontal min. 3 m/s"],"actions_id":["Periksa/ganti oil separator","Bersihkan jalur pengembalian oli","Pasang ulang pipa dengan kemiringan yang tepat","Tambah oli"],"severity_id":"Peringatan","keywords_ar":["فاصل الزيت","عودة الزيت","عودة زيت ضعيفة","مصيدة الزيت","علبة المرافق"],"symptom_ar":"نقص الزيت في علبة المرافق بسبب عدم عودة الزيت إلى الكومبروسر","part_ar":"الكومبروسر","causes_ar":["عطل فاصل الزيت","خط عودة الزيت مسدود","سرعة الغاز غير كافية بسبب التشغيل بحمل منخفض","ميل الأنابيب ضعيف"],"checks_ar":["افحص مستوى الزيت عبر زجاج الرؤية: يجب الحفاظ على الخط المركزي","افحص درجة حرارة فاصل الزيت (دافئ = تشغيل طبيعي)","احسب سرعة الغاز في الأنابيب: عمودي حد أدنى 0.76 m/s، أفقي حد أدنى 3 m/s"],"actions_ar":["افحص/استبدل فاصل الزيت","نظف خط عودة الزيت","أعد تركيب الأنابيب بالميل الصحيح","أضف الزيت"],"severity_ar":"تنبيه"},{"id":"COOL-005","keywords":["과냉도부족","서브쿨링","액관플래시가스","사이트글라스기포","과냉"],"keywords_en":["insufficient subcooling","subcooling","liquid line flash gas","sight glass bubbles","subcooling low"],"symptom":"액관에서 플래시가스 발생, 사이트 글라스 기포 지속 발생","symptom_en":"Flash gas in liquid line, persistent bubbles in sight glass","part":"냉매계통","part_en":"Refrigerant system","causes":["냉매 부족","액관 필터 드라이어 막힘","액관 배관이 고온부를 통과","응축기 냉각 불량으로 과냉도 부족"],"causes_en":["Low refrigerant charge","Liquid line filter drier clogged","Liquid line routed through high-temperature area","Insufficient subcooling due to poor condenser cooling"],"checks":["사이트 글라스 기포 확인","과냉도 측정: 응축온도 - 액관 온도, 정상 5~10℃","필터 드라이어 전후 온도차: 2℃ 이상이면 막힘","냉매 충전량 확인"],"checks_en":["Check sight glass for bubbles","Measure subcooling: Condensing temp - liquid line temp, normal 5~10°C","Filter drier inlet/outlet temp difference: Clogged if >2°C","Check refrigerant charge"],"actions":["냉매 보충 (누설 수리 후)","필터 드라이어 교체","액관 보온 처리","응축기 청소"],"actions_en":["Add refrigerant (after leak repair)","Replace filter drier","Insulate liquid line","Clean condenser"],"severity":"주의","severity_en":"Caution","keywords_zh":["过冷度不足","过冷","液管闪发气体","视液镜气泡","过冷度低"],"symptom_zh":"液管中有闪发气体，视液镜持续出现气泡","part_zh":"制冷剂系统","causes_zh":["制冷剂充注量不足","液管过滤干燥器堵塞","液管经过高温区域","冷凝器冷却不良导致过冷度不足"],"checks_zh":["检查视液镜气泡","测量过冷度：冷凝温度-液管温度，正常为5~10°C","过滤干燥器进出口温差：超过2°C则堵塞","检查制冷剂充注量"],"keywords_ja":["過冷度不足","過冷度","液管フラッシュガス","視液鏡気泡","過冷度低い"],"symptom_ja":"液管内のフラッシュガス・視液鏡の持続的気泡","part_ja":"冷媒システム","causes_ja":["冷媒充填量不足","液管フィルタードライヤー詰まり","液管が高温エリアを通過","凝縮器冷却不良による過冷度不足"],"checks_ja":["視液鏡の気泡確認","過冷度測定：凝縮温度-液管温度、正常5~10°C","フィルタードライヤー入出口温度差：2°C以上の差=詰まり","冷媒充填量確認"],"keywords_es":["subenfriamiento insuficiente","subenfriamiento","gas flash en línea de líquido","burbujas en visor","subenfriamiento bajo"],"keywords_pt":["sub-resfriamento insuficiente","sub-resfriamento","gás flash na linha de líquido","bolhas no visor","sub-resfriamento baixo"],"symptom_es":"Gas flash en la línea de líquido, burbujas persistentes en el visor","symptom_pt":"Gás flash na linha de líquido, bolhas persistentes no visor","part_es":"Sistema de refrigerante","part_pt":"Sistema de refrigerante","causes_es":["Carga baja de refrigerante","Filtro deshidratador de la línea de líquido obstruido","Línea de líquido por área de alta temperatura","Subenfriamiento insuficiente por refrigeración deficiente del condensador"],"causes_pt":["Carga baixa de refrigerante","Filtro secador da linha de líquido obstruído","Linha de líquido passando por área de alta temperatura","Sub-resfriamento insuficiente por refrigeração deficiente do condensador"],"checks_es":["Verificar burbujas en el visor","Medir subenfriamiento: temp. de condensación - temp. de línea de líquido, normal 5~10°C","Diferencia de temperatura entrada/salida del filtro deshidratador: obstruido si >2°C","Verificar carga de refrigerante"],"checks_pt":["Verificar bolhas no visor","Medir sub-resfriamento: temp. de condensação - temp. da linha de líquido, normal 5~10°C","Diferença de temperatura entrada/saída do filtro secador: obstruído se >2°C","Verificar carga de refrigerante"],"keywords_hi":["अपर्याप्त सबकूलिंग","सबकूलिंग","लिक्विड लाइन फ्लैश गैस","साइट ग्लास बुलबुले","सबकूलिंग कम"],"symptom_hi":"लिक्विड लाइन में फ्लैश गैस, साइट ग्लास में लगातार बुलबुले","part_hi":"रेफ्रिजरेंट सिस्टम","causes_hi":["कम रेफ्रिजरेंट चार्ज","लिक्विड लाइन फिल्टर ड्रायर बंद","लिक्विड लाइन उच्च तापमान क्षेत्र से गुजरती है","खराब कंडेंसर कूलिंग के कारण अपर्याप्त सबकूलिंग"],"checks_hi":["साइट ग्लास में बुलबुले जांचें","सबकूलिंग मापें: कंडेंसिंग टेम्प - लिक्विड लाइन टेम्प, सामान्य 5~10°C","फिल्टर ड्रायर इनलेट/आउटलेट टेम्प अंतर: >2°C हो तो बंद है","रेफ्रिजरेंट चार्ज जांचें"],"keywords_vi":["thiếu quá lạnh","subcooling","flash gas đường lỏng","bọt kính xem","quá lạnh thấp"],"symptom_vi":"Flash gas ở đường lỏng, bọt liên tục trong kính xem","part_vi":"Hệ môi chất","causes_vi":["Thiếu môi chất","Lọc sấy đường lỏng tắc","Đường lỏng đi qua vùng nhiệt độ cao","Quá lạnh không đủ do tản nhiệt dàn ngưng kém"],"checks_vi":["Kiểm tra bọt trong kính xem","Đo quá lạnh: nhiệt độ ngưng tụ - nhiệt độ đường lỏng, bình thường 5~10°C","Chênh lệch nhiệt độ vào/ra lọc sấy: tắc nếu >2°C","Kiểm tra nạp môi chất"],"actions_vi":["Bổ sung môi chất (sau khi sửa rò)","Thay lọc sấy","Bảo ôn đường lỏng","Vệ sinh dàn ngưng"],"severity_vi":"Chú ý","keywords_th":["subcooling ไม่เพียงพอ","subcooling","flash gas ท่อของเหลว","ฟองไซท์กลาส","subcooling ต่ำ"],"symptom_th":"flash gas ในท่อของเหลว, ฟองต่อเนื่องในไซท์กลาส","part_th":"ระบบสารทำความเย็น","causes_th":["สารทำความเย็นน้อย","ฟิลเตอร์ไดเออร์ท่อของเหลวอุดตัน","ท่อของเหลวผ่านบริเวณอุณหภูมิสูง","subcooling ไม่พอจากการระบายความร้อนคอนเดนเซอร์ไม่ดี"],"checks_th":["ตรวจฟองในไซท์กลาส","วัด subcooling: อุณหภูมิควบแน่น - อุณหภูมิท่อของเหลว, ปกติ 5~10°C","ผลต่างอุณหภูมิเข้า/ออกฟิลเตอร์ไดเออร์: อุดตันหาก >2°C","ตรวจการเติมสารทำความเย็น"],"actions_th":["เติมสารทำความเย็น (หลังซ่อมรั่ว)","เปลี่ยนฟิลเตอร์ไดเออร์","หุ้มฉนวนท่อของเหลว","ทำความสะอาดคอนเดนเซอร์"],"severity_th":"ระวัง","keywords_id":["subcooling tidak cukup","subcooling","flash gas liquid line","gelembung sight glass","subcooling rendah"],"symptom_id":"Flash gas di liquid line, gelembung terus-menerus di sight glass","part_id":"Sistem refrigeran","causes_id":["Muatan refrigeran rendah","Filter drier liquid line tersumbat","Liquid line melewati area suhu tinggi","Subcooling tidak cukup karena pendinginan kondensor buruk"],"checks_id":["Periksa gelembung di sight glass","Ukur subcooling: suhu kondensasi - suhu liquid line, normal 5~10°C","Selisih suhu inlet/outlet filter drier: tersumbat jika >2°C","Periksa muatan refrigeran"],"actions_id":["Tambah refrigeran (setelah perbaikan kebocoran)","Ganti filter drier","Isolasi liquid line","Bersihkan kondensor"],"severity_id":"Peringatan","keywords_ar":["تبريد فائق غير كافٍ","تبريد فائق","غاز فلاش في خط السائل","فقاعات زجاج الرؤية","تبريد فائق منخفض"],"symptom_ar":"غاز فلاش في خط السائل، فقاعات مستمرة في زجاج الرؤية","part_ar":"نظام مادة التبريد","causes_ar":["شحنة مادة تبريد منخفضة","مجفف فلتر خط السائل مسدود","خط السائل يمر عبر منطقة ذات حرارة مرتفعة","تبريد فائق غير كافٍ بسبب تبريد المكثف الضعيف"],"checks_ar":["افحص الفقاعات في زجاج الرؤية","قس التبريد الفائق: درجة حرارة التكثيف - درجة حرارة خط السائل، طبيعي 5~10°C","فرق درجة حرارة دخل/خرج مجفف الفلتر: مسدود إذا >2°C","افحص شحنة مادة التبريد"],"actions_ar":["أضف مادة التبريد (بعد إصلاح التسريب)","استبدل مجفف الفلتر","اعزل خط السائل","نظف المكثف"],"severity_ar":"تنبيه"},{"id":"COMP-009","keywords":["3상불평형","결상","단상운전","전압불평형","모터소손","3상전원"],"keywords_en":["3-phase imbalance","phase loss","single-phase operation","voltage imbalance","motor burnout","3-phase power"],"symptom":"3상 전원 불평형 또는 결상으로 모터 소손 위험","symptom_en":"Risk of motor burnout due to 3-phase power imbalance or phase loss","part":"전기계통","part_en":"Electrical system","causes":["3상 전원 중 1상 단선 (퓨즈 단선 포함)","전력 공급 불안정","전압 불평형"],"causes_en":["One phase open in 3-phase power (including fuse blown)","Unstable power supply","Voltage imbalance"],"checks":["3상 전압 각 상 측정: 불평형 2% 이내 (예: 208V, 210V, 205V → 정상)","전류 각 상 측정: 불평형 10% 이내","퓨즈 도통 확인","압축기 기동 시 각 상 전류 확인"],"checks_en":["Measure 3-phase voltage per phase: Within 2% imbalance (e.g., 208V, 210V, 205V → normal)","Measure current per phase: Within 10% imbalance","Check fuse continuity","Check per-phase current during compressor start"],"actions":["결상 원인 수리 (퓨즈 교체, 배선 수리)","전력사에 전압 불평형 수정 요청","결상 보호 릴레이 추가 설치"],"actions_en":["Repair cause of phase loss (replace fuse, repair wiring)","Request voltage imbalance correction from power company","Install phase loss protection relay"],"severity":"긴급","severity_en":"Critical","keywords_zh":["三相不平衡","缺相","单相运行","电压不平衡","电机烧毁","三相电源"],"symptom_zh":"三相电源不平衡或缺相导致电机烧毁风险","part_zh":"电气系统","causes_zh":["三相电源中一相断路（包括熔丝断）","电源不稳定","电压不平衡"],"checks_zh":["测量三相各相电压：不平衡度在2%以内（如208V、210V、205V→正常）","测量各相电流：不平衡度在10%以内","检查熔丝通断","压缩机启动时检查各相电流"],"keywords_ja":["三相不平衡","欠相","単相運転","電圧不平衡","モーター焼損","三相電源"],"symptom_ja":"三相電源の不平衡または欠相によるモーター焼損リスク","part_ja":"電気系統","causes_ja":["三相電源の1相断線（ヒューズ切れ含む）","不安定な電源供給","電圧不平衡"],"checks_ja":["三相各相電圧測定：2%不平衡以内（例：208V、210V、205V→正常）","各相電流測定：10%不平衡以内","ヒューズ導通確認","コンプレッサー起動時の各相電流確認"],"keywords_es":["desequilibrio trifásico","pérdida de fase","operación monofásica","desequilibrio de tensión","bobinado quemado","alimentación trifásica"],"keywords_pt":["desequilíbrio trifásico","perda de fase","operação monofásica","desequilíbrio de tensão","enrolamento queimado","alimentação trifásica"],"symptom_es":"Riesgo de bobinado quemado por desequilibrio de la alimentación trifásica o pérdida de fase","symptom_pt":"Risco de enrolamento queimado por desequilíbrio da alimentação trifásica ou perda de fase","part_es":"Sistema eléctrico","part_pt":"Sistema elétrico","causes_es":["Una fase abierta en la alimentación trifásica (incluyendo fusible fundido)","Alimentación inestable","Desequilibrio de tensión"],"causes_pt":["Uma fase aberta na alimentação trifásica (incluindo fusível fundido)","Alimentação instável","Desequilíbrio de tensão"],"checks_es":["Medir tensión trifásica por fase: dentro del 2% de desequilibrio (p.ej. 208V, 210V, 205V → normal)","Medir corriente por fase: dentro del 10% de desequilibrio","Verificar continuidad del fusible","Verificar corriente por fase durante el arranque del compresor"],"checks_pt":["Medir tensão trifásica por fase: dentro de 2% de desequilíbrio (ex.: 208V, 210V, 205V → normal)","Medir corrente por fase: dentro de 10% de desequilíbrio","Verificar continuidade do fusível","Verificar corrente por fase durante a partida do compressor"],"keywords_hi":["3-फेज असंतुलन","फेज लॉस","सिंगल-फेज संचालन","वोल्टेज असंतुलन","मोटर बर्नआउट","3-फेज पावर"],"symptom_hi":"3-फेज पावर असंतुलन या फेज लॉस के कारण मोटर बर्नआउट का खतरा","part_hi":"विद्युत प्रणाली","causes_hi":["3-फेज पावर में एक फेज ओपन (फ्यूज उड़ना सहित)","अस्थिर पावर सप्लाई","वोल्टेज असंतुलन"],"checks_hi":["प्रति फेज 3-फेज वोल्टेज मापें: 2% असंतुलन के भीतर (जैसे 208V, 210V, 205V → सामान्य)","प्रति फेज करंट मापें: 10% असंतुलन के भीतर","फ्यूज निरंतरता जांचें","कंप्रेसर स्टार्ट के दौरान प्रति फेज करंट जांचें"],"keywords_vi":["mất cân bằng 3 pha","mất pha","vận hành 1 pha","mất cân bằng điện áp","cháy mô-tơ","nguồn 3 pha"],"symptom_vi":"Nguy cơ cháy mô-tơ do mất cân bằng nguồn 3 pha hoặc mất pha","part_vi":"Hệ điện","causes_vi":["Một pha hở trong nguồn 3 pha (bao gồm cháy cầu chì)","Nguồn điện không ổn định","Mất cân bằng điện áp"],"checks_vi":["Đo điện áp từng pha: trong 2% mất cân bằng (vd. 208V, 210V, 205V → bình thường)","Đo dòng từng pha: trong 10% mất cân bằng","Kiểm tra thông mạch cầu chì","Kiểm tra dòng từng pha khi khởi động máy nén"],"actions_vi":["Sửa nguyên nhân mất pha (thay cầu chì, sửa dây)","Yêu cầu điện lực sửa mất cân bằng điện áp","Lắp thêm rơ-le bảo vệ mất pha"],"severity_vi":"Khẩn cấp","keywords_th":["3 เฟสไม่สมดุล","เฟสหาย","ทำงานเฟสเดียว","แรงดันไม่สมดุล","มอเตอร์ไหม้","ไฟ 3 เฟส"],"symptom_th":"เสี่ยงมอเตอร์ไหม้จากไฟ 3 เฟสไม่สมดุลหรือเฟสหาย","part_th":"ระบบไฟฟ้า","causes_th":["1 เฟสขาดในไฟ 3 เฟส (รวมถึงฟิวส์ขาด)","ไฟฟ้าไม่เสถียร","แรงดันไม่สมดุล"],"checks_th":["วัดแรงดันไฟ 3 เฟสแต่ละเฟส: ในช่วง 2% ไม่สมดุล (เช่น 208V, 210V, 205V → ปกติ)","วัดกระแสแต่ละเฟส: ในช่วง 10% ไม่สมดุล","ตรวจความต่อเนื่องฟิวส์","ตรวจกระแสแต่ละเฟสขณะคอมเพรสเซอร์สตาร์ท"],"actions_th":["ซ่อมสาเหตุเฟสหาย (เปลี่ยนฟิวส์, ซ่อมสายไฟ)","ขอการไฟฟ้าแก้ไขแรงดันไม่สมดุล","ติดตั้งรีเลย์ป้องกันเฟสหายเพิ่ม"],"severity_th":"วิกฤต","keywords_id":["ketidakseimbangan 3-fase","kehilangan fase","operasi satu fase","ketidakseimbangan tegangan","motor terbakar","daya 3-fase"],"symptom_id":"Risiko motor terbakar karena ketidakseimbangan daya 3-fase atau kehilangan fase","part_id":"Sistem kelistrikan","causes_id":["Satu fase terbuka dalam daya 3-fase (termasuk sekring putus)","Catu daya tidak stabil","Ketidakseimbangan tegangan"],"checks_id":["Ukur tegangan 3-fase per fase: dalam 2% ketidakseimbangan (mis. 208V, 210V, 205V → normal)","Ukur arus per fase: dalam 10% ketidakseimbangan","Periksa kontinuitas sekring","Periksa arus per fase saat start kompresor"],"actions_id":["Perbaiki penyebab kehilangan fase (ganti sekring, perbaiki wiring)","Minta PLN memperbaiki ketidakseimbangan tegangan","Pasang relay proteksi kehilangan fase"],"severity_id":"Kritis","keywords_ar":["عدم توازن ثلاثي الأطوار","فقدان الطور","تشغيل بطور واحد","عدم توازن الجهد","احتراق المحرك","طاقة ثلاثية الأطوار"],"symptom_ar":"خطر احتراق المحرك بسبب عدم توازن الطاقة ثلاثية الأطوار أو فقدان الطور","part_ar":"النظام الكهربائي","causes_ar":["طور واحد مفتوح في الطاقة ثلاثية الأطوار (بما في ذلك احتراق الفيوز)","إمداد طاقة غير مستقر","عدم توازن الجهد"],"checks_ar":["قس الجهد الثلاثي لكل طور: ضمن 2% عدم توازن (مثلاً 208V, 210V, 205V → طبيعي)","قس التيار لكل طور: ضمن 10% عدم توازن","افحص استمرارية الفيوز","افحص التيار لكل طور أثناء بدء الكومبروسر"],"actions_ar":["أصلح سبب فقدان الطور (استبدل الفيوز، أصلح الأسلاك)","اطلب من شركة الكهرباء تصحيح عدم توازن الجهد","ركب ريليه حماية فقدان الطور"],"severity_ar":"حرج"},{"id":"REFRIG-006","keywords":["냉매충전","냉매보충","충전량","냉매회수","재충전"],"keywords_en":["refrigerant charging","refrigerant adding","charge amount","refrigerant recovery","recharging"],"symptom":"냉매 충전량 이상 (부족 또는 과충전)","symptom_en":"Abnormal refrigerant charge (undercharge or overcharge)","part":"냉매계통","part_en":"Refrigerant system","causes":["냉매 누설로 인한 부족","수리 후 정량 미확인으로 과충전","냉매 회수 후 부정확한 재충전"],"causes_en":["Undercharge due to refrigerant leak","Overcharge from not verifying charge amount after repair","Inaccurate recharging after refrigerant recovery"],"checks":["사이트 글라스 확인: 기포 없고 투명(정상)","과냉도 측정: 5~10℃","흡입측 과열도: 5~10℃","냉매 충전량 명판 확인","저울을 이용한 정량 충전 확인"],"checks_en":["Check sight glass: Clear with no bubbles (normal)","Measure subcooling: 5~10°C","Suction superheat: 5~10°C","Check charge amount on nameplate","Verify charge by weight using scale"],"actions":["냉매 부족: 누설 수리 후 정량 재충전","냉매 과충전: 일부 회수 후 수치 확인","충전 시 저울(g 단위) 사용 권장","충전 후 운전 수치 기록"],"actions_en":["Undercharge: Repair leak then recharge to rated amount","Overcharge: Recover some refrigerant then verify readings","Use scale (gram accuracy) during charging recommended","Record operating data after charging"],"severity":"주의","severity_en":"Caution","keywords_zh":["充注制冷剂","补充制冷剂","充注量","制冷剂回收","重新充注"],"symptom_zh":"制冷剂充注量异常（充注不足或过充）","part_zh":"制冷剂系统","causes_zh":["制冷剂泄漏导致充注不足","维修后未确认充注量导致过充","制冷剂回收后重新充注不准确"],"checks_zh":["检查视液镜：无气泡且清澈（正常）","测量过冷度：5~10°C","吸气过热度：5~10°C","确认铭牌上的充注量","用电子秤按重量确认充注量"],"keywords_ja":["冷媒充填","冷媒追加","充填量","冷媒回収","再充填"],"symptom_ja":"冷媒充填量の異常（不足または過充填）","part_ja":"冷媒システム","causes_ja":["冷媒リークによる不足","修理後の充填量未確認による過充填","冷媒回収後の不正確な再充填"],"checks_ja":["視液鏡確認：気泡なし、クリア（正常）","過冷度測定：5~10°C","吸入過熱度：5~10°C","銘板で充填量確認","スケールで重量計充填を確認"],"keywords_es":["carga de refrigerante","añadir refrigerante","cantidad de carga","recuperación de refrigerante","recarga"],"keywords_pt":["carga de refrigerante","adicionar refrigerante","quantidade de carga","recolhimento de refrigerante","recarga"],"symptom_es":"Carga de refrigerante anormal (carga insuficiente o excesiva)","symptom_pt":"Carga de refrigerante anormal (carga insuficiente ou excessiva)","part_es":"Sistema de refrigerante","part_pt":"Sistema de refrigerante","causes_es":["Carga insuficiente por fuga de refrigerante","Sobrecarga por no verificar la cantidad de carga después de la reparación","Recarga imprecisa después de la recuperación del refrigerante"],"causes_pt":["Carga insuficiente por vazamento de refrigerante","Sobrecarga por não verificar a quantidade de carga após o reparo","Recarga imprecisa após o recolhimento do refrigerante"],"checks_es":["Verificar visor: claro sin burbujas (normal)","Medir subenfriamiento: 5~10°C","Sobrecalentamiento de aspiración: 5~10°C","Verificar la cantidad de carga en la placa de identificación","Verificar la carga por peso usando una balanza"],"checks_pt":["Verificar visor: claro sem bolhas (normal)","Medir sub-resfriamento: 5~10°C","Superaquecimento de sucção: 5~10°C","Verificar a quantidade de carga na placa de identificação","Verificar a carga por peso usando uma balança"],"keywords_hi":["रेफ्रिजरेंट चार्जिंग","रेफ्रिजरेंट जोड़ना","चार्ज मात्रा","रेफ्रिजरेंट रिकवरी","रीचार्जिंग"],"symptom_hi":"असामान्य रेफ्रिजरेंट चार्ज (कम चार्ज या अधिक चार्ज)","part_hi":"रेफ्रिजरेंट सिस्टम","causes_hi":["रेफ्रिजरेंट लीक के कारण कम चार्ज","मरम्मत के बाद चार्ज मात्रा सत्यापित न करने से अधिक चार्ज","रेफ्रिजरेंट रिकवरी के बाद गलत रीचार्जिंग"],"checks_hi":["साइट ग्लास जांचें: बिना बुलबुले स्वच्छ (सामान्य)","सबकूलिंग मापें: 5~10°C","सक्शन सुपरहीट: 5~10°C","नेमप्लेट पर चार्ज मात्रा जांचें","स्केल से वजन द्वारा चार्ज सत्यापित करें"],"keywords_vi":["nạp môi chất","bổ sung môi chất","lượng nạp","thu hồi môi chất","nạp lại"],"symptom_vi":"Lượng nạp môi chất bất thường (thiếu hoặc quá)","part_vi":"Hệ môi chất","causes_vi":["Thiếu do rò môi chất","Nạp quá do không xác nhận lượng nạp sau khi sửa","Nạp lại không chính xác sau thu hồi môi chất"],"checks_vi":["Kiểm tra kính xem: trong suốt không bọt (bình thường)","Đo quá lạnh: 5~10°C","Quá nhiệt hút: 5~10°C","Kiểm tra lượng nạp trên tem","Kiểm tra lượng nạp theo trọng lượng bằng cân"],"actions_vi":["Thiếu: sửa rò rồi nạp đủ lượng định mức","Nạp quá: thu hồi một phần rồi kiểm tra số đọc","Khuyến nghị dùng cân (độ chính xác gram) khi nạp","Ghi lại dữ liệu vận hành sau khi nạp"],"severity_vi":"Chú ý","keywords_th":["เติมสารทำความเย็น","เพิ่มสารทำความเย็น","ปริมาณเติม","ถอนสารทำความเย็น","เติมใหม่"],"symptom_th":"ปริมาณเติมสารทำความเย็นผิดปกติ (น้อยหรือเกิน)","part_th":"ระบบสารทำความเย็น","causes_th":["น้อยจากการรั่วสารทำความเย็น","เติมเกินจากการไม่ยืนยันปริมาณหลังซ่อม","เติมใหม่ไม่แม่นยำหลังการถอน"],"checks_th":["ตรวจไซท์กลาส: ใสไม่มีฟอง (ปกติ)","วัด subcooling: 5~10°C","superheat ดูด: 5~10°C","ตรวจปริมาณเติมบนป้ายชื่อ","ยืนยันปริมาณเติมตามน้ำหนักด้วยตาชั่ง"],"actions_th":["น้อย: ซ่อมรั่วแล้วเติมใหม่ตามปริมาณกำหนด","เกิน: ถอนบางส่วนแล้วตรวจค่า","แนะนำใช้ตาชั่ง (ความแม่นกรัม) ขณะเติม","บันทึกข้อมูลการทำงานหลังเติม"],"severity_th":"ระวัง","keywords_id":["pengisian refrigeran","penambahan refrigeran","jumlah muatan","recovery refrigeran","pengisian ulang"],"symptom_id":"Muatan refrigeran abnormal (undercharge atau overcharge)","part_id":"Sistem refrigeran","causes_id":["Undercharge karena kebocoran refrigeran","Overcharge karena tidak memverifikasi jumlah muatan setelah perbaikan","Pengisian ulang tidak akurat setelah recovery refrigeran"],"checks_id":["Periksa sight glass: jernih tanpa gelembung (normal)","Ukur subcooling: 5~10°C","Suction superheat: 5~10°C","Periksa jumlah muatan pada nameplate","Verifikasi muatan dengan timbangan"],"actions_id":["Undercharge: perbaiki kebocoran lalu isi sesuai jumlah nominal","Overcharge: recover sebagian lalu verifikasi bacaan","Disarankan gunakan timbangan (akurasi gram) saat mengisi","Catat data operasi setelah pengisian"],"severity_id":"Peringatan","keywords_ar":["شحن مادة التبريد","إضافة مادة التبريد","كمية الشحن","استرداد مادة التبريد","إعادة الشحن"],"symptom_ar":"شحنة مادة التبريد غير طبيعية (نقص أو زيادة)","part_ar":"نظام مادة التبريد","causes_ar":["نقص بسبب تسرب مادة التبريد","زيادة شحن بسبب عدم التحقق من كمية الشحن بعد الإصلاح","إعادة شحن غير دقيقة بعد استرداد مادة التبريد"],"checks_ar":["افحص زجاج الرؤية: صافٍ بدون فقاعات (طبيعي)","قس التبريد الفائق: 5~10°C","سوبرهيت الشفط: 5~10°C","افحص كمية الشحن على لوحة الوحدة","تحقق من الشحن بالوزن باستخدام ميزان"],"actions_ar":["نقص: أصلح التسريب ثم أعد الشحن إلى الكمية المقننة","زيادة شحن: استرد بعض المادة ثم تحقق من القراءات","يوصى باستخدام ميزان (دقة الجرام) أثناء الشحن","سجل بيانات التشغيل بعد الشحن"],"severity_ar":"تنبيه"},{"id":"SAFETY-001","keywords":["안전밸브","릴리프밸브","압력방출","안전장치"],"keywords_en":["safety valve","relief valve","pressure relief","safety device"],"symptom":"안전밸브(릴리프 밸브) 작동 또는 냉매 방출","symptom_en":"Safety valve (relief valve) activation or refrigerant discharge","part":"냉매계통","part_en":"Refrigerant system","causes":["고압 과상승 (응축기 불량, 과충전)","안전밸브 설정압력 이하에서 열화로 누설","안전밸브 이물질 끼임"],"causes_en":["Excessive high pressure (condenser failure, overcharge)","Valve leaking below setpoint due to deterioration","Foreign matter in safety valve"],"checks":["고압 압력계 수치 확인","안전밸브 설정압력 확인 (냉매별 다름)","안전밸브 누설 여부 확인"],"checks_en":["Check high pressure gauge reading","Verify safety valve set pressure (varies by refrigerant)","Check safety valve for leaks"],"actions":["고압 원인 제거 (응축기 청소, 냉매 조정)","열화된 안전밸브 교체","작동 후 재복귀 확인"],"actions_en":["Eliminate high pressure cause (clean condenser, adjust refrigerant)","Replace deteriorated safety valve","Verify proper reseat after activation"],"severity":"긴급","severity_en":"Critical","keywords_zh":["安全阀","泄压阀","压力泄放","安全装置"],"symptom_zh":"安全阀（泄压阀）动作或制冷剂排放","part_zh":"制冷剂系统","causes_zh":["高压过高（冷凝器故障、过充）","劣化导致阀门在设定压力以下泄漏","安全阀内有异物"],"checks_zh":["检查高压表读数","确认安全阀设定压力（因制冷剂种类而异）","检查安全阀是否有泄漏"],"keywords_ja":["安全弁","リリーフバルブ","圧力逃がし","安全装置"],"symptom_ja":"安全弁（リリーフバルブ）の作動または冷媒放出","part_ja":"冷媒システム","causes_ja":["過大な高圧（凝縮器故障、過充填）","劣化による設定値以下でのリーク","安全弁内への異物"],"checks_ja":["高圧ゲージ読み確認","安全弁設定圧力確認（冷媒により異なる）","安全弁のリーク確認"],"keywords_es":["válvula de seguridad","válvula de alivio","alivio de presión","dispositivo de seguridad"],"keywords_pt":["válvula de segurança","válvula de alívio","alívio de pressão","dispositivo de segurança"],"symptom_es":"Activación de la válvula de seguridad (válvula de alivio) o descarga de refrigerante","symptom_pt":"Atuação da válvula de segurança (válvula de alívio) ou descarga de refrigerante","part_es":"Sistema de refrigerante","part_pt":"Sistema de refrigerante","causes_es":["Alta presión excesiva (fallo del condensador, sobrecarga)","Válvula que fuga por debajo del punto de ajuste por deterioro","Cuerpo extraño en la válvula de seguridad"],"causes_pt":["Alta pressão excessiva (falha do condensador, sobrecarga)","Válvula que vaza abaixo do ponto de ajuste por deterioração","Corpo estranho na válvula de segurança"],"checks_es":["Verificar la lectura del manómetro de alta presión","Verificar la presión de ajuste de la válvula de seguridad (varía según el refrigerante)","Verificar fugas en la válvula de seguridad"],"checks_pt":["Verificar a leitura do manômetro de alta","Verificar a pressão de ajuste da válvula de segurança (varia conforme o refrigerante)","Verificar vazamentos na válvula de segurança"],"keywords_hi":["सेफ्टी वाल्व","रिलीफ वाल्व","प्रेशर रिलीफ","सुरक्षा उपकरण"],"symptom_hi":"सेफ्टी वाल्व (रिलीफ वाल्व) सक्रिय या रेफ्रिजरेंट डिस्चार्ज","part_hi":"रेफ्रिजरेंट सिस्टम","causes_hi":["अत्यधिक हाई प्रेशर (कंडेंसर विफलता, अधिक चार्ज)","खराब होने के कारण सेटपॉइंट से कम पर वाल्व लीक","सेफ्टी वाल्व में विदेशी पदार्थ"],"checks_hi":["हाई प्रेशर गेज रीडिंग जांचें","सेफ्टी वाल्व सेट प्रेशर सत्यापित करें (रेफ्रिजरेंट के अनुसार भिन्न)","सेफ्टी वाल्व में लीक जांचें"],"keywords_vi":["van an toàn","van xả áp","xả áp","thiết bị an toàn"],"symptom_vi":"Van an toàn (van xả áp) kích hoạt hoặc xả môi chất","part_vi":"Hệ môi chất","causes_vi":["Áp cao quá mức (hỏng dàn ngưng, nạp quá)","Van rò dưới giá trị đặt do xuống cấp","Vật lạ trong van an toàn"],"checks_vi":["Kiểm tra số đọc đồng hồ áp cao","Xác nhận áp đặt van an toàn (khác nhau theo môi chất)","Kiểm tra rò ở van an toàn"],"actions_vi":["Loại bỏ nguyên nhân áp cao (vệ sinh dàn ngưng, điều chỉnh môi chất)","Thay van an toàn bị xuống cấp","Xác nhận đóng lại đúng sau khi kích hoạt"],"severity_vi":"Khẩn cấp","keywords_th":["วาล์วนิรภัย","วาล์วระบายความดัน","การระบายความดัน","อุปกรณ์นิรภัย"],"symptom_th":"วาล์วนิรภัย (วาล์วระบายความดัน) ทำงานหรือสารทำความเย็นถูกระบาย","part_th":"ระบบสารทำความเย็น","causes_th":["ความดันสูงมากเกิน (คอนเดนเซอร์เสีย, เติมเกิน)","วาล์วรั่วต่ำกว่าค่าตั้งจากการเสื่อมสภาพ","สิ่งแปลกปลอมในวาล์วนิรภัย"],"checks_th":["ตรวจค่าเกจความดันสูง","ยืนยันความดันตั้งของวาล์วนิรภัย (ต่างกันตามชนิดสารทำความเย็น)","ตรวจการรั่วของวาล์วนิรภัย"],"actions_th":["ขจัดสาเหตุความดันสูง (ทำความสะอาดคอนเดนเซอร์, ปรับสารทำความเย็น)","เปลี่ยนวาล์วนิรภัยที่เสื่อม","ยืนยันการนั่งใหม่ถูกต้องหลังการทำงาน"],"severity_th":"วิกฤต","keywords_id":["katup pengaman","katup relief","pelepasan tekanan","perangkat pengaman"],"symptom_id":"Aktivasi katup pengaman (katup relief) atau pelepasan refrigeran","part_id":"Sistem refrigeran","causes_id":["Tekanan tinggi berlebihan (kegagalan kondensor, overcharge)","Katup bocor di bawah setpoint karena degradasi","Benda asing di katup pengaman"],"checks_id":["Periksa bacaan manometer high pressure","Verifikasi tekanan set katup pengaman (berbeda per refrigeran)","Periksa kebocoran pada katup pengaman"],"actions_id":["Hilangkan penyebab tekanan tinggi (bersihkan kondensor, sesuaikan refrigeran)","Ganti katup pengaman yang terdegradasi","Verifikasi reseat yang tepat setelah aktivasi"],"severity_id":"Kritis","keywords_ar":["صمام الأمان","صمام التفريغ","تفريغ الضغط","جهاز الأمان"],"symptom_ar":"تفعيل صمام الأمان (صمام التفريغ) أو تفريغ مادة التبريد","part_ar":"نظام مادة التبريد","causes_ar":["ضغط عالٍ مفرط (عطل المكثف، زيادة شحن)","الصمام يتسرب تحت نقطة الضبط بسبب التدهور","مادة غريبة في صمام الأمان"],"checks_ar":["افحص قراءة مقياس الضغط العالي","تحقق من ضغط ضبط صمام الأمان (يختلف حسب مادة التبريد)","افحص تسرب صمام الأمان"],"actions_ar":["أزل سبب الضغط العالي (نظف المكثف، اضبط مادة التبريد)","استبدل صمام الأمان المتدهور","تحقق من إعادة الجلوس الصحيح بعد التفعيل"],"severity_ar":"حرج"},{"id":"SCREW-001","keywords":["스크류압축기","스크류소음","스크류오일","스크류진동"],"keywords_en":["screw compressor","screw noise","screw oil","screw vibration"],"symptom":"스크류 압축기 이상소음 또는 오일 관련 문제","symptom_en":"Screw compressor abnormal noise or oil-related issues","part":"압축기","part_en":"Compressor","causes":["스크류 로터 손상","오일 필터 막힘","오일 냉각기 불량","베어링 마모"],"causes_en":["Screw rotor damage","Oil filter clogged","Oil cooler malfunction","Bearing wear"],"checks":["오일 압력 확인: 정상 4~6㎏/㎠ (기종에 따라 상이)","오일 온도 확인: 정상 40~60℃","오일 필터 차압 확인: 기준 초과 시 교체","진동 측정"],"checks_en":["Check oil pressure: Normal 4~6 kg/cm² (varies by model)","Check oil temperature: Normal 40~60°C","Check oil filter differential pressure: Replace if exceeding standard","Measure vibration"],"actions":["오일 필터 교체","오일 냉각기 청소","오일 교체","베어링 교체 (전문 수리 필요)"],"actions_en":["Replace oil filter","Clean oil cooler","Replace oil","Replace bearings (specialist repair required)"],"severity":"긴급","severity_en":"Critical","keywords_zh":["螺杆压缩机","螺杆噪音","螺杆机油","螺杆振动"],"symptom_zh":"螺杆压缩机异响或与油相关的问题","part_zh":"压缩机","causes_zh":["螺杆转子损坏","油过滤器堵塞","油冷却器故障","轴承磨损"],"checks_zh":["检查油压：正常4~6 kg/cm²（因型号而异）","检查油温：正常40~60°C","检查油过滤器压差：超过标准则更换","测量振动"],"keywords_ja":["スクリューコンプレッサー","スクリュー音","スクリュー油","スクリュー振動"],"symptom_ja":"スクリューコンプレッサーの異常音または油関連問題","part_ja":"コンプレッサー","causes_ja":["スクリューローター損傷","オイルフィルター詰まり","オイルクーラー不良","軸受摩耗"],"checks_ja":["油圧確認：正常4~6kg/cm²（機種により異なる）","油温確認：正常40~60°C","オイルフィルター差圧確認：基準超過なら交換","振動測定"],"keywords_es":["compresor de tornillo","ruido de tornillo","aceite de tornillo","vibración de tornillo"],"keywords_pt":["compressor parafuso","ruído de parafuso","óleo do parafuso","vibração do parafuso"],"symptom_es":"Ruido anormal del compresor de tornillo o problemas relacionados con el aceite","symptom_pt":"Ruído anormal do compressor parafuso ou problemas relacionados ao óleo","part_es":"Compresor","part_pt":"Compressor","causes_es":["Daño en el rotor de tornillo","Filtro de aceite obstruido","Mal funcionamiento del enfriador de aceite","Desgaste de cojinetes"],"causes_pt":["Dano no rotor do parafuso","Filtro de óleo obstruído","Mau funcionamento do resfriador de óleo","Desgaste de mancais"],"checks_es":["Verificar presión de aceite: normal 4~6 kg/cm² (varía según el modelo)","Verificar temperatura del aceite: normal 40~60°C","Verificar presión diferencial del filtro de aceite: reemplazar si supera el estándar","Medir vibración"],"checks_pt":["Verificar pressão de óleo: normal 4~6 kg/cm² (varia conforme o modelo)","Verificar temperatura do óleo: normal 40~60°C","Verificar pressão diferencial do filtro de óleo: substituir se exceder o padrão","Medir vibração"],"keywords_hi":["स्क्रू कंप्रेसर","स्क्रू शोर","स्क्रू तेल","स्क्रू कंपन"],"symptom_hi":"स्क्रू कंप्रेसर से असामान्य शोर या तेल संबंधी समस्याएं","part_hi":"कंप्रेसर","causes_hi":["स्क्रू रोटर क्षति","ऑइल फिल्टर बंद","ऑइल कूलर खराबी","बेयरिंग घिसाव"],"checks_hi":["ऑइल प्रेशर जांचें: सामान्य 4~6 kg/cm² (मॉडल के अनुसार भिन्न)","ऑइल तापमान जांचें: सामान्य 40~60°C","ऑइल फिल्टर डिफरेंशियल प्रेशर जांचें: मानक से अधिक होने पर बदलें","कंपन मापें"],"keywords_vi":["máy nén screw","tiếng ồn screw","dầu screw","rung screw"],"symptom_vi":"Tiếng ồn bất thường máy nén screw hoặc vấn đề liên quan dầu","part_vi":"Máy nén","causes_vi":["Hỏng rotor screw","Tắc lọc dầu","Hỏng bộ làm mát dầu","Mòn vòng bi"],"checks_vi":["Kiểm tra áp dầu: bình thường 4~6 kg/cm² (tùy model)","Kiểm tra nhiệt độ dầu: bình thường 40~60°C","Kiểm tra chênh áp lọc dầu: thay nếu vượt tiêu chuẩn","Đo rung"],"actions_vi":["Thay lọc dầu","Vệ sinh bộ làm mát dầu","Thay dầu","Thay vòng bi (cần thợ chuyên)"],"severity_vi":"Khẩn cấp","keywords_th":["คอมเพรสเซอร์ screw","เสียง screw","น้ำมัน screw","สั่น screw"],"symptom_th":"เสียงผิดปกติคอมเพรสเซอร์ screw หรือปัญหาเกี่ยวกับน้ำมัน","part_th":"คอมเพรสเซอร์","causes_th":["โรเตอร์ screw เสียหาย","ตัวกรองน้ำมันอุดตัน","ตัวทำความเย็นน้ำมันเสีย","แบริ่งสึก"],"checks_th":["ตรวจความดันน้ำมัน: ปกติ 4~6 kg/cm² (แตกต่างตามรุ่น)","ตรวจอุณหภูมิน้ำมัน: ปกติ 40~60°C","ตรวจความดันแตกต่างของตัวกรองน้ำมัน: เปลี่ยนหากเกินมาตรฐาน","วัดการสั่น"],"actions_th":["เปลี่ยนตัวกรองน้ำมัน","ทำความสะอาดตัวทำความเย็นน้ำมัน","เปลี่ยนน้ำมัน","เปลี่ยนแบริ่ง (ต้องใช้ช่างเฉพาะทาง)"],"severity_th":"วิกฤต","keywords_id":["kompresor screw","bising screw","oli screw","getaran screw"],"symptom_id":"Bising abnormal kompresor screw atau masalah terkait oli","part_id":"Kompresor","causes_id":["Kerusakan rotor screw","Filter oli tersumbat","Malfungsi oil cooler","Keausan bearing"],"checks_id":["Periksa tekanan oli: normal 4~6 kg/cm² (bervariasi per model)","Periksa suhu oli: normal 40~60°C","Periksa tekanan diferensial filter oli: ganti jika melebihi standar","Ukur getaran"],"actions_id":["Ganti filter oli","Bersihkan oil cooler","Ganti oli","Ganti bearing (perlu tukang spesialis)"],"severity_id":"Kritis","keywords_ar":["كومبروسر لولبي","ضوضاء لولبي","زيت لولبي","اهتزاز لولبي"],"symptom_ar":"ضوضاء غير طبيعية للكومبروسر اللولبي أو مشاكل متعلقة بالزيت","part_ar":"الكومبروسر","causes_ar":["تلف الروتور اللولبي","فلتر الزيت مسدود","عطل مبرد الزيت","تآكل الكراسي"],"checks_ar":["افحص ضغط الزيت: طبيعي 4~6 kg/cm² (يختلف حسب الطراز)","افحص درجة حرارة الزيت: طبيعي 40~60°C","افحص الضغط التفاضلي لفلتر الزيت: استبدل إذا تجاوز المعيار","قس الاهتزاز"],"actions_ar":["استبدل فلتر الزيت","نظف مبرد الزيت","استبدل الزيت","استبدل الكراسي (يتطلب إصلاح متخصص)"],"severity_ar":"حرج"},{"id":"COND-004","keywords":["냉각탑불량","쿨링타워","냉각탑청소","쿨링타워팬"],"keywords_en":["cooling tower failure","cooling tower","cooling tower cleaning","cooling tower fan"],"symptom":"냉각탑(쿨링타워) 불량으로 냉각수 온도 상승","symptom_en":"Cooling water temperature rise due to cooling tower malfunction","part":"응축기","part_en":"Condenser","causes":["냉각탑 충진재 막힘 또는 손상","냉각탑 팬 불량","냉각수 유량 부족","외기온도 과다 상승"],"causes_en":["Cooling tower fill media clogged or damaged","Cooling tower fan failure","Insufficient cooling water flow","Excessive ambient temperature rise"],"checks":["냉각수 입출구 온도 측정: 출구 32℃ 이하가 정상 (설계 기준)","냉각탑 팬 전류 측정","냉각수 유량 확인","충진재 막힘 육안 확인"],"checks_en":["Measure cooling water inlet/outlet temperature: Outlet below 32°C is normal (design basis)","Measure cooling tower fan current","Check cooling water flow rate","Visual check for fill media blockage"],"actions":["충진재 청소 또는 교체","냉각탑 팬 모터 교체","유량 조정 (밸브 조작)","냉각탑 외부 청소"],"actions_en":["Clean or replace fill media","Replace cooling tower fan motor","Adjust flow rate (valve operation)","Clean cooling tower exterior"],"severity":"주의","severity_en":"Caution","keywords_zh":["冷却塔故障","冷却塔","冷却塔清洗","冷却塔风扇"],"symptom_zh":"冷却塔故障导致冷却水温度上升","part_zh":"冷凝器","causes_zh":["冷却塔填料堵塞或损坏","冷却塔风扇故障","冷却水流量不足","环境温度过高"],"checks_zh":["测量冷却水进出口温度：出口低于32°C为正常（设计基准）","测量冷却塔风扇电流","检查冷却水流量","目视检查填料是否堵塞"],"keywords_ja":["冷却塔故障","冷却塔","冷却塔清掃","冷却塔ファン"],"symptom_ja":"冷却塔故障による冷却水温度上昇","part_ja":"凝縮器","causes_ja":["冷却塔充填材の詰まりまたは損傷","冷却塔ファン故障","冷却水流量不足","外気温の過度上昇"],"checks_ja":["冷却水入出口温度測定：出口32°C以下が正常（設計基準）","冷却塔ファン電流測定","冷却水流量確認","充填材詰まりの目視確認"],"keywords_es":["fallo de la torre de refrigeración","torre de refrigeración","limpieza de la torre de refrigeración","ventilador de la torre de refrigeración"],"keywords_pt":["falha da torre de resfriamento","torre de resfriamento","limpeza da torre de resfriamento","ventilador da torre de resfriamento"],"symptom_es":"Subida de la temperatura del agua de refrigeración por mal funcionamiento de la torre de refrigeración","symptom_pt":"Subida da temperatura da água de resfriamento por mau funcionamento da torre de resfriamento","part_es":"Condensador","part_pt":"Condensador","causes_es":["Relleno de la torre de refrigeración obstruido o dañado","Fallo del ventilador de la torre de refrigeración","Flujo de agua de refrigeración insuficiente","Subida excesiva de la temperatura ambiente"],"causes_pt":["Enchimento da torre de resfriamento obstruído ou danificado","Falha do ventilador da torre de resfriamento","Fluxo de água de resfriamento insuficiente","Subida excessiva da temperatura ambiente"],"checks_es":["Medir temperatura de entrada/salida del agua de refrigeración: salida por debajo de 32°C es normal (base de diseño)","Medir corriente del ventilador de la torre de refrigeración","Verificar el caudal del agua de refrigeración","Verificar visualmente el bloqueo del relleno"],"checks_pt":["Medir temperatura de entrada/saída da água de resfriamento: saída abaixo de 32°C é normal (base de projeto)","Medir corrente do ventilador da torre de resfriamento","Verificar a vazão da água de resfriamento","Verificar visualmente o bloqueio do enchimento"],"keywords_hi":["कूलिंग टावर विफलता","कूलिंग टावर","कूलिंग टावर सफाई","कूलिंग टावर फैन"],"symptom_hi":"कूलिंग टावर खराबी के कारण कूलिंग वॉटर तापमान वृद्धि","part_hi":"कंडेंसर","causes_hi":["कूलिंग टावर फिल मीडिया बंद या क्षतिग्रस्त","कूलिंग टावर फैन विफलता","अपर्याप्त कूलिंग वॉटर प्रवाह","परिवेश तापमान अत्यधिक वृद्धि"],"checks_hi":["कूलिंग वॉटर इनलेट/आउटलेट तापमान मापें: आउटलेट 32°C से कम सामान्य (डिज़ाइन आधार)","कूलिंग टावर फैन करंट मापें","कूलिंग वॉटर प्रवाह दर जांचें","फिल मीडिया रुकावट की दृश्य जांच"],"keywords_vi":["hỏng tháp giải nhiệt","tháp giải nhiệt","vệ sinh tháp giải nhiệt","quạt tháp giải nhiệt"],"symptom_vi":"Nhiệt độ nước làm mát tăng do hỏng tháp giải nhiệt","part_vi":"Dàn ngưng","causes_vi":["Tắc hoặc hỏng vật liệu đệm tháp giải nhiệt","Hỏng quạt tháp giải nhiệt","Lưu lượng nước làm mát không đủ","Nhiệt độ môi trường tăng quá"],"checks_vi":["Đo nhiệt độ vào/ra nước làm mát: ra dưới 32°C là bình thường (theo thiết kế)","Đo dòng quạt tháp giải nhiệt","Kiểm tra lưu lượng nước làm mát","Kiểm tra trực quan tắc vật liệu đệm"],"actions_vi":["Vệ sinh hoặc thay vật liệu đệm","Thay mô-tơ quạt tháp giải nhiệt","Điều chỉnh lưu lượng (vận hành van)","Vệ sinh bên ngoài tháp giải nhiệt"],"severity_vi":"Chú ý","keywords_th":["หอหล่อเย็นเสีย","หอหล่อเย็น","ทำความสะอาดหอหล่อเย็น","พัดลมหอหล่อเย็น"],"symptom_th":"อุณหภูมิน้ำหล่อเย็นสูงขึ้นจากหอหล่อเย็นเสีย","part_th":"คอนเดนเซอร์","causes_th":["ฟิลเลอร์หอหล่อเย็นอุดตันหรือเสียหาย","พัดลมหอหล่อเย็นเสีย","ปริมาณน้ำหล่อเย็นไม่พอ","อุณหภูมิแวดล้อมสูงเกิน"],"checks_th":["วัดอุณหภูมิน้ำหล่อเย็นเข้า/ออก: ทางออกต่ำกว่า 32°C ปกติ (ตามการออกแบบ)","วัดกระแสพัดลมหอหล่อเย็น","ตรวจอัตราการไหลของน้ำหล่อเย็น","ตรวจสายตาการอุดตันของฟิลเลอร์"],"actions_th":["ทำความสะอาดหรือเปลี่ยนฟิลเลอร์","เปลี่ยนมอเตอร์พัดลมหอหล่อเย็น","ปรับอัตราการไหล (ใช้วาล์ว)","ทำความสะอาดภายนอกหอหล่อเย็น"],"severity_th":"ระวัง","keywords_id":["kegagalan cooling tower","cooling tower","pembersihan cooling tower","kipas cooling tower"],"symptom_id":"Kenaikan suhu air pendingin karena malfungsi cooling tower","part_id":"Kondensor","causes_id":["Fill media cooling tower tersumbat atau rusak","Kegagalan kipas cooling tower","Aliran air pendingin kurang","Kenaikan suhu ambien berlebihan"],"checks_id":["Ukur suhu inlet/outlet air pendingin: outlet di bawah 32°C normal (dasar desain)","Ukur arus kipas cooling tower","Periksa laju aliran air pendingin","Periksa visual sumbatan fill media"],"actions_id":["Bersihkan atau ganti fill media","Ganti motor kipas cooling tower","Sesuaikan laju aliran (operasi katup)","Bersihkan eksterior cooling tower"],"severity_id":"Peringatan","keywords_ar":["عطل برج التبريد","برج التبريد","تنظيف برج التبريد","مروحة برج التبريد"],"symptom_ar":"ارتفاع درجة حرارة ماء التبريد بسبب عطل برج التبريد","part_ar":"المكثف","causes_ar":["مادة التعبئة في برج التبريد مسدودة أو تالفة","عطل مروحة برج التبريد","تدفق ماء التبريد غير كافٍ","ارتفاع مفرط في درجة حرارة البيئة"],"checks_ar":["قس درجة حرارة دخل/خرج ماء التبريد: خرج أقل من 32°C طبيعي (أساس التصميم)","قس تيار مروحة برج التبريد","افحص معدل تدفق ماء التبريد","فحص بصري لانسداد مادة التعبئة"],"actions_ar":["نظف أو استبدل مادة التعبئة","استبدل محرك مروحة برج التبريد","اضبط معدل التدفق (تشغيل الصمام)","نظف الهيكل الخارجي لبرج التبريد"],"severity_ar":"تنبيه"},{"id":"ELEC-006","keywords":["전자팽창밸브","EEV불량","전자밸브","솔레노이드밸브불량"],"keywords_en":["electronic expansion valve","EEV failure","solenoid valve","solenoid valve failure"],"symptom":"전자팽창밸브(EEV) 또는 솔레노이드 밸브 불량","symptom_en":"Electronic expansion valve (EEV) or solenoid valve malfunction","part":"팽창밸브","part_en":"Expansion valve (TXV)","causes":["코일 단선 또는 단락","밸브 시트 이물질","스텝모터 불량 (EEV)","배선 접속 불량"],"causes_en":["Coil open or short circuit","Foreign matter on valve seat","Stepper motor failure (EEV)","Poor wiring connection"],"checks":["코일 저항 측정: 규격값과 비교","밸브 전원 전압 확인: DC 12V 또는 AC 220V","밸브 작동 소리 확인 (딸깍 소리)","밸브 전후 압력·온도 측정"],"checks_en":["Measure coil resistance: Compare with specifications","Check valve supply voltage: DC 12V or AC 220V","Listen for valve actuation sound (click)","Measure pressure and temperature before/after valve"],"actions":["코일 교체","밸브 분해 청소 또는 교체","배선 수리","스텝모터 교체 (EEV)"],"actions_en":["Replace coil","Disassemble and clean or replace valve","Repair wiring","Replace stepper motor (EEV)"],"severity":"주의","severity_en":"Caution","keywords_zh":["电子膨胀阀","EEV故障","电磁阀","电磁阀故障"],"symptom_zh":"电子膨胀阀（EEV）或电磁阀故障","part_zh":"膨胀阀（TXV）","causes_zh":["线圈断路或短路","阀座有异物","步进电机故障（EEV）","接线连接不良"],"checks_zh":["测量线圈电阻：与规格值比较","检查阀门供电电压：DC 12V或AC 220V","听阀门动作声音（咔哒声）","测量阀门前后压力和温度"],"keywords_ja":["電子膨張弁","EEV故障","電磁弁","ソレノイドバルブ故障"],"symptom_ja":"電子膨張弁（EEV）または電磁弁の誤動作","part_ja":"膨張弁（TXV）","causes_ja":["コイル断線またはショート","弁座への異物","ステッピングモーター故障（EEV）","配線接続不良"],"checks_ja":["コイル抵抗測定：仕様値と比較","弁供給電圧確認：DC 12VまたはAC 220V","弁作動音確認（クリック音）","弁前後の圧力と温度測定"],"keywords_es":["válvula de expansión electrónica","fallo de EEV","válvula solenoide","fallo de válvula solenoide"],"keywords_pt":["válvula de expansão eletrônica","falha de EEV","válvula solenoide","falha de válvula solenoide"],"symptom_es":"Mal funcionamiento de la válvula de expansión electrónica (EEV) o válvula solenoide","symptom_pt":"Mau funcionamento da válvula de expansão eletrônica (EEV) ou válvula solenoide","part_es":"Válvula de expansión (TXV)","part_pt":"Válvula de expansão (TXV)","causes_es":["Bobina con circuito abierto o cortocircuito","Cuerpo extraño en el asiento de la válvula","Fallo del motor paso a paso (EEV)","Conexión de cableado deficiente"],"causes_pt":["Bobina com circuito aberto ou curto-circuito","Corpo estranho no assento da válvula","Falha do motor de passo (EEV)","Conexão de fiação deficiente"],"checks_es":["Medir resistencia de la bobina: comparar con las especificaciones","Verificar la tensión de suministro de la válvula: DC 12V o AC 220V","Escuchar el sonido de actuación de la válvula (clic)","Medir presión y temperatura antes/después de la válvula"],"checks_pt":["Medir resistência da bobina: comparar com as especificações","Verificar a tensão de alimentação da válvula: DC 12V ou AC 220V","Ouvir o som de atuação da válvula (clique)","Medir pressão e temperatura antes/depois da válvula"],"keywords_hi":["इलेक्ट्रॉनिक एक्सपेंशन वाल्व","EEV विफलता","सोलनॉइड वाल्व","सोलनॉइड वाल्व विफलता"],"symptom_hi":"इलेक्ट्रॉनिक एक्सपेंशन वाल्व (EEV) या सोलनॉइड वाल्व खराबी","part_hi":"एक्सपेंशन वाल्व (TXV)","causes_hi":["कॉइल ओपन या शॉर्ट सर्किट","वाल्व सीट पर विदेशी पदार्थ","स्टेपर मोटर विफलता (EEV)","खराब वायरिंग कनेक्शन"],"checks_hi":["कॉइल प्रतिरोध मापें: विनिर्देशों से तुलना करें","वाल्व सप्लाई वोल्टेज जांचें: DC 12V या AC 220V","वाल्व एक्चुएशन आवाज सुनें (क्लिक)","वाल्व के पहले/बाद प्रेशर और तापमान मापें"],"keywords_vi":["van tiết lưu điện tử","hỏng EEV","van solenoid","hỏng van solenoid"],"symptom_vi":"Trục trặc van tiết lưu điện tử (EEV) hoặc van solenoid","part_vi":"Van tiết lưu (TXV)","causes_vi":["Hở hoặc chập cuộn dây","Vật lạ ở đế van","Hỏng mô-tơ bước (EEV)","Đấu dây kém"],"checks_vi":["Đo điện trở cuộn dây: so với đặc tả","Kiểm tra điện áp cấp van: DC 12V hoặc AC 220V","Lắng nghe tiếng van hoạt động (click)","Đo áp suất và nhiệt độ trước/sau van"],"actions_vi":["Thay cuộn dây hoặc cả van","Tháo và vệ sinh đế van","Thay mô-tơ bước (EEV)","Đấu lại dây"],"severity_vi":"Chú ý","keywords_th":["วาล์วขยายตัวอิเล็กทรอนิกส์","EEV เสีย","โซลีนอยด์วาล์ว","โซลีนอยด์วาล์วเสีย"],"symptom_th":"วาล์วขยายตัวอิเล็กทรอนิกส์ (EEV) หรือโซลีนอยด์วาล์วทำงานผิด","part_th":"วาล์วขยายตัว (TXV)","causes_th":["คอยล์เปิดหรือลัดวงจร","สิ่งแปลกปลอมที่บ่าวาล์ว","สเต็ปเปอร์มอเตอร์เสีย (EEV)","การต่อสายไฟไม่ดี"],"checks_th":["วัดความต้านทานคอยล์: เทียบกับสเปก","ตรวจแรงดันไฟเลี้ยงวาล์ว: DC 12V หรือ AC 220V","ฟังเสียงวาล์วทำงาน (เสียงคลิก)","วัดความดันและอุณหภูมิก่อน/หลังวาล์ว"],"actions_th":["เปลี่ยนคอยล์หรือทั้งวาล์ว","ถอดและทำความสะอาดบ่าวาล์ว","เปลี่ยนสเต็ปเปอร์มอเตอร์ (EEV)","ต่อสายไฟใหม่"],"severity_th":"ระวัง","keywords_id":["katup ekspansi elektronik","kegagalan EEV","katup solenoid","kegagalan katup solenoid"],"symptom_id":"Malfungsi katup ekspansi elektronik (EEV) atau katup solenoid","part_id":"Katup ekspansi (TXV)","causes_id":["Coil terbuka atau pendek","Benda asing di seat katup","Kegagalan stepper motor (EEV)","Koneksi wiring buruk"],"checks_id":["Ukur resistansi coil: bandingkan dengan spesifikasi","Periksa tegangan suplai katup: DC 12V atau AC 220V","Dengarkan suara aktuasi katup (klik)","Ukur tekanan dan suhu sebelum/setelah katup"],"actions_id":["Ganti coil atau seluruh katup","Bongkar dan bersihkan seat katup","Ganti stepper motor (EEV)","Sambung ulang wiring"],"severity_id":"Peringatan","keywords_ar":["صمام التمدد الإلكتروني","عطل EEV","صمام سولينويد","عطل صمام سولينويد"],"symptom_ar":"خلل صمام التمدد الإلكتروني (EEV) أو صمام السولينويد","part_ar":"صمام التمدد (TXV)","causes_ar":["ملف مفتوح أو قصر","مادة غريبة في مقعد الصمام","عطل المحرك الخطوي (EEV)","توصيل أسلاك ضعيف"],"checks_ar":["قس مقاومة الملف: قارن بالمواصفات","افحص جهد إمداد الصمام: DC 12V أو AC 220V","استمع لصوت تفعيل الصمام (طقطقة)","قس الضغط ودرجة الحر